simulation_id,sampling_method,random_seed,model_version,parameter_set,topology,timestamp,feed_flow_m3h,feed_tds_mgL,feed_cod_mgL,feed_pH,temperature_C,stage1_pressure_bar,stage2_pressure_bar,feasible,failure_reason,failure_message,quality_flag,overall_recovery_pct,permeate_flow_m3h,concentrate_flow_m3h,permeate_tds_mgL,concentrate_tds_mgL,overall_tds_rejection_pct,stage1_recovery_pct,stage2_recovery_pct,average_flux_LMH,minimum_flux_LMH,maximum_flux_LMH,maximum_element_recovery_pct,maximum_polarization_modulus,feed_osmotic_pressure_bar,final_concentrate_osmotic_pressure_bar,stage1_pump_power_kW,stage2_booster_power_kW,total_power_kW,SEC_kWh_m3,water_balance_error,solute_balance_error,flux_decline_stage1_pct,flux_decline_stage2_pct,max_element_concentrate_tds_mgL,max_element_osmotic_pressure_bar,dataset_split
SIM_02407,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,25.2548,2638.6,25.2,7.97,20.47,16.288,23.394,1,NONE,,PASS,85.17002911897394,21.509520513938632,3.7452794860613596,12.874956229910989,17718.40563349868,99.51205350451335,50.21928933374805,70.20940303473854,38.755892817907444,26.640880731005158,51.525844772171325,34.73415670102337,1.3308828012702971,2.20440238430189,14.802734641291798,13.39447070486111,3.298408852063384,16.692879556924495,0.7760693478084344,6.2450045135165055e-15,1.2490009027033011e-14,16.082066514530727,48.2960816095272,17718.40563349868,14.802734641291798,train
SIM_02408,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,29.4864,2950.27,50.55,8.23,28.85,15.462,24.912,1,NONE,,PASS,77.00307872791771,22.705435806028728,6.78096419397127,10.905343736864753,12792.462585624955,99.63036116230498,39.460093513523965,62.01361613067646,40.91069514599771,32.29739677957006,58.265086091593965,30.61404070375366,1.3816445114634122,2.5351308823279455,10.992406444780519,14.793111875000001,6.136294651515967,20.92940652651597,0.9217795555793212,6.2450045135165055e-15,1.2490009027033011e-14,13.696252794520184,30.609439229021344,12792.462585624955,10.992406444780519,train
SIM_02409,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,29.823,1889.77,65.45,8.63,22.85,17.15,27.872,1,NONE,,PASS,90.77609829794433,27.072155795395936,2.750844204604067,9.149179236744258,20397.710132180673,99.51585752569126,49.589954135470876,81.70225489013875,48.77865909080349,36.329940623526525,70.94633487176442,49.42612965150351,1.4824702330699209,1.5915941750028586,17.17927400147931,16.709940807291666,5.831856919868419,22.541797727160084,0.83265617623971,0.0,0.0,11.046917006700475,48.792364412914445,20397.710132180673,17.17927400147931,train
SIM_02410,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,26.3676,1518.94,78.51,7.73,29.73,10.094,14.751,1,NONE,,PASS,60.3868105280461,15.922552652793083,10.445047347206918,5.92394834006372,3825.399410499328,99.60999457911018,30.35808201314037,43.118755747898405,28.689284059086635,22.817176017221136,37.891013655457066,19.073464081131615,1.2338131997933004,1.309009792081533,3.296697227649903,8.313804989583332,3.256227166277641,11.570032155860973,0.7266443018375822,3.1225022567582528e-15,1.2490009027033011e-14,9.517876713457685,12.202713273460153,3825.399410499328,3.296697227649903,train
SIM_02411,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,37.0362,1589.2,77.58,9.0,22.44,12.102,23.146,1,NONE,,PASS,64.66583584809048,23.949768296370486,13.086431703629511,4.583166389375452,4489.242338736005,99.71160543736626,27.542575880773796,51.234584196964605,43.152735669136014,29.468897285589136,65.0470696056622,24.84205071703996,1.4346826103577526,1.3365954351496763,3.7756738089826336,14.259901484375,10.709964132807151,24.96986561718215,1.0425932020797988,0.0,1.2490009027033011e-14,7.216475522155301,10.138366386922256,4489.242338736005,3.7756738089826336,val
SIM_02412,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,20.6278,2315.01,61.01,7.49,32.4,15.915,25.529,1,NONE,,PASS,91.65464207399113,18.906336257738744,1.7214637422612566,18.430221027573015,27537.678638342106,99.20388158031399,59.35566580283476,79.4673523607851,34.06547073466441,8.8333132070116,51.495981613774426,48.065648717969324,1.3306620656175185,2.012643426066986,23.94094534390974,10.673274953125,2.9297533937943747,13.603028346919375,0.7194957373801802,0.0,0.0,20.475648385836,82.84659709322094,27537.678638342106,23.94094534390974,train
SIM_02413,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,32.9099,2831.32,48.66,7.98,24.97,10.978,22.789,1,NONE,,PASS,59.13090838374008,19.459922818180477,13.449977181819522,8.962533190099473,6914.810828793069,99.68345036272483,22.86905532774561,47.013365660279035,35.06292399672158,21.249033299604385,57.764355839146795,21.361868622448597,1.3778071995129053,2.401661239130378,5.865473751971277,11.386768264756942,10.80658858343306,22.19335684819,1.1404647929772778,0.0,1.2490009027033011e-14,11.18534251585991,14.525622250370999,6914.810828793069,5.865473751971277,val
SIM_02414,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,23.7467,2337.79,74.81,8.25,21.16,13.934,20.566,1,NONE,,PASS,81.90246128317004,19.44913177353054,4.297568226469465,11.030228438655026,12867.804886959226,99.52817710578559,45.44849159421277,66.82486104287072,35.043480673028,29.398458318252523,47.46324050868315,33.60833800892244,1.3011875366450354,1.9576822130239901,10.775592652831627,10.653651875868055,3.1854695950000202,13.839121470868076,0.7115547178153497,3.1225022567582528e-15,6.2450045135165055e-15,14.535744924159467,38.0605748718859,12867.804886959226,10.775592652831627,train
SIM_02415,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,28.7203,2230.67,93.76,7.65,24.08,13.674,19.353,1,NONE,,PASS,70.69362797173738,20.303422034366893,8.416877965633113,8.193330683360822,7591.788690673042,99.6326964237937,37.7660855646254,52.90932236201344,36.58274240426467,30.575813481277795,47.14022477984812,24.831259276003053,1.2988551081181718,1.8865123284845053,6.42049382481673,12.6257131328125,3.8037610242762376,16.429474157088737,0.8091972934059658,6.2450045135165055e-15,1.2490009027033011e-14,11.258040897933231,20.29434562952499,7591.788690673042,6.42049382481673,train
SIM_02416,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,25.5032,2715.17,94.71,6.69,20.22,13.965,26.241,1,NONE,,PASS,84.74882552409764,21.61366247106167,3.8895375289383347,12.211475484886467,17735.164739090415,99.55025005856405,40.949507744880336,74.17265480190794,38.943535983894904,28.843075286324115,62.94371918404417,40.40300991054794,1.4180192832435183,2.266440942529845,14.804120363434388,11.469134395833331,6.654533721594394,18.123668117427727,0.8385283216897338,3.1225022567582528e-15,1.2490009027033011e-14,14.462762204075243,43.38868548525684,17735.164739090415,14.804120363434388,train
SIM_02417,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,36.9262,1550.17,55.24,8.11,31.17,18.952,24.945,1,NONE,,PASS,82.75930667910507,30.559867102939695,6.366332897060308,5.275431250165144,8966.020454639065,99.65968692142377,46.83929126710234,67.56872936453946,55.06282360890035,49.6795443566052,66.64750434425969,37.48013944604182,1.4474927384459244,1.3422750039755946,7.763577634321338,23.00034271701389,4.391582274098049,27.39192499111194,0.8963365219764644,0.0,2.4980018054066022e-14,8.004122385187285,22.61497446910303,8966.020454639065,7.763577634321338,test
SIM_02418,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,29.6915,1538.65,63.13,8.1,32.71,17.539,20.821,1,NONE,,PASS,85.62638609899187,25.423758428582172,4.267741571417826,6.669687062012675,10664.951755084856,99.56652344184755,52.61639532409471,69.6654275264179,45.8085737451931,35.04067976350788,51.922411177977686,37.794841588098485,1.3338175235617524,1.3390420180223241,9.281395067259968,17.037302296006946,1.8230953447957219,18.860397640802667,0.7418414430652875,6.2450045135165055e-15,1.8735013540549517e-14,10.21554633216702,32.51338108433224,10664.951755084856,9.281395067259968,train
SIM_02419,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,29.7081,2799.22,44.06,8.59,27.21,10.364,22.713,1,NONE,,PASS,62.57807288032801,18.590756469360727,11.117343530639273,9.449947821896709,7464.3574496634465,99.66240781996783,23.14508578101473,51.3083483340513,33.49685850335266,19.295891470380635,57.361052055286564,24.094592394372256,1.3747242577594712,2.3922733804267637,6.379199787376508,9.6455908359375,10.14682267136061,19.79241350729811,1.064637339525039,6.2450045135165055e-15,2.4980018054066022e-14,12.1878135542311,16.86209720250673,7464.3574496634465,6.379199787376508,train
SIM_02420,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,35.8059,2185.92,53.18,7.92,25.67,11.356,23.355,1,NONE,,PASS,60.90637510475886,21.808075763634854,13.99782423636514,6.4594217529230535,5581.43637537992,99.70449871207899,24.215805559552443,48.414540546496774,39.293830204747486,24.798991548252868,62.717657677852664,22.612067519458527,1.4162399176823701,1.8585558006033425,4.745558369547304,12.858731674479165,11.729384205127356,24.58811587960652,1.1274775521739246,6.2450045135165055e-15,4.9960036108132044e-14,8.983769310170931,11.873602827913574,5581.43637537992,4.745558369547304,train
SIM_02421,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,24.7086,1978.62,77.47,7.45,25.88,18.588,19.964,1,NONE,,PASS,88.79326400268172,21.939572429366617,2.7690275706333876,11.974712146236444,17560.753306773353,99.39479474855017,63.15152573083469,69.58697417033616,39.530761133993906,16.14073652174734,50.81252734559363,35.36883634834694,1.3256202582532914,1.683483387401175,14.94134116818954,15.078037078124998,0.5772659409316927,15.65530301905669,0.7135646362051118,6.2450045135165055e-15,1.2490009027033011e-14,16.87130522409338,59.81570000759774,17560.753306773353,14.94134116818954,train
SIM_02422,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,25.3065,2198.03,36.28,6.78,29.61,19.508,27.211,1,NONE,,PASS,92.53589568091138,23.417596440489838,1.8889035595101555,15.790867149848655,29252.240942871915,99.28159000787757,63.528484251896714,79.53442798856865,42.19386746034205,10.735002421461257,55.36974257894627,47.71755207029921,1.3596030611281127,1.8934933833633072,25.19934881410954,16.251298294270832,2.6128281831481748,18.864126477419006,0.8055534873255513,3.1225022567582528e-15,1.2490009027033011e-14,18.29873816155094,80.61215038853527,29252.240942871915,25.19934881410954,test
SIM_02423,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,38.5775,2969.06,35.09,7.23,22.69,11.064,16.789,1,NONE,,PASS,41.265804846499194,15.919315864658227,22.65818413534177,9.784517231375276,5048.204597790255,99.67045067356754,19.584946771203946,26.961193464125554,28.683452008393203,21.46622912589647,39.57758773684668,10.44354658748994,1.2454257472055272,2.4992376088328907,4.249379530181446,13.462944726562501,6.651443522879068,20.114388249441568,1.26352089627775,6.2450045135165055e-15,0.0,10.154613401234231,9.781586908712084,5048.204597790255,4.249379530181446,train
SIM_02424,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,31.2493,2102.01,64.44,7.29,27.64,19.495,20.449,1,NONE,,PASS,81.43438503847403,25.447675283827866,5.801624716172138,8.430993709291709,11285.078767722107,99.59890801141327,53.59024331149194,59.99631050398682,45.851667178068226,31.3775617101201,53.41667873962469,28.58276842207917,1.3449338388666165,1.7989945644179781,9.658277249946861,20.05353299565972,0.707007799722019,20.760540795381736,0.8158128616398674,6.2450045135165055e-15,2.4980018054066022e-14,12.430455904554181,32.13141839477501,11285.078767722107,9.658277249946861,train
SIM_02425,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,32.9239,2334.74,62.4,6.74,22.21,16.298,26.481,1,NONE,,PASS,80.43392863318458,26.48198622926106,6.441913770738948,8.165158208213313,11899.028674824627,99.65027548214304,40.85453882919493,66.91872718633314,47.71529050317308,38.0457499680654,67.20576278078288,35.91997964154111,1.451987976951952,1.9621033665998362,9.99988188069823,17.47338821267361,7.18945587328401,24.66284408595762,0.9313064311885566,6.2450045135165055e-15,2.4980018054066022e-14,10.650036173895872,27.391057165401623,11899.028674824627,9.99988188069823,train
SIM_02426,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,37.8434,2980.19,27.87,8.47,33.6,11.79,21.979,1,NONE,,PASS,51.72117010126923,19.57304928610372,18.270350713896278,8.875337440111032,6163.363067968156,99.70218887251782,21.53055115557146,38.47436090133996,35.266755470457156,23.111673571883443,54.61196544456283,16.307428910549522,1.3538925920994338,2.6011188966550964,5.379402032433537,14.160724338541668,10.969809141356803,25.13053347989847,1.2839355336289067,0.0,4.9960036108132044e-14,10.413833879146496,11.910135557582532,6163.363067968156,5.379402032433537,val
SIM_02427,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,29.6274,2517.88,93.78,8.1,29.94,16.915,22.028,1,NONE,,PASS,78.20113435543264,23.168962880021454,6.458437119978544,9.708579426743778,11515.680777564203,99.61441453021018,45.82554391838108,59.76172679661922,41.74587906310172,35.09844021683387,50.493109393421825,28.681143957703526,1.3232704820876124,2.1713924104621665,9.930998237290089,16.35859402604167,3.1003067993979667,19.458900825439635,0.8398693081863843,6.2450045135165055e-15,1.2490009027033011e-14,13.203781879318353,30.48865352426395,11515.680777564203,9.930998237290089,train
SIM_02428,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,32.1411,2637.48,35.27,7.09,23.47,16.021,17.974,1,NONE,,PASS,65.0013772527609,20.892157664187135,11.248942335812865,9.079062757119166,7519.091545891829,99.65576752213782,39.634370133685195,42.02226859100661,37.643527322859704,32.85285375319019,40.54882904275916,17.771211021420815,1.2521625438478785,2.2259801400580166,6.3459622262285755,16.748805330729166,1.6188691818990257,18.36767451262819,0.8791659917497964,0.0,1.2490009027033011e-14,11.699714273039689,18.598072430430847,7519.091545891829,6.3459622262285755,train
SIM_02429,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,34.0042,2241.37,50.87,7.44,31.72,16.0,20.667,1,NONE,,PASS,69.17029169651688,23.52080432906699,10.483395670933007,7.273307116580838,7253.844279800786,99.67549725763347,38.87056402244348,49.566509472127045,42.37982761994053,37.51465228285023,50.7112378485298,22.738223516147666,1.3248746776717188,1.9442849978978112,6.292375025231678,17.694876539930558,3.693225961688784,21.388102501619343,0.9093270026989657,0.0,2.4980018054066022e-14,10.110350719206686,17.783707673795725,7253.844279800786,6.292375025231678,train
SIM_02430,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,32.1242,2090.25,72.19,7.09,26.56,10.631,16.796,1,NONE,,PASS,52.66150277456951,16.91708647430826,15.207113525691739,7.148777241435093,4407.5867819348205,99.65799415182704,24.851060775924225,37.00709855094741,30.481236890645516,22.746192853967795,42.47185655243807,15.562893716471557,1.265608873292898,1.7825065953791013,3.7586664315295124,10.727865435763889,5.5448849117662835,16.27275034753017,0.9619121101167962,0.0,4.9960036108132044e-14,9.631864119715372,10.81930900374736,4407.5867819348205,3.7586664315295124,test
SIM_02431,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,21.2758,2024.65,41.13,7.33,23.18,18.406,27.985,1,NONE,,PASS,93.98409197920449,19.99586744131159,1.2799325586884092,21.981634247529275,33311.525936283775,98.9142995457225,70.15446676553569,79.84318801230665,36.0285899843452,1.6022525074311094,49.90194540630524,57.19137620646588,1.3189326057645128,1.7070933026429034,28.08677194905064,12.848773279513885,2.2112120139520344,15.05998529346592,0.7531548875120013,0.0,1.2490009027033011e-14,22.452586898798103,96.73512250188362,33311.525936283775,28.08677194905064,test
SIM_02432,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,24.4541,2308.6,45.74,9.15,34.62,12.274,20.438,1,NONE,,PASS,76.10903569372142,18.61177969757833,5.842320302421668,9.703417581964317,9632.155458221792,99.57968389578254,37.356043584751966,61.862299775715755,33.53473819383483,25.408960322705653,49.185727475798934,30.913747648654567,1.3136961451759364,2.0216531904764152,8.434929313557525,9.561510644965278,4.581875056729668,14.143385701694946,0.7599158130769843,0.0,0.0,13.424144356837864,28.17517653944891,9632.155458221792,8.434929313557525,train
SIM_02433,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,38.6475,2569.5,81.03,7.33,33.41,11.11,22.586,1,NONE,,PASS,52.55801291580885,20.312358041637225,18.335141958362772,7.438026194590304,5407.848361576921,99.7105263205063,20.535848955078205,40.297622940221466,36.59884331826527,22.634606659173077,58.750853335157565,17.489079901659224,1.3853773666373064,2.2412783142337,4.717062953674487,13.549102278645835,12.717301601586023,26.266403880231856,1.293124305232792,6.2450045135165055e-15,4.9960036108132044e-14,9.503215161518117,10.608976479127728,5407.848361576921,4.717062953674487,test
SIM_02434,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,30.1118,1636.03,68.87,8.3,29.13,10.228,23.553,1,NONE,,PASS,71.89168773998567,21.647881228889005,8.463918771110992,5.451893353118561,5806.5049468531415,99.66676079576055,26.755928303602378,61.623771577684195,39.00519140340361,23.04904006493194,65.6823840774159,32.87892389610954,1.4397541426397182,1.4071239541382672,4.99408458313075,9.634469064236109,10.548927706573608,20.183396770809715,0.9323497554982452,0.0,1.8735013540549517e-14,8.92627668240561,14.699899401035713,5806.5049468531415,4.99408458313075,train
SIM_02435,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,23.5074,2505.98,91.43,9.41,22.01,10.582,20.446,1,NONE,,PASS,72.89021169354027,17.134593623647284,6.372806376352719,10.422606857954223,9215.796566002453,99.58409058101205,31.21851243197972,60.58563246447674,30.87314166422934,20.376883668278076,50.09128321856108,30.260070481760927,1.3203203895011015,2.1045865081251107,7.739663171467644,7.810292838541667,5.79042980069227,13.600722639233936,0.793758109352749,0.0,1.2490009027033011e-14,13.801148539415465,25.40232746795076,9215.796566002453,7.739663171467644,train
SIM_02436,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,31.876,2897.67,84.04,6.55,20.77,13.003,19.574,1,NONE,,PASS,59.57269105052724,18.989390999266064,12.886609000733932,9.71577049030439,7153.288529981041,99.66470403840657,29.781303396768887,42.426574537681624,34.21511891759651,26.725513964103772,46.35451138927483,18.27349412819538,1.2931990738143486,2.423314288980095,5.982277591271772,13.270321909722222,5.456611918438744,18.726933828160966,0.9861787473271133,6.2450045135165055e-15,1.2490009027033011e-14,11.576954349104025,16.001101580182763,7153.288529981041,5.982277591271772,val
SIM_02437,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,25.5052,1672.71,62.06,8.12,30.72,16.944,27.402,1,NONE,,PASS,94.29950138439439,24.051276427092557,1.4539235729074398,12.239413930836193,29140.75426916621,99.26828835059058,57.291865177951316,86.65242900595452,43.33563320196858,16.114924081075454,66.15137028171029,55.875171904461226,1.4435094207267223,1.4462392997785174,25.195344111804665,14.108227947916667,4.125646182997307,18.233874130913975,0.7581250078841733,3.1225022567582528e-15,1.2490009027033011e-14,13.096696025230829,75.63931931802938,29140.75426916621,25.195344111804665,train
SIM_02438,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,28.8182,2193.91,81.2,7.2,22.01,10.056,18.726,1,NONE,,PASS,59.78790512066402,17.2297980734832,11.5884019265168,7.770462466110684,5444.292842346632,99.64581671690677,25.221482510403824,46.22507074317082,31.04468121348324,20.570928301018707,47.995904846556584,20.93429310099125,1.3050429443288918,1.8425020894184156,4.572257265534773,9.048464515624998,6.8241105302758225,15.87257504590082,0.9212281524255844,0.0,1.2490009027033011e-14,10.763935073629854,13.611130949273168,5444.292842346632,4.572257265534773,train
SIM_02439,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,27.0468,1802.0,45.77,6.94,32.7,14.02,22.522,1,NONE,,PASS,83.54343193347577,22.595824948183328,4.450975051816674,7.62664689693103,10911.31778012394,99.57676765277851,43.000002149145885,71.1288268648985,40.713198104834824,32.836055147310205,57.591742132682676,39.74043400318083,1.3764868575582316,1.5681765350702144,9.495489738892777,12.21496409375,4.792016609320295,17.006980703070294,0.7526603141098255,0.0,1.8735013540549517e-14,10.928664389217083,31.123696583636416,10911.31778012394,9.495489738892777,train
SIM_02440,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,36.4709,1737.48,61.17,9.42,28.39,19.984,25.319,1,NONE,,PASS,84.29379345230231,30.742705116195726,5.728194883804276,6.199756112932617,11029.104864545054,99.64317539695809,49.470158836995346,68.91696829793923,55.39226147062293,47.498038325480735,65.4440974693333,38.02700345235686,1.437849872007325,1.4907211882352862,9.462739317198574,24.02362243663195,3.7017346930053843,27.725357129637334,0.9018515782799866,0.0,3.7470027081099033e-14,9.03127649115179,27.421967507859634,11029.104864545054,9.462739317198574,test
SIM_02441,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,28.5128,2602.99,58.71,7.53,20.72,11.435,26.019,1,NONE,,PASS,75.31164355193502,21.47345830267613,7.039341697323867,9.230182682625939,10515.234593197642,99.64540076286785,28.77615718187934,65.33694971905699,38.690915860677705,23.05898615152835,67.2740140831423,34.91736955039827,1.4525385104271995,2.1765038128189493,8.79236884689545,10.317821993055555,10.601012042664864,20.91883403572042,0.9741716374168482,6.2450045135165055e-15,0.0,11.880143853106533,24.137105815227283,10515.234593197642,8.79236884689545,train
SIM_02442,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,22.0989,1776.15,48.69,9.41,31.48,12.367,17.909,1,NONE,,PASS,81.32617993474216,17.972191177598734,4.1267088224012625,8.741734102323651,9473.373286303551,99.50782681066781,44.580693864119944,66.30448598639552,32.38232644612385,27.466928210107433,43.13393283631641,34.24685792373419,1.2702716221686363,1.5395152324616161,8.211244814379008,8.711992565104167,2.5480682571396764,11.260060822243844,0.6265268776062676,3.1225022567582528e-15,0.0,12.935432462817401,32.66245633134646,9473.373286303551,8.211244814379008,train
SIM_02443,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,24.1565,2788.28,74.56,6.87,28.93,17.69,18.306,1,NONE,,PASS,79.68165263530716,19.248298418847973,4.9082015811520305,13.993309573322978,13668.089484971664,99.49813829409806,55.95386035528943,53.8703107046684,34.68161877269905,18.225053893145443,44.68549779181364,27.297951008092525,1.2812661007049633,2.3965695437699974,11.747933127665098,13.987913589409724,0.3938279896184228,14.381741579028146,0.7471695038219854,3.1225022567582528e-15,0.0,19.455538634288907,44.937862594489175,13668.089484971664,11.747933127665098,train
SIM_02444,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,21.5614,2248.84,26.41,9.02,25.46,15.548,24.155,1,NONE,,PASS,90.94230469430278,19.6084340843574,1.9529659156426002,15.742219986447907,24669.892140540203,99.29998488169687,56.55470245046369,79.15149436974247,35.330511863707024,13.985356609644768,51.728089814553584,46.062586374992584,1.3323786737378027,1.9107091554723648,20.96057913299563,10.881581897569443,2.9458566698821076,13.827438567451551,0.7051781140689032,0.0,0.0,18.104035674282372,72.96370954391975,24669.892140540203,20.96057913299563,train
SIM_02445,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,25.8743,1609.92,65.33,9.37,25.93,18.558,26.143,1,NONE,,PASS,94.4963236477815,24.45026226959793,1.4240377304020717,12.666305598060086,29034.243741889277,99.2132338502497,62.99789811101314,85.126044004931,44.054526611888164,11.908064821997652,60.09483695050078,55.037508836587975,1.3957577720332284,1.370008770042475,24.70754357852512,15.762434893229168,2.671089236535213,18.43352412976438,0.7539192801496075,3.1225022567582528e-15,0.0,13.876532419846194,80.18454591730377,29034.243741889277,24.70754357852512,train
SIM_02446,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,39.7047,2664.77,34.58,6.57,30.64,11.559,18.314,1,NONE,,PASS,45.01952049271723,17.8748655530719,21.8298344469281,8.188362728809047,4840.05170964505,99.69271784323567,20.965348045062733,30.434969791945598,32.20696496048991,23.7562077579546,45.121936340582394,12.156857400671804,1.2843758401527534,2.3033762469692043,4.183648173050243,14.5387444453125,7.85056586220445,22.38931030751695,1.252558249517531,0.0,0.0,9.382150186800443,9.521695823734591,4840.05170964505,4.183648173050243,val
SIM_02447,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,29.5736,1745.4,94.25,7.62,29.73,19.991,21.459,1,NONE,,PASS,88.54238524890812,26.18517084397109,3.388429156028917,8.627639781139079,15166.864305517753,99.50569269043548,59.736432794332394,71.54346833561459,47.18048800715511,26.292618587387864,56.36155622158283,36.47588161740788,1.3671135894391044,1.5041711266403597,13.070676847732377,19.487513451388885,0.7929988522485242,20.28051230363741,0.7745037229079917,1.2490009027033011e-14,0.0,12.653898983879408,46.35671414382952,15166.864305517753,13.070676847732377,train
SIM_02448,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,33.0317,1612.22,35.81,6.89,20.32,12.409,16.755,1,NONE,,PASS,59.76643091093978,19.741868159208895,13.289831840791102,5.291888356531501,3999.290303178753,99.67176388107507,31.670595317638472,41.1182209532025,35.57093362019621,30.093462638778366,44.0264321899166,17.99767307187962,1.2765843472205711,1.346231338360277,3.3394759631685575,13.07017344704861,3.7585925549708157,16.828766002019425,0.8524404005894138,0.0,0.0,7.927106864527117,10.47085113232861,3999.290303178753,3.3394759631685575,train
SIM_02449,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,39.5894,2130.24,85.7,7.01,27.16,11.2,27.691,1,NONE,,PASS,62.62036495218266,24.791026762379403,14.798373237620595,5.755434663486668,5689.290232739496,99.72982224240054,21.71973435637449,52.248967552065,44.6685166889719,24.69560164823065,77.00061569443712,25.480912410812024,1.533168827715716,1.820245679575385,4.861379922447474,14.003031960069443,18.22962627473892,32.23265823480836,1.300174395508366,0.0,3.7470027081099033e-14,8.282978494164269,11.195391212757427,5689.290232739496,4.861379922447474,train
SIM_02450,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,20.6637,2523.09,32.43,7.08,33.47,13.66,22.576,1,NONE,,PASS,86.64935554650441,17.90496288206303,2.7587371179369695,14.82441918969419,18802.423696118734,99.41244984563792,48.27692113198675,74.18822555485585,32.26119438209555,20.79289198337828,49.222839072044295,39.00411681958788,1.3139669665820508,2.2012273553159085,16.403857724511056,9.073911388020834,3.4757947468344814,12.549706134855315,0.7009065708495522,0.0,1.2490009027033011e-14,18.294537994462885,57.757633701410306,18802.423696118734,16.403857724511056,test
SIM_02451,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,21.4605,2738.68,79.26,7.41,26.2,13.629,24.557,1,NONE,,PASS,86.95307860341545,18.66056543368597,2.799934566314027,15.406499374211537,20888.326768049188,99.43744799048405,45.71565633666055,75.96559059919942,33.6226404210558,23.184495230917342,54.79723409178372,40.54288591265872,1.3552865237996528,2.3326642440706906,17.791583160607676,9.4007049609375,4.602437177248187,14.003142138185687,0.7504136028433135,3.1225022567582528e-15,2.4980018054066022e-14,17.90013231511075,57.69039146741603,20888.326768049188,17.791583160607676,train
SIM_02452,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,21.9203,2736.61,76.71,7.68,21.94,16.693,26.207,1,NONE,,PASS,90.24311656675047,19.781561880781403,2.138738119218603,18.827352846274707,27873.85571048815,99.31201914608677,57.42183004907018,77.08477502792137,35.64245383924577,12.224396140693008,52.316203143512965,44.28012704987134,1.336738116749564,2.2977304606714477,23.403629791000323,11.934195275173613,3.229049598068664,15.163244873242277,0.7665342587520346,9.367506770274758e-15,2.4980018054066022e-14,20.8264470310215,76.6336327826405,27873.85571048815,23.403629791000323,train
SIM_02453,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,33.3371,2029.59,37.96,7.71,22.1,10.892,27.614,1,NONE,,PASS,72.38812051226111,24.132100123293,9.204999876707001,6.2485098767365965,7334.041936694105,99.69212945093656,25.11666499369854,63.12680319938296,43.48126148341081,23.931991677241562,76.64169314291327,34.0989422506554,1.5301154415748566,1.7050216594540648,6.161195292353573,11.435030438368054,14.884744618602493,26.31977505697055,1.090654146240921,6.2450045135165055e-15,1.2490009027033011e-14,9.09462664333021,16.020071820753845,7334.041936694105,6.161195292353573,train
SIM_02454,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,26.5411,2929.39,36.41,7.97,33.52,12.219,25.789,1,NONE,,PASS,76.7936942671821,20.38189118914707,6.159208810852936,11.234757860072172,12586.072285804588,99.61648131999931,31.68774535406519,66.02907362215295,36.72412826873346,23.307341088451707,62.8956546595668,34.39275284084676,1.417640772826499,2.556113697119022,10.982297257338637,10.326837893229166,8.826185761319708,19.153023654548875,0.9397078748387911,3.1225022567582528e-15,1.2490009027033011e-14,14.090513595611032,30.62744505720533,12586.072285804588,10.982297257338637,train
SIM_02455,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,35.8686,2305.19,38.49,7.47,34.0,19.76,25.85,1,NONE,,PASS,80.75906005682276,28.96714421554153,6.901455784458466,7.892961820862031,11947.522964115795,99.65760037910705,46.966526244916466,63.71925393378011,52.19305264061537,45.064719465546105,62.96421146275181,32.57824751493869,1.418180691637356,2.0146004482363313,10.44143221115029,23.347905453125005,4.319661953827979,27.667567406952983,0.9551361777702859,6.2450045135165055e-15,2.4980018054066022e-14,10.987018957607736,28.42804123385971,11947.522964115795,10.44143221115029,train
SIM_02456,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,26.7698,2431.7,64.41,7.51,30.7,12.725,23.289,1,NONE,,PASS,77.28546390584535,20.689164116666987,6.080635883333013,9.459674065219534,10673.293246955658,99.61098515173667,35.622840526782255,64.71646733092598,37.27777318318376,26.662509258456957,57.72415204510757,33.628492212438154,1.3774995630237037,2.102330132864821,9.22761278528498,10.886152956597222,6.590669309687121,17.476822266284344,0.8447331254047711,3.1225022567582528e-15,1.2490009027033011e-14,12.620524202958327,27.87506611768303,10673.293246955658,9.22761278528498,train
SIM_02457,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,37.8749,2874.21,45.71,8.76,20.93,13.728,23.359,1,NONE,,PASS,59.49054786810375,22.531985514496423,15.34291448550357,8.319779248647654,7082.940811940457,99.71053683451635,27.338065531439554,44.24941693587309,40.59817209819175,29.45089212518349,58.7178394643051,19.63816421516241,1.3851233540603278,2.405003237970149,5.926670489305832,16.721176554687496,9.633177833916273,26.354354388603767,1.1696419018043547,0.0,1.2490009027033011e-14,9.888634358881152,13.710666282390363,7082.940811940457,5.926670489305832,train
SIM_02458,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,33.5244,2384.73,29.3,9.08,30.45,14.914,18.5,1,NONE,,PASS,62.66435269882402,21.00784825616456,12.516551743835436,7.810486633602792,6374.164588365039,99.67247920588063,35.63781119271119,41.991333742602876,37.851978839936145,33.87086635726641,44.110437404369605,18.05920495406955,1.2771801361105166,2.060025811884527,5.506260071887506,16.181052197916667,3.023782078212683,19.20483427612935,0.9141742667764114,6.2450045135165055e-15,3.7470027081099033e-14,10.34330200810806,15.48961729311805,6374.164588365039,5.506260071887506,train
SIM_02459,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,26.5164,1844.98,68.49,7.56,26.83,19.664,27.232,1,NONE,,PASS,93.89622845129756,24.897899521059866,1.6185004789401327,13.846058642109858,30013.886635966137,99.24952798176079,63.96456395558802,83.06175193445745,44.861080218125885,11.313361928916235,59.50082919529004,52.337435038794546,1.3911603321254584,1.5747645986781251,25.618058809883014,17.17190094791667,2.660222163638287,19.832123111554957,0.7965380009177069,3.1225022567582528e-15,6.2450045135165055e-15,15.499912995019285,80.98621131516637,30013.886635966137,25.618058809883014,test
SIM_02460,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,29.0562,1655.94,29.76,7.35,22.18,12.554,19.565,1,NONE,,PASS,72.50097567958133,21.06602849541051,7.990171504589493,5.953010448104146,6006.118581147067,99.64050566759036,36.05348125463601,56.99683914003166,37.95680809983876,29.922972060132693,51.72338614091989,28.550139628819505,1.332343864696278,1.3915020225303587,5.046998172170074,11.643414588541667,4.813492227113559,16.456906815655227,0.7812059505777543,0.0,0.0,9.093885695419155,16.584974881093032,6006.118581147067,5.046998172170074,test
SIM_02461,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,35.9689,1945.41,82.07,6.87,23.67,17.245,23.392,1,NONE,,PASS,75.80916844992693,27.26772399058577,8.701176009414231,6.214712888032115,8022.455424159125,99.68054482664157,41.73027250497549,58.48473540203418,49.131034217271655,42.91037878381472,60.63066936010697,29.4399969541676,1.3999179833611133,1.6429940261309472,6.775356524740417,20.27215946440972,4.800916359218159,25.07307582362788,0.9195148019058872,0.0,3.7470027081099033e-14,8.864628376452394,19.084254263574472,8022.455424159125,6.775356524740417,train
SIM_02462,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,23.8178,1531.82,80.02,7.63,24.82,11.464,17.112,1,NONE,,PASS,76.23013627230027,18.156341397063933,5.6614586029360625,6.629386942080316,6423.118057344388,99.56722154417096,39.37964857596054,60.7889707510445,32.71412864335844,26.566330813683557,43.88278884436686,31.11631170764723,1.2755662315120317,1.29870931686003,5.445655014535034,8.642842824652776,3.057137878710893,11.69998070336367,0.6444018895379262,3.1225022567582528e-15,1.2490009027033011e-14,10.472862703865955,21.245728815144478,6423.118057344388,5.445655014535034,test
SIM_02463,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,20.5699,2626.18,51.82,8.1,34.35,12.166,25.743,1,NONE,,PASS,88.00495545304902,18.10253133173673,2.4673686682632687,15.218228864633035,21782.221768664313,99.42051843877293,41.17154454573448,79.61013177326033,32.617173570696814,22.936606151341195,60.01334353587328,44.19331704838092,1.3951261397158767,2.297742141009724,19.05807251699402,7.965658063368056,5.893753062124883,13.85941112549294,0.7656062498394962,3.1225022567582528e-15,1.8735013540549517e-14,17.432208707830345,59.30173453391853,21782.221768664313,19.05807251699402,test
SIM_02464,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,23.7976,1870.77,52.35,6.51,24.74,16.106,24.65,1,NONE,,PASS,92.43802448427166,21.99803131466903,1.7995686853309656,12.665273983911026,24584.349249307194,99.32299138943263,56.51610782714275,82.60970870393119,39.63609245886312,17.556799043500398,57.25816796444569,49.29205469061539,1.3739388942224455,1.5856524428892762,20.83753398012962,12.471223173611111,3.2316324922641844,15.702855665875296,0.7138300442096426,3.1225022567582528e-15,6.2450045135165055e-15,14.595207357962328,69.33747678688873,24584.349249307194,20.83753398012962,train
SIM_02465,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,34.7186,2525.76,29.7,7.03,25.1,14.18,25.732,1,NONE,,PASS,70.73648928272472,24.55871876811207,10.159881231887939,7.776939461418592,8612.291568159497,99.69209507390178,32.02881591495783,56.94718120452009,44.249943726328056,31.584279276228735,66.31363068643392,28.232196795591364,1.4448109553159019,2.1434048699754538,7.308543839811226,15.872608560763888,9.83440692708434,25.707015487848228,1.0467571916344085,6.2450045135165055e-15,0.0,10.075300085824134,18.554119084822123,8612.291568159497,7.308543839811226,test
SIM_02466,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,22.9941,2463.45,75.85,8.09,33.12,19.411,23.315,1,NONE,,PASS,89.71420591415374,20.628974222106425,2.365125777893569,17.444464945125446,23797.86933676616,99.29186851995675,66.1472927686319,69.61603686361791,37.16932292271428,9.011225801948786,51.05192138571307,38.37155207581977,1.3273840787320206,2.146742182851641,20.738350673741106,14.6888785859375,1.176808395454401,15.865686981391901,0.769097232396069,6.2450045135165055e-15,1.2490009027033011e-14,22.9041171959148,77.67474619854845,23797.86933676616,20.738350673741106,train
SIM_02467,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,26.5395,2161.33,68.83,6.96,34.27,19.641,20.066,1,NONE,,PASS,86.31771578353774,22.908290180371996,3.631209819628005,11.43857772140817,15724.3954807207,99.47076208994424,61.55476393610191,64.41097619033587,41.27619852319278,18.9331490795311,53.23126242682987,32.48224263290588,1.3435494515831108,1.890535685891347,13.754276670092542,17.165665664062498,0.3099922481607962,17.475657912223294,0.7628530010151773,3.1225022567582528e-15,1.2490009027033011e-14,16.924393369071495,52.19290644200261,15724.3954807207,13.754276670092542,test
SIM_02468,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,22.909,2237.4,42.47,7.84,24.65,15.072,25.291,1,NONE,,PASS,90.74370321587551,20.78847496972492,2.1205250302750738,13.966084320870351,24034.73775504512,99.37578956284659,51.94862346027007,80.73666677067791,37.45671165716202,19.96757379644648,57.96877304206826,46.443719560633255,1.379372447907665,1.895832686720645,20.36553206971186,11.183052213541664,4.077962174496941,15.261014388038605,0.7341093760010691,3.1225022567582528e-15,0.0,15.943696116518705,65.55460336903128,24034.73775504512,20.36553206971186,train
SIM_02469,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,39.7762,2690.89,93.06,6.92,32.97,18.792,23.203,1,NONE,,PASS,67.4253198850345,26.81923008811109,12.956969911888917,7.789025583518933,8244.55747564055,99.71054091458518,38.95234572985287,46.64057037995835,48.32293709569566,43.95117783631596,55.653308360762274,20.79883939765068,1.3617461472701111,2.343793411280678,7.181096027831378,24.554552630208335,4.098504393679745,28.65305702388808,1.0683773147011375,1.2490009027033011e-14,2.4980018054066022e-14,10.18948670561897,17.379408514385556,8244.55747564055,7.181096027831378,test
SIM_02470,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,23.004,2497.53,38.77,6.64,33.63,13.851,20.327,1,NONE,,PASS,80.39276955441689,18.49355270829806,4.510447291701937,11.924957872019737,12688.906793865644,99.52252994470457,44.93244362684537,64.39422459075811,33.32171659152804,27.4305302204845,45.1075119638006,31.03614834595611,1.2842729421877042,2.180064969016955,11.07599956614244,10.254152812500001,3.0464156898307464,13.300568502330748,0.7192002916974833,3.1225022567582528e-15,2.4980018054066022e-14,15.988710314575732,39.18855413152053,12688.906793865644,11.07599956614244,train
SIM_02471,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,24.7255,2128.74,48.6,6.7,30.61,19.738,27.704,1,NONE,,PASS,93.13504564304726,23.028105710471653,1.6973942895283494,16.974266890658452,30778.515033298994,99.20261436856269,65.91706032137049,79.85809199064727,41.49208236121019,7.343628586362976,54.44573901781418,49.051280205183936,1.3526431510869137,1.8398604533471665,26.601732772681533,16.07565299045139,2.4626084631255543,18.538261453576943,0.8050276339120231,3.1225022567582528e-15,2.4980018054066022e-14,19.220370919799414,86.51202331194328,30778.515033298994,26.601732772681533,val
SIM_02472,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,26.0664,1904.32,88.54,7.0,22.37,16.015,25.398,1,NONE,,PASS,91.10894664339651,23.748822467854307,2.317577532145694,10.607356522561316,21309.6882136963,99.44298455498229,51.72813523665904,81.58129295358066,42.79067111325101,27.36383604994715,62.20415437475735,46.63035612999148,1.412206343320438,1.6012475797994714,17.918252540782287,13.577833895833333,4.296043625977464,17.873877521810797,0.7526216319147756,0.0,0.0,12.699924743142132,56.00963259609637,21309.6882136963,17.918252540782287,val
SIM_02473,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,37.2645,2777.13,80.8,9.08,32.85,10.448,15.703,1,NONE,,PASS,39.66614560145532,14.781390827654318,22.483109172345685,9.631357239074712,4596.606067125471,99.65319026336272,18.840730246198667,25.659934371552474,26.633136626404177,19.923094489989133,36.70256663845779,9.839230570345007,1.2256954835423475,2.4179611356877926,4.002122632493294,12.2076819921875,5.990962347972128,18.19864434015963,1.2311861956935752,6.2450045135165055e-15,2.4980018054066022e-14,10.371722104648166,9.661735658088588,4596.606067125471,4.002122632493294,train
SIM_02474,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,24.6592,1934.34,75.88,9.11,30.38,11.217,27.201,1,NONE,,PASS,88.26688473425011,21.7659076403882,2.8932923596117996,9.170778117201802,16417.167957711554,99.52589626863933,34.88026630389762,81.98224316993459,39.217851604303064,24.197481790260188,72.51991683687963,52.18676807318118,1.4954839209878192,1.6705755241315399,14.17854098333773,8.7366775,9.16309931516313,17.89977681516313,0.8223767697125027,0.0,6.2450045135165055e-15,11.641346546949553,41.15418201257977,16417.167957711554,14.17854098333773,train
SIM_02475,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,22.7865,2928.01,56.8,6.84,29.81,13.962,27.873,1,NONE,,PASS,87.88646331948318,20.026248964294037,2.760251035705969,15.840803368563645,24056.459769052723,99.45899080370069,43.54162209980373,78.54430621097472,36.083331467196466,25.457858175530557,63.36248958327376,43.19843250139726,1.4213213984068587,2.5240010276877554,20.73713176512997,10.2450240234375,6.415022937234637,16.660046960672137,0.83191050857184,3.1225022567582528e-15,3.7470027081099033e-14,17.569682798728063,59.82187830218898,24056.459769052723,20.73713176512997,train
SIM_02476,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,30.1058,1931.75,44.9,7.36,34.02,12.613,21.696,1,NONE,,PASS,71.88490187022522,21.641524787246265,8.464275212753735,6.6689751837882,6853.812157577628,99.65477027649602,33.58776364971902,57.665786194149405,38.993738355398676,28.759576988787057,56.69833525056931,28.915837143489824,1.3696732781958063,1.688345786376888,5.990218649858871,12.125685887152777,6.618131348699488,18.743817235852266,0.8661042796253585,6.2450045135165055e-15,0.0,9.84183215070579,17.936380985204906,6853.812157577628,5.990218649858871,train
SIM_02477,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,27.2471,2226.35,69.47,7.96,27.79,16.727,17.185,1,NONE,,PASS,76.1010898260052,20.735340045981463,6.511759954018531,9.399750028317877,9285.76521536247,99.57779549359634,50.30862317164604,51.90531697975002,37.360973055822456,26.10562975256537,44.01778910457611,23.75735686811199,1.2765230637683334,1.9063605237912393,7.951138068929353,14.866462417534722,0.4268690588647528,15.293331476399475,0.7375491042098122,3.1225022567582528e-15,1.2490009027033011e-14,13.65239634190442,29.04000839600099,9285.76521536247,7.951138068929353,train
SIM_02478,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,29.4114,2403.73,95.21,6.88,20.5,15.74,18.387,1,NONE,,PASS,71.44047593336258,21.011644138665,8.399755861335,8.983395354914043,8394.090230670052,99.6262726947322,43.19611222657485,49.72258909363143,37.85881826786486,32.47173345068937,41.96963269842427,22.243663645810297,1.2620833213684353,2.0083868474359794,7.013508345558187,15.039386630208332,1.7965631025935087,16.83594973280184,0.8012676029393068,6.2450045135165055e-15,4.9960036108132044e-14,12.150937996442513,22.63040831446565,8394.090230670052,7.013508345558187,val
SIM_02479,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,30.1454,2842.36,76.31,8.54,34.2,18.169,19.871,1,NONE,,PASS,73.5413455999653,22.169332796491936,7.976067203508061,10.775942246255154,10712.696058599684,99.6208804568649,47.32550395181343,49.769515828247584,39.944743777462946,29.43569949244331,46.075510308471955,21.554826447862325,1.291196587933323,2.4856729139709177,9.368362356796549,17.95718562673611,1.1865094988972176,19.143695125633325,0.8635214826430236,0.0,1.2490009027033011e-14,14.688690222192612,28.812488583186525,10712.696058599684,9.368362356796549,train
SIM_02480,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,28.4915,2390.52,28.45,6.72,23.42,17.979,18.045,1,NONE,,PASS,76.99594116339773,21.937298576569464,6.554201423430541,9.897584355447123,10358.60357817202,99.58596521445347,51.828922225145966,52.245081697942176,39.52666410192696,26.258941393672377,47.51280246748925,24.819636680389483,1.3015457835049031,2.017210770666784,8.74097966423878,16.78401618489583,0.24590020535065388,17.029916390246484,0.7762996127716291,6.2450045135165055e-15,0.0,14.086967037003074,30.719548527708827,10358.60357817202,8.74097966423878,train
SIM_02481,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,39.2402,1698.59,89.27,7.27,21.83,16.792,25.669,1,NONE,,PASS,75.21232887254867,29.51346827424584,9.726731725754158,4.985528759847643,6837.432443728616,99.70649016184908,38.19573622125668,59.893266884967424,53.177420313956475,43.25599410730643,70.43396070298672,31.21835098032283,1.4782573292075207,1.4256496569363848,5.73874991476896,21.498656449652778,7.8541490487382974,29.352805498391074,0.9945562895434094,0.0,2.4980018054066022e-14,7.287244809633012,15.298620699296695,6837.432443728616,5.73874991476896,train
