simulation_id,sampling_method,random_seed,model_version,parameter_set,topology,timestamp,feed_flow_m3h,feed_tds_mgL,feed_cod_mgL,feed_pH,temperature_C,stage1_pressure_bar,stage2_pressure_bar,feasible,failure_reason,failure_message,quality_flag,overall_recovery_pct,permeate_flow_m3h,concentrate_flow_m3h,permeate_tds_mgL,concentrate_tds_mgL,overall_tds_rejection_pct,stage1_recovery_pct,stage2_recovery_pct,average_flux_LMH,minimum_flux_LMH,maximum_flux_LMH,maximum_element_recovery_pct,maximum_polarization_modulus,feed_osmotic_pressure_bar,final_concentrate_osmotic_pressure_bar,stage1_pump_power_kW,stage2_booster_power_kW,total_power_kW,SEC_kWh_m3,water_balance_error,solute_balance_error,flux_decline_stage1_pct,flux_decline_stage2_pct,max_element_concentrate_tds_mgL,max_element_osmotic_pressure_bar,dataset_split
SIM_02482,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,20.4119,2589.12,73.72,7.21,31.97,11.913,17.151,1,NONE,,PASS,74.07732966034338,15.12059045293963,5.291309547060368,12.911389152728946,9950.963978226378,99.50132133108049,40.64230762838623,56.32803550150574,27.244307122413748,22.505618301336632,36.636675174855334,25.37975008663504,1.225246976062895,2.2477837894762103,8.639080274347636,7.725159966145832,2.392916479817283,10.118076445963116,0.669158818728275,0.0,6.2450045135165055e-15,17.195963035528848,33.618656592315034,9950.963978226378,8.639080274347636,val
SIM_02483,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,20.6703,1803.08,59.52,8.84,30.19,12.561,25.139,1,NONE,,PASS,92.9579352959482,19.214684099478383,1.4556159005216265,13.258566634896138,25429.40437874714,99.26467119401823,48.10901722920477,86.4291167211904,34.62105243149258,18.221869546409255,62.071369844004465,54.277630483155235,1.4111651897401314,1.5562392276447496,21.948131325203242,8.288036695312499,4.85203514452982,13.140071839842319,0.6838557309510506,9.367506770274758e-15,2.4980018054066022e-14,14.288032902918998,70.64368066597564,25429.40437874714,21.948131325203242,train
SIM_02484,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,25.4021,2200.82,91.44,8.9,21.8,14.851,20.406,1,NONE,,PASS,81.68759531179923,20.75036464869855,4.651735351301453,9.900401865898457,11974.028736937995,99.55014940495369,46.94282466602333,65.48552656086477,37.388044412069455,30.857197504236133,47.60529533414708,32.9254118473503,1.3022146100246215,1.846990255773256,10.048942848335358,12.205135738715278,2.810180854053821,15.015316592769098,0.7236169988805883,6.2450045135165055e-15,1.2490009027033011e-14,13.459133932750794,35.18116569250145,11974.028736937995,10.048942848335358,train
SIM_02485,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,29.1776,2489.11,99.09,7.94,22.0,12.622,17.3,1,NONE,,PASS,61.17830917321597,17.850362337324263,11.327237662675735,9.022193843390959,6397.429688051595,99.63753334149995,32.622594677780995,42.38173666509266,32.162815022205876,26.804106079917176,40.74769277936067,18.211450335109962,1.25354640496146,2.090347824653487,5.372544094793836,11.76095361111111,3.5004137198901653,15.261367331001276,0.8549612070949663,0.0,1.2490009027033011e-14,11.500959812487764,16.35474746235282,6397.429688051595,5.372544094793836,train
SIM_02486,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,37.7204,1770.3,58.57,9.34,32.18,13.568,27.889,1,NONE,,PASS,73.13964468183649,27.58856653256745,10.131833467432546,5.11318320221643,6576.831225979298,99.71116854757858,30.340343883822214,61.44058582005337,49.709128887508925,32.97835328915301,77.96365613337855,32.730810318933344,1.5413916347015053,1.5379705759412245,5.713705534930583,16.44340944097222,13.47643515877527,29.919844599747492,1.084501601938181,6.2450045135165055e-15,4.9960036108132044e-14,7.632035812090127,14.551452081374311,6576.831225979298,5.713705534930583,test
SIM_02487,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,21.874,2793.53,60.53,8.89,31.67,12.173,24.271,1,NONE,,PASS,83.38345752454052,18.239297498917992,3.6347025010820104,13.757470221982727,16742.70414419694,99.5075238060095,38.26276822612718,73.08505419173716,32.86359909714954,22.78411591922761,56.53948621640367,38.395324887248975,1.3684653497127572,2.422860881528652,14.521140965725234,8.475985121527778,5.883792961023134,14.35977808255091,0.7872988575027505,3.1225022567582528e-15,1.2490009027033011e-14,16.727371253446346,45.85604605003565,16742.70414419694,14.521140965725234,train
SIM_02488,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,23.1011,2332.88,40.3,7.24,21.84,10.147,18.098,1,NONE,,PASS,68.70986029822335,15.872733537352874,7.228366462647129,9.836378228443541,7434.03979793914,99.57835901424662,30.715404887058632,54.83824412804845,28.599519887122295,19.753014857672444,44.04604903107523,26.111366912398083,1.27672345056673,1.9580842467335646,6.239702092664433,7.326377504340277,4.6688276304632454,11.995205134803523,0.755711365441594,6.2450045135165055e-15,2.4980018054066022e-14,13.399608081574648,21.62934802970754,7434.03979793914,6.239702092664433,val
SIM_02489,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,38.7835,2089.57,88.73,8.04,30.62,10.153,15.427,1,NONE,,PASS,40.767164314328575,15.810933171847621,22.972566828152377,6.899467389536349,3522.9738009947855,99.66981401008167,19.38945217338932,26.51974551385218,28.48816787720292,21.55534075716338,38.855912734868824,10.336077341034953,1.2404434904474817,1.8060654527098896,3.044990726694357,12.308037990451387,6.213638873496294,18.521676863947683,1.171447419493665,0.0,1.2490009027033011e-14,8.640252218537727,7.9001963283567775,3522.9738009947855,3.044990726694357,train
SIM_02490,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,25.2919,2739.33,65.28,7.46,27.8,16.553,22.344,1,NONE,,PASS,82.88982343247689,20.964411252718623,4.327488747281375,12.943183415805986,15947.242901626543,99.52750550624401,50.213464997459944,65.63292350702824,37.77371396886238,25.975666119890104,47.47844271803065,31.159887990995827,1.3012974117224587,2.3456887289069037,13.655626715834169,13.646868160590277,2.7286953608890485,16.375563521479325,0.781112492217294,0.0,1.2490009027033011e-14,16.811183591108627,45.28955746472818,15947.242901626543,13.655626715834169,train
SIM_02491,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,26.7633,2500.45,26.56,8.23,27.06,18.012,25.188,1,NONE,,PASS,87.91646538322898,23.529347379909723,3.2339526200902804,12.719679562841032,20600.489726452746,99.49130438269748,54.06844576802187,73.69230190700074,42.39522050434184,24.823240758589375,55.209530345745605,38.215053779833305,1.3583937270693147,2.135870949355655,17.596827590725688,15.7966196484375,3.255030908320387,19.051650556757888,0.8096973642806996,3.1225022567582528e-15,1.2490009027033011e-14,15.994694111933569,55.03812366608507,20600.489726452746,17.596827590725688,train
SIM_02492,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,31.6983,2524.76,39.4,7.65,27.59,13.651,16.714,1,NONE,,PASS,58.14493699857584,18.430956564619564,13.267343435380434,8.74580666061513,6019.999912893296,99.65359849408992,33.12534172743164,37.412670086730145,33.208930747062276,29.65873702338542,38.520160659059925,15.452408035001433,1.2381323429978162,2.160443813184138,5.15132985597814,13.909555236979164,2.5857302082878153,16.49528544526698,0.8949771753535388,0.0,2.4980018054066022e-14,10.988526936726926,14.933397727213373,6019.999912893296,5.15132985597814,train
SIM_02493,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,39.0808,2825.88,39.08,8.26,29.66,11.857,23.357,1,NONE,,PASS,53.699828238060235,20.986322474059843,18.094477525940167,8.07528898315742,6094.024009659758,99.71423807864603,21.61525916388613,40.9321619640948,37.81319364695467,24.053529495104506,59.79746131207844,17.790294261270848,1.3934542790012092,2.4347569186721354,5.250565176183421,14.714667534722222,12.710726957302988,27.425394492025212,1.306822313720014,6.2450045135165055e-15,2.4980018054066022e-14,9.76101870515698,11.51052486338837,6094.024009659758,5.250565176183421,train
SIM_02494,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,30.3559,1980.62,68.26,8.92,24.47,15.209,25.126,1,NONE,,PASS,83.16186746524752,25.244533325883072,5.1113666741169315,7.601056887629124,11725.164979372657,99.6162284089008,41.9963930767627,70.97054230259114,45.485645632221754,36.12931831651277,65.02596792527035,39.92206078281883,1.434514468562733,1.6772389996294428,9.929165604958634,14.962665535590277,6.338094716928888,21.300760252519165,0.8437771448394976,6.2450045135165055e-15,2.4980018054066022e-14,10.318093425108756,29.414350344026886,11725.164979372657,9.929165604958634,train
SIM_02495,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,20.0574,1983.27,43.02,9.21,33.58,14.444,16.413,1,NONE,,PASS,84.15834893405953,16.879976679100057,3.177423320899943,12.209020963552861,12454.478900737806,99.38439945324879,56.67226095507685,63.43762352908492,30.41437239477488,16.324681171579353,37.2579669767978,30.015894446310394,1.2294824906296218,1.7308912274844397,10.869598326086269,9.353677953125,0.7299347560959769,10.083612709220978,0.5973712464725145,0.0,1.2490009027033011e-14,17.83166618604305,50.16530228270702,12454.478900737806,10.869598326086269,train
SIM_02496,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,23.6258,1661.96,62.9,7.72,34.06,14.722,16.129,1,NONE,,PASS,81.26920966463662,19.20050093694772,4.425299063052275,8.220311082473502,8837.210755737118,99.50538454099535,52.30876795304626,60.72487639463324,34.59549718368958,24.469183179245505,39.52432050962636,29.03646807509072,1.2450573211615221,1.4527389975912772,7.72471100074153,11.24583978298611,0.7265148257799553,11.972354608766064,0.6235438673231457,6.2450045135165055e-15,6.2450045135165055e-15,12.892509692234299,32.994318298488054,8837.210755737118,7.72471100074153,train
SIM_02497,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,25.4375,2802.41,94.13,8.17,25.3,10.899,23.779,1,NONE,,PASS,73.89708467198271,18.7975709134356,6.639929086564403,10.828997186447532,10705.347091175883,99.61358269537835,28.836601191700385,63.319746154433275,33.869497141325404,20.368667036379954,58.93498589521554,32.53654441842128,1.386794958610235,2.3797697343681024,9.090840028220699,8.731554361979166,8.378548159476043,17.11010252145521,0.9102294440195852,3.1225022567582528e-15,0.0,13.823344843156576,26.572053776271414,10705.347091175883,9.090840028220699,train
SIM_02498,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,27.0496,2582.88,65.74,8.78,28.3,14.898,20.907,1,NONE,,PASS,76.19919777396666,20.611578201066887,6.438021798933109,10.360868072290753,10818.900460548242,99.59886374619454,42.41936067808999,58.665269253137865,37.13797874066106,31.820073722104862,47.87685695676575,27.92013962559493,1.3041802895326278,2.2153951330366675,9.279617878146384,13.04086575,3.493092824789968,16.533958574789967,0.8021684906172853,3.1225022567582528e-15,2.4980018054066022e-14,13.794196315742186,29.61198136396963,10818.900460548242,9.279617878146384,test
SIM_02499,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,27.3138,2663.62,72.8,6.56,33.91,12.015,25.416,1,NONE,,PASS,76.37824782102491,20.861801853339102,6.451998146660895,9.934710261387481,11244.009429327181,99.627022238105,31.280818778227143,65.62567865478174,37.58883216817856,23.851502919571654,63.6368053419307,34.57224114785566,1.4234886172703411,2.3271650847004755,9.823723412488693,10.434013859375,9.027110171853261,19.46112403122826,0.9328592116846967,3.1225022567582528e-15,1.2490009027033011e-14,12.9334254217355,27.603156028995958,11244.009429327181,9.823723412488693,test
SIM_02500,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,22.7117,1682.85,58.79,8.64,28.04,10.688,14.492,1,NONE,,PASS,68.08824883900323,15.463998811567896,7.247701188432106,7.466284026878754,5257.518866602825,99.5563309845275,36.75550948939648,49.542243279441905,27.863060921743955,23.502677063583825,35.15229290562995,22.64117105554859,1.2151865146605454,1.442173912103737,4.505604511280151,7.629514568576388,2.1216675742644555,9.751182142840843,0.6305731306411145,0.0,0.0,11.497809688926122,18.453767567777696,5257.518866602825,4.505604511280151,train
SIM_02501,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,26.5982,2073.31,65.38,7.47,23.46,17.743,25.383,1,NONE,,PASS,90.91210741316895,24.180984153969504,2.417215846030496,11.778962502577274,22696.147398862802,99.4318764438228,55.96735442226668,79.36101165943418,43.569340817963074,23.021783905155733,58.5128431232506,44.176904185544515,1.3835471302168374,1.7497730003487255,19.154446720685808,15.450737376736107,3.28990275314925,18.740640129885357,0.7750156077418763,0.0,6.2450045135165055e-15,14.301218365784745,60.655161027361146,22696.147398862802,19.154446720685808,test
SIM_02502,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,36.631,1790.16,66.04,6.77,21.78,10.953,26.68,1,NONE,,PASS,67.20205918387217,24.616786299644215,12.014213700355784,5.1082798713848305,5447.680818604814,99.7146467426719,23.889602108498874,56.90741117543124,44.35456990926886,25.184407311722214,75.56019269281123,29.14605484021422,1.520951732904764,1.5022509223904863,4.57153747968787,12.642464661458334,15.660234638885834,28.302699300344166,1.1497316894185015,6.2450045135165055e-15,1.2490009027033011e-14,7.91422245931908,11.613422609444235,5447.680818604814,4.57153747968787,train
SIM_02503,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,20.4576,2189.02,39.62,8.22,28.86,11.18,25.361,1,NONE,,PASS,89.91726619799945,18.394914649721937,2.0626853502780653,13.22213525756372,21592.66584040357,99.39597923922287,39.701943286257155,83.2785095382642,33.143990359859345,22.3425896828861,62.986169315674715,48.58774083375907,1.418353664076028,1.8810603642137895,18.554927716556353,7.221781416666666,6.2667088974552065,13.488490314121872,0.7332727860374045,0.0,6.2450045135165055e-15,15.118786819683205,58.17691290920101,21592.66584040357,18.554927716556353,train
SIM_02504,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,37.738,2897.21,91.97,8.93,33.5,11.494,21.798,1,NONE,,PASS,51.3518501735432,19.37916121849173,18.358838781508258,8.656830094893317,5946.299228026744,99.70120115231919,21.049919029546807,38.38112738014391,34.917407600886,22.54825029596593,54.565937588406925,16.282111141851725,1.353546508217684,2.527869350235554,5.188256138097735,13.733421649305555,11.125230154860935,24.85865180416649,1.282751690018771,1.2490009027033011e-14,1.2490009027033011e-14,10.303269203991578,11.573117684682874,5946.299228026744,5.188256138097735,val
SIM_02505,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,30.7783,2983.99,76.08,9.06,20.36,17.76,22.089,1,NONE,,PASS,75.28494549474513,23.17142637920914,7.606873620790857,11.000104158891473,12040.064799156822,99.6313625662656,45.207907606216295,54.89302666590839,41.75031780037683,34.27388964302406,48.501600786633105,25.004756613050223,1.3087137243065572,2.4920224213727478,10.055030825934256,17.8971005390625,2.7983823744963323,20.69548291355883,0.8931466960587336,0.0,1.2490009027033011e-14,14.049384228837129,29.334518681556908,12040.064799156822,10.055030825934256,train
SIM_02506,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,30.337,1758.69,83.68,8.33,32.87,11.966,17.558,1,NONE,,PASS,62.97313109041981,19.104158778900658,11.232841221099346,6.086377457505802,4739.415643894701,99.65392550946979,31.926042711037578,45.6078794532138,34.42190770973092,27.657656758387308,45.25228335100555,20.58693083127734,1.2853060595693329,1.5313370304032081,4.126732214300541,11.537276970486111,4.332532832856629,15.86980980334274,0.8306992203639946,0.0,6.2450045135165055e-15,9.18426349624501,13.040501428154311,4739.415643894701,4.126732214300541,train
SIM_02507,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,26.3988,1942.1,77.75,6.78,25.74,16.718,17.902,1,NONE,,PASS,81.45553472308406,21.503283700477514,4.895516299522492,8.88181675676753,10433.653598392826,99.54266944252265,53.35848823680481,60.24042837404468,38.7446553161757,26.275995820609637,45.10732093657874,28.42749634496026,1.2842715795283277,1.6516371885085732,8.8731838191246,14.395366468750002,0.6985803552637978,15.0939468240138,0.7019368313351424,6.2450045135165055e-15,1.2490009027033011e-14,13.189629148928518,34.06529725203583,10433.653598392826,8.8731838191246,train
SIM_02508,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,39.3274,1657.08,42.5,7.87,34.23,13.56,26.104,1,NONE,,PASS,68.59732269885367,26.977543487068978,12.349856512931023,4.5977380888661665,5266.831419835522,99.72253976338703,29.469769617472302,55.47628707459087,48.60818646318735,33.495918122262545,73.3189098912992,27.957076405937322,1.5021353366266461,1.4492748694918625,4.606347562349293,17.133022776041663,12.514713523264438,29.647736299306104,1.0989783526256576,0.0,1.2490009027033011e-14,7.120595158497876,11.668700954049292,5266.831419835522,4.606347562349293,train
SIM_02509,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,21.0325,1848.93,62.92,8.82,22.26,13.33,16.408,1,NONE,,PASS,82.47424222749218,17.346394996497292,3.6861050035027083,10.094570804890164,10502.282429749514,99.45403174782766,50.88762848978341,64.31498371268422,31.254765759454582,22.430956763905378,36.6279501818472,31.04923500458388,1.2251875994207146,1.5540942066878252,8.827557712337976,8.994862651909722,1.265371043391073,10.260233695300794,0.5914908369936586,0.0,0.0,14.564102012323893,38.75999980194864,10502.282429749514,8.827557712337976,test
SIM_02510,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,21.3655,2649.12,86.27,7.96,21.67,12.324,21.88,1,NONE,,PASS,82.58564813795861,17.644836652915547,3.720663347084453,13.377802446134906,15148.837441912105,99.49500957124876,41.020635520659084,70.47382247032988,31.792498473721704,23.886558363593046,50.28591665127586,36.02260180958366,1.3217485102609128,2.2222363792370827,12.70772847834976,8.390966289062499,4.378054465105654,12.769020754168153,0.7236689693048681,0.0,0.0,16.494306135257446,43.70228240897706,15148.837441912105,12.70772847834976,test
SIM_02511,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,24.9421,2826.25,97.31,7.46,26.72,16.213,19.773,1,NONE,,PASS,78.392725151748,19.552791900074137,5.389308099925857,12.893248019295395,13033.307769234609,99.54380369679627,49.17641234484324,57.48573478350336,35.23025567580926,24.731471736705387,40.33228182749093,25.510467385095335,1.2506573634923452,2.4114334154201478,11.120372885692122,13.16366959982639,1.7650223932886369,14.928691993115027,0.7635069236868636,3.1225022567582528e-15,1.2490009027033011e-14,17.07131424368569,38.680702861081016,13033.307769234609,11.120372885692122,train
SIM_02512,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,32.648,2874.71,33.92,8.89,30.08,11.685,16.631,1,NONE,,PASS,49.18648780318872,16.058404537985055,16.58959546201494,10.069327955009785,5647.626245787503,99.64972717404504,24.89020685538478,32.34768720641297,28.934062230603704,22.90844735905554,38.120695821951344,12.909906105942525,1.2353882369605367,2.480263860595821,4.872701342249895,12.097614375000003,4.594440175505141,16.692054550505144,1.0394590889164135,6.2450045135165055e-15,2.4980018054066022e-14,11.41230292164738,12.82387076163829,5647.626245787503,4.872701342249895,train
SIM_02513,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,37.6073,1911.9,55.92,7.79,34.23,11.422,16.294,1,NONE,,PASS,47.57754114860723,17.89262863238017,19.714671367619832,6.037083387654754,3641.6218277337516,99.68423644606649,23.971145825006147,31.04925831088655,32.238970508793095,25.907709685364797,41.73582904014401,12.530060172500757,1.2604453987323099,1.6721393191526612,3.184946411233948,13.591839717881946,5.2836371162390074,18.875476834120953,1.0549303415352917,0.0,0.0,8.15420139863835,8.558549522818522,3641.6218277337516,3.184946411233948,train
SIM_02514,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,31.7061,2260.77,49.56,7.89,32.84,12.608,17.551,1,NONE,,PASS,58.64423880211129,18.59380099883621,13.112299001163786,7.69036736154953,5455.733318033862,99.65983415555101,30.698875847846953,40.32454494231482,33.50234414204723,27.620351873801543,42.74671303571382,17.22816402023287,1.2675425007407504,1.9683181393890152,4.749982905627317,12.764732742187498,4.114537615551305,16.879270357738804,0.9077902016266218,0.0,0.0,10.252800833187926,13.721853271729925,5455.733318033862,4.749982905627317,train
SIM_02515,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,39.2554,2890.06,69.38,7.29,20.81,12.49,16.562,1,NONE,,PASS,44.0091284620157,17.275959414278113,21.979440585721886,9.187211553962593,5154.441624126643,99.68211000622954,23.21418185967423,27.08175429522518,31.127854800501105,25.96687472831584,38.69197335032418,10.482910818770904,1.2393144763022386,2.4172789909577865,4.31123348585139,15.64320874826389,4.732803715463618,20.376012463727506,1.1794431773720933,6.2450045135165055e-15,0.0,9.622913543279303,10.104081465398577,5154.441624126643,4.31123348585139,train
SIM_02516,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,28.022,2828.75,26.36,7.81,28.3,19.004,24.863,1,NONE,,PASS,85.0470454561787,23.831883077730392,4.190116922269606,13.037843359805738,18843.511435641747,99.53909524136789,53.415679965400045,67.90131414880548,42.94032986978449,26.428504324747315,52.27955106351138,33.089694387749105,1.3364660136653057,2.4262834442860184,16.16250988193083,17.50474987847222,2.8596108031959404,20.364360681668163,0.8545006961996032,0.0,0.0,16.812622324189768,49.44772136118601,18843.511435641747,16.16250988193083,train
SIM_02517,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,30.399,1504.62,85.38,8.33,23.43,16.092,23.604,1,NONE,,PASS,86.64341707142914,26.338732355543744,4.060267644456256,6.255170548104735,11224.43003956169,99.58426908135579,47.124390524510886,74.73961423600724,47.45717541539413,40.908850976105676,62.694483116382926,44.30028237498868,1.4160576332829777,1.2696978109581778,9.471915999046066,15.915934765625,4.443696293322995,20.359631058947997,0.7729920629480381,6.2450045135165055e-15,1.2490009027033011e-14,8.986890244346903,30.393929446989038,11224.43003956169,9.471915999046066,train
SIM_02518,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,36.8152,1711.48,46.55,7.28,34.85,10.848,19.892,1,NONE,,PASS,54.79371514696395,20.172415818785073,16.64278418121492,5.116116999678643,3779.732607931522,99.70107059389075,23.483687174405674,40.91941550284064,36.346695168982116,24.88322023832743,54.212895331592016,18.026082270400316,1.350894919693087,1.4998720929345883,3.3124053201856642,12.5718155625,9.286197965013947,21.858013527513947,1.0835595361443622,0.0,2.4980018054066022e-14,7.901604994874253,8.774276405958696,3779.732607931522,3.3124053201856642,val
SIM_02519,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,20.8743,2037.93,44.32,8.27,26.66,17.66,20.94,1,NONE,,PASS,90.94556731640694,18.984250558328736,1.8900494416712672,16.880752466075098,22337.98377635994,99.17167162434063,68.04165514946442,71.66801745854083,34.205856861853576,6.784782510729233,47.385568138989626,41.07020646446327,1.3006262986714,1.7384694233325677,19.055562150859306,12.065599080729166,0.8639976147977377,12.929596695526904,0.6810696401104154,3.1225022567582528e-15,1.2490009027033011e-14,21.882794352477365,81.67497546227808,22337.98377635994,19.055562150859306,train
SIM_02520,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,34.7124,2997.6,73.11,6.53,32.91,17.8,21.276,1,NONE,,PASS,67.44051823544036,23.410222451959,11.302177548040993,9.694143174800976,9186.455242847702,99.67660317671468,40.17094095550028,45.579151194167196,42.180580994520724,37.48637106368666,47.43849925338507,19.707005914619526,1.301008737246771,2.6104292894295473,7.9999305550985005,20.232929885416667,2.831096166578511,23.064026051995178,0.9852117424055126,6.2450045135165055e-15,2.4980018054066022e-14,12.397298354469417,20.979011449204418,9186.455242847702,7.9999305550985005,val
SIM_02521,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,28.465,1744.82,39.15,8.53,31.98,14.54,15.992,1,NONE,,PASS,70.40709832165444,20.041380537258934,8.423619462741069,6.6813553716552425,5880.179883906344,99.61707480590232,43.15105388311062,47.944678486214286,36.11059556262871,31.27335514255212,38.800183459891805,21.55206830898694,1.2400595799463705,1.5148415872680643,5.1051346435497225,13.36940759548611,1.0686897179913977,14.438097313477506,0.7204143091158633,6.2450045135165055e-15,0.0,10.255157328181927,18.39584046308999,5880.179883906344,5.1051346435497225,train
SIM_02522,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,26.6787,2068.07,51.81,8.88,24.3,10.39,24.243,1,NONE,,PASS,77.11981863078006,20.57456505304992,6.104134946950079,7.756060900846376,9012.553295029578,99.62496139391575,28.85576746306725,67.83972424280175,37.07128838387373,21.7414908943055,64.76554042602535,37.728963276195586,1.4324409591260832,1.7502935306931897,7.627698156889205,8.6860937578125,9.42625128821098,18.112345046023478,0.8803269959448572,0.0,1.8735013540549517e-14,11.080450563517106,22.832010006119184,9012.553295029578,7.627698156889205,test
SIM_02523,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,28.0832,1804.58,51.69,6.72,20.8,11.418,25.294,1,NONE,,PASS,81.20992643833489,22.806346061530466,5.276853938469535,6.80910113406948,9574.47201084021,99.62267668188335,32.453090790429584,72.18218600740532,41.092515426181016,25.940198118940984,69.13431920871028,42.45034305058018,1.4676248738569848,1.5093198508234407,8.007924651228846,10.145787333333335,9.435926154719354,19.58171348805269,0.8586081012373544,3.1225022567582528e-15,3.7470027081099033e-14,9.738262643269422,23.916912540200425,9574.47201084021,8.007924651228846,test
SIM_02524,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,25.3152,1737.26,58.75,8.07,23.9,14.569,19.862,1,NONE,,PASS,84.40947270173596,21.368426833389865,3.9467731666101318,8.137423256146855,11098.991142721996,99.53159439254074,48.46284078230138,69.74895874177327,38.50166997007183,31.922989668451102,48.76402657870406,37.44291293645624,1.310622705364231,1.4683380619017607,9.380905070956118,11.915504249999998,2.6016457883538657,14.517150038353863,0.6793738327835002,3.1225022567582528e-15,6.2450045135165055e-15,11.689617864568284,34.535779942355454,11098.991142721996,9.380905070956118,train
SIM_02525,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,36.2539,2128.3,59.1,7.61,34.94,15.325,16.748,1,NONE,,PASS,58.20826129330327,21.102764841012878,15.151135158987113,6.690686081491846,5083.314391087913,99.68563237882385,35.086237794695286,35.619601626969754,38.02299971353672,35.193695672146944,40.19055271924283,14.667782263198786,1.2496732098492402,1.8657013547413739,4.456113586444129,18.015859490451394,1.5305122231564965,19.54637171360789,0.9262469567788499,1.2490009027033011e-14,1.2490009027033011e-14,9.054023800165734,12.432914476200876,5083.314391087913,4.456113586444129,train
SIM_02526,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,27.3827,2294.15,91.98,6.66,20.87,17.454,25.382,1,NONE,,PASS,88.63572304952143,24.270854135481304,3.111845864518695,11.450313586637645,20098.075237992707,99.50089080545573,52.49608310420306,76.07717911892006,43.73126871257893,28.25427838975272,58.84768283255305,40.187435082757524,1.3861226527574497,1.9192447583548302,16.813689407204635,15.631671007812498,3.7840211675067024,19.4156921753192,0.7999591636511715,0.0,1.2490009027033011e-14,14.140294922085616,51.98744108557632,20098.075237992707,16.813689407204635,train
SIM_02527,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,34.3943,1605.03,61.77,6.78,23.55,19.8,21.168,1,NONE,,PASS,82.72918820541356,28.454125178934557,5.940174821065442,5.979944273937197,9264.664913716355,99.62742476626997,52.44611946900648,63.68159317023544,51.2686940160983,39.640137741441954,56.62755205487659,33.057478023282556,1.369134893136215,1.3549784256165835,7.8212999624010715,22.436010955729166,1.0324614109241361,23.4684723666533,0.8247827764540698,0.0,6.2450045135165055e-15,9.202624767274575,25.544488157130395,9264.664913716355,7.8212999624010715,val
SIM_02528,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,27.6029,1519.8,50.44,8.31,30.91,11.707,16.613,1,NONE,,PASS,67.42606427456745,18.61154909564458,8.991350904355425,5.685179634354852,4653.925518561157,99.62592580376662,35.105205466364545,49.805009847824955,33.5343226948551,27.670560596936525,43.12156162209095,23.319088423201656,1.270184339181291,1.314853633963448,4.026339571177367,10.249253884548612,3.331291635665971,13.580545520214583,0.7296837813136502,3.1225022567582528e-15,0.0,9.159204350374033,14.311399589962434,4653.925518561157,4.026339571177367,train
SIM_02529,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,32.3666,2802.66,45.43,8.88,22.3,12.844,15.777,1,NONE,,PASS,51.79997264444004,16.765889945935328,15.60071005406466,9.845185900448005,5804.063503449591,99.64871993390393,29.163624911515473,31.95582453880314,30.208810713396986,26.635327368985497,35.34793027907964,12.659202738464826,1.2165077145661938,2.3560586064102345,4.879191114674612,13.295873366319443,2.693164738363697,15.98903810468314,0.953664741701318,6.2450045135165055e-15,2.4980018054066022e-14,11.204841458399251,13.555401959962165,5804.063503449591,4.879191114674612,train
SIM_02530,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,26.2719,1951.85,58.55,6.94,25.3,14.47,24.878,1,NONE,,PASS,88.04105954133489,23.13005912163996,3.1418408783600285,9.320498932505394,16252.64496217957,99.52247872876987,45.30064549886177,78.13696236869444,41.675782201153076,33.39138477060411,62.85108001872723,45.74044890771205,1.417289835693226,1.6574853629648698,13.801532461140642,12.2754996640625,5.417900603731721,17.69340026779422,0.7649526607236674,9.367506770274758e-15,6.2450045135165055e-15,11.903780192572427,43.05390509851835,16252.64496217957,13.801532461140642,train
SIM_02531,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,32.4042,2296.96,63.97,8.12,26.16,15.321,22.912,1,NONE,,PASS,73.89341860220755,23.94457115069654,8.459628849303465,7.742047942609641,8776.480923308973,99.66294371941132,38.51279031304512,57.54144393491442,43.14337144269646,35.33474436017062,57.3679628588872,28.33293540820465,1.3747770273178865,1.9561688499425962,7.4743480923883965,16.098305296875,5.562930874496474,21.661236171371474,0.904640807097577,0.0,2.4980018054066022e-14,10.51849661260316,21.218886208648527,8776.480923308973,7.4743480923883965,train
SIM_02532,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,22.9897,2628.83,70.41,8.16,21.41,11.281,21.467,1,NONE,,PASS,76.83335268460155,17.663757282131844,5.3259427178681555,11.448048738675476,11309.509074261341,99.56451924473339,34.22949831039554,64.77653853891748,31.826589697534853,21.7251709185519,51.61854298908396,33.06953560558876,1.3315682199563774,2.2032711769297135,9.478709299781677,8.196267089409721,5.584062873697242,13.780329963106963,0.7801471534624603,3.1225022567582528e-15,1.2490009027033011e-14,14.65375401726899,31.10887331912443,11309.509074261341,9.478709299781677,val
SIM_02533,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,37.2109,2227.59,72.94,7.97,27.79,15.785,23.074,1,NONE,,PASS,68.1046074759674,25.342337383274753,11.868562616725246,6.623136966781497,6969.907446321998,99.70267702015265,35.311809587767016,50.693639255054876,45.66186915905361,37.54935191934181,59.31072139133439,23.823028758516234,1.3896921561002142,1.9074223007128828,5.96813457459378,19.085767780381946,6.4682609955212245,25.55402877590317,1.0083532702381324,6.2450045135165055e-15,1.2490009027033011e-14,9.007861665838794,15.431919543987663,6969.907446321998,5.96813457459378,train
SIM_02534,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,35.4797,1716.07,81.4,6.95,29.7,19.52,22.22,1,NONE,,PASS,80.82805922104073,28.677552927447586,6.8021470725524145,6.006612406627611,8925.622040543793,99.64997859023073,49.50972846042155,62.028445887975224,51.67126653594159,42.96808256382485,56.23595173745077,31.854403312236045,1.3661601576987887,1.478748294630974,7.691264558540602,22.79909506857639,1.9593215328124143,24.758416601388802,0.8633378400181511,0.0,0.0,9.169149574733936,23.593215307477543,8925.622040543793,7.691264558540602,train
SIM_02535,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,34.3181,2822.24,56.69,9.5,25.83,16.736,23.617,1,NONE,,PASS,71.19391639846808,24.432399423542673,9.885700576457323,9.091093658621665,9774.906347321825,99.6778766632667,38.56722212877421,53.109586445993585,44.02234130368049,37.23181292322298,56.26603431253758,24.779434613554475,1.3663884463222813,2.400865108457126,8.315462748639757,18.73523981857639,5.366536912068915,24.101776730645305,0.9864678582252226,6.2450045135165055e-15,2.4980018054066022e-14,11.576791633185895,21.786048943397887,9774.906347321825,8.315462748639757,val
SIM_02536,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,26.2015,2937.62,65.7,7.79,34.6,17.659,22.297,1,NONE,,PASS,81.22929930452125,21.283294857274136,4.9182051427258635,13.376982732676822,15592.140209039295,99.54463195605024,51.121849658037874,61.59694963055097,38.34827902211556,25.156101029476233,45.16042992131657,28.369763056527425,1.2846504789276807,2.5723221509482492,13.65323208597526,15.143875646701387,2.262536179260026,17.406411825961413,0.8178438509022632,0.0,2.4980018054066022e-14,17.765518424015518,44.29614360778687,15592.140209039295,13.65323208597526,val
SIM_02537,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,24.2482,2526.82,78.29,7.51,29.94,18.46,19.975,1,NONE,,PASS,84.83256193596152,20.570369283355824,3.6778307166441753,13.91191593055026,16581.69398604482,99.4494298790357,59.99167588791649,62.08929416401742,37.06372843847896,16.73271185594423,48.05486004534368,30.68100403143456,1.305470361637693,2.179102169525161,14.299873097170584,14.689315394097223,0.6619115086470598,15.351226902744283,0.746278624913432,3.1225022567582528e-15,2.4980018054066022e-14,19.501669423477693,54.8904000401165,16581.69398604482,14.299873097170584,train
SIM_02538,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,22.7039,1747.01,60.72,8.07,31.19,15.054,22.624,1,NONE,,PASS,91.57172627172508,20.79035316100619,1.9135468389938106,11.53080350939284,20602.68923573346,99.33996923260928,55.11291635572244,81.22338756719516,37.46009578559674,19.25946790801552,53.092031009839324,46.68503513047706,1.3425108346355834,1.5128159922287459,17.84081245026452,11.068742497395833,2.837943438881088,13.906685936276922,0.6689008997865373,0.0,6.2450045135165055e-15,14.287701304118661,63.72437154561625,20602.68923573346,17.84081245026452,test
SIM_02539,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,32.0544,2144.23,81.53,8.58,24.03,19.053,24.737,1,NONE,,PASS,85.21855134404034,27.316295322024068,4.738104677975935,8.658914354158615,14456.302953524906,99.59617604668536,50.991131291240954,69.83923717194912,49.21855012977309,37.71429821784641,59.55553105286129,37.068294295486716,1.3915830741879311,1.8131036240473615,12.223863706487915,20.07824175,3.3459050593405446,23.424146809340545,0.8575155061548396,0.0,1.2490009027033011e-14,11.754126305847688,36.6737269383572,14456.302953524906,12.223863706487915,test
SIM_02540,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,20.1351,2572.86,42.13,8.71,33.72,17.08,18.11,1,NONE,,PASS,84.58971921358437,17.032224553374427,3.102875446625575,17.314957370445278,16600.692496359232,99.3270151749242,63.28704725472396,58.02494859692666,30.688692888962933,10.068998136485815,43.17969061848608,32.868351144133904,1.2705945104950442,2.2464785080460583,14.494803025330752,11.232833955729166,0.379876417616556,11.612710373345722,0.6818082005057297,0.0,0.0,24.48709033101783,64.93015215483959,16600.692496359232,14.494803025330752,train
SIM_02541,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,24.2952,1787.13,43.51,7.25,33.12,18.954,27.442,1,NONE,,PASS,94.2798735537798,22.90548383963791,1.3897161603620871,16.014813783988714,30978.88255574359,99.10388087134183,66.34891224846781,83.00165959431804,41.27114205340164,5.860591402141865,56.78117879721647,54.11435733559723,1.3703036645181086,1.5573717174043122,26.996153345926082,15.134517687499999,2.5372744618147487,17.671792149314747,0.7715092277917192,6.2450045135165055e-15,1.8735013540549517e-14,17.285993930317186,89.6786373120715,30978.88255574359,26.996153345926082,train
SIM_02542,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,22.8153,1601.15,88.66,6.93,28.25,15.939,24.442,1,NONE,,PASS,94.03524676158867,21.454423654396738,1.3608763456032629,13.037491445043807,26637.986505730434,99.18574203259884,59.61511765996455,85.23023247117845,38.65661919711124,12.098005423658186,56.955036725711864,54.87073999886199,1.371627555355409,1.3731151134836665,22.844219382189316,11.8241480546875,2.8643171436767445,14.688465198364245,0.6846357392291953,3.1225022567582528e-15,1.2490009027033011e-14,14.297940999986777,78.75867329886798,26637.986505730434,22.844219382189316,train
SIM_02543,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,39.4373,2831.85,47.01,6.59,20.9,17.366,24.536,1,NONE,,PASS,66.8868204054298,26.37835602375057,13.058943976249425,8.100943360804074,8535.669395597954,99.71393458831491,35.621176073196146,48.565106389301945,47.528569412163186,39.91245167654622,60.409448505775906,22.151872820638886,1.3981989205527963,2.369316663868087,7.141516583243843,22.392649568576388,6.7175776685784285,29.110227237154817,1.1035648776195348,6.2450045135165055e-15,0.0,9.974847322466939,16.874599961569974,8535.669395597954,7.141516583243843,train
SIM_02544,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,35.6567,2872.07,79.99,7.96,32.8,14.19,27.622,1,NONE,,PASS,69.47721764027305,24.773283062339246,10.883416937660755,8.5863178637329,9390.049804346108,99.70104078717674,29.83563416097425,56.4981711232826,44.63654605826891,30.098258796413944,70.05947694905115,27.75029666753555,1.4751857779346715,2.5002138567471017,8.17428984543258,16.313868809895833,12.059166839600971,28.373035649496806,1.1453078535492924,0.0,3.7470027081099033e-14,10.75436207853909,19.369710539741497,9390.049804346108,8.17428984543258,test
SIM_02545,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,30.4792,2687.17,31.2,6.63,29.22,11.869,24.307,1,NONE,,PASS,68.6395389323961,20.920782350282874,9.558417649717127,8.947326392875611,8549.072638433625,99.66703534227922,27.86722314642946,56.52397920120891,37.695103333843015,23.909587496682654,61.64432715372268,27.74686439074942,1.4078219802420797,2.31188124555007,7.355113632423685,11.488700534722222,9.83850826193218,21.327208796654403,1.0194269238868132,0.0,1.2490009027033011e-14,11.620899849356165,19.532894602890572,8549.072638433625,7.355113632423685,test
SIM_02546,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,31.8177,2528.81,65.42,9.19,22.98,14.935,23.62,1,NONE,,PASS,73.65344171052476,23.434831123129634,8.382868876870376,8.575652138975094,9574.281806888566,99.66088191129523,37.13106953018893,58.092879753813264,42.22492094257591,33.321281669881664,58.51625370837951,28.609171569543395,1.3835733396870593,2.1307391542794596,8.06715297710898,15.380488367187496,6.344843564201399,21.725331931388894,0.9270530611994253,1.2490009027033011e-14,2.4980018054066022e-14,11.17426609437822,22.4204422165813,9574.281806888566,8.06715297710898,train
SIM_02547,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,26.8424,2737.55,27.35,6.75,27.65,11.489,25.736,1,NONE,,PASS,76.49486443203163,20.53305749030366,6.309342509696343,10.27663522106397,11613.159574962661,99.62460465667974,29.78839418550377,66.5224355784277,36.996499982529116,22.300095315152525,64.82573863421855,35.429968498398054,1.4329199875067755,2.3429961322347856,9.939393971676456,9.763689993055555,9.617594365391408,19.381284358446962,0.9439063991127187,3.1225022567582528e-15,1.2490009027033011e-14,13.11046356388481,27.831998556757288,11613.159574962661,9.939393971676456,train
SIM_02548,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,34.2584,2485.59,63.05,8.8,21.87,12.657,20.662,1,NONE,,PASS,59.822802473975244,20.494334962744336,13.764065037255671,7.789085683205021,6174.971136426792,99.68663030977736,28.203896417145614,44.03986355657959,36.926729662602405,27.480908525985882,52.167836627600465,19.528504781754005,1.3356369933028591,2.0864723381497035,5.183439933789298,13.8505640625,7.220862504784748,21.071426567284746,1.0281585914151143,6.2450045135165055e-15,3.7470027081099033e-14,9.8941052438618,13.475501519332608,6174.971136426792,5.183439933789298,train
SIM_02549,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,23.4239,2116.36,68.99,6.81,22.95,18.079,26.824,1,NONE,,PASS,93.09865920542562,21.80733683361969,1.6165631663803084,17.029974763831422,30436.191811933175,99.19531767923078,63.303820948192225,81.19329866787753,39.29249879931476,8.297646693526884,55.09267678976966,50.63777913259819,1.3575123568031597,1.783034028763367,25.64250208218158,13.880084077256944,2.744348730548828,16.62443280780577,0.7623320965160864,0.0,1.2490009027033011e-14,18.394424336006786,84.93874834727997,30436.191811933175,25.64250208218158,val
SIM_02550,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,36.5699,2833.88,62.94,7.49,34.45,14.558,19.533,1,NONE,,PASS,56.2478930902125,20.569798255197618,16.000101744802375,8.727175674614303,6465.9083810290695,99.692041452898,30.213887054863736,37.30542501459554,37.06269955891462,31.307682871016816,45.968489431432516,15.48621460949356,1.290429285600444,2.4802728936449374,5.659102463850983,17.198963646701383,4.8072868426991135,22.006250489400497,1.0698330735373116,6.2450045135165055e-15,0.0,10.497210658778686,13.811661006476914,6465.9083810290695,5.659102463850983,val
SIM_02551,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,28.6301,2905.31,42.61,6.99,20.47,17.889,20.464,1,NONE,,PASS,76.73582274028765,21.969542786367093,6.660557213632907,11.722129132733372,12449.677009566982,99.59652742279711,48.93612629692497,54.441025381293386,39.584761777238,28.49918910678601,45.40068871621041,24.048585044192574,1.2863659722675522,2.4272236379656347,10.40100723250128,16.776194794270832,1.5355696273548176,18.31176442162565,0.8335068508111498,6.2450045135165055e-15,2.4980018054066022e-14,15.37904673606379,33.19850586842609,12449.677009566982,10.40100723250128,val
SIM_02552,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,23.5854,1700.38,37.75,6.94,22.06,12.446,23.941,1,NONE,,PASS,89.89558419933714,21.20223311575046,2.3831668842495417,9.144035279356359,16746.736767851733,99.46223577792279,43.08550616286438,82.24632229959334,38.20222183018101,28.591334778808015,62.51158294605595,51.22843856360283,1.4146198163454797,1.4282647984915704,14.066723094324283,9.362707703124999,5.5674944182966986,14.930202121421697,0.7041806417235611,0.0,6.2450045135165055e-15,11.501955101467571,45.88636621686166,16746.736767851733,14.066723094324283,train
SIM_02553,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,30.0723,1664.82,73.6,6.95,27.51,17.546,20.168,1,NONE,,PASS,83.11775193411005,24.995419714881372,5.07688028511863,6.8512584301666815,9827.633035234556,99.58846851730718,51.50780730269887,65.18563684823934,45.03679227906554,35.05309024252845,49.56990121633176,33.815581778097226,1.3165023521077783,1.424211923412245,8.40729457100535,17.263118674479166,1.5554898842144496,18.818608558693615,0.752882278967682,0.0,1.2490009027033011e-14,10.408514655852963,29.285535410791713,9827.633035234556,8.40729457100535,train
SIM_02554,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,36.3244,2632.4,59.57,8.73,27.11,15.9,24.53,1,NONE,,PASS,69.1922198615492,25.13365871138858,11.190741288611425,7.957184900056274,8526.723559191365,99.69772128475701,34.98762690318978,52.61243564732702,45.285871552051496,36.05700928856252,61.26681382228545,24.88102467032161,1.4048731190005488,2.2489564315900767,7.2846944950744765,18.776120197916665,7.445396473432425,26.22151667134909,1.0432829128640781,6.2450045135165055e-15,1.2490009027033011e-14,10.223751912674066,18.2438471185755,8526.723559191365,7.2846944950744765,train
SIM_02555,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,33.3994,2189.26,46.83,7.71,20.09,10.216,27.789,1,NONE,,PASS,69.92069902506712,23.35309395017827,10.046306049821736,6.642227562991597,7262.853980143052,99.69659941884511,22.48697027037015,61.1945229339489,42.077646757077964,21.408654246877084,76.82464983424653,32.384984156359,1.5316711099830629,1.826636925314943,6.059854591642791,10.672441956597222,16.20122943489267,26.873671391489893,1.1507542190693216,0.0,0.0,9.578926223989301,15.36019970918815,7262.853980143052,6.059854591642791,test
SIM_02556,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,32.1061,2303.76,32.94,7.3,23.23,12.246,24.426,1,NONE,,PASS,70.12446136908407,22.514229691619498,9.591870308380498,7.411905736086351,7693.794141829389,99.67826918880064,29.31309404147725,57.735399186313074,40.566179624539636,26.743453743035516,64.27422059700875,29.043015084475737,1.4285372538672887,1.9427539773066682,6.488153787555036,12.522215096354167,9.952619238096501,22.47483433445067,0.9982502018630691,6.2450045135165055e-15,0.0,10.03537893159357,17.456799048163262,7693.794141829389,6.488153787555036,test
