simulation_id,sampling_method,random_seed,model_version,parameter_set,topology,timestamp,feed_flow_m3h,feed_tds_mgL,feed_cod_mgL,feed_pH,temperature_C,stage1_pressure_bar,stage2_pressure_bar,feasible,failure_reason,failure_message,quality_flag,overall_recovery_pct,permeate_flow_m3h,concentrate_flow_m3h,permeate_tds_mgL,concentrate_tds_mgL,overall_tds_rejection_pct,stage1_recovery_pct,stage2_recovery_pct,average_flux_LMH,minimum_flux_LMH,maximum_flux_LMH,maximum_element_recovery_pct,maximum_polarization_modulus,feed_osmotic_pressure_bar,final_concentrate_osmotic_pressure_bar,stage1_pump_power_kW,stage2_booster_power_kW,total_power_kW,SEC_kWh_m3,water_balance_error,solute_balance_error,flux_decline_stage1_pct,flux_decline_stage2_pct,max_element_concentrate_tds_mgL,max_element_osmotic_pressure_bar,dataset_split
SIM_02557,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,34.2361,1582.44,67.81,7.4,29.24,18.36,27.464,1,NONE,,PASS,88.67616967929008,30.359262127571434,3.8768378724285677,6.378720953069776,13924.472108174747,99.59690598360318,48.42174572611278,78.04534007572472,54.70137320283141,47.40264133294613,73.2662795058987,47.93407604307332,1.5016962933640274,1.3615273096863603,11.980580020882892,20.621009294270834,5.857923209212179,26.478932503483012,0.87218629992445,0.0,1.2490009027033011e-14,8.74146621386356,34.16868020146166,13924.472108174747,11.980580020882892,train
SIM_02558,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,26.4063,2677.65,49.07,8.72,23.42,18.622,19.32,1,NONE,,PASS,80.84294269613936,21.34762997717065,5.05867002282935,12.55996646953986,13924.352321934162,99.53093322616698,55.941651523546966,56.51889377083867,38.46419815706424,21.458109030116212,48.31817875137659,27.572321727898462,1.3073810963529104,2.259501874100997,11.749892692119136,16.145206080729167,0.46375132866148394,16.60895740939065,0.7780234820985946,0.0,1.2490009027033011e-14,17.420736478552033,42.479527808812286,13924.352321934162,11.749892692119136,train
SIM_02559,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,37.5055,2012.2,28.63,9.24,23.28,17.517,20.485,1,NONE,,PASS,69.00277426803778,25.87983550309891,11.625664496901084,6.125424323228067,6477.912909511772,99.69558571100148,40.61527545140933,47.80269510789902,46.630334239817856,43.60105811594534,51.705330341046604,21.823709939757872,1.332210253094473,1.6971685618041166,5.46372633740603,21.492409570312496,2.6433171675181897,24.135726737830687,0.9326074246082677,0.0,6.245004513516506e-14,8.671102814245193,15.178827246745689,6477.912909511772,5.46372633740603,val
SIM_02560,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,22.348,2049.16,95.61,8.93,25.97,19.891,21.241,1,NONE,,PASS,91.17885683675347,20.376650925877662,1.9713490741223376,17.24484940684116,23051.84606820546,99.15844300070071,72.54104155858954,67.87517202421084,36.71468635293272,5.155866076893361,54.446767454484444,42.95668623579697,1.3526508777861521,1.7440261865654012,19.61926994067081,14.648609618055552,0.3835330020304,15.032142620085953,0.7377140961371447,0.0,1.2490009027033011e-14,23.536588926797407,84.71773010928717,23051.84606820546,19.61926994067081,train
SIM_02561,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,28.775,2093.42,74.14,8.56,33.09,10.171,22.993,1,NONE,,PASS,69.22755595370896,19.920229225679755,8.854770774320242,7.196662121938476,6786.714514976764,99.65622464092544,25.750739647873676,58.555218058263414,35.892304911134694,20.97900889590668,61.20875483710812,29.80534399123675,1.4044201524420068,1.8241055500891654,5.913616767605075,9.14980056423611,9.845807700397806,18.995608264633915,0.953583819213592,0.0,0.0,10.69536867338295,16.991580119136763,6786.714514976764,5.913616767605075,train
SIM_02562,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,35.9483,2640.11,32.2,9.22,26.63,17.1,27.804,1,NONE,,PASS,76.77403285398606,27.59895965244947,8.34934034755054,8.352517705092566,11339.452169013135,99.683629935681,38.591390204361986,62.177995523253585,49.727855229638685,39.23996722447258,69.73142419247236,31.88119702291014,1.4725003019793794,2.251937624606932,9.67222539281748,20.07955954947917,8.549599587610906,28.629159137090078,1.0373274752966704,6.2450045135165055e-15,4.9960036108132044e-14,10.67605974740998,24.271470943008207,11339.452169013135,9.67222539281748,val
SIM_02563,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,22.7831,2763.75,96.07,7.02,33.73,16.278,26.576,1,NONE,,PASS,89.15835256824214,20.313036623975176,2.470063376024824,16.861232766061782,25353.312953079574,99.38991468960427,53.28460794289532,76.79213005746568,36.60006598914446,17.130510688061758,55.405876500321476,42.876072793915746,1.359875960465039,2.4132316955582165,22.13782665066605,12.075636309895831,3.971988517863482,16.047624827759314,0.7900160436287769,0.0,1.2490009027033011e-14,19.522838770400437,69.08178018271697,25353.312953079574,22.13782665066605,train
SIM_02564,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,25.1715,1664.4,28.96,9.23,27.46,12.999,21.914,1,NONE,,PASS,85.39686311176442,21.495671398177784,3.675828601822224,7.628052185591716,11352.94351758479,99.54169357212258,42.81414726805628,74.46372452171487,38.73093945617619,30.44413072361043,56.8580935765215,43.28565227469594,1.3708891964090681,1.4236158360662814,9.710544447007775,10.4756703515625,4.680723550685581,15.15639390224808,0.7050905096889836,9.367506770274758e-15,1.2490009027033011e-14,10.848788946787097,33.32204620686142,11352.94351758479,9.710544447007775,train
SIM_02565,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,21.603,1541.44,44.97,9.43,20.31,16.467,24.33,1,NONE,,PASS,94.70250994761528,20.45858322398333,1.14441677601667,15.709301807187437,28816.72040528233,98.98086842126924,65.43781967532693,84.67258140944605,36.86231211528528,5.179043686015859,52.83806454667385,57.045211870124035,1.3406184023017553,1.287084966018067,24.061635615778062,11.591922265625,2.1551648246728012,13.7470870902978,0.6719471695470227,3.1225022567582528e-15,0.0,15.941541981230698,90.19827139686198,28816.72040528233,24.061635615778062,train
SIM_02566,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,27.6511,1997.8,82.2,8.93,30.32,17.303,20.076,1,NONE,,PASS,83.23727212886925,23.016021353625764,4.635078646374242,8.923940460799784,11873.795069010805,99.55331161974172,52.75729538425003,64.51784882455198,41.47030874527165,29.1407517041361,46.678247705029236,31.75171088406925,1.2955265320081724,1.7250411250368112,10.25267033952495,15.63991341059028,1.461890969431463,17.101804380021743,0.7430391255405947,6.2450045135165055e-15,6.2450045135165055e-15,13.022003080602934,36.39394585906926,11873.795069010805,10.25267033952495,val
SIM_02567,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,29.0624,2759.13,69.77,9.33,28.92,14.503,15.949,1,NONE,,PASS,61.0580413992481,17.74493222361508,11.31746777638492,10.372020221377829,7068.974305637884,99.62408367052738,37.66529898034135,37.52764036123206,31.972850853360505,27.345109355205075,35.086056869865125,15.756837618481795,1.2147395273394608,2.3714361642632475,6.075691001379911,13.61265661111111,1.1926340431515376,14.805290654262647,0.8343390928571518,6.2450045135165055e-15,3.7470027081099033e-14,12.996201682855457,18.964304350112563,7068.974305637884,6.075691001379911,train
SIM_02568,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,36.5398,1635.06,67.05,8.69,23.15,15.734,26.286,1,NONE,,PASS,78.63212900203376,28.732022673085133,7.807777326914857,5.136597598078607,7633.053307489565,99.68584653785925,38.104260179424934,65.47763859046205,51.76941022177501,40.12305410086249,72.61761303987477,36.14216651143455,1.4962956344028,1.3784690680191198,6.435193741462331,18.676849335069445,8.639847503042402,27.316696838111845,0.9507404734056853,1.2490009027033011e-14,1.2490009027033011e-14,7.549525008551116,17.76556135174744,7633.053307489565,6.435193741462331,train
SIM_02569,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,26.2376,2871.31,47.2,6.87,26.0,12.369,20.776,1,NONE,,PASS,69.5446123487072,18.2468372096044,7.990762790395596,11.06689900872563,9402.65020026367,99.61456969088236,33.14588858551251,54.44500419357452,32.87718416144937,24.121312297883417,48.619994604063,25.43574198620452,1.3095746197314746,2.4439975731320303,8.003334460735276,10.3454036875,5.394440217995499,15.739843905495498,0.8626066931320392,3.1225022567582528e-15,0.0,13.935219934141161,24.23732102264103,9402.65020026367,8.003334460735276,train
SIM_02570,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,27.977,1652.21,92.57,9.34,33.93,13.663,21.46,1,NONE,,PASS,80.55093649000992,22.535735501810073,5.441264498189924,6.518046098228847,8468.066608868134,99.60549530034143,41.1054323154153,66.9764729165662,40.604928832090216,32.67938630544181,56.02562073547791,36.509973904110886,1.3645650770298885,1.4436052672657629,7.398905441874437,12.288265824652777,4.718238476027977,17.006504300680753,0.7546460730919915,3.1225022567582528e-15,0.0,9.894934182274467,24.5277221824475,8468.066608868134,7.398905441874437,test
SIM_02571,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,20.268,2394.24,68.97,8.85,21.83,12.006,24.117,1,NONE,,PASS,88.66387934884679,17.97039506642427,2.2976049335757325,14.383485794681041,21007.954279902442,99.39924628296741,42.98663988840551,80.11672943154977,32.37909020977346,23.75544998710123,57.16761328005397,44.55579910532652,1.3732480181320956,2.009518150126499,17.63226135328606,7.7361478125000005,5.039869145145733,12.776016957645734,0.7109480292682231,0.0,0.0,16.393181150407298,58.30850268304626,21007.954279902442,17.63226135328606,train
SIM_02572,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,34.6936,2196.64,99.71,8.69,29.83,18.252,27.038,1,NONE,,PASS,82.52590394965806,28.631207012678573,6.0623929873214335,7.732390712178813,12534.318046311726,99.64799007975003,44.80201102188347,68.34287557601127,51.58776038320464,44.00105037849112,68.2089840738215,37.018672390118354,1.4601012777817843,1.8936710009874058,10.805536911580248,20.76646864583333,6.141352970138087,26.907821615971418,0.9398074487064412,6.2450045135165055e-15,1.2490009027033011e-14,10.449601212712798,29.404045718665795,12534.318046311726,10.805536911580248,val
SIM_02573,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,34.7245,2225.47,59.82,8.05,21.03,18.508,27.099,1,NONE,,PASS,83.23991804202218,28.904645340501993,5.819854659498,7.9371201411936925,13238.975520900687,99.6433508363989,45.63956166567198,69.16860409605273,52.080442054958546,44.863860074176294,68.3543083952497,37.727856936240855,1.4612803044664326,1.8628014509151227,11.08151662748255,21.093626610243053,5.9257446420631625,27.019371252306215,0.9347760864737517,6.2450045135165055e-15,1.2490009027033011e-14,10.435049788006646,30.291963423083207,13238.975520900687,11.08151662748255,train
SIM_02574,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,38.5445,1689.46,48.49,8.91,29.52,17.482,18.764,1,NONE,,PASS,66.68425424205485,25.703112376328832,12.841387623671167,5.049549478069068,5060.948531178733,99.70111458820753,40.561669263163616,43.94905552538001,46.311914191583476,42.21273709484352,48.74645029941752,19.566032421988176,1.3104947620798753,1.454953019639389,4.358459121659008,22.040962999131946,1.3777944167003207,23.418757415832268,0.9111253560638699,0.0,0.0,7.640433832912086,12.520795268355176,5060.948531178733,4.358459121659008,train
SIM_02575,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,26.1334,2351.24,27.97,8.74,21.05,17.461,19.086,1,NONE,,PASS,81.83834770166887,21.387142758267935,4.74625724173207,11.023991130112568,12896.503629372764,99.53114139219677,54.369128729960146,60.19876063542174,38.53539235723952,24.04103265146542,46.00597101555531,27.263698914815336,1.290697963585901,1.9682094357891988,10.795588766787366,14.924848258680553,0.8591723466460238,15.784020605326576,0.7380144596091369,3.1225022567582528e-15,1.2490009027033011e-14,15.396927327232468,39.8284810940771,12896.503629372764,10.795588766787366,train
SIM_02576,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,39.0043,2513.22,33.28,8.54,30.3,19.181,24.785,1,NONE,,PASS,72.71757252324515,28.36298013968411,10.641319860315885,7.500084374903897,9191.87313094497,99.70157469800081,41.36676490045252,53.46934647144279,51.10446872015155,45.78979908337494,60.82855018112858,25.30252198933134,1.4014574659547987,2.1699480097755584,7.936387107616311,24.604874004340278,4.807355888373785,29.412229892714063,1.0369936356427472,6.2450045135165055e-15,2.4980018054066022e-14,10.083276145775736,19.921821796234155,9191.87313094497,7.936387107616311,train
SIM_02577,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,36.5431,1673.13,80.55,6.74,34.71,19.185,26.951,1,NONE,,PASS,85.17994538626782,31.127392622449236,5.415707377550774,5.957695700966264,11255.391977503405,99.64391913951897,47.319254005890194,71.86817624908117,56.08539211252114,49.47776034146932,71.28431651316902,41.3302093978458,1.4852557948666212,1.4655972150841199,9.859288361878116,23.057363799479166,5.491933190829618,28.549296990308783,0.9171759850427974,6.2450045135165055e-15,3.7470027081099033e-14,8.641130077497241,27.675981554264716,11255.391977503405,9.859288361878116,train
SIM_02578,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,21.7498,2238.87,72.28,6.63,29.59,15.672,19.375,1,NONE,,PASS,85.99788318092533,18.704367596084897,3.0454324039151004,13.274540160676446,15907.98166621081,99.40708749678737,56.51608021824668,67.79932239468849,33.701563236189,17.627699529829986,40.345337531729264,33.550274422255946,1.2507480600513408,1.9285476033391307,13.703028722674249,11.070308359375,1.3638085129592006,12.4341168723342,0.6647707712361709,3.1225022567582528e-15,1.8735013540549517e-14,18.09595175129278,55.197264990973736,15907.98166621081,13.703028722674249,val
SIM_02579,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,35.7556,2094.14,94.4,6.61,34.64,10.993,22.96,1,NONE,,PASS,59.590043384727586,21.306777552469658,14.44882244753035,6.208376878928032,5173.08257820377,99.70353572927655,23.293491179385306,47.31873834882139,38.390590184630014,23.822449823124632,61.8007058805708,21.910743746657616,1.4090453098432372,1.8339686080092925,4.530390067075501,12.389998232638892,11.824981785884159,24.21498001852305,1.136491896012511,6.2450045135165055e-15,3.7470027081099033e-14,8.981736405607231,11.351144667155115,5173.08257820377,4.530390067075501,val
SIM_02580,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,30.0279,2889.26,84.41,6.74,28.31,17.778,19.772,1,NONE,,PASS,72.87970394057619,21.88424461957228,8.143655380427724,10.895931139416517,10624.216901359452,99.62288159807645,46.329527692352734,49.468870137817746,39.431071386616715,29.908774280347778,44.889655354634435,21.369794989266637,1.282719838785663,2.478266461291601,9.112935638927096,17.479522101562495,1.3676314896854915,18.847153591247988,0.8612202028847706,6.2450045135165055e-15,7.494005416219807e-14,14.487710257128954,27.945410233226752,10624.216901359452,9.112935638927096,val
SIM_02581,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,22.689,2947.5,95.85,8.69,26.22,12.901,19.58,1,NONE,,PASS,74.38872266079598,16.878057284508,5.810942715492,13.357944327908877,11469.803543707305,99.54680426368418,39.50752705402825,57.66204274360137,30.41091402614054,24.382135696305777,42.44031685744883,26.43321878333605,1.2653871788742452,2.510693919410293,9.77003087837712,9.365318046875,3.39744802097453,12.76276606784953,0.7561750652170256,0.0,0.0,16.81994204835232,33.517927032996965,11469.803543707305,9.77003087837712,train
SIM_02582,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,23.6179,1723.22,40.24,7.88,31.78,10.893,19.98,1,NONE,,PASS,79.0872551596561,18.678748836352415,4.939151163647585,7.456928091564174,8211.846571857812,99.5672677840575,35.99662833554216,67.32555755034213,33.6554033087431,23.9610373782241,51.8828155724846,36.722997858095376,1.333524212475567,1.4951079813977302,7.124799707291122,8.102046789062499,5.005683970171336,13.107730759233835,0.7017456508502157,3.1225022567582528e-15,2.4980018054066022e-14,11.333291546848551,25.3397751052758,8211.846571857812,7.124799707291122,test
SIM_02583,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,26.5822,1710.96,91.79,8.34,34.21,11.762,16.828,1,NONE,,PASS,68.21451927122854,18.132919941716516,8.449280058283485,6.609475132722298,5368.650525921489,99.6136978577686,35.563937461762,50.67128642457141,32.671927822912636,26.822234206255033,42.443226286068246,23.66741474532929,1.265407627797733,1.496300715480295,4.695092593105616,9.921021605902776,3.280587949877566,13.201609555780342,0.7280465362563465,0.0,0.0,10.233223968173709,16.589553387719285,5368.650525921489,4.695092593105616,train
SIM_02584,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,35.6296,2372.41,36.54,7.94,28.0,10.5,24.478,1,NONE,,PASS,59.72898174712535,21.281197280573778,14.348402719426216,6.987614244645326,5880.746183998483,99.70546346353937,21.20171955730999,48.8935316524277,38.34449960463744,21.524139603260895,65.6201744319127,22.91781181575044,1.4392567503310576,2.0328451275187107,5.03903044849565,11.736427354166667,14.06505170109604,25.801479055262707,1.2124073056178657,6.2450045135165055e-15,1.2490009027033011e-14,9.656341111857774,12.147611871022931,5880.746183998483,5.03903044849565,train
SIM_02585,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,20.4063,1597.69,34.86,8.91,32.63,14.371,20.762,1,NONE,,PASS,92.23635651018753,18.8220276185384,1.5842723814616007,12.433694411576921,20431.407178557438,99.22177053047983,58.382231117627,81.34536353509158,33.91356327664577,13.55422920429061,47.09936794076094,48.329665118824046,1.298560387468158,1.390059124743723,17.77620438251987,9.464661591145834,2.017298491786327,11.481960082932162,0.610027799110401,3.1225022567582528e-15,0.0,15.399214020484317,71.22205711690572,20431.407178557438,17.77620438251987,train
SIM_02586,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,26.7275,1771.73,78.32,9.34,28.35,14.771,15.772,1,NONE,,PASS,73.82104593761738,19.730520052976686,6.996979947023311,7.321407796598788,6747.119292765341,99.58676503775413,46.54956553890988,51.021999491061386,35.55048658193998,28.569047162169774,39.47885183879491,23.203695942327773,1.244742920524665,1.5199053199253572,5.788118114636574,12.767717469618056,0.7197546884452425,13.487472158063298,0.6835842198710055,0.0,1.2490009027033011e-14,11.209281317578117,22.222011289825204,6747.119292765341,5.788118114636574,train
SIM_02587,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,21.6594,2296.69,56.05,6.74,23.58,16.929,18.369,1,NONE,,PASS,86.05004349966435,18.637923121766303,3.021476878233695,14.467676962397013,16374.535344432861,99.37006400679252,61.65030928671841,63.62433114615873,33.58184346264199,13.570738889667314,44.223747477502975,32.08164982879737,1.2779842038430718,1.939079056531601,13.824903903803397,11.969638734374998,0.5451017847418828,12.51474051911688,0.6714664738852548,3.1225022567582528e-15,6.2450045135165055e-15,20.071928640537287,59.73320705659728,16374.535344432861,13.824903903803397,val
SIM_02588,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,32.5687,2569.88,30.18,7.15,31.55,14.756,23.894,1,NONE,,PASS,71.68012510297922,23.345284904413994,9.223415095586002,8.453788358901532,9053.077823440917,99.67104345888129,35.35417874795522,56.19225752178839,42.06357640434954,32.488371930770505,59.1830217992054,27.254955691838234,1.3887068199216028,2.2280091927346812,7.848748040052005,15.541093816840277,7.009328568877354,22.55042238571763,0.9659519032665104,6.2450045135165055e-15,1.2490009027033011e-14,11.133789224325984,21.09491966511225,9053.077823440917,7.848748040052005,train
SIM_02589,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,37.8709,1790.96,79.49,7.22,29.8,19.879,22.724,1,NONE,,PASS,78.01355184952565,29.54443420738201,8.326465792617975,5.769275159977502,8125.274129342216,99.67786688926735,47.23079264172439,58.334700763652336,53.2332147880757,46.28301509320094,58.00904640414082,29.14495736867579,1.3796810357201366,1.543791063975364,7.003911641370394,24.807740683159725,2.286383767514645,27.09412445067437,0.9170635748341593,1.2490009027033011e-14,1.2490009027033011e-14,8.72301287865305,20.214142513645683,8125.274129342216,7.003911641370394,train
SIM_02590,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,23.2031,1880.25,62.01,6.59,34.43,18.492,26.797,1,NONE,,PASS,93.77445228804766,21.758579938847983,1.4445200611520161,16.922715732972694,29947.257691556035,99.09997523026338,66.4200967398335,81.46049539297724,39.20464853846483,5.400690905847377,53.53750736675137,51.84683927979794,1.3458367578926551,1.6455283525264548,26.20878160450547,14.081985559895832,2.368585765957086,16.45057132585292,0.7560498604268704,0.0,6.2450045135165055e-15,18.68013309927383,89.91232283406345,29947.257691556035,26.20878160450547,train
SIM_02591,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,23.8018,2896.2,91.22,7.33,27.04,12.008,20.17,1,NONE,,PASS,71.73708288999848,17.074716995311658,6.727083004688343,12.181356447620555,10216.431088800262,99.57940209765829,34.565029176104616,56.807626328641156,30.76525584740839,22.6067510532352,46.02788179044002,26.65165913088564,1.2908550517654538,2.4737536595551957,8.726239138703516,9.08662640798611,4.657268195363175,13.743894603349284,0.8049266413682321,0.0,0.0,15.37174599248067,28.235769386468917,10216.431088800262,8.726239138703516,val
SIM_02592,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,34.584,2946.16,95.08,6.97,30.89,17.102,19.399,1,NONE,,PASS,63.6722929243289,22.020425784949907,12.563574215050085,9.564406699434814,8093.189357714369,99.67536024182547,38.658752006781555,40.77768505836841,39.6764428557656,34.86617740647618,42.828804093891776,17.037461191666885,1.2681205876039943,2.548700078491994,7.001355103340344,19.319907291666667,2.023457102250427,21.343364393917092,0.9692530290901296,1.2490009027033011e-14,2.4980018054066022e-14,12.01052404126197,18.591755842538735,8093.189357714369,7.001355103340344,train
SIM_02593,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,24.3648,2133.82,58.68,7.86,26.95,18.128,18.299,1,NONE,,PASS,85.4302048383176,20.814898548446404,3.5499014515535947,11.883125776855634,14575.827578501203,99.44310552076297,61.17689007816365,62.4713342361903,37.504321708912435,17.228710368857563,48.686960530999265,32.06780820787281,1.3100618102082453,1.8220297191529218,12.44603154402806,14.479078499999998,0.20396341967195322,14.683041919671952,0.7054102082456642,0.0,1.8735013540549517e-14,17.375055439159656,51.418629012457494,14575.827578501203,12.44603154402806,train
SIM_02594,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,32.2594,2719.18,87.09,9.3,27.85,19.117,20.593,1,NONE,,PASS,74.68489823345328,24.092900060722627,8.166499939277369,9.845867059726181,10712.288061151918,99.63791043403798,48.11524278528829,51.20898096952312,43.410630740040766,32.27539080551073,49.80723048476905,22.62819831036944,1.3182389240055583,2.3288211279609214,9.17445802249727,20.278337248263888,1.1193344477967033,21.39767169606059,0.8881318414192934,6.2450045135165055e-15,2.4980018054066022e-14,13.463995271016477,27.419482694398667,10712.288061151918,9.17445802249727,train
SIM_02595,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,22.2641,2763.48,87.6,8.77,31.12,12.698,18.636,1,NONE,,PASS,73.98855003080482,16.472884767408416,5.791215232591579,12.75497920001022,10587.80951886473,99.53844503307387,40.05992930157643,56.60423875696351,29.680873454789943,24.291315816897647,40.31970273794013,25.757122466388026,1.2505699841445663,2.392473521633186,9.166360504139588,9.033001474826388,2.960021152326006,11.993022627152394,0.7280462891891635,3.1225022567582528e-15,1.2490009027033011e-14,16.616470210516557,32.6615351289805,10587.80951886473,9.166360504139588,train
SIM_02596,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,26.2079,1629.31,31.62,8.56,23.93,14.079,25.62,1,NONE,,PASS,91.01311622093198,23.85262648606563,2.3552735139343683,8.513392913968035,18043.6482286525,99.4774847687691,45.67467389932058,83.45728516675094,42.97770538029843,33.869394173633424,67.53458806407842,53.03517916256845,1.4546422908329815,1.3772374321020129,15.25209306527389,11.889787132812499,5.927853747410669,17.817640880223166,0.7469886341712507,3.1225022567582528e-15,1.2490009027033011e-14,10.54033542104342,46.7800154947703,18043.6482286525,15.25209306527389,train
SIM_02597,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,31.3723,2664.03,68.19,7.11,28.44,15.243,18.678,1,NONE,,PASS,65.15397100730634,20.440299246325164,10.932000753674833,9.236927346577389,7627.8756916375305,99.65327239758646,37.826373165212836,43.95368138119178,36.829368011396696,33.312355477213025,42.51374731243572,18.905879975395642,1.265903386018751,2.2860605442468622,6.545641623807652,15.500693955729167,2.6311832570082765,18.131877212737443,0.8870651546844287,0.0,3.7470027081099033e-14,11.931967980671192,18.98861124122296,7627.8756916375305,6.545641623807652,train
SIM_02598,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,36.9446,2298.18,84.17,9.38,27.02,10.355,18.849,1,NONE,,PASS,48.25385331818308,17.827193092989468,19.117406907010533,7.17904598827071,4434.563693774546,99.6876203783746,20.324840085778202,35.053601727907704,32.121068636017064,21.444372710436422,48.683574126664624,14.594154096441239,1.3100371690913726,1.9628314399757667,3.7874757593903636,11.983583925347222,9.141410579714057,21.12499450506128,1.184987137059096,0.0,0.0,9.272356762320369,9.321121814451848,4434.563693774546,3.7874757593903636,test
SIM_02599,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,28.0746,2371.33,72.06,7.04,20.12,15.61,22.362,1,NONE,,PASS,80.55175366051853,22.614582633175935,5.4600173668240615,9.608311215470454,12153.23117344778,99.59481340785675,44.7702488261181,64.78664863390057,40.74699573545213,35.08696816139926,53.23909814824454,32.89042614746441,1.343607927154848,1.97875176153255,10.141240397908389,14.229094359374999,3.8774597038019865,18.106554063176986,0.8006583343534449,3.1225022567582528e-15,1.2490009027033011e-14,12.710708173248134,32.077035299775346,12153.23117344778,10.141240397908389,train
SIM_02600,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,20.2704,1860.51,28.26,9.12,28.45,19.168,19.576,1,NONE,,PASS,91.44125511631542,18.5355081770976,1.7348918229023946,18.52357495474649,21540.21221129455,99.00438186546987,76.4416342277892,63.67003990667144,33.39731203080648,2.685384935835013,52.7444228437913,47.386801878241855,1.3399213039217088,1.5965959581346627,18.484725023738537,12.777918208333332,0.1422663794781453,12.920184587811478,0.6970504646738311,3.1225022567582528e-15,6.2450045135165055e-15,26.536662655703157,89.99276012535921,21540.21221129455,18.484725023738537,train
SIM_02601,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,24.2167,1862.91,92.35,8.95,25.07,16.563,24.347,1,NONE,,PASS,92.26544489610012,22.343645994153878,1.8730540058461191,12.398983010949197,23937.640863516765,99.3344293062494,57.46076887520735,81.8178305075382,40.25882161108807,17.744272844750245,56.09997687709139,48.19468709278844,1.3651287564881043,1.5807395502303112,20.311864583995042,13.075126070312496,2.945255479117706,16.0203815494302,0.7169994348112151,0.0,1.2490009027033011e-14,14.605332237422763,68.37026709721128,23937.640863516765,20.311864583995042,val
SIM_02602,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,32.7163,1746.58,49.81,7.55,32.15,12.142,24.074,1,NONE,,PASS,71.98806224905462,23.551830409587453,9.164469590412544,5.567474845047973,6220.8194885912035,99.68123562361598,30.33851367864961,59.78848682365814,42.435730467725136,28.450631109876532,66.04833337619425,31.136870920412786,1.442683542481464,1.5172144375607617,5.403884815782802,12.64206679253472,9.79840148044014,22.44046827297486,0.9528120694958733,0.0,2.4980018054066022e-14,8.554298032975126,15.218330391456211,6220.8194885912035,5.403884815782802,train
SIM_02603,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,31.7724,2717.74,75.07,7.17,34.59,19.73,24.97,1,NONE,,PASS,81.99164165929996,26.050712354559423,5.721687645440573,10.59488105394122,15043.309511280619,99.61015840168885,50.27212884465144,63.78618685597382,46.938220458665626,34.40199612783068,55.30059384485337,30.79247194498989,1.3590809720149934,2.3797072598803934,13.172221351793127,20.64847457291667,3.121545485692135,23.770020058608804,0.9124518260802397,6.2450045135165055e-15,3.7470027081099033e-14,14.320866903311863,37.79091012232891,15043.309511280619,13.172221351793127,train
SIM_02604,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,34.2609,2846.96,40.0,7.59,33.92,14.392,18.604,1,NONE,,PASS,57.25070391720693,19.614606418370347,14.646293581629646,9.240495097872891,6647.290158901187,99.67542588944443,31.592816978694078,37.5075917546868,35.34163318625288,30.53949083925976,42.715670571327216,15.497518673153623,1.2673239677551333,2.4874275146914373,5.807827450820675,15.91555610677083,3.793850869403981,19.70940697617481,1.0048331613585515,1.2490009027033011e-14,1.2490009027033011e-14,11.187104599223732,15.022980685774145,6647.290158901187,5.807827450820675,train
SIM_02605,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,37.1879,2178.08,48.68,7.82,32.09,10.075,25.495,1,NONE,,PASS,59.27282504246063,22.042318903965217,15.145581096034778,6.188060441342965,5338.9712496092425,99.71589379447298,19.66777607083667,49.30157169126497,39.71588991705445,20.905707634569,69.97680917570618,23.34002109516121,1.4745085892826508,1.891676861570536,4.636931782797755,11.700953223090275,16.461745517969494,28.16269874105977,1.2776649709025647,0.0,2.4980018054066022e-14,9.130430594619293,10.950264402766928,5338.9712496092425,4.636931782797755,train
SIM_02606,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,25.9172,2317.3,52.74,7.73,29.73,12.731,23.125,1,NONE,,PASS,79.5860379326753,20.626472623087324,5.2907273769126695,9.461137245514532,11314.659291054648,99.5917172034042,37.297363867968066,67.44321558612094,37.16481553709428,27.012159380071374,57.44978111960817,35.87152437983297,1.3754019296668738,1.9970297649614446,9.750878774709225,10.544835774305557,6.118865415982967,16.663701190288524,0.8078793448976221,6.2450045135165055e-15,1.2490009027033011e-14,12.68250749124286,30.386382673351576,11314.659291054648,9.750878774709225,train
SIM_02607,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,31.2861,2519.26,49.22,7.63,22.81,13.915,26.704,1,NONE,,PASS,77.42408164037982,24.222975606090873,7.063124393909125,8.657626676619353,11129.367461515076,99.65634247054217,34.545177714763476,65.50915949135162,43.64500109205563,30.50827272562726,68.3969314146393,34.90360976713898,1.4616262885968516,2.1214738820790062,9.372062587293158,14.015466690104168,9.413600674680506,23.42906736478467,0.9672249910904186,0.0,0.0,11.075142881323627,25.175821831110824,11129.367461515076,9.372062587293158,train
SIM_02608,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,27.4149,2729.32,99.4,6.88,23.47,11.184,25.58,1,NONE,,PASS,74.8411611932171,20.517629499959273,6.897270500040714,9.941339989040136,10818.781449405424,99.63575762501135,28.314285933408783,64.90397126628046,36.968701801728415,21.706161282594575,65.10118256254636,34.27674413783903,1.4351138817076199,2.303491255237252,9.130834222820479,9.6816004921875,10.130625246301383,19.812225738488884,0.9656196266985039,9.367506770274758e-15,0.0,12.70307758997348,25.331546895298114,10818.781449405424,9.130834222820479,val
SIM_02609,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,35.946,2773.34,67.63,7.53,22.54,12.932,14.92,1,NONE,,PASS,46.22828666236652,16.617219923654268,19.328780076345733,9.38705887883985,5149.548622573591,99.66152513291411,26.77451631933856,26.56694003943551,29.940936799377063,27.335721548631223,33.36384909551617,10.336134660750696,1.2031749117002613,2.3333045744928262,4.332489113352201,14.876089843749998,2.228199295245405,17.104289138995405,1.0293111132655712,6.2450045135165055e-15,1.2490009027033011e-14,10.138434053081726,11.354313095001988,5149.548622573591,4.332489113352201,train
SIM_02610,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,31.9062,1632.17,62.08,6.75,27.12,15.898,19.415,1,NONE,,PASS,75.38613096611896,24.052849718311847,7.853350281688151,5.758688755726027,6613.461480240949,99.64717592188767,43.74533750099627,56.245637356162334,43.33846796092225,39.89049283694234,49.80790737163536,27.667243653372626,1.3182438801567669,1.3944694837305576,5.6503122934642365,16.490132307291667,2.472312242217431,18.962444549509097,0.7883658182536543,0.0,0.0,8.894690672340175,18.500333208862287,6613.461480240949,5.6503122934642365,train
SIM_02611,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,30.3757,2880.0,75.25,6.66,30.47,13.391,14.198,1,NONE,,PASS,51.767220208078,15.72465550874515,14.651044491254849,10.86563735966316,5959.381097214743,99.62272092501169,32.0862951334333,28.979312957985076,28.332712628369638,24.649437258385525,31.15912025554453,12.806137791669341,1.188530700813922,2.4880238740503455,5.14829251542869,13.054959051215276,0.9003813855620207,13.955340436777297,0.8874814732199467,0.0,0.0,12.3992534568153,15.403092855949415,5959.381097214743,5.14829251542869,train
SIM_02612,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,37.4811,1728.55,28.94,7.56,33.33,17.09,17.683,1,NONE,,PASS,65.10080874939241,24.40049922816852,13.080600771831477,5.290778823362409,4943.110709383032,99.69391809184795,40.340547341937025,41.502662703542335,43.96486347417751,38.89028739861554,47.22488778266296,18.033552692575203,1.2994660371945805,1.507355760870051,4.310564579796337,20.922717861979166,0.8098105184708558,21.73252838045002,0.8906591696026231,0.0,0.0,7.982539252968472,12.635938111940174,4943.110709383032,4.310564579796337,train
SIM_02613,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,27.3969,2880.76,66.86,9.12,26.36,12.08,20.643,1,NONE,,PASS,66.37505603856145,18.18470772782864,9.212192272171349,10.646206143367262,8546.314836991089,99.63043758788072,30.793450101662017,51.41363930027952,32.7652391492408,23.49629519155564,48.86218381035748,23.61105578592764,1.3113374521597276,2.454992020809583,7.283194272393281,10.5275917734375,5.933698932721459,16.46129070615896,0.9052271255901307,9.367506770274758e-15,2.4980018054066022e-14,13.31478976619534,21.251316766483033,8546.314836991089,7.283194272393281,train
SIM_02614,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,26.0186,2676.03,88.28,6.56,24.91,13.101,26.179,1,NONE,,PASS,82.46973977487949,21.457471713066795,4.561128286933204,11.205583758981431,15212.488291601392,99.58126090667962,37.03633348219127,72.1581331033792,38.662111194714946,26.750417317970875,64.2841530905424,39.55707341453849,1.4286160655081925,2.269479972725861,12.901364152537903,10.920358755208332,7.695113703165269,18.615472458373603,0.8675519980780159,0.0,2.4980018054066022e-14,13.735536131809129,37.24977172037732,15212.488291601392,12.901364152537903,val
SIM_02615,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,37.1488,2575.44,70.78,6.71,20.44,18.839,24.199,1,NONE,,PASS,73.98612314230836,27.48495691388985,9.663843086110152,8.039338681130978,9877.389744865415,99.6878460115114,42.45093350938748,54.79704807733925,49.52244488989162,44.62553971665573,58.77316523041911,26.09054571243203,1.3855490633394851,2.1514159061372697,8.251162290024462,22.99323686111111,4.312873473209016,27.306110334320127,0.993492928508855,0.0,0.0,10.544360484931811,21.56277205083284,9877.389744865415,8.251162290024462,train
SIM_02616,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,22.417,1882.32,64.76,7.77,30.32,19.421,25.136,1,NONE,,PASS,93.44280385935923,20.94707334115256,1.4699266588474447,18.452388896889357,28443.217656341974,99.01969968459723,71.78405136972883,76.76067451580924,37.742474488563175,2.9663618016869933,53.57338749460945,51.281500673438444,1.3461049968915453,1.6253275655617634,24.5598759563335,14.328004574652779,1.3539815328271259,15.681986107479904,0.7486480737464704,6.2450045135165055e-15,1.2490009027033011e-14,21.765718763966515,93.2325825591316,28443.217656341974,24.5598759563335,train
SIM_02617,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,30.4296,1578.84,30.82,8.23,28.79,18.154,24.923,1,NONE,,PASS,90.45005734684068,27.523590650414235,2.906009349585771,7.592341822771973,16460.546199691493,99.51911898464874,53.340930352013814,79.53250520165162,49.59205522597159,35.44159975055922,63.552267022529655,47.43762912807317,1.4228203742551098,1.356408339053096,14.141535640489405,18.110630770833335,3.5589089115152914,21.669539682348628,0.787307875545028,0.0,0.0,10.234187058079144,44.23235958208232,16460.546199691493,14.141535640489405,test
SIM_02618,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,32.084,1571.73,37.17,6.72,29.18,17.845,22.883,1,NONE,,PASS,85.24965761640831,27.351500149648448,4.732499850351558,6.252329179777078,10619.41390949444,99.60220081185845,49.874341553422084,70.57326957747186,49.28198225161882,41.70948681054279,59.05237833786832,39.47437375750679,1.387699491577157,1.3520441283711757,9.135103499376578,18.75103704861111,3.064574708782233,21.81561175739334,0.7976020195613929,6.2450045135165055e-15,1.8735013540549517e-14,9.321247632980418,29.36865883385447,10619.41390949444,9.135103499376578,test
SIM_02619,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,24.1184,2322.43,41.18,7.99,33.15,10.066,21.553,1,NONE,,PASS,73.39302182652733,17.70122257620917,6.417177423790829,9.336417248246695,8702.896308457253,99.59798929361718,28.824087275649728,62.618002137161156,31.894094731908414,19.386946229101614,54.53468244371451,32.3136951190703,1.353311550918901,2.0240503386952877,7.5847712184060985,7.581175194444446,7.115153022918133,14.696328217362579,0.8302436825530213,3.1225022567582528e-15,1.2490009027033011e-14,13.143857131068149,24.085391633962494,8702.896308457253,7.5847712184060985,train
SIM_02620,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,37.8001,1975.42,95.4,7.7,24.61,12.834,23.211,1,NONE,,PASS,62.70991444322167,23.704410369452233,14.095689630547762,5.65248280889227,5287.93459018544,99.71385918898805,27.732908182938807,48.39963167305054,42.71064931432835,30.147663322515395,62.941033821349585,22.66240581080152,1.4179981332204448,1.6736224077054707,4.4800628831414055,15.514775419270833,10.269497083640923,25.784272502911755,1.0877415679632272,6.2450045135165055e-15,0.0,8.001672712217225,11.317875038058926,5287.93459018544,4.4800628831414055,train
SIM_02621,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,39.4505,2445.68,67.12,6.79,34.49,13.819,18.736,1,NONE,,PASS,52.12853141847006,20.56496628724353,18.885533712756466,7.2250219431477465,5100.979298363386,99.7045802417672,27.48603625809084,33.983103238000474,37.0539933103487,31.020542925013505,46.19380724865407,13.91684604826548,1.2920452665310826,2.1407902314734963,4.465067651076537,17.541431957465278,5.331056244258057,22.872488201723336,1.1122064525780995,6.2450045135165055e-15,1.2490009027033011e-14,8.904876117673014,10.682524896204434,5100.979298363386,4.465067651076537,train
SIM_02622,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,34.8371,2223.56,77.89,6.66,32.3,10.753,18.162,1,NONE,,PASS,50.81706453474639,17.703191589034134,17.13390841096587,7.173122131121461,4513.587505295978,99.67740370706788,22.788089114229848,36.301362184888205,31.897642502764203,22.642211850088106,46.28414516957649,15.213163257067954,1.2926937388346158,1.932505158936741,3.922777500628224,11.78141127517361,7.34008513131527,19.12149640648888,1.0801157695391652,0.0,0.0,9.475788356758994,10.239850483083348,4513.587505295978,3.922777500628224,val
SIM_02623,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,21.4707,1737.0,34.12,8.0,33.3,17.614,18.824,1,NONE,,PASS,90.75798546909783,19.48637478611359,1.9843252138864138,13.699568483342722,18660.071804260748,99.21130866532282,68.3653014107695,70.78519807978047,35.11058520020467,8.669987728889334,48.35383547188521,38.90007638451717,1.3076400491410978,1.5145761851484438,16.27063924461329,12.376032049479168,0.3914943556179348,12.767526405097103,0.6552027529612905,3.1225022567582528e-15,6.2450045135165055e-15,19.43140610440146,75.01578375169639,18660.071804260748,16.27063924461329,train
SIM_02624,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,30.3176,2868.59,45.98,8.23,21.43,12.922,23.183,1,NONE,,PASS,68.59007166714048,20.79486356775698,9.52273643224302,9.748214831310076,9111.462026059302,99.660173993798,31.014836981491673,54.468574170894655,37.468222644607174,26.388162671394312,56.88132328764298,25.96186718628583,1.3710660872429883,2.4043817208282463,7.637003805171768,12.536274965277777,7.7783601036430055,20.314635068920783,0.9769063885766096,6.2450045135165055e-15,1.2490009027033011e-14,12.079631282562158,20.669385306873593,9111.462026059302,7.637003805171768,train
SIM_02625,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,21.8879,2730.5,26.7,7.05,25.58,16.747,23.625,1,NONE,,PASS,88.23088333495838,19.311887513472353,2.5760124865276417,17.41947202688223,23069.961180886945,99.36204094389738,57.526603599760705,72.29061562645528,34.7961937179682,14.166954476817885,45.890190774104525,38.57692421040073,1.2898682003701676,2.32088007139711,19.609087402536325,11.95759536892361,2.3654515639194935,14.323046932843102,0.7416699648261239,3.1225022567582528e-15,1.2490009027033011e-14,21.045889759776383,69.12857794260427,23069.961180886945,19.609087402536325,train
SIM_02626,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,39.7538,1867.0,54.6,8.46,25.92,19.944,25.19,1,NONE,,PASS,78.43547493444224,31.181081834488296,8.572718165511693,5.749798362622223,8636.82419475689,99.69203008234481,45.0964877416193,60.72286784846621,56.18212943151045,51.39501513189582,65.78624870884985,31.275597112488818,1.4405849671464863,1.5887254342997805,7.349513802777713,26.130876713541664,4.316743752442933,30.447620465984595,0.9764773598171811,6.2450045135165055e-15,3.7470027081099033e-14,8.343960523314585,19.860553471934235,8636.82419475689,7.349513802777713,test
SIM_02627,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,30.1428,1838.52,38.18,9.13,31.57,12.357,25.817,1,NONE,,PASS,79.52362516273908,23.970647285554115,6.172152714445888,6.51625568636332,8953.430730898712,99.64557058468968,33.14500906642833,69.37195779802494,43.19035546946687,28.477615428078952,70.08853223415214,39.49397741358701,1.4754238636268358,1.594046543556696,7.762866495639642,11.87265234375,9.73311978962166,21.60577213337166,0.9013428747246368,0.0,1.8735013540549517e-14,9.479944187132427,22.323393087389363,8953.430730898712,7.762866495639642,test
SIM_02628,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,32.2047,1558.77,52.58,8.53,32.5,16.933,25.375,1,NONE,,PASS,86.83737027785722,27.965714585873087,4.23898541412691,6.230429534382086,11801.286609333063,99.60029834200157,46.83209914512476,75.2432774089184,50.38867492950106,43.0776854792068,67.43015172763442,44.83107785505031,1.4537987439154068,1.355620471484371,10.263262519464888,17.8017629453125,5.286591315940837,23.088354261253336,0.8255950045673586,6.2450045135165055e-15,6.2450045135165055e-15,8.95613986260691,30.966364192756707,11801.286609333063,10.263262519464888,train
SIM_02629,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,28.5021,2506.66,42.73,9.0,27.89,14.517,23.828,1,NONE,,PASS,78.49302634504319,22.372160861890556,6.129939138109446,9.57148806830173,11620.17069181161,99.61815770514143,39.54875892042056,64.4226102378204,40.31019975115415,31.515648419823297,57.9588528608957,33.057294794300326,1.3792964467939814,2.14709527301031,9.953329755117027,13.364070585937498,5.839610838420613,19.20368142435811,0.8583740096858621,6.2450045135165055e-15,2.4980018054066022e-14,12.556142380824905,29.422102965353268,11620.17069181161,9.953329755117027,train
SIM_02630,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,25.1078,1832.64,89.31,7.72,26.78,18.576,26.035,1,NONE,,PASS,93.61078440414808,23.503608526624692,1.6041914733752978,13.972267254659371,28478.62032086063,99.23758800120814,63.18162785868016,82.64666462892988,42.34884419211656,11.216451369340005,56.86081694008961,51.66943585197373,1.3709099332397696,1.5639711899066195,24.303595747181788,15.311181057291666,2.538647088510451,17.849828145802118,0.7594505382261614,1.2490009027033011e-14,6.2450045135165055e-15,15.767396859880648,80.27384766357117,28478.62032086063,24.303595747181788,train
SIM_02631,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,32.6888,2621.51,62.37,6.83,28.83,19.409,27.874,1,NONE,,PASS,84.83586444599058,27.73182605702097,4.956973942979031,10.259472047957912,17230.169691471085,99.60864265068766,48.78362223033914,70.39201869720621,49.967254156794546,39.12024169616339,65.305275525876,36.868888702567155,1.4367416357027296,2.2524822593955607,14.804693308976004,20.879687243055553,5.182468820386413,26.062156063441968,0.939792280892506,0.0,6.245004513516506e-14,13.142900127159624,40.09635304170377,17230.169691471085,14.804693308976004,val
