simulation_id,sampling_method,random_seed,model_version,parameter_set,topology,timestamp,feed_flow_m3h,feed_tds_mgL,feed_cod_mgL,feed_pH,temperature_C,stage1_pressure_bar,stage2_pressure_bar,feasible,failure_reason,failure_message,quality_flag,overall_recovery_pct,permeate_flow_m3h,concentrate_flow_m3h,permeate_tds_mgL,concentrate_tds_mgL,overall_tds_rejection_pct,stage1_recovery_pct,stage2_recovery_pct,average_flux_LMH,minimum_flux_LMH,maximum_flux_LMH,maximum_element_recovery_pct,maximum_polarization_modulus,feed_osmotic_pressure_bar,final_concentrate_osmotic_pressure_bar,stage1_pump_power_kW,stage2_booster_power_kW,total_power_kW,SEC_kWh_m3,water_balance_error,solute_balance_error,flux_decline_stage1_pct,flux_decline_stage2_pct,max_element_concentrate_tds_mgL,max_element_osmotic_pressure_bar,dataset_split
SIM_02632,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,31.2213,2990.16,95.2,7.51,26.87,15.195,19.417,1,NONE,,PASS,64.39513921964048,20.104999601181614,11.116300398818385,10.362508683297378,8379.437477684241,99.65344634791123,36.5822052594536,43.85667157613191,36.22522450663354,31.899239726943765,43.298595020484356,18.73820997952857,1.2714339393516978,2.552562084136671,7.153140431258065,15.374051085937499,3.2119772806691245,18.586028366606623,0.9244480843219853,0.0,0.0,12.767976260265135,19.99880634216968,8379.437477684241,7.153140431258065,test
SIM_02633,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,22.5213,1588.77,74.58,8.75,21.77,10.789,16.765,1,NONE,,PASS,75.95333646229761,17.105678764683432,5.415621235316567,7.141307151596188,6584.472463170783,99.55051346943887,38.211988347879704,61.08199164412308,30.821042819249424,24.284796005784173,42.682765796412255,31.244413452435417,1.2670923655908046,1.3332050054863276,5.52531307010214,7.644534669270834,3.1048877863441255,10.749422455614958,0.6284125057819004,0.0,1.8735013540549517e-14,11.104685867047822,22.08368690600839,6584.472463170783,5.52531307010214,test
SIM_02634,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,22.8337,2578.04,88.34,8.08,30.79,17.296,27.662,1,NONE,,PASS,91.26553371679348,20.839298172291475,1.9944018277085267,18.109045024318803,29326.493461111415,99.2975653975765,58.30164007647182,79.05321384528095,37.54828499511977,11.583490826637863,56.082935863831764,46.909230904707584,1.3649995512887017,2.229508796684312,25.361776833351247,12.909563495659723,3.5757690028135842,16.48533249847331,0.7910694670318925,3.1225022567582528e-15,0.0,20.073881291755683,79.34578379640762,29326.493461111415,25.361776833351247,train
SIM_02635,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,31.0711,1846.75,25.39,7.75,23.13,15.849,20.498,1,NONE,,PASS,77.00632101234113,23.926711008065528,7.144388991934462,6.698081691740362,8009.123092912663,99.63730436216377,43.798233284626164,59.08726659055543,43.11119100552347,38.68171192991278,51.73031628746138,29.56279579728524,1.3323951508332283,1.5568333391979439,6.751790902280539,16.005662216145833,3.09171263528315,19.09737485142898,0.7981613036990913,1.2490009027033011e-14,1.2490009027033011e-14,9.801822028299371,21.669367552358644,8009.123092912663,6.751790902280539,train
SIM_02636,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,33.5238,2581.05,61.09,7.07,28.79,12.626,23.909,1,NONE,,PASS,65.5325257289642,21.968992860326505,11.554807139673487,8.04117232734889,7473.075620281783,99.68845344618086,28.14685250941596,52.0306688366678,39.58377091950722,26.74824639876731,61.19635760560733,24.68920498603006,1.4043234502220217,2.2174240223917523,6.4202465669254645,13.517482932291665,9.81331231749914,23.330795249790803,1.0619874747159466,6.2450045135165055e-15,1.2490009027033011e-14,10.453234925168156,16.352054069553393,7473.075620281783,6.4202465669254645,train
SIM_02637,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,35.6895,2264.45,90.63,8.48,24.12,16.523,22.193,1,NONE,,PASS,70.47412549555223,25.151863018735114,10.53763698126488,7.0759986240856705,7652.485454780469,99.68751800110024,38.75231821303939,51.792666035674,45.31867210582903,39.3703861398662,55.64584212539317,24.356094631481547,1.3616896769312454,1.915338323834345,6.472696974596891,19.2199730078125,4.645035670663424,23.865008678475924,0.9488366194066563,6.2450045135165055e-15,1.2490009027033011e-14,9.617498563024544,17.602790434403254,7652.485454780469,6.472696974596891,train
SIM_02638,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,22.0299,2083.12,70.4,6.89,22.72,19.634,23.082,1,NONE,,PASS,92.08652091862271,20.286568471851666,1.7433315281483304,18.825477811609364,26104.627954326395,99.09628452457807,72.32490861582089,71.40577072890488,36.55237562495796,3.9356678834476866,53.57069689384267,45.425254171492966,1.346084880169135,1.7536660726601023,21.976074533832268,14.243515986979167,0.8251842618671892,15.068700248846357,0.7427919743920571,6.2450045135165055e-15,1.2490009027033011e-14,23.729044986878932,89.483984752944,26104.627954326395,21.976074533832268,train
SIM_02639,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,29.3829,1554.27,86.28,6.52,30.22,16.364,18.133,1,NONE,,PASS,79.28967466774081,23.297605817947616,6.085294182052379,6.180322700562314,7481.145840929657,99.60236492369006,49.13118398578627,59.28679502492783,41.977668140446156,34.325959833270055,45.47772457410735,29.449260886608403,1.2869165076066662,1.3416238672986203,6.4576192134783765,15.661442783854165,1.1516250445444798,16.813067828398644,0.7216650483221103,6.2450045135165055e-15,6.2450045135165055e-15,9.827123973773677,23.47874425032439,7481.145840929657,6.4576192134783765,train
SIM_02640,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,21.194,2838.11,42.17,6.77,32.93,18.001,22.89,1,NONE,,PASS,87.67012070311388,18.580805381817957,2.61319461818205,19.53170409645318,22879.27126874382,99.31180595197321,62.59034977922925,67.04091264119788,33.478928615888215,9.711379224298348,45.075328934780224,36.04229741028432,1.2840433905278483,2.471700561617099,19.925481268993817,12.501332413194445,1.4698195197476256,13.971151932942071,0.7519131515479619,6.2450045135165055e-15,1.2490009027033011e-14,24.952571988362532,74.85199201540365,22879.27126874382,19.925481268993817,train
SIM_02641,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,34.4335,2887.69,50.24,7.47,32.36,16.029,19.518,1,NONE,,PASS,62.086542971748514,21.378569774177027,13.054930225822979,9.313271240489406,7601.279170352954,99.67748368971428,35.983826313116396,40.77519032347346,38.51994553905771,34.8578173605611,44.19762427047015,17.15712174624897,1.2777987841985328,2.5101962634765633,6.6076007365964555,17.952945403645835,3.0148407328728273,20.96778613651866,0.9807852610348824,0.0,1.2490009027033011e-14,11.601249402240777,17.33281231675089,7601.279170352954,6.6076007365964555,train
SIM_02642,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,24.3871,2215.93,33.31,9.32,27.07,13.254,20.23,1,NONE,,PASS,79.42926851612113,19.370495142294978,5.016604857705021,9.779110049693207,10734.487133579398,99.55869047985753,42.11837186933494,64.460689603545,34.90179304918014,28.557651978875402,48.164679624777044,32.61991366651421,1.3062669121350854,1.8928985451144424,9.1696466394255,10.365152580729166,3.639681280013732,14.004833860742899,0.7229982381897768,0.0,6.2450045135165055e-15,13.406183377579616,31.86021750465462,10734.487133579398,9.1696466394255,test
SIM_02643,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,31.6627,2399.49,87.02,7.5,21.48,18.957,25.883,1,NONE,,PASS,85.22707349389516,26.985192599151546,4.677507400848455,9.74828760328744,16186.243252288616,99.59373501855447,50.15818381116991,70.3603768166547,48.6219686471199,37.154323781417446,61.22121398663088,37.019615600166865,1.4045173443491847,2.0115349824224515,13.569214514741846,19.7273462890625,4.041757245871079,23.769103534933578,0.8808202293757545,6.2450045135165055e-15,1.2490009027033011e-14,12.645654363037782,39.311357351504036,16186.243252288616,13.569214514741846,train
SIM_02644,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,33.8528,2679.39,88.93,7.77,24.96,15.14,20.458,1,NONE,,PASS,64.40544431364633,21.803046252610066,12.049753747389934,8.62233440783808,7511.926179877913,99.67819785817525,35.03511867300377,45.209542510836066,39.28476802272084,33.51158429184322,48.786378393807695,19.90348222574554,1.3107854292434393,2.272710698638524,6.371761854896581,16.605209805555553,4.40459527788026,21.009805083435815,0.9636178743106004,0.0,1.2490009027033011e-14,10.905203418580586,17.06013924409148,7511.926179877913,6.371761854896581,test
SIM_02645,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,37.7784,2839.21,63.99,7.38,24.04,13.602,24.938,1,NONE,,PASS,61.861000772242626,23.370096315740906,14.408303684259101,8.139224550990093,7431.172950586907,99.71332784292144,27.08523318694949,47.69372392626077,42.10828164998362,29.103750017133006,63.565817654446,21.829056108902396,1.4229274656950122,2.400840936578791,6.283812830528931,16.513292812499998,11.272831120956864,27.786123933456864,1.1889606083797586,1.2490009027033011e-14,0.0,9.89403363491567,14.464362355557144,7431.172950586907,6.283812830528931,test
SIM_02646,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,23.905,1504.89,69.6,7.61,34.29,17.925,24.842,1,NONE,,PASS,94.58965720705115,22.611657555345577,1.2933424446544175,13.456982803593267,27579.78825371966,99.10578296064209,65.42624519290325,84.3513010862266,40.741725324946984,7.872718611282203,54.85397416850929,55.39528324656142,1.3557137140696223,1.316427079753458,24.125869738693787,14.037339713541666,2.114138707994822,16.15147842153649,0.7142987364815345,6.2450045135165055e-15,6.2450045135165055e-15,15.03627793731802,85.64786101532495,27579.78825371966,24.125869738693787,train
SIM_02647,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,35.9763,2643.86,99.45,7.01,33.78,13.387,20.665,1,NONE,,PASS,57.49582718800422,20.684871276637963,15.291428723362035,8.084811859084443,6209.29992501859,99.69420423702145,28.114741721982522,40.87219851445737,37.27003833628462,28.73377742419774,50.88908725780505,17.588445336143074,1.3261840855207794,2.308923124409413,5.4226760052608896,15.457004934895835,6.939544406656297,22.39654934155213,1.0827502401161848,6.2450045135165055e-15,2.4980018054066022e-14,10.090831883046071,13.33753659127616,6209.29992501859,5.4226760052608896,train
SIM_02648,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,24.5639,2439.61,26.64,6.93,32.13,18.935,23.993,1,NONE,,PASS,89.3989349209442,21.959864975045814,2.604035024954185,15.096750235813595,22885.56525206801,99.381181818577,61.435089054283154,72.51111225440756,39.56732427936183,14.553318738561613,49.82653583592947,38.75014550262023,1.3183802846874355,2.1190950526231083,19.878869205381445,15.285697042534721,1.8117200780607814,17.0974171205955,0.7785756943416648,0.0,1.2490009027033011e-14,19.47956239739058,68.90377224614566,22885.56525206801,19.878869205381445,train
SIM_02649,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,21.3508,2552.46,70.49,8.51,27.42,18.891,24.725,1,NONE,,PASS,90.69966359803206,19.365103775488627,1.9856962245113678,20.917559018857176,27240.819415961094,99.18049415000208,67.70938256031826,71.19802239972407,34.89207887475428,5.383150498757808,49.1375587128311,43.60896434296006,1.313344717431635,2.1829121387520813,23.296864739370985,13.25362030208333,1.5042990816663149,14.757919383749645,0.7620883190117202,6.2450045135165055e-15,1.2490009027033011e-14,25.39247637720401,86.75042442123676,27240.819415961094,23.296864739370985,train
SIM_02650,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,23.3178,2461.55,42.2,7.39,21.93,17.623,24.94,1,NONE,,PASS,90.48429629579353,21.098947241660543,2.2188527583394517,16.35189819909966,25712.802500375714,99.33570724953384,59.699788792269736,76.3879557475342,38.01612115614512,13.539759688002894,50.518859326475706,43.08269436282623,1.3234597552648943,2.0667127379712107,21.58842048971765,13.448014880208332,2.534286514401141,15.982301394609472,0.7574928365644665,0.0,2.4980018054066022e-14,19.17555570136798,73.19860371252081,25712.802500375714,21.58842048971765,train
SIM_02651,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,36.7013,1967.0,46.39,9.09,31.07,19.526,22.076,1,NONE,,PASS,76.6850096467423,28.144395445479837,8.556904554520166,6.4268962734138375,8415.493655559654,99.67326404303945,46.87895408165358,56.109692589457474,50.710622424288,43.18849562437611,54.712609202736246,27.1929599856575,1.3546496417321274,1.702643801107142,7.28448810670825,23.59173581857639,2.0308452526697964,25.622581071246184,0.9103972803708359,0.0,1.2490009027033011e-14,9.538767753456929,21.06299397211676,8415.493655559654,7.28448810670825,train
SIM_02652,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,21.2471,2515.41,32.44,8.11,32.29,10.279,27.474,1,NONE,,PASS,87.79018035589334,18.652867410397015,2.5942325896029876,13.26182772589646,20506.17855546659,99.47277669541361,32.322577861445225,81.95879917070464,33.60877010882345,18.867189129493095,69.1976497854414,48.96416787572665,1.4681412089278143,2.186081625047516,17.82142081809683,6.835774889756944,8.809933794170115,15.64570868392706,0.8387830321040196,3.1225022567582528e-15,1.8735013540549517e-14,15.451193726188286,51.39409601232779,20506.17855546659,17.82142081809683,test
SIM_02653,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,28.6256,2779.02,54.56,7.32,20.23,19.383,23.892,1,NONE,,PASS,84.55200367300317,24.203518363419196,4.422081636580798,12.559817185025066,17920.773440853034,99.54804869396315,54.26772740170114,66.2207989034609,43.609942997151705,26.74731183016151,50.519206159119655,31.674807514323184,1.3234623048200156,2.319817691835909,14.959563903632914,18.258510958333332,2.2541302253497326,20.512641183683066,0.8475065846081923,6.2450045135165055e-15,2.4980018054066022e-14,16.245624900059877,46.82363139246829,17920.773440853034,14.959563903632914,train
SIM_02654,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,20.3016,2053.38,67.09,9.43,33.7,17.361,21.812,1,NONE,,PASS,91.23569270058496,18.522305389301955,1.779294610698048,17.816994740305,23243.417555272354,99.13230893744436,67.82545885776906,72.76011719740923,33.37352322396749,5.733474778214815,46.149749717160404,43.33102041066061,1.2917291265506923,1.7927805627115188,20.293539044930778,11.523801437500001,1.1115649480849714,12.635366385584973,0.6821702871221884,0.0,6.2450045135165055e-15,22.744938849690737,85.00977743326251,23243.417555272354,20.293539044930778,val
SIM_02655,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,29.5404,2220.8,49.16,7.86,23.69,13.838,27.657,1,NONE,,PASS,83.74309988527739,24.738046678510482,4.802353321489514,8.558091635280874,13616.576180897364,99.6146392455295,37.404514407220226,74.02863807066976,44.57305707839727,31.211373566801313,72.10506788734342,43.059837707386826,1.492042030521576,1.8757007469151301,11.500640360651994,13.154452947916665,9.161370241350715,22.31582318926738,0.9020850950472478,6.2450045135165055e-15,1.2490009027033011e-14,10.928013823538194,31.937125417852723,13616.576180897364,11.500640360651994,test
SIM_02656,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,25.4668,2879.08,96.53,7.18,28.67,12.957,15.074,1,NONE,,PASS,60.162942832491154,15.321576325264857,10.145223674735144,12.03975366775158,7208.957523664603,99.58181941218196,36.095653841292744,37.66142748949654,27.60644382930605,24.31949608350899,30.749624737708512,15.066243959433795,1.1858304474176853,2.4724836424977816,6.190876792837311,10.561426822916667,1.4505682060663094,12.011995028982977,0.7839921150394642,0.0,1.2490009027033011e-14,14.69355314160317,20.911242686855307,7208.957523664603,6.190876792837311,train
SIM_02657,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,33.4263,2205.83,29.96,8.81,24.77,12.009,15.363,1,NONE,,PASS,51.095702481908646,17.079402798710227,16.346897201289778,7.5357078415023055,4502.630011865138,99.65837313657434,27.805316347267063,32.260528000471275,30.773698736414826,26.50127266164754,37.06443212418865,12.989630962387613,1.228161543549589,1.8698354012149019,3.8167841559676448,12.762056882812498,3.187436524481196,15.949493407293694,0.9338437412166508,6.2450045135165055e-15,1.2490009027033011e-14,9.473918974434973,11.024166816900733,4502.630011865138,3.8167841559676448,train
SIM_02658,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,29.0745,1653.32,96.4,9.01,29.66,14.199,21.759,1,NONE,,PASS,80.45169166970628,23.390927094508754,5.683572905491242,6.347240245656035,8431.489364702824,99.61609124394212,41.63269895873492,66.5081167339342,42.14581458470046,34.46790746903627,57.05222250489323,36.17983990625387,1.3723681613913985,1.4244880563856266,7.264507716329329,13.311426679687498,4.719781511783103,18.0312081914706,0.7708633402437307,0.0,6.2450045135165055e-15,9.54288672468584,23.68218995310953,8431.489364702824,7.264507716329329,test
SIM_02659,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,30.9288,1816.29,95.43,9.18,23.06,11.549,24.899,1,NONE,,PASS,75.13612067178939,23.238700490336395,7.690099509663603,6.070445005350796,7286.589832584469,99.66577776647172,29.957778620265795,64.5015837041904,41.87153241502053,26.48644817462108,68.47219108345293,35.194085128074896,1.4622373944285942,1.5307934230609634,6.141235040804713,11.314517520833332,10.3802922295873,21.69480975042063,0.9335638091915778,0.0,3.7470027081099033e-14,9.026948671181774,17.57839852742806,7286.589832584469,6.141235040804713,val
SIM_02660,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,34.8324,2319.73,83.06,9.24,27.41,13.287,18.934,1,NONE,,PASS,58.232125971887946,20.2836470470319,14.548752952968108,7.311034787868359,5543.668867259175,99.6848325112031,30.015603305768156,40.31830522080561,36.547111796453876,29.802670973163828,47.15250938398575,17.32100645013714,1.2989437361395733,1.9838110307305716,4.740892883907355,14.844589218749999,5.16069662254026,20.00528584129026,0.9862765702293971,1.2490009027033011e-14,1.2490009027033011e-14,9.496100391667177,12.649140720945134,5543.668867259175,4.740892883907355,val
SIM_02661,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,35.7753,2957.76,86.89,7.76,24.62,12.963,22.536,1,NONE,,PASS,58.538763885117106,20.942418396192302,14.832881603807689,8.94876280630316,7121.161310022653,99.69744797392948,26.321416877992682,43.726881872544226,37.73408720034649,26.669481504454716,55.751749922459105,19.247088648084926,1.3624909220047037,2.505968178770577,6.033418410827438,14.8439545546875,9.173388623676068,24.017343178363568,1.14682758810369,6.2450045135165055e-15,4.9960036108132044e-14,10.621005581693495,14.307627918250947,7121.161310022653,6.033418410827438,train
SIM_02662,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,31.4031,2177.64,93.21,8.92,21.46,16.991,22.253,1,NONE,,PASS,79.09909457826961,24.839567769508584,6.5635322304914165,8.03409329057457,10388.473901671869,99.63106421214827,45.53470804889149,61.62527607399523,44.75597796307853,39.78708705823257,54.25757737528579,30.966697511227398,1.3512302250847557,1.8254302747542146,8.708250568783578,17.42190559114583,3.3922517025118775,20.814157293657708,0.8379436182946708,0.0,1.2490009027033011e-14,11.095618905281038,26.66998973611471,10388.473901671869,8.708250568783578,train
SIM_02663,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,24.4405,1998.36,55.08,7.97,29.28,10.768,15.091,1,NONE,,PASS,63.031899722669074,15.405311451718935,9.035188548281063,8.3202893711901,5391.447081658959,99.58364411961858,33.040969965777634,44.789970436494166,27.75731793102511,22.690200580036993,35.960718305347065,19.641571834791392,1.2206553648277196,1.7196112481602965,4.639400831422642,8.27815858940972,2.7121779876253083,10.990336577035029,0.7134121638163128,0.0,0.0,11.8687335792433,17.01072920373713,5391.447081658959,4.639400831422642,train
SIM_02664,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,34.1837,2760.69,64.87,8.29,24.2,17.203,26.677,1,NONE,,PASS,77.27871335343349,26.416723536597644,7.766976463402361,9.175956006600234,12119.027333675785,99.66762092061767,40.31927889196732,61.92859901032871,47.5977000659417,38.75502734862186,65.02869661839797,31.24903621827624,1.4345362101465915,2.335701096455955,10.253387896231095,19.21616517621528,7.029871688743011,26.246036864958292,0.9935386888005667,0.0,3.7470027081099033e-14,11.615123973331128,26.637680055176194,12119.027333675785,10.253387896231095,train
SIM_02665,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,20.3834,2045.94,53.91,8.51,29.16,16.498,23.001,1,NONE,,PASS,91.89946352342254,18.732235247833312,1.6511647521666901,17.542732204772236,25057.825849999474,99.14255881380821,64.44419107161785,77.2174035109316,33.75177522132128,6.895299455126994,44.26405538376212,45.5828772576398,1.2782703576976227,1.759855809730673,21.553985161510607,10.95943934548611,1.7497134586864873,12.709152804172598,0.6784642962266139,0.0,1.2490009027033011e-14,20.69344095475291,84.42235038035744,25057.825849999474,21.553985161510607,train
SIM_02666,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,37.8496,2237.45,96.86,7.59,29.15,18.833,21.926,1,NONE,,PASS,71.52993791853606,27.07379538241423,10.775804617585777,6.863337807036602,7841.713349058807,99.69325179078699,42.72246842221064,50.29453732167495,48.781613301647255,43.994262591578256,53.77360371319898,23.202104285705584,1.3476027903596677,1.9245232662873426,6.744981915939891,23.419111444444443,2.6670075932532367,26.086119037697678,0.9635191028533039,0.0,1.2490009027033011e-14,9.63167958163514,18.18613677777437,7841.713349058807,6.744981915939891,train
SIM_02668,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,25.9938,2584.82,97.55,8.39,28.56,15.106,16.911,1,NONE,,PASS,71.00840862664461,18.457783721592747,7.536016278407254,10.812597502342754,8889.27452582301,99.58168857009994,44.675987415966155,47.59673057098142,33.25726796683378,25.926381455942874,37.51233925423315,20.29232985611557,1.2312208365314667,2.218971324209577,7.631109812608981,12.719587671875,1.12599769888263,13.84558537075763,0.7501217686585221,0.0,0.0,14.640823170965717,26.805232959264735,8889.27452582301,7.631109812608981,train
SIM_02669,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,32.5055,2415.55,87.84,8.84,27.94,16.221,27.331,1,NONE,,PASS,81.1767324605262,26.386902769956343,6.118597230043652,8.58093311430947,12795.781996043994,99.64476276151147,40.58011794911936,68.32160063300762,47.5439689548763,37.20105230895167,68.8291082967725,36.968657317729686,1.4651390299062883,2.0693980847585687,10.962127364617423,17.164427695312497,7.752717917575225,24.917145612887722,0.9442997471176473,0.0,0.0,11.132335194107817,29.542841896392524,12795.781996043994,10.962127364617423,train
SIM_02670,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,35.77,2647.83,48.59,8.92,28.48,18.617,18.643,1,NONE,,PASS,66.10502026422388,23.645765748512883,12.124234251487122,8.53134383167577,7795.2262371245215,99.67779865657252,42.7854682152795,40.75809295562917,42.604983330653845,33.64023680867042,48.607438631527216,18.945896700754798,1.3094832926959432,2.272460338607119,6.6901358676104925,21.86410199652778,0.33825151726498953,22.20235351379277,0.9389568411498412,0.0,1.2490009027033011e-14,11.337549054072687,18.502335408811646,7795.2262371245215,6.6901358676104925,train
SIM_02671,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,39.6229,2130.5,66.7,7.91,30.86,12.404,18.835,1,NONE,,PASS,50.85215686261242,20.149099261516056,19.473800738483956,6.258385936384713,4328.404544264275,99.70624801988338,24.77638251196222,34.66434508390508,36.30468335408299,28.209568704828648,48.70943080269955,14.393849632496208,1.3102253265201758,1.8428971039989817,3.744099600826409,15.671338478298608,7.121304287026653,22.79264276532526,1.1311990908128715,1.2490009027033011e-14,3.7470027081099033e-14,8.166205996802912,9.159829368986301,4328.404544264275,3.744099600826409,train
SIM_02672,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,26.9773,2714.59,53.09,8.13,21.18,14.772,15.187,1,NONE,,PASS,64.46537059209656,17.391016420741664,9.586283579258332,10.96929323695664,7619.380445434642,99.59591344413128,41.753421999899466,38.99276038526743,31.33516472205705,24.12479163144132,36.2717088660637,18.061353691763784,1.2227657075113538,2.2733717293595634,6.380957750483937,12.8879835546875,0.4719462251770926,13.359929779864592,0.7682086806571389,3.1225022567582528e-15,2.4980018054066022e-14,13.97208170586158,21.95198087636583,7619.380445434642,6.380957750483937,train
SIM_02673,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,34.3836,1654.07,63.63,6.69,30.66,13.296,15.947,1,NONE,,PASS,57.81291524984663,19.878161527846267,14.505438472153733,5.36026907078446,3913.4514317890676,99.67593456922715,32.80150370975542,37.2201952735097,35.816507257380664,32.438833993094406,40.800276527058536,15.715187833018884,1.2539125824698016,1.4298406152898104,3.382935306931429,14.66406815625,2.4878270135615748,17.151895169811574,0.8628511819759785,0.0,2.4980018054066022e-14,7.93841305579319,10.42098393335572,3913.4514317890676,3.382935306931429,val
SIM_02674,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,31.0022,2033.99,51.77,8.0,30.29,16.259,16.31,1,NONE,,PASS,68.52199070641817,21.243324602785172,9.758875397214824,7.351694604492231,6445.618760650271,99.638557976957,44.13126617210223,43.65719940861907,38.27626054555887,30.47730868527477,43.3139375202799,19.860677055701448,1.2715422931094764,1.7561164972887948,5.5650506840309415,16.411520508680553,0.3013051679164921,16.712825676597046,0.7867330556350798,0.0,1.2490009027033011e-14,10.718993279004605,18.51957709954001,6445.618760650271,5.5650506840309415,train
SIM_02675,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,33.9393,2179.75,72.64,8.12,34.3,19.468,27.751,1,NONE,,PASS,86.064682466523,29.20975077636064,4.7295492236393555,8.4563153260779,15589.684941496935,99.6120511376957,49.11334656029736,72.6149852829496,52.63018157902818,42.70235842379405,68.26539377677207,40.05279183755924,1.460558820776422,1.9068338960254114,13.637774825004378,21.74796169010417,5.2369417530392015,26.98490344314337,0.9238320329998218,1.2490009027033011e-14,3.7470027081099033e-14,11.35531090727234,37.44655079053551,15589.684941496935,13.637774825004378,train
SIM_02676,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,38.7292,2863.59,38.32,9.22,20.05,15.232,17.515,1,NONE,,PASS,52.443298594403906,20.31086999922388,18.41833000077613,8.714181530051789,6011.813080508796,99.69569032123832,30.70740094229555,31.368281674652525,36.59616216076375,33.83681786225829,40.32199287297254,12.455302624323439,1.2505858918768524,2.3889468237277183,5.015348483381432,19.120861545138887,2.546669115504968,21.667530660643855,1.0667948079758187,1.2490009027033011e-14,4.9960036108132044e-14,9.799140823671063,12.178473862843564,6011.813080508796,5.015348483381432,test
SIM_02677,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,34.5044,2834.42,57.42,8.39,22.03,11.137,17.561,1,NONE,,PASS,47.94163558142983,16.54197370755887,17.962426292441123,9.495449151547353,5435.952047240039,99.66499498481004,22.417921505313153,32.89898204759318,29.805358031637606,21.90255001474882,42.01438014648276,13.292122459439174,1.262397044259226,2.3805801710443295,4.565561791974183,12.128955538194443,6.3892948533902025,18.518250391584644,1.1194704283154986,0.0,0.0,10.703415983864685,11.433170761522238,5435.952047240039,4.565561791974183,val
SIM_02678,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,21.8718,2784.07,54.77,7.62,26.16,12.527,15.297,1,NONE,,PASS,67.13157666921046,14.682884185936373,7.188915814063626,13.151934454691624,8443.486537543631,99.52760043911641,40.09831502244424,45.12938435186785,26.455647181867338,22.279123819688614,30.747434253004624,18.655071252041417,1.1858160196547949,2.371008206525009,7.190758807141839,8.743973515625,1.4648290655015899,10.208802581126589,0.6952859160262825,3.1225022567582528e-15,0.0,16.7625973952058,27.541518956133682,8443.486537543631,7.190758807141839,train
SIM_02679,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,28.8744,2264.0,46.78,8.92,24.88,14.222,21.459,1,NONE,,PASS,75.3292538872972,21.750870084433743,7.123529915566261,8.408284950370126,9151.186961952932,99.62860932198012,39.27991197773166,59.36971286396173,39.190756908889625,31.923125399470656,52.83408871576347,29.442973184763066,1.3405887975922706,1.919853478368909,7.7601316784936145,13.242872604166669,4.679611011951305,17.922483616117972,0.8239892724541811,0.0,2.4980018054066022e-14,11.483603485223444,23.968999894875008,9151.186961952932,7.7601316784936145,train
SIM_02680,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,31.2279,2327.37,62.6,8.36,34.53,11.737,27.941,1,NONE,,PASS,75.63670384403994,23.61975423971295,7.608145760287053,7.692368478083621,9528.890225585144,99.66948235656197,28.017600081328077,66.15381512218748,42.558115747230545,24.78712194722677,74.44030576419499,36.15477873183141,1.5115205937742877,2.0374941875386017,8.34205925500592,11.627784466145833,12.998557948140135,24.62634241428597,1.0426163695166903,0.0,1.2490009027033011e-14,10.559084067868737,21.787482005736962,9528.890225585144,8.34205925500592,test
SIM_02681,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,30.0459,2089.49,74.32,9.14,20.5,19.671,23.644,1,NONE,,PASS,87.82987851667453,26.389277469241513,3.6566225307584865,9.757013827435328,17098.600284800934,99.53304328676207,56.35920220600011,72.11297203874966,47.548247692327045,29.252521144006298,54.317870548754904,37.185563061089496,1.3516828122612283,1.7458301197925743,14.28638154932513,19.464892039062498,2.0137351480550505,21.47862718711755,0.8139149399657623,0.0,0.0,13.137581377138813,46.145677567109935,17098.600284800934,14.28638154932513,train
SIM_02682,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,37.1525,2243.5,65.43,6.67,26.24,18.58,20.214,1,NONE,,PASS,69.51543820368475,25.82672317862398,11.325776821376023,6.979970997213705,7343.5460792662225,99.6888802764781,42.853213069053794,46.655685413859715,46.53463635788104,40.22978831878042,50.156366495467346,20.814164063049258,1.3207977655787073,1.9111511839053104,6.255683879408444,22.661412478298608,1.5363320371617757,24.197744515460386,0.9369266224020301,0.0,1.2490009027033011e-14,9.73679663213935,17.32925092655728,7343.5460792662225,6.255683879408444,test
SIM_02683,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,39.8056,2512.97,74.05,7.7,34.35,10.591,15.342,1,NONE,,PASS,38.37066516473318,15.27367349281303,24.531926507186963,8.424073023759371,4072.310100141867,99.66477622002016,18.766665831762992,24.132949279626562,27.520132419482938,21.326181386582864,36.70296157244061,9.191217471911099,1.2256981720503577,2.198690519344906,3.5630149221894527,13.237780743055556,5.83946176935968,19.077242512415236,1.249027781128879,6.2450045135165055e-15,0.0,9.342942618951612,8.579410986967211,4072.310100141867,3.5630149221894527,train
SIM_02684,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,21.7082,2801.65,54.25,8.35,34.52,14.825,22.24,1,NONE,,PASS,84.21993091444494,18.28263104276954,3.425568957230457,15.27981271842815,17672.808256825156,99.45461379121488,49.37578220080723,68.82901154512919,32.941677554539716,21.159557178360245,45.98819992985743,34.20695215147829,1.2905705687172193,2.452622514625816,15.471142872005569,10.410702477430556,3.0011546776304368,13.411857155060993,0.7335846314289183,3.1225022567582528e-15,1.2490009027033011e-14,19.308792101420785,53.98915980483379,17672.808256825156,15.471142872005569,val
SIM_02685,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,30.9121,1686.34,41.49,9.19,32.9,16.2,19.185,1,NONE,,PASS,76.68111445789783,23.703742782339837,7.208357217660164,6.206242340293344,7211.240782375373,99.63196968936909,45.628976795290384,57.11155654675581,42.70944645466637,37.893798180819154,47.98717671307356,28.006407453075777,1.3049796784199483,1.4684839530285967,6.279630068873192,16.300497731770832,2.004611739411684,18.305109471182515,0.7722455326683892,6.2450045135165055e-15,3.122502256758253e-14,9.6439241290099,21.03349107742898,7211.240782375373,6.279630068873192,train
SIM_02686,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,21.34,1904.05,87.05,7.5,30.68,18.34,23.087,1,NONE,,PASS,92.61622689008561,19.76430281834427,1.5756971816557337,17.779206405730758,25563.94328153853,99.06624267189775,70.29302320260298,75.14464982326515,35.61135642944913,4.193482556735234,49.996408301726575,47.491330295325476,1.3196248052350963,1.6460411268030744,22.099893387607242,12.838640451388887,1.1439659585413133,13.9826064099302,0.7074677279763302,3.1225022567582528e-15,0.0,21.863131746881496,89.69283202970408,25563.94328153853,22.099893387607242,train
SIM_02687,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,30.1954,2821.39,96.09,7.58,31.38,10.352,25.114,1,NONE,,PASS,65.83058925401679,19.877809747607387,10.317590252392622,9.278039024646448,8239.188650830942,99.67115361489739,22.535817537555047,55.89005181517442,35.81587341911241,19.096247831721936,64.43064291383368,27.412310665578133,1.429778927509082,2.44469612912001,7.139145102866291,9.791225407986111,12.354795404730721,22.146020812716834,1.114107695662117,6.2450045135165055e-15,2.4980018054066022e-14,12.19310689327038,18.27841803731184,8239.188650830942,7.139145102866291,train
SIM_02688,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,22.1937,1769.47,70.68,9.05,26.75,10.701,23.781,1,NONE,,PASS,88.2523550974274,19.586462933257746,2.60723706674226,9.200333520740479,14993.222076413032,99.48005145491359,37.162210263848664,81.30480885483142,35.29092420406801,23.136681220853664,62.747496442473555,50.8720325192095,1.4164746553285674,1.5099110009637389,12.793904928067967,7.4655214296875,6.551728931086637,14.017250360774137,0.7156601173238326,6.2450045135165055e-15,1.2490009027033011e-14,12.080451025750296,41.856296343006946,14993.222076413032,12.793904928067967,test
SIM_02689,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,21.4131,2813.07,49.74,8.41,27.11,17.417,18.738,1,NONE,,PASS,83.17876902784384,17.811152990701228,3.6019470092987684,17.017491081648938,16639.180955495172,99.3950562523631,60.46678756898456,57.450381747982604,32.09216755081302,12.717956724355277,43.61901377964074,30.51337794829382,1.2736987596827036,2.403309477667945,14.215466124544898,12.196358997395834,0.520556321420049,12.716915318815882,0.7139860808255971,3.1225022567582528e-15,1.2490009027033011e-14,23.222861998491,59.01270714184448,16639.180955495172,14.215466124544898,train
SIM_02690,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,36.9819,1811.04,80.25,8.84,31.03,19.019,26.305,1,NONE,,PASS,82.49465290525792,30.508090042769584,6.4738099572304275,6.111880550302726,10316.83642477728,99.66252095203293,45.84341449858809,67.67642026788097,54.96953160859385,48.46640368808592,68.90122882021772,37.19710061627246,1.4657260480723373,1.5674380233397975,8.92912453218754,23.1210710390625,5.379779406072115,28.500850445134613,0.9342063172482773,6.2450045135165055e-15,0.0,8.81131959779432,24.79778116885043,10316.83642477728,8.92912453218754,train
SIM_02691,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,34.5245,1953.96,40.18,7.94,22.55,16.875,22.851,1,NONE,,PASS,76.48207216717746,26.405053005357185,8.11944699464282,6.472000568755675,8287.337616259838,99.66877517611643,42.276805743995865,59.25740400207271,47.57667208172466,41.63905720476721,58.75357388754206,29.929963244237218,1.3853983009620916,1.6439881133710914,6.972652732207561,19.01454819010417,4.4465787373289665,23.461126927433135,0.8885089881347039,6.2450045135165055e-15,2.4980018054066022e-14,9.211919008957437,20.230975648685472,8287.337616259838,6.972652732207561,train
SIM_02692,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,33.3499,2995.48,25.65,8.4,27.01,16.319,27.542,1,NONE,,PASS,76.36072382268726,25.466225034142376,7.8836749658576215,9.952087115629586,12639.475472225293,99.66776319268934,37.66899747563134,62.07460939189799,45.88509015160788,35.19281334975124,66.66265442659812,31.265451598582167,1.4476145468694568,2.5582967589155405,10.794773837577429,17.723792775173607,8.425363479095036,26.149156254268643,1.026817135999178,0.0,0.0,12.261130337835317,27.30508878452983,12639.475472225293,10.794773837577429,train
SIM_02693,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,37.0188,2444.57,37.42,7.61,20.96,19.308,22.622,1,NONE,,PASS,73.6398972954601,27.260606300011784,9.758193699988214,7.7312340077798805,9252.151839290678,99.6837384894775,44.30231541701332,52.67289313388835,49.11820954957078,42.939367584747934,54.34346654586311,24.563892994220133,1.3518749929446323,2.0457094368495716,7.742553630618906,23.515614281250002,2.694738362117035,26.210352643367038,0.9614735767397701,6.2450045135165055e-15,1.2490009027033011e-14,10.447996344295614,20.985225429980066,9252.151839290678,7.742553630618906,train
SIM_02694,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,32.7781,2122.61,83.35,6.65,29.78,12.427,26.06,1,NONE,,PASS,73.20779696619601,23.9961248973767,8.7819751026233,6.764270390750617,7904.008580385223,99.68132297545236,29.799045244178778,61.834987676457054,43.23626107635442,27.83988486209333,69.98458227631453,32.55031509298356,1.4745722508608732,1.8295495263981572,6.812732981984798,12.99031384982639,11.251993849339152,24.242307699165544,1.0102592732302271,0.0,2.4980018054066022e-14,9.519531407373606,18.166075546385123,7904.008580385223,6.812732981984798,train
SIM_02695,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,28.379,2976.96,91.24,7.42,21.36,18.532,21.443,1,NONE,,PASS,79.04541327943318,22.432297834570342,5.946702165429659,12.454073479450683,14159.742999062992,99.5816512993305,50.9652630300689,57.2658323151269,40.4185546568835,27.292562191597447,47.08136195030705,25.35225233701512,1.2984305225545454,2.4946218655616725,11.865528759605889,17.26265993923611,1.6239661133258927,18.886626052562,0.841938984220149,0.0,1.2490009027033011e-14,16.31419208645351,37.79323733561123,14159.742999062992,11.865528759605889,train
SIM_02696,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,29.9555,2609.36,81.21,8.34,21.73,10.889,18.92,1,NONE,,PASS,57.69197111316501,17.281918406804145,12.673581593195848,9.104892683676422,6155.113524452971,99.65106797514807,25.601812970657,43.132984046844456,31.138591723971437,21.617291134739023,46.5367294337836,18.861562008042203,1.29450859082819,2.1893288404645563,5.164319049659047,10.271980177951388,6.5628654567010525,16.83484563465244,0.9741306050851573,6.2450045135165055e-15,0.0,11.430231485995158,14.449451121983245,6155.113524452971,5.164319049659047,test
SIM_02697,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,27.7411,2013.74,54.05,7.36,34.72,15.8,17.046,1,NONE,,PASS,74.38754997293464,20.635924625541772,7.105175374458213,8.130738437688658,7838.733665697416,99.59623693040369,47.172556983500286,51.516771275365855,37.18184617214734,29.04844279628339,41.725781369264354,23.22680149551344,1.2603750571172456,1.7640157082461758,6.86665076874292,14.243080223090278,0.8630115901294001,15.106091813219678,0.7320288325981945,1.2490009027033011e-14,2.4980018054066022e-14,12.183135577608242,24.658304194640007,7838.733665697416,6.86665076874292,test
SIM_02698,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,29.894,1793.6,92.94,9.49,21.11,16.159,21.73,1,NONE,,PASS,82.33576321186395,24.613453054554608,5.280546945445389,7.100227794728424,10120.754124266225,99.60413538164984,46.73492296284717,66.83711397654585,44.34856406226056,39.60779969924347,54.995119890633845,35.75687119818109,1.356776969895705,1.5017184120951614,8.473752683261948,15.721078142361108,3.3289151764457645,19.049993318806873,0.773966711480239,0.0,3.7470027081099033e-14,10.189960661531645,27.780269880591884,10120.754124266225,8.473752683261948,train
SIM_02699,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,23.8497,1982.05,82.02,7.1,25.46,11.437,25.691,1,NONE,,PASS,87.7695584704523,20.932776386527458,2.9169236134725383,9.631658330505411,16136.75459910334,99.51405573368454,36.81018607246209,80.64491605629223,37.716714209959385,24.617647919362412,67.29414149577605,49.85846249793558,1.4527009034302278,1.6840331377972646,13.710466174613373,8.632059388020831,7.694368881689806,16.32642826971064,0.7799456683738566,3.1225022567582528e-15,2.4980018054066022e-14,12.143001325542814,41.75517902739879,16136.75459910334,13.710466174613373,train
SIM_02700,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,26.8275,1785.93,94.7,8.65,24.91,15.87,22.518,1,NONE,,PASS,87.7049177661618,23.52903681371706,3.2984631862829477,8.611470078143949,14464.135199967197,99.51781592346039,50.44603203427771,75.18850106545854,42.39466092561632,32.49474547076949,55.60427895923726,42.16341953116494,1.3613753596818483,1.5146064758953734,12.266702973854821,13.839217382812498,3.2764394509068584,17.115656833719356,0.7274270072857889,9.367506770274758e-15,1.8735013540549517e-14,11.710969503345527,41.560710652158726,14464.135199967197,12.266702973854821,val
SIM_02701,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,37.1012,2009.62,40.04,7.19,31.91,16.864,24.263,1,NONE,,PASS,73.7258659234832,27.353180968003347,9.748019031996646,6.139752646046474,7631.434810969653,99.69448190971197,39.044717565695706,56.89605063378348,49.285010753159185,41.44270134222241,63.21995702098116,28.306079624612064,1.4201966293844095,1.7443389957611353,6.6240430202642155,20.419508538194442,6.163411237635582,26.582919775830025,0.9718401602696833,6.2450045135165055e-15,0.0,8.774592316202193,17.732585737048016,7631.434810969653,6.6240430202642155,train
SIM_02702,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,39.4871,2809.45,81.11,8.16,25.94,17.574,20.367,1,NONE,,PASS,60.916417442691085,24.05412667201287,15.432973327987131,8.192267759557627,7175.54374617869,99.70840314796285,36.012021690115695,38.92042913430876,43.34076877840157,40.3781545099628,47.70292998587714,16.320964363432118,1.302920990216916,2.3908640383959914,6.106444143400268,22.706110809895836,2.8451691394626715,25.55127994935851,1.0622410157624882,0.0,2.4980018054066022e-14,10.065335371607532,14.728877306331334,7175.54374617869,6.106444143400268,val
SIM_02703,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,36.401,1601.06,85.02,8.81,34.12,10.247,27.961,1,NONE,,PASS,68.88950049389756,25.076467074783654,11.324532925216356,4.561829029269189,5136.2639756231265,99.71507444884831,22.3799292395278,59.91951669033342,45.18282355816874,23.459106574437175,80.53382696918291,31.78289872335409,1.5635532488738682,1.3997789154945206,4.4905462740255295,11.670754644097224,17.819944801263336,29.490699445360562,1.1760308721883619,6.2450045135165055e-15,1.2490009027033011e-14,7.820523075805114,11.465918782584465,5136.2639756231265,4.4905462740255295,train
SIM_02704,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,30.7557,2268.33,51.29,7.91,34.17,13.89,19.086,1,NONE,,PASS,66.28465566762698,20.386309843168352,10.369390156831654,7.849912745925446,6712.453208413859,99.6539342712072,35.677469081393085,47.58392766752898,36.73208980751054,31.017355058757204,46.27018443930504,21.416769145259114,1.292593503330156,1.9834841792933673,5.869536065359049,13.751161804687502,3.878261834973267,17.629423639660768,0.8647677669614424,6.2450045135165055e-15,1.2490009027033011e-14,10.831184578168369,17.46382466615854,6712.453208413859,5.869536065359049,test
SIM_02705,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,36.093,1809.79,91.62,6.84,25.84,12.238,26.421,1,NONE,,PASS,70.36252625690831,25.39594660190592,10.697053398094074,5.304010959566601,6093.832354105039,99.70692671748841,27.809276747889395,58.945592441858274,45.75846234577643,28.87451583123708,73.79943837358996,30.643191769630068,1.506149850510096,1.5396305750551957,5.184165351582613,14.067184088541667,13.238697513157716,27.305881601699383,1.0752062929463762,1.2490009027033011e-14,2.4980018054066022e-14,7.949685325100213,13.458526107954455,6093.832354105039,5.184165351582613,test
SIM_02706,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,38.5693,2642.06,62.44,8.51,21.92,14.939,24.546,1,NONE,,PASS,64.31454549257542,24.805669994667895,13.763630005332105,7.526220836905642,7390.180625911007,99.71513815595007,30.7154845097886,48.49432913698263,44.69490089129351,33.79067217245214,62.760743969032944,22.35579538178121,1.4165788843509417,2.2181934184036196,6.204571442438757,18.649528801215276,9.331552494088196,27.981081295303472,1.1280115111310498,0.0,2.4980018054066022e-14,9.375823157936596,14.671469372161845,7390.180625911007,6.204571442438757,train
SIM_02707,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,31.2987,2384.53,72.47,6.78,21.66,15.19,19.746,1,NONE,,PASS,69.56793538092181,21.773859391068573,9.524840608931425,8.263800301959723,7816.692933987267,99.65344112668075,39.13449535072348,50.0011298773649,39.23217908300644,34.56743565310491,47.32454485515106,22.825180772293795,1.300185531941866,2.0002150060986787,6.556875570710722,15.406730736979165,3.31127983293533,18.718010569914494,0.8596551595989658,0.0,1.2490009027033011e-14,11.045780711277759,19.558871217601613,7816.692933987267,6.556875570710722,val
