simulation_id,sampling_method,random_seed,model_version,parameter_set,topology,timestamp,feed_flow_m3h,feed_tds_mgL,feed_cod_mgL,feed_pH,temperature_C,stage1_pressure_bar,stage2_pressure_bar,feasible,failure_reason,failure_message,quality_flag,overall_recovery_pct,permeate_flow_m3h,concentrate_flow_m3h,permeate_tds_mgL,concentrate_tds_mgL,overall_tds_rejection_pct,stage1_recovery_pct,stage2_recovery_pct,average_flux_LMH,minimum_flux_LMH,maximum_flux_LMH,maximum_element_recovery_pct,maximum_polarization_modulus,feed_osmotic_pressure_bar,final_concentrate_osmotic_pressure_bar,stage1_pump_power_kW,stage2_booster_power_kW,total_power_kW,SEC_kWh_m3,water_balance_error,solute_balance_error,flux_decline_stage1_pct,flux_decline_stage2_pct,max_element_concentrate_tds_mgL,max_element_osmotic_pressure_bar,dataset_split
SIM_02708,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,20.0128,1990.53,59.49,8.64,25.95,10.109,22.776,1,NONE,,PASS,87.57179838473947,17.52556886714114,2.4872311328588608,11.109124487458436,15937.957889815014,99.4419011777035,36.616746823900584,80.39197896527821,31.57760156241647,20.294849243905418,58.04700375599082,48.106507479826845,1.3799719406822806,1.6940133169228095,13.563780957785912,6.320535611111111,5.777293241078605,12.097828852189716,0.6902959295587862,0.0,1.2490009027033011e-14,14.13363277496801,46.32209641270301,15937.957889815014,13.563780957785912,test
SIM_02709,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,32.5583,2627.4,90.34,8.24,33.06,15.86,26.573,1,NONE,,PASS,77.52133845752132,25.239629939015167,7.3186700609848305,8.963626167623007,11657.50581754424,99.6588404442558,38.39286722563545,63.51289123484042,45.476810700928226,35.14673214563401,65.62106125951468,32.66352085190093,1.4392638396838233,2.2891657777272822,10.156795071621744,16.78419932378472,7.774655504645058,24.558854828429777,0.9730275320109565,6.2450045135165055e-15,1.2490009027033011e-14,11.65702387058847,26.89117718495433,11657.50581754424,10.156795071621744,test
SIM_02710,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,22.4833,2524.35,53.35,8.72,32.09,11.353,27.003,1,NONE,,PASS,86.89797441429623,19.537532281489465,2.9457677185105355,12.642907015724411,19183.015278482588,99.49916188263417,35.294228642528175,79.7513802697434,35.202760867548584,21.859754030620987,67.12543858805937,46.43045054439818,1.4513403275170418,2.1924146429449713,16.660575432242887,8.07193406857639,8.132732025520584,16.20466609409697,0.8294121212764334,0.0,1.2490009027033011e-14,14.975271027816056,48.59983102845486,19183.015278482588,16.660575432242887,train
SIM_02711,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,33.2782,1966.76,31.61,9.34,20.3,10.948,26.594,1,NONE,,PASS,71.41042227032268,23.764103143962522,9.514096856037487,6.062113887236641,6864.148318068788,99.69177154877887,25.593954923526862,61.57627018034154,42.81820386299554,24.369553459471682,73.85245463489798,32.767500015048704,1.506593424631495,1.642166394879134,5.731290903515778,11.479534633680554,13.838643581997069,25.318178215677623,1.065395906687517,1.2490009027033011e-14,0.0,8.908491532523573,15.15329877682855,6864.148318068788,5.731290903515778,test
SIM_02712,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,38.1125,2636.36,51.91,6.73,24.25,11.824,21.529,1,NONE,,PASS,53.16712532319661,20.263320638803304,17.84917936119668,7.751277505812387,5620.493908903913,99.70598562010451,22.75690625173244,39.369499065599285,36.51048763748343,24.739201364098907,55.13279621891348,16.90614437574652,1.357814893928086,2.2308858946534422,4.756057815457421,14.306413519965275,10.380410712997568,24.68682423296284,1.2183010214865146,1.2490009027033011e-14,1.2490009027033011e-14,9.456985224060167,10.987258554751394,5620.493908903913,4.756057815457421,train
SIM_02713,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,23.7687,1615.66,74.5,7.6,33.22,12.298,24.647,1,NONE,,PASS,90.462828854665,21.501838401978763,2.2668615980212294,8.754418924403208,16857.624556497678,99.45815215302704,42.287780760846296,83.47460681452247,38.74205117473651,28.326146620252587,65.0346106653784,53.08637562065308,1.4345833330101454,1.4084060734954607,14.695159136252402,9.313327684895832,6.096165590650823,15.409493275546655,0.716659338027978,6.2450045135165055e-15,1.2490009027033011e-14,11.251378637142254,46.69931010712666,16857.624556497678,14.695159136252402,train
SIM_02714,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,27.3619,2129.22,81.12,7.3,27.32,11.633,24.975,1,NONE,,PASS,79.41058799114332,21.728245675548642,5.63365432445135,8.089812946823914,10310.133339691338,99.62005744137178,32.420515795510916,69.53304356902893,39.14999220819575,25.03739389818344,65.72198757079903,38.98133738869265,1.440070878773878,1.8203434420520193,8.814487752129425,10.089463108506944,8.85514923662692,18.944612345133862,0.8718887216215861,6.2450045135165055e-15,2.4980018054066022e-14,11.134969818063013,25.99827604479785,10310.133339691338,8.814487752129425,train
SIM_02715,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,34.3414,2608.91,71.39,6.91,28.6,14.461,24.46,1,NONE,,PASS,69.10214697460614,23.730644701137397,10.610755298862617,8.127233787776383,8425.484789585358,99.68848163456093,32.760559578675505,54.04802176849341,42.75791838042774,31.871120494195836,61.61061355537853,25.932480801081148,1.4075583825094904,2.239948616227374,7.233922594292831,16.03522784201389,8.377690809030433,24.412918651044322,1.0287507549204604,1.2490009027033011e-14,1.2490009027033011e-14,10.504085697781766,18.515442414993732,8425.484789585358,7.233922594292831,train
SIM_02716,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,34.9729,1717.52,49.91,8.98,33.64,16.962,18.066,1,NONE,,PASS,69.33578831962835,24.248735913235308,10.724164086764691,5.582379079843396,5588.434593787126,99.67497443524131,42.7244472661496,46.461954155444054,43.69141605988344,38.36788036114466,46.80586093160366,20.932994817949098,1.296445140333138,1.499252156085462,4.878238747658212,19.36715412760417,1.0808351544901431,20.447989282094312,0.8432600097283218,6.2450045135165055e-15,0.0,8.598760235876558,15.088749331977741,5588.434593787126,4.878238747658212,train
SIM_02717,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,25.7817,2154.41,62.11,7.91,33.8,10.451,25.807,1,NONE,,PASS,80.61595314578673,20.7841631921873,4.997536807812696,8.521675599558728,11078.905174667601,99.60445432394212,29.336912963994287,72.56835546353034,37.44894268862577,21.254784197685034,68.32564054894152,42.03328914806572,1.461047644819883,1.8816015996942064,9.676006748722381,8.448654138020833,9.998472278277081,18.447126416297912,0.8875568501710056,3.1225022567582528e-15,0.0,11.893904542942682,28.327048874552414,11078.905174667601,9.676006748722381,test
SIM_02718,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,20.1751,2940.34,42.57,8.18,31.27,14.232,27.2,1,NONE,,PASS,89.3966122134417,18.035855910674076,2.139244089325927,19.664620469581983,27564.402569532413,99.33121270092636,49.22788664409784,79.11572498030418,32.49703767689023,14.847038788127572,57.218211301639364,46.116998105278704,1.373634006836313,2.546844405045261,23.875553324659332,9.2600556640625,4.772393404232039,14.03244906829454,0.7780306705594039,0.0,6.245004513516506e-14,20.96594585701884,74.05189982284158,27564.402569532413,23.875553324659332,train
SIM_02719,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,25.3836,1764.84,81.47,8.13,22.2,11.36,14.155,1,NONE,,PASS,63.239515333262894,16.05246561413412,9.331134385865873,7.220228606868123,4788.494978728768,99.59088480503229,35.59891492921672,42.919463815968925,28.92336146690833,25.583580334659462,34.1413609373108,18.635455285491993,1.2083822050561386,1.4831121519236927,4.024090054836823,9.11936678125,1.8419108811957898,10.96127766244579,0.6828407501956856,6.2450045135165055e-15,2.4980018054066022e-14,10.588488675463346,15.408504219123376,4788.494978728768,4.024090054836823,train
SIM_02720,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,38.2367,1783.2,55.2,6.69,30.06,13.985,21.219,1,NONE,,PASS,62.504467730067546,23.899645812542737,14.337054187457268,5.143389125854874,4747.192650018635,99.71156409119253,31.080269073506972,45.59535888217023,43.062424887464395,34.259265884073606,57.06921649825779,20.807491745406367,1.372497705497259,1.5384211983898413,4.095548343219557,17.22211504253472,7.03102828898365,24.253143331518373,1.014790910365296,6.2450045135165055e-15,3.7470027081099033e-14,7.552082165261344,10.800600791620367,4747.192650018635,4.095548343219557,train
SIM_02721,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,20.9978,2876.01,75.48,6.88,33.91,16.954,21.886,1,NONE,,PASS,86.01972110283339,18.06224899773075,2.935551002269249,18.324113726587886,20459.160146350972,99.36286335142826,58.78825565421173,66.07695422968588,32.54459278870406,12.650623644345496,41.6871494844855,33.15708913099902,1.2601046394120692,2.512727061386164,17.874863214303634,11.62224584548611,1.6171339603860857,13.239379805872197,0.7329862304265391,3.1225022567582528e-15,2.4980018054066022e-14,23.574709364650662,67.37335130050892,20459.160146350972,17.874863214303634,train
SIM_02722,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,34.0669,2385.8,55.67,7.83,34.02,11.675,19.758,1,NONE,,PASS,56.04032359553539,19.091200998967444,14.975699001032554,7.588155762519852,5417.5730299822635,99.68194501791768,25.43863173733298,41.04228848161403,34.3985603584999,24.6443169327474,49.90940963031809,17.789269918799235,1.3189872884397513,2.0851846135048424,4.734948413386631,12.611554551215278,7.525853199408596,20.137407750623872,1.0548004681168572,6.2450045135165055e-15,3.7470027081099033e-14,9.949647346078793,12.259002017563752,5417.5730299822635,4.734948413386631,train
SIM_02723,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,34.476,2251.34,31.26,9.38,29.53,12.185,21.436,1,NONE,,PASS,60.884145418418825,20.990417974454072,13.485582025545927,6.946669340998867,5744.756451760629,99.69144290329321,27.244698558985327,46.23642015517755,37.82057292694427,26.79103266347943,55.67026864341316,21.017525604681747,1.3618744338596813,1.9389048302488077,4.947513939663347,13.373515729166666,8.449004341955753,21.82252007112242,1.0396419974905236,0.0,2.4980018054066022e-14,9.423145281765942,12.89050260111256,5744.756451760629,4.947513939663347,train
SIM_02724,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,25.9208,2884.96,75.52,7.7,28.9,12.843,20.903,1,NONE,,PASS,71.18280855113358,18.451153438922233,7.469646561077769,11.349029145669405,9983.212442529664,99.60661398613259,35.07335526653706,55.61576981658787,33.24532151157159,25.137050780615727,48.18947815546506,26.022186292261264,1.3064468496936525,2.4794212313583106,8.579872472120414,10.647103604166665,4.972885199510004,15.61998880367667,0.8465589349404414,3.1225022567582528e-15,3.7470027081099033e-14,14.394359830118697,26.31851007994689,9983.212442529664,8.579872472120414,train
SIM_02725,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,28.5044,1501.95,82.79,8.14,23.1,10.392,16.996,1,NONE,,PASS,62.95061668870988,17.94369558341662,10.560704416583388,5.388279665480171,4044.758402942187,99.641247733581,29.495780520713577,47.45082835478388,32.330983033183095,24.073544092686056,45.47116081552934,21.976493915845708,1.2868695907391694,1.2660344222800235,3.4094366443165094,9.282487552083333,4.9223215491870755,14.20480910127041,0.7916323053539958,6.2450045135165055e-15,6.2450045135165055e-15,8.757714522815139,11.598818088076795,4044.758402942187,3.4094366443165094,train
SIM_02726,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,27.572,2046.17,69.58,6.54,32.52,18.691,23.596,1,NONE,,PASS,89.04764372266757,24.552216327213902,3.019783672786102,10.685401545812601,18595.58664938898,99.4777852502083,57.23617426169353,74.38873606782641,44.23822761660162,24.446850047209853,52.91645422226738,38.681452670248,1.3412022385961284,1.779615622454845,16.17314128834133,16.923990381944442,2.1923596904302145,19.116350072374658,0.7785997735441065,3.1225022567582528e-15,0.0,14.429183317284512,53.80104278241199,18595.58664938898,16.17314128834133,test
SIM_02727,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,33.2611,2154.83,98.44,7.96,32.66,16.801,20.505,1,NONE,,PASS,72.42916745235928,24.09073781549667,9.170362184503325,7.272823960158715,7796.50868518776,99.66248734423789,42.388158833904136,52.143809346148885,43.406734802696704,39.77522848676091,49.75220905181278,24.29777722069828,1.3178361205482494,1.8749788606955606,6.783963919175244,18.233261511284717,2.763900262225973,20.99716177351069,0.8715864966163055,0.0,3.7470027081099033e-14,10.40891627507925,20.053341861989836,7796.50868518776,6.783963919175244,train
SIM_02728,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,20.7862,2475.05,79.92,8.06,28.44,15.766,15.99,1,NONE,,PASS,80.24485919219711,16.679856921408476,4.1063430785915305,14.382737404098012,12470.215305420954,99.41889103637914,57.50694842740438,53.50971493762221,30.053796254790043,14.448829041269294,39.719341194006844,28.413622259311566,1.246406724809942,2.1238928052755397,10.700955765507961,10.647694862847223,0.20670949730390467,10.854404360151127,0.6507492487072583,6.2450045135165055e-15,3.122502256758253e-14,20.48222461960581,48.235823485615356,12470.215305420954,10.700955765507961,train
SIM_02729,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,28.2341,2245.35,87.43,7.14,24.9,17.409,19.784,1,NONE,,PASS,80.28276269613626,22.66711550238981,5.566984497610192,9.470043108143905,11349.192350217158,99.57823755280273,51.04408601492404,59.72450374458441,40.84164955385551,29.502137536190368,46.2194396757766,28.16926434966413,1.2922292306121959,1.9041662058942062,9.624668108524975,16.0735848984375,1.3558294906961945,17.429414389133694,0.7689295264453079,0.0,0.0,13.423040702383535,33.14755729479765,11349.192350217158,9.624668108524975,train
SIM_02730,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,30.8974,2727.58,74.2,6.79,28.16,13.804,18.885,1,NONE,,PASS,62.41985940460123,19.28611363967726,11.611286360322744,9.43460410850488,7242.3649572863205,99.6541034870286,33.5768892637167,43.42309449402102,34.74975430572479,29.148580083804703,43.861443189884135,18.725533839304994,1.2754150070251682,2.338421107252753,6.209056776536717,13.722254133680558,3.941416376117841,17.6636705097984,0.9158750611869769,0.0,4.9960036108132044e-14,11.851077008478558,17.57750043476544,7242.3649572863205,6.209056776536717,train
SIM_02731,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,21.4955,1917.49,88.22,8.64,25.8,12.252,16.697,1,NONE,,PASS,78.65779064013212,16.9078853870496,4.587614612950402,9.493583831600857,8949.507169099003,99.5048952624733,44.5286286463192,61.525722478011666,30.46465835504432,26.546684741576755,38.76968853060263,30.03608624648932,1.239849555398218,1.631035242486809,7.612535969256073,8.388283007812499,2.0266402444643266,10.414923252276825,0.61598023725983,3.1225022567582528e-15,1.8735013540549517e-14,13.755705760648867,31.351327620058754,8949.507169099003,7.612535969256073,test
SIM_02732,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,23.2108,2671.6,96.01,7.93,26.24,14.3,20.55,1,NONE,,PASS,80.32292576631946,18.643593653768875,4.567206346231123,12.746918114727379,13525.188098695373,99.52287325517565,45.753348388218946,63.72665657873128,33.5920606374214,26.67060763571288,44.712099775000304,30.173916297779808,1.2814554311953885,2.275833074625107,11.521586470855215,10.708197809027775,2.929175282724262,13.637373091752037,0.7314777046213506,0.0,2.4980018054066022e-14,16.530956612305356,40.35035757675351,13525.188098695373,11.521586470855215,train
SIM_02733,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,39.1915,2175.05,80.59,6.54,29.26,16.805,22.032,1,NONE,,PASS,66.11177061181304,25.910194579328707,13.281305420671286,6.277668828218316,6406.058272083321,99.71137818311219,36.40583881730115,46.711728312871536,46.68503527806974,40.86654132235468,56.21500397969381,21.2118148845751,1.3660012132869743,1.8715312053131123,5.5121206221733425,21.489665629340276,4.912872977253161,26.40253860659344,1.0190019424885959,6.2450045135165055e-15,6.245004513516506e-14,8.604661357744599,14.044527846070508,6406.058272083321,5.5121206221733425,train
SIM_02734,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,33.3126,1864.28,65.25,9.0,20.18,13.632,22.879,1,NONE,,PASS,72.10181320954128,24.01898862724165,9.29361137275835,5.981318844493795,6666.9829642670275,99.67916199044706,34.26501905170749,57.55960313975967,43.277456986020994,32.69835301539145,61.339091703864014,29.1134572588345,1.4054372231474415,1.555963132229641,5.564389306114199,14.595950390625003,7.373097540312657,21.96904793093766,0.9146533299916297,0.0,3.7470027081099033e-14,8.616257377573387,15.90979073738554,6666.9829642670275,5.564389306114199,train
SIM_02735,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,26.7078,1577.19,52.18,7.55,25.78,16.58,22.768,1,NONE,,PASS,90.76582014869065,24.241553713672,2.466246286327999,8.590532046075264,16995.475054676495,99.45532674908696,54.398666228982805,79.75019788307527,43.67847515976937,28.47700034401621,56.51141078271416,46.07581957885644,1.3682519677609415,1.3414830715774466,14.45554567253489,14.43589047395833,2.807116396968953,17.24300687092728,0.7112995757034498,3.1225022567582528e-15,1.2490009027033011e-14,11.401193474823755,49.60840660391578,16995.475054676495,14.45554567253489,train
SIM_02736,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,20.2405,2470.89,37.3,6.59,27.57,16.239,25.157,1,NONE,,PASS,91.09856499793084,18.43880504840619,1.8016949515938063,19.863245037932348,27555.050036744273,99.19610969982749,60.76206984170375,77.31420855748917,33.22307215929043,7.818279924440209,48.257775255721306,45.543029827073326,1.3069425399784598,2.114206501992836,23.57736117367535,10.700583085937499,2.583340905575258,13.283923991512758,0.7204330192026728,0.0,4.371503159461554e-14,22.139927904220308,83.79892176336227,27555.050036744273,23.57736117367535,val
SIM_02737,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,37.3235,2819.81,57.27,9.3,21.84,14.608,15.779,1,NONE,,PASS,49.91252219313778,18.62910022075578,18.69439977924423,9.038342844039429,5620.763628741488,99.67946979250235,30.21256243720638,28.228518547060403,33.565946343704105,30.96529079287681,35.610024800080396,12.014646182759309,1.2182799713386239,2.3667850638617383,4.7177431826976495,17.61818234809028,1.4660545907441866,19.084236938834465,1.0244314922720523,6.2450045135165055e-15,2.4980018054066022e-14,10.016069081104515,12.034783703589115,5620.763628741488,4.7177431826976495,train
SIM_02738,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,24.446,1738.34,83.65,8.08,26.85,19.067,25.262,1,NONE,,PASS,93.93073754557489,22.962308100391237,1.483691899608767,14.792950983693895,28412.758304412426,99.14901854736739,67.01560113182445,81.59959658903787,41.37352810881304,7.425828301210371,53.28726234717047,51.431735430723094,1.3439674176111658,1.4838419945218932,24.253048283010123,15.324374045138889,1.860453751698014,17.184827796836903,0.7483928759123349,3.1225022567582528e-15,6.2450045135165055e-15,16.840714865677782,85.82669637310019,28412.758304412426,24.253048283010123,train
SIM_02739,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,27.0966,1605.46,78.88,9.47,24.89,11.641,20.347,1,NONE,,PASS,75.89367743110466,20.564606198796707,6.531993801203287,6.105357913657395,6640.691108251248,99.61971286026078,35.21469009894296,62.79044955451853,37.05334450233641,27.192385108129685,54.41740294159093,33.321618436478445,1.3524302780015902,1.361462626373871,5.631440681908833,9.999162869791666,5.580905093192421,15.580067962984089,0.7576156728882911,6.2450045135165055e-15,1.2490009027033011e-14,9.501245659075796,18.938008354460614,6640.691108251248,5.631440681908833,val
SIM_02740,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,32.3428,2841.33,79.06,9.25,30.83,17.72,19.78,1,NONE,,PASS,69.50452207741311,22.479708566453567,9.863091433546426,9.883517499609088,9294.691218130018,99.65215172121475,43.31198741042445,46.20471501907136,40.503979399015435,33.02343318952533,44.88229045980467,19.856737694831818,1.2826673671568738,2.457527391438884,8.039178224113694,18.76191228819444,1.5979017793371966,20.359814067531637,0.9056974207358967,0.0,2.4980018054066022e-14,13.048640472565678,23.11622944630892,9294.691218130018,8.039178224113694,train
SIM_02741,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,29.9576,2827.33,65.14,8.78,33.36,12.339,22.462,1,NONE,,PASS,66.00114069825489,19.772357725820406,10.185242274179599,9.654090855998591,8297.214223790736,99.65854389632626,29.170708877860168,51.99887114058982,35.62586977625298,24.49437625331162,54.78811805880395,24.259896567494902,1.3552179026980662,2.4657715031442917,7.236167829191031,11.780982229166668,7.7897883402090535,19.57077056937572,0.9898045969408374,6.2450045135165055e-15,3.7470027081099033e-14,12.30506079180811,19.533277511406723,8297.214223790736,7.236167829191031,train
SIM_02742,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,20.6769,1981.31,41.58,7.43,29.05,18.567,27.063,1,NONE,,PASS,93.82472106263727,19.400043749400446,1.2768562505995504,22.30951527561158,31745.580716382236,98.87400178288044,72.26593363050216,77.73395774319506,34.95503378270351,1.2663064426027988,50.37278664806411,57.00710809650512,1.3223864163649013,1.703642913757986,27.29665404737107,12.602678242187498,1.781293093168676,14.383971335356174,0.7414401493708336,0.0,0.0,24.233147167946537,97.13356203040368,31745.580716382236,27.29665404737107,train
SIM_02743,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,24.7882,2281.66,59.81,8.56,24.26,15.219,15.565,1,NONE,,PASS,73.66409695045701,18.260003680273183,6.528196319726819,10.244517826023035,8635.031288573922,99.55100594190094,48.830716211668296,48.53181225188761,32.90090753202375,22.966911949738698,39.05302491150144,22.608320871312433,1.2418023201704387,1.930803935919565,7.307202825472297,12.226908755208333,0.3505701300555328,12.577478885263865,0.6887993620095315,0.0,0.0,14.522716549628978,28.637517186835865,8635.031288573922,7.307202825472297,train
SIM_02744,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,26.0699,2376.51,58.4,6.72,20.68,12.116,23.302,1,NONE,,PASS,78.36141665539357,20.42874296064445,5.6411570393555515,9.443531917855697,10948.544444326491,99.60263024696485,34.837072748235144,66.7931072816862,36.808545875035044,25.4328761968745,58.749332493250456,35.64825094226638,1.3853656640787901,1.9868608890904196,9.153437077437294,10.050263271701388,6.863587514917669,16.913850786619058,0.8279437858317197,0.0,2.4980018054066022e-14,12.380685489990398,28.11944783934447,10948.544444326491,9.153437077437294,train
SIM_02745,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,33.4908,2674.81,61.92,6.63,30.62,17.573,19.376,1,NONE,,PASS,68.06332860872052,22.794953257689375,10.695846742310623,9.00001446793062,8356.175438203503,99.66352696199242,42.248679508763495,44.6996689952298,41.07198785169257,34.35354400558857,45.09337672662112,19.203509052294475,1.2841721148303307,2.311902417034576,7.222442787617678,19.25691928125,1.5130599803700353,20.769979261620033,0.9111656877214144,6.2450045135165055e-15,0.0,11.991632761104427,20.52654520199799,8356.175438203503,7.222442787617678,train
SIM_02746,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,24.0764,2086.82,30.93,7.54,23.13,10.75,23.73,1,NONE,,PASS,82.19701055981577,19.79008105042348,4.286318949576517,9.005811496114505,11680.159105638515,99.56844330147715,33.197402105648024,73.3498546443664,35.65780369445672,22.412838347443156,61.89690114130858,42.37342678649638,1.4097983602786734,1.7592153506999073,9.84652015854581,8.139787767361112,7.500123712667438,15.63991148002855,0.7902904207506455,3.1225022567582528e-15,0.0,12.19389709336793,31.189510033833983,11680.159105638515,9.84652015854581,train
SIM_02747,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,35.0226,2035.92,62.8,8.89,30.69,16.629,26.582,1,NONE,,PASS,79.75235486377498,27.931348234520453,7.091251765479546,6.745218135408162,10028.526853542478,99.66868943104798,40.46008264171248,65.99315881749926,50.32675357571253,40.392233346107545,69.52517612354819,35.685886847433814,1.4708144357356898,1.760099970939889,8.669893622288702,18.989727984375,7.532215246083874,26.521943230458874,0.949540387659494,6.2450045135165055e-15,3.7470027081099033e-14,9.369075197410941,23.52151152061076,10028.526853542478,8.669893622288702,train
SIM_02748,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,30.7436,2832.39,40.78,8.9,32.15,13.208,18.01,1,NONE,,PASS,58.52493861894757,17.992673029254767,12.750926970745232,9.929874385691859,6815.128062479823,99.64941712173494,31.27795197741216,39.648100464904324,32.41923068334193,26.97642410378696,41.02218937913156,16.57680256638455,1.2554590957264968,2.4604329608736646,5.920147196360823,13.01772625347222,3.85285836567505,16.87058461914727,0.9376363696331799,0.0,0.0,12.132548878501021,16.5348579227032,6815.128062479823,5.920147196360823,val
SIM_02749,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,26.9013,1985.33,29.07,8.62,33.18,15.086,15.503,1,NONE,,PASS,71.4591082647969,19.223429091637808,7.67787090836219,8.14024298586841,6935.708503144374,99.5899803566224,46.13501170154631,47.014020355737415,34.63680917412218,26.650609742234796,39.57261497038206,21.029007347293653,1.2453913481485481,1.7304295219309893,6.045219056453494,13.144974638020832,0.4362208777157422,13.581195515736574,0.7064918257296975,0.0,1.2490009027033011e-14,12.155760990765408,22.608757018012664,6935.708503144374,6.045219056453494,train
SIM_02751,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,36.5983,1739.92,67.01,8.13,24.33,14.938,19.864,1,NONE,,PASS,65.38979544289653,23.9315535055776,12.666746494422403,5.258143142599374,5017.253533101585,99.69779397083778,35.38032825958613,46.440141794378896,43.11991622626595,37.279521805824174,52.487269008135996,21.244582960404916,1.3380088333120688,1.4727150762557504,4.246738309575229,17.69521451128472,4.4146109135467535,22.109825424831474,0.9238775668983819,0.0,2.4980018054066022e-14,7.738329804218185,12.027454741105288,5017.253533101585,4.246738309575229,train
SIM_02752,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,25.4259,1660.82,32.69,8.19,29.82,14.967,23.02,1,NONE,,PASS,89.75450660983671,22.82089109611047,2.605008903889526,8.79672292863706,16133.186385387187,99.47033857199233,50.05234842010859,79.4875373193961,41.118722695694544,30.619496716255508,57.79021991624846,46.51841022372177,1.3780051458480191,1.4317060911611854,13.90757650907235,12.3189809765625,3.7494805012419365,16.068461477804437,0.7041119214027143,3.1225022567582528e-15,1.2490009027033011e-14,11.67375184142131,47.016127018325385,16133.186385387187,13.90757650907235,train
SIM_02753,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,27.5156,2011.22,49.78,6.61,34.92,10.048,24.816,1,NONE,,PASS,75.53254524408266,20.78323301918081,6.732366980819186,7.244263103716373,8197.616972024874,99.63980752460117,26.701574738948064,66.61939916338365,37.44726670122669,20.777435602665033,66.93257098300118,36.78691078777226,1.4497864260387514,1.7629527283216762,7.185693860724999,8.631825246527779,10.657092216812375,19.288917463340155,0.9280999469879613,3.1225022567582528e-15,6.2450045135165055e-15,10.880938997274242,20.898474570662614,8197.616972024874,7.185693860724999,train
SIM_02754,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,27.0757,2345.78,42.86,9.19,33.99,11.916,24.863,1,NONE,,PASS,78.18257575760539,21.168479664401964,5.907220335598036,8.935116931260588,10719.84607097455,99.61909825596345,32.58572409349786,67.63678916813774,38.14140480072426,24.754977494261457,63.61471823263194,36.68045951820658,1.4233139968595137,2.050006975337745,9.368209815091245,10.249985700520833,8.49076140626251,18.740747106783346,0.8853137969232046,3.1225022567582528e-15,0.0,12.098311658469742,27.30729068443714,10719.84607097455,9.368209815091245,train
SIM_02755,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,26.7578,2275.93,37.19,7.5,31.74,15.655,24.879,1,NONE,,PASS,86.20319691350122,23.066079023720828,3.691720976279175,10.475582635871039,16430.615836583864,99.53972298638925,46.9213652393281,74.00686142605649,41.56050274544293,33.32015156658566,59.42848386341875,40.0442773515826,1.3906014365233335,1.9743937175206607,14.253735696065636,13.60350757465278,4.770717961530612,18.374225536183392,0.7965907650488667,3.1225022567582528e-15,2.4980018054066022e-14,13.544874077973724,43.932354654775395,16430.615836583864,14.253735696065636,test
SIM_02756,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,29.3766,2924.79,49.4,9.41,25.57,17.886,19.377,1,NONE,,PASS,73.34652445272472,21.54671510237913,7.829884897620851,11.334676671464074,10942.199276903228,99.61246186319482,47.52237214333356,49.209831625631786,38.82291009437681,28.15627005093738,45.16494229944781,21.650887065535056,1.2846826770780493,2.485940154738706,9.300377997602071,17.210556515624997,1.0389837924726146,18.24954030809761,0.8469755237113867,1.8735013540549517e-14,0.0,15.024662604200255,29.26134773452579,10942.199276903228,9.300377997602071,train
SIM_02757,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,39.4016,1943.69,81.76,7.37,24.16,16.813,27.811,1,NONE,,PASS,76.22330355614936,30.033201173979748,9.368398826020261,5.693649786524621,8156.516262129286,99.707070068451,37.17957805177365,62.15132642145211,54.1138759891527,42.127488251875384,75.40983276004364,32.94472555337642,1.5196820637777022,1.6442513112184496,6.899949353539239,21.615813527777778,9.83901992130506,31.454833449082837,1.0473353561902274,6.2450045135165055e-15,3.7470027081099033e-14,7.911778556816566,17.51810631361263,8156.516262129286,6.899949353539239,train
SIM_02758,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,32.1525,2267.18,84.61,8.22,25.99,18.484,21.188,1,NONE,,PASS,78.1509191819024,25.127474289961167,7.025025710038832,8.350129563714276,10346.679184419403,99.63169534118533,48.51513782788297,57.56212623226067,45.27472845038048,35.85248200553224,49.63521362110124,27.413243275772725,1.316980023981441,1.9297105480207997,8.806577315943759,19.504454492187506,1.8128568110205803,21.317311303208086,0.8483666546511878,6.2450045135165055e-15,1.2490009027033011e-14,11.821703439108832,27.253670261780204,10346.679184419403,8.806577315943759,train
SIM_02759,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,39.5952,2521.15,32.52,7.95,30.71,12.59,16.288,1,NONE,,PASS,44.91194834040845,17.782975769281407,21.812224230718595,7.89723181676729,4570.143839690115,99.68676073154047,24.095341233492647,27.424676489160444,32.04139778248902,27.285681419070198,38.95745013142959,10.676606164045015,1.2411432717939874,2.1797360086258313,3.9512552176475264,15.916101791666666,4.328697458540144,20.24479925020681,1.1384370935925132,0.0,1.2490009027033011e-14,8.987589615617823,9.563089489121127,4570.143839690115,3.9512552176475264,val
SIM_02760,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,33.8575,1538.87,72.25,7.26,21.55,17.557,20.827,1,NONE,,PASS,79.2463439344512,26.830830897606816,7.026669102393193,5.3998556488434994,7394.315521918969,99.64910254609919,46.91096010281398,60.907833131393915,48.34383945514741,43.50875583800276,54.370179695623435,31.422489868322167,1.352075590602854,1.2903684883344442,6.200258463864066,19.448958875868055,2.3217219674120115,21.770680843280065,0.811405391296395,6.2450045135165055e-15,2.4980018054066022e-14,8.330152868737969,19.976803310979253,7394.315521918969,6.200258463864066,train
SIM_02761,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,36.347,2194.97,95.88,7.79,22.12,12.698,19.287,1,NONE,,PASS,56.395774750411206,20.49817224853196,15.848827751468043,6.690158836764796,5025.194280025962,99.69520499884896,27.72871070066668,39.665909281085646,36.93364369104858,28.85976071619694,49.565535791173026,17.080748092786692,1.316470431106038,1.8440792987180694,4.221860318743459,14.746722508680556,6.420263473150845,21.166985981831402,1.0326279692252727,6.2450045135165055e-15,1.2490009027033011e-14,8.745915111900914,10.990341862767279,5025.194280025962,4.221860318743459,train
SIM_02762,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,26.008,2915.93,55.17,9.21,26.51,16.545,17.075,1,NONE,,PASS,71.88745807889532,18.696490097159092,7.311509902840901,12.540702788689442,10340.277359827433,99.56992442244191,48.15309075095281,45.777786316893476,33.687369544430794,22.606143987425753,40.859161552910884,21.89613275581956,1.2543227671431962,2.486208511442445,8.816427548905006,14.026033125,0.458842266470217,14.484875391470217,0.774737681575387,6.2450045135165055e-15,1.2490009027033011e-14,16.64871904489591,30.970600459098808,10340.277359827433,8.816427548905006,train
SIM_02763,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,23.0689,2878.45,63.25,8.6,34.31,15.767,26.983,1,NONE,,PASS,88.29387132563326,20.36842488223901,2.7004751177609903,16.437553781820377,24465.275643911602,99.42894426577428,50.108417773097294,76.5368662370172,36.699864652682905,20.322846337037962,57.58579996300573,41.99346672082324,1.3764414277554704,2.5181349017997716,21.40279125261362,11.817804978298609,4.6621221476104635,16.47992712590907,0.8090918773144478,3.1225022567582528e-15,4.9960036108132044e-14,18.976213728374645,64.70858032693171,24465.275643911602,21.40279125261362,train
SIM_02764,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,31.9459,2470.68,25.26,9.47,25.54,16.234,17.823,1,NONE,,PASS,66.6011628342139,21.276340877855137,10.669559122144863,8.585141072384562,7380.383286936562,99.65251910112258,41.119289522710986,43.277115892362694,38.33574932946872,32.72198287283461,41.757109868967376,18.496901298797162,1.2605943947708815,2.0997561511930583,6.272364371309716,16.883352688368056,1.331719955533844,18.2150726439019,0.8561186694870325,6.2450045135165055e-15,0.0,11.46933221749896,18.91743511915045,7380.383286936562,6.272364371309716,val
SIM_02765,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,31.6047,2790.96,40.93,6.81,34.76,19.484,24.844,1,NONE,,PASS,81.17098195767254,25.653845334776534,5.950854665223468,10.772297396878798,14776.214108293683,99.6140289578898,49.44384368146807,62.75623106374193,46.22314474734511,34.52956140208927,54.778026588699944,30.03967627926442,1.3551419429945368,2.4451701512261135,12.945494627556789,20.269531684895835,3.2233641015339467,23.49289578642978,0.9157650823825092,0.0,2.4980018054066022e-14,14.473742014867968,36.96457584835247,14776.214108293683,12.945494627556789,val
SIM_02766,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,26.216,2744.33,74.68,8.4,22.58,11.112,21.902,1,NONE,,PASS,69.91202288995994,18.3281359208319,7.887864079168101,10.344098619833504,9096.983228200477,99.62307380599879,29.20345011606202,57.50078618327375,33.023668325823245,21.336247255587395,53.82805374205766,28.077058969806444,1.3480104126112193,2.3092098223541844,7.654634473387611,9.192667708333335,7.2435647339417555,16.43623244227509,0.8967760012950112,0.0,0.0,13.23875171440536,22.69578089540844,9096.983228200477,7.654634473387611,test
SIM_02767,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,22.7776,2002.43,96.05,7.18,32.44,16.882,27.275,1,NONE,,PASS,93.43279927269157,21.281749287136595,1.4958507128634044,16.409477368939655,30257.917314529757,99.18052179756897,60.529525979420114,83.36173838732137,38.34549421105692,8.910541606032321,58.68451673555571,53.62873690718117,1.384867012317253,1.7411178233072895,26.309333725766194,12.550418055555555,3.384833215458933,15.935251271014488,0.748775443973785,3.1225022567582528e-15,6.2450045135165055e-15,17.422386427327687,84.8161966704352,30257.917314529757,26.309333725766194,train
SIM_02768,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,22.6575,1537.02,64.8,9.08,27.11,11.229,16.124,1,NONE,,PASS,75.69579819355128,17.15077547570388,5.506724524296112,6.956250080823269,6302.426317784104,99.54741967698382,40.10220717616261,59.423877474202335,30.90229815442141,25.645320933029133,40.51028611705695,29.792766437953766,1.2518945065321656,1.3131328880423112,5.384395305425895,8.0369220703125,2.5187092075149575,10.555631277827457,0.6154608748030529,6.2450045135165055e-15,1.8735013540549517e-14,11.043835633460864,22.04835355797041,6302.426317784104,5.384395305425895,val
SIM_02769,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,29.7424,1788.92,99.92,8.32,31.72,18.042,24.108,1,NONE,,PASS,88.44920822674942,26.30691730763272,3.435482692367279,8.259593696556687,15424.176019677958,99.53829161189117,52.86980704159993,75.49173672289864,47.39985100474364,33.99756824801787,59.24199094001976,42.273434222961924,1.3891617418041498,1.5518055111112192,13.379760610695707,17.58596854166667,3.171493427991387,20.757461969658056,0.7890495768440137,0.0,1.2490009027033011e-14,11.413247446637973,42.61238066350758,15424.176019677958,13.379760610695707,train
SIM_02770,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,33.1611,2205.29,34.38,8.34,34.07,12.447,15.906,1,NONE,,PASS,53.22335976029638,17.649451553471643,15.511648446528348,7.4824344198527495,4705.997664067894,99.66070519433487,29.114228445184594,34.01124201133707,31.800813609858814,27.48723642887987,38.21119163856944,13.850972420882247,1.2360093607157783,1.9277329587136998,4.113702415851594,13.165129414062498,3.1905178722037775,16.355647286266276,0.9266943642251095,1.2490009027033011e-14,0.0,9.714574854187251,11.800619050471823,4705.997664067894,4.113702415851594,train
SIM_02771,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,26.3308,2079.26,33.54,7.84,23.79,10.991,27.458,1,NONE,,PASS,84.6375679088429,22.285748730941606,4.045051269058392,8.572566544419253,13487.476305018929,99.58771069782426,31.488137735310122,77.57697487216795,40.15450221791281,23.388256941788608,73.73597683428659,47.664458819577334,1.5056190549943473,1.7567468468844933,11.395439469460921,9.12229651736111,10.596457202000815,19.718753719361928,0.8848145044363865,3.1225022567582528e-15,6.2450045135165055e-15,11.239769050333805,32.48336024093301,13487.476305018929,11.395439469460921,train
SIM_02772,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,38.1316,1956.34,86.34,9.07,27.12,16.516,24.457,1,NONE,,PASS,72.37249589296883,27.596790643923303,10.534809356076696,5.789443866367199,7065.965957014438,99.70406760244298,37.43894460158036,55.8391335774539,49.72394710616811,40.97806614672005,64.84074748845032,27.69776389766102,1.4330394456915716,1.671429097337556,6.036916436483711,20.52585631597222,6.950408471526007,27.476264787498227,0.9956326132998506,0.0,1.2490009027033011e-14,8.227484104086717,15.891492177000382,7065.965957014438,6.036916436483711,train
SIM_02773,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,35.3898,2360.45,84.67,9.35,29.93,14.886,21.412,1,NONE,,PASS,65.07556709529952,23.03011304389231,12.359686956107684,7.2741264408411315,6745.181310160483,99.69183306399877,33.90976007062289,47.156444064932856,41.495699178184346,34.1574214575358,53.607714099146456,21.370960036468272,1.3463616718198868,2.0355593230429525,5.816779301197758,17.047008609375,5.665384903616468,22.71239351299147,0.9862041697192145,6.2450045135165055e-15,0.0,9.698559371263073,15.318309009566681,6745.181310160483,5.816779301197758,train
SIM_02774,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,38.0395,1509.17,63.77,7.01,31.42,10.181,25.434,1,NONE,,PASS,62.5993250778287,23.812470262980646,14.227029737019357,4.189482037344405,4028.1289459492527,99.7223982694233,21.59417371541507,52.298602419646315,42.90535182519035,23.715199721928077,73.3388715607386,25.78661800726623,1.5023018906635839,1.307847078155615,3.490777495175353,12.108910629340276,16.261974614527993,28.37088524386827,1.1914297395669289,6.2450045135165055e-15,1.2490009027033011e-14,7.3736239556378775,8.912148241150318,4028.1289459492527,3.490777495175353,test
SIM_02775,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,22.5187,2894.74,38.47,6.97,23.35,17.158,18.428,1,NONE,,PASS,80.83817827183435,18.20370685049956,4.314993149500443,15.731263144712127,15040.444349914933,99.45655695693873,56.905078848525626,55.535777265228624,32.799471802701916,16.026624151758085,42.737978674253625,27.82021335060565,1.2674810087050445,2.4421140357149413,12.688697516984858,12.623568813368056,0.5795692894465175,13.203138102814574,0.7252994245209042,3.1225022567582528e-15,1.2490009027033011e-14,21.15442748836068,50.337409185061375,15040.444349914933,12.688697516984858,train
SIM_02776,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,37.5956,1584.06,40.08,7.42,34.04,14.527,23.581,1,NONE,,PASS,69.9090050718923,26.282709910808336,11.312890089191663,4.627858226961967,5253.4810302359265,99.70784829949864,33.72101194737035,54.59949553814312,47.35623407352853,36.60788708675694,65.09712473797919,27.149884485085586,1.4350815370193226,1.3845555380498475,4.591831278141592,17.640886788194443,8.222934466663764,25.86382125485821,0.9840621968826028,0.0,1.2490009027033011e-14,7.239585324904121,12.477889294772913,5253.4810302359265,4.591831278141592,train
SIM_02777,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,27.3216,1958.69,87.4,6.99,30.8,13.825,25.757,1,NONE,,PASS,86.28708030606522,23.575010932901915,3.7465890670980873,8.505415951112637,14230.01788430934,99.56575997472225,41.16532933380572,76.69245100098084,42.477497176399844,31.70148557289955,66.6277253428505,45.376605078251565,1.4473337283975694,1.6939458898646869,12.306633672417174,12.154080166666667,6.910950263897919,19.065030430564587,0.808696567939102,0.0,1.8735013540549517e-14,11.227338119947472,36.874814604701896,14230.01788430934,12.306633672417174,train
SIM_02778,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,33.3351,2472.59,77.32,7.16,24.49,17.976,18.63,1,NONE,,PASS,69.7470067989494,23.250234463436577,10.084865536563424,8.466760589037888,8153.522765577625,99.65757523127418,44.65217658721921,45.340229595976005,41.89231434853437,33.213471877980815,47.32081926366212,20.11355185610996,1.3001586271041419,2.0939923175370225,6.905072831315649,19.633853039062497,0.7072596708281642,20.341112709890663,0.8748777455074351,6.2450045135165055e-15,1.2490009027033011e-14,11.561222136127512,20.621322647050675,8153.522765577625,6.905072831315649,train
SIM_02779,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,37.8189,1764.22,98.13,7.63,31.49,13.28,26.125,1,NONE,,PASS,69.63209162044573,26.33409109784475,11.484808902155239,5.035383482066451,5797.942140611039,99.71458301787382,29.506907188128185,56.92073199200026,47.44881278890946,32.16553790359808,72.72327559199319,28.992243311137194,1.4971740324587575,1.5292248527330945,5.0256528188836525,16.108159429687497,12.306974816958974,28.41513424664647,1.079024681014035,6.2450045135165055e-15,1.2490009027033011e-14,7.589095781118909,12.864595869815055,5797.942140611039,5.0256528188836525,train
SIM_02780,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,29.0353,2882.83,83.83,8.05,24.56,19.633,21.111,1,NONE,,PASS,79.80447633667876,23.171469117783687,5.863830882216309,12.174276352576559,14226.491129453343,99.57769704240013,53.66449295015584,56.41458365482771,41.750394806817454,25.692932807253822,50.75317332466469,25.89968429729525,1.3251833091147676,2.4419914287254505,12.050994820701785,18.77187594357639,0.9006473578624595,19.67252330143885,0.848997670429992,6.2450045135165055e-15,1.2490009027033011e-14,16.530373689375633,39.00387168561024,14226.491129453343,12.050994820701785,train
SIM_02781,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,22.9196,2835.36,62.66,8.88,33.79,15.892,19.083,1,NONE,,PASS,79.16120563766846,18.14343168733106,4.77616831266894,14.199929951800993,13552.219553331564,99.49918423227382,51.13413123825078,57.35511331245677,32.69086790510101,20.624598716366474,38.72220381969667,25.672322487558674,1.2395225895599378,2.4762436603601454,11.835744932829021,11.840798559027775,1.4159269545871456,13.25672551361492,0.7306625197520732,3.1225022567582528e-15,1.2490009027033011e-14,19.136931366494036,43.90271121223652,13552.219553331564,11.835744932829021,test
SIM_02782,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,30.7601,2008.9,79.37,8.07,24.67,14.531,26.036,1,NONE,,PASS,82.31244635002959,25.319390809715454,5.4407091902845455,7.436598958861819,11323.096416304417,99.62981736478362,39.15015016915745,70.93246129753761,45.62052398146928,34.193172715150816,68.39459007167594,40.25860193670368,1.461607281071569,1.702330411465376,9.59512737390095,14.437754922743055,7.769701719937577,22.207456642680633,0.8770928498863914,0.0,1.2490009027033011e-14,10.048836065540979,27.55884770467644,11323.096416304417,9.59512737390095,train
SIM_02783,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,20.0831,1989.94,97.84,9.13,31.03,12.435,21.533,1,NONE,,PASS,88.84012840434826,17.841851827573667,2.24124817242633,12.415662178029073,17732.371674866252,99.37607856628698,47.465704266529144,78.75697877007705,32.14748077040301,22.0616882379849,50.73722688898665,42.9982975365828,1.3250659400682472,1.7222742844800758,15.347200286674493,7.964727341145833,3.497788840912918,11.462516182058751,0.6424510355110123,3.1225022567582528e-15,6.2450045135165055e-15,15.581776323140808,56.51774921349958,17732.371674866252,15.347200286674493,train
