simulation_id,sampling_method,random_seed,model_version,parameter_set,topology,timestamp,feed_flow_m3h,feed_tds_mgL,feed_cod_mgL,feed_pH,temperature_C,stage1_pressure_bar,stage2_pressure_bar,feasible,failure_reason,failure_message,quality_flag,overall_recovery_pct,permeate_flow_m3h,concentrate_flow_m3h,permeate_tds_mgL,concentrate_tds_mgL,overall_tds_rejection_pct,stage1_recovery_pct,stage2_recovery_pct,average_flux_LMH,minimum_flux_LMH,maximum_flux_LMH,maximum_element_recovery_pct,maximum_polarization_modulus,feed_osmotic_pressure_bar,final_concentrate_osmotic_pressure_bar,stage1_pump_power_kW,stage2_booster_power_kW,total_power_kW,SEC_kWh_m3,water_balance_error,solute_balance_error,flux_decline_stage1_pct,flux_decline_stage2_pct,max_element_concentrate_tds_mgL,max_element_osmotic_pressure_bar,dataset_split
SIM_02784,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,20.4757,2665.5,78.58,8.97,21.31,11.523,27.869,1,NONE,,PASS,89.98657661476364,18.42538146790916,2.0503185320908464,16.290979016436367,26472.86750697502,99.38882089602565,38.854461576900405,83.6236238268964,33.198885527764254,21.64416155163101,67.1749140790004,49.28831125196067,1.4517392113699685,2.2332465629772975,22.179868832153566,7.4720308359375,7.301581037328228,14.773611873265729,0.8018076531547752,6.2450045135165055e-15,3.7470027081099033e-14,16.811624672682626,64.23367670995228,26472.86750697502,22.179868832153566,train
SIM_02785,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,36.3074,2115.63,96.42,7.11,30.24,15.819,18.623,1,NONE,,PASS,62.83139224256018,22.812444907075296,13.49495509292471,6.539344950720724,5680.926367496956,99.69090318483286,36.580599695615284,41.39236956034406,41.10350433707261,37.9494746449859,45.93490879339196,17.881414758618863,1.290188618131351,1.8263022677321976,4.904018522983378,18.665218317708334,2.601610889453317,21.26682920716165,0.9322468193913633,6.2450045135165055e-15,1.2490009027033011e-14,9.01484894069217,13.551535510162497,5680.926367496956,4.904018522983378,train
SIM_02786,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,32.134,2165.38,93.24,8.77,33.88,11.108,22.389,1,NONE,,PASS,63.979083750642594,20.559038772431492,11.57496122756851,6.919676845318782,5999.161262852138,99.68044053028481,25.90520083454716,51.385364890559835,37.043313103480166,23.67906873344159,59.062260242788255,24.48467094767228,1.3877756606041423,1.8916753882619297,5.240865673069736,11.26335751736111,9.698287661196181,20.96164517855729,1.019582939191966,6.2450045135165055e-15,3.7470027081099033e-14,9.900813576695086,14.130899209563285,5999.161262852138,5.240865673069736,train
SIM_02787,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,24.7337,1611.61,29.59,7.93,27.81,19.255,23.888,1,NONE,,PASS,93.93786181593038,23.234308927966772,1.499391072033225,13.533177210858847,26375.13653011111,99.16026971718598,67.89766727748204,81.11620661193457,41.86361969003022,8.16935035286806,54.41712253122942,50.41825886180248,1.352428171602833,1.380067763211547,22.58578420058799,15.666179582465277,1.4013715694597229,17.067551151925,0.7345839811650716,3.1225022567582528e-15,1.2490009027033011e-14,16.126335247853714,83.646945563508,26375.13653011111,22.58578420058799,test
SIM_02788,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,37.3374,1995.5,98.46,7.83,23.53,15.618,19.096,1,NONE,,PASS,62.846341402354135,23.465189874762572,13.87221012523743,6.002683474572764,5360.7843970888725,99.69918900152479,35.68467475519759,42.23202874862486,42.2796213959686,38.23183466217306,48.58025309158031,18.502010519728053,1.3092855779592352,1.6845025863300698,4.525309537285938,18.934145578125,3.2751978032624587,22.20934338138746,0.9464804461383963,0.0,2.4980018054066022e-14,8.304705218625065,12.39554457118959,5360.7843970888725,4.525309537285938,train
SIM_02789,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,25.436,2967.55,43.68,7.47,21.47,13.648,24.676,1,NONE,,PASS,80.21283720561114,20.402937271619248,5.033062728380756,12.517386842325974,14946.606947148786,99.57819120680945,38.6152473323513,67.76534573410898,36.7620491380527,27.023625158807704,57.71692755100098,34.747272398467,1.3774442890034315,2.487665309204367,12.529580156268645,11.158941006944444,6.222760112954791,17.381701119899233,0.8519215095601654,0.0,0.0,15.098856748057848,37.24917095534131,14946.606947148786,12.529580156268645,train
SIM_02790,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,29.9901,1778.46,49.09,8.77,25.9,11.129,26.87,1,NONE,,PASS,79.56250760209984,23.860875592377347,6.129224407622659,6.2187170910991085,8677.738923214767,99.65033134897051,29.48381919809292,71.01730104284457,42.992568634914136,25.249003489032223,74.70063087229046,41.632988642264415,1.5137076947267434,1.5132810307943658,7.383836410538799,10.533762294270833,11.88906993014758,22.422832224418414,0.9397321627032692,0.0,1.2490009027033011e-14,9.217620654629828,20.9103479462394,8677.738923214767,7.383836410538799,test
SIM_02791,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,20.5509,2551.56,71.04,8.97,23.72,13.978,23.854,1,NONE,,PASS,88.7756060664154,18.244186027102963,2.306713972897038,16.233703898898238,22603.87906900972,99.36377338181747,50.221454671630575,77.45134201985675,32.87240725604137,17.956643608575206,51.95224776196397,43.065991362238464,1.3340385856761563,2.1552803894898145,19.093298720718277,9.251294471354166,3.667859404733131,12.919153876087297,0.7081244324572785,3.1225022567582528e-15,2.4980018054066022e-14,18.587252969091654,65.43625274723554,22603.87906900972,19.093298720718277,train
SIM_02792,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,23.7868,2356.78,59.09,7.7,25.98,14.099,15.782,1,NONE,,PASS,72.46417874302222,17.23690926924521,6.5498907307547904,10.685471762009856,8530.840023693061,99.54660716053218,45.72359647971456,49.26741738389788,31.0574941788202,23.820690371419968,35.16061256523904,21.205476756048576,1.2152426706833956,2.005906541502436,7.260782851193879,10.80792076736111,0.9561927606117163,11.764113527972826,0.6824955300404599,0.0,0.0,14.816044605757986,28.15283798060798,8530.840023693061,7.260782851193879,train
SIM_02793,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,23.7753,2982.34,96.12,8.47,30.16,17.654,21.553,1,NONE,,PASS,83.16423389322141,19.77254610081507,4.002753899184927,15.653207049925108,17636.988488938874,99.47513673659189,55.3539178481119,62.29060805491847,35.62620919065778,18.687510956544802,43.766129177228564,29.388290247563482,1.2747399682581453,2.5738045372751714,15.220987880892471,13.737459148437502,1.6028994489205468,15.340358597358048,0.7758413367272757,6.2450045135165055e-15,1.2490009027033011e-14,20.538598907316427,53.713350879427054,17636.988488938874,15.220987880892471,train
SIM_02794,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,21.1598,2594.23,58.13,8.01,27.69,19.076,26.465,1,NONE,,PASS,91.37315024958134,19.334375846510913,1.825424153489085,22.7038392472884,29831.10708201756,99.1248332165117,68.49091912128662,72.62106824497474,34.8367132369566,3.840728698311418,49.50751123875786,47.2436286655894,1.316046215612023,2.220627618427573,25.535045186663694,13.270978383680555,1.8147444218184818,15.085722805499037,0.7802539334737,3.1225022567582528e-15,1.2490009027033011e-14,26.39105417075153,90.97691996685725,29831.10708201756,25.535045186663694,train
SIM_02795,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,38.9728,1720.19,94.21,7.96,30.58,17.549,18.805,1,NONE,,PASS,66.02075427568185,25.730136522352936,13.242663477647053,5.094369159894409,5052.574365493813,99.70384846093197,40.176189051575314,43.20113482303504,46.36060634658187,42.272587260822505,48.824700929656075,19.108197411623447,1.3110644688170203,1.4866056821754488,4.366486121508155,22.376544361111108,1.3810907713119007,23.757635132423008,0.923338868092817,1.2490009027033011e-14,1.2490009027033011e-14,7.656983220786015,12.363877366836853,5052.574365493813,4.366486121508155,train
SIM_02796,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,28.5296,1794.3,74.9,8.95,20.0,19.662,20.878,1,NONE,,PASS,88.75135018656943,25.32040520282751,3.2091947971724855,9.266311008618668,15878.136963023251,99.48356958097204,60.618845898605734,71.43646480123773,45.62235171680632,24.089042744660315,55.30826735216022,35.73336638146682,1.3591388989015196,1.4966375431914185,13.24405946318674,18.473658958333335,0.6499300709615252,19.12358902929486,0.7552639413195229,6.2450045135165055e-15,0.0,13.167726984005302,48.59867721659252,15878.136963023251,13.24405946318674,train
SIM_02797,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,32.3566,2662.92,32.47,8.09,34.96,12.733,24.228,1,NONE,,PASS,67.23133880226993,21.753775370895273,10.602824629104726,8.529298068014059,8108.923409121475,99.67970130277988,28.92348552354115,53.896640206543445,39.19599165927076,26.419324835613512,61.12902337780686,25.842347623232666,1.4037983387946544,2.334509217962224,7.108871632021895,13.167057737847221,9.538556767552386,22.70561450539961,1.0437551238015363,0.0,2.4980018054066022e-14,11.136110178818184,18.31949907718928,8108.923409121475,7.108871632021895,val
SIM_02798,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,31.8068,2504.04,48.74,9.1,26.02,11.753,18.646,1,NONE,,PASS,57.060542873936406,18.149132750827203,13.65766724917281,8.42866522368114,5820.359001114024,99.66339734094977,27.185061176276665,41.029330217505034,32.70114009158055,24.48121289139674,45.807572102152406,17.659826746642494,1.2892764225660784,2.1315277115546465,4.954496135074147,11.861009732638887,5.905021830047924,17.766031562686813,0.9788914879074357,1.2490009027033011e-14,6.245004513516506e-14,10.67118403794457,13.58638054988847,5820.359001114024,4.954496135074147,train
SIM_02799,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,21.6755,2302.73,66.76,9.09,24.63,15.956,20.029,1,NONE,,PASS,87.0006036094176,18.85781583535931,2.8176841646406916,14.167618882719365,17619.311060583288,99.38474684905658,57.655380159665185,69.30094911797978,33.97804655019696,16.316368878102214,41.13064149142165,35.0993147018222,1.2562155934027022,1.9510581984667343,14.928498476194186,11.246235334201387,1.441456240152893,12.68769157435428,0.6728081176062951,3.1225022567582528e-15,1.2490009027033011e-14,18.672495177984064,59.43489214862326,17619.311060583288,14.928498476194186,train
SIM_02800,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,30.9109,2510.83,99.13,7.19,33.88,17.675,19.561,1,NONE,,PASS,73.50061186431131,22.71970063276541,8.191199367234587,9.248124129957946,9449.397696870388,99.6316706375996,46.33707789976047,50.61881258312919,40.93639753651425,32.08239468304816,45.8550676406787,22.470710499858093,1.2896165885783881,2.19346041577446,8.254991298094872,17.882975280381945,1.3454461440958358,19.22842142447778,0.8463325171084054,6.2450045135165055e-15,1.2490009027033011e-14,12.964460274912303,25.595737337780378,9449.397696870388,8.254991298094872,test
SIM_02801,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,36.6863,2317.5,26.58,8.62,30.69,17.141,17.202,1,NONE,,PASS,61.47939163885196,22.554514054804148,14.131785945195855,7.264608240115432,6004.66571390384,99.68653254627333,39.06192850277649,36.787286806568645,40.63876406271018,34.09944759562834,45.15955645250523,16.832537964141867,1.2846442463721495,2.0035323994327836,5.191172515887607,20.54400954253472,0.39666239662512154,20.94067193915984,0.9284470456014744,0.0,4.9960036108132044e-14,9.735677522990855,14.397083439610572,6004.66571390384,5.191172515887607,train
SIM_02802,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,29.5603,2457.24,88.16,6.99,30.5,10.721,14.64,1,NONE,,PASS,49.368169070186404,14.593378881654314,14.966921118345685,9.373905758004522,4844.0126088996185,99.6185189172403,25.647462028382012,31.903022665963483,26.294376363341105,21.378976734623375,33.67132661784941,12.694242979154,1.2052315184461562,2.1230124521674933,4.185142308911722,9.964027858506945,3.3342195350404067,13.298247393547353,0.9112521165516301,0.0,2.4980018054066022e-14,11.362170961157144,12.661757794358019,4844.0126088996185,4.185142308911722,train
SIM_02803,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,27.2107,2116.72,65.82,8.14,34.77,19.235,21.162,1,NONE,,PASS,86.75111961865679,23.60558690607384,3.605113093926164,10.781870463157805,15905.997684339596,99.49063312752004,59.19679677316412,67.52980321743571,42.532589019952866,22.147992444667967,52.163424588864466,32.907163435202705,1.33560426261186,1.8545262759574037,13.935754682208984,17.216200441840275,0.916369585867946,18.132570027708223,0.768147392388817,3.1225022567582528e-15,1.2490009027033011e-14,15.608549715744669,50.133911267709586,15905.997684339596,13.935754682208984,train
SIM_02804,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,35.9931,1958.75,77.68,7.6,26.28,11.571,17.164,1,NONE,,PASS,51.51233413354881,18.540885937022356,17.452214062977646,6.192483758069294,4033.1083629835794,99.68385532824152,25.443596601375162,34.96512216770166,33.40700168832856,26.28079051243013,44.28518296949211,14.541849586181948,1.278420372231767,1.6688065644850232,3.4361085954953126,13.1946580390625,5.630724892561963,18.82538293162446,1.0153443042348922,6.2450045135165055e-15,1.2490009027033011e-14,8.393865174306818,9.379484720870613,4033.1083629835794,3.4361085954953126,train
SIM_02805,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,33.0067,2749.87,87.78,8.22,33.2,12.814,14.709,1,NONE,,PASS,48.54270558724779,16.022345205066117,16.984354794933882,9.804833079151445,5334.735337473884,99.64344375991769,28.37684811742132,28.155501314556826,28.869090459578587,26.445377403120254,32.015319394607054,11.045494484526332,1.194196444530879,2.3969651920041484,4.650101609341316,13.524438021701389,1.924889901244498,15.449327922945887,0.9642363664752993,6.2450045135165055e-15,0.0,11.113134118218502,12.913766171613544,5334.735337473884,4.650101609341316,val
SIM_02806,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,36.0127,2858.79,43.09,8.71,31.76,11.033,20.654,1,NONE,,PASS,50.7222440394286,18.266449579187306,17.7462504208127,8.911476008157907,5792.207546292111,99.68827804742013,20.882473807322587,37.7157523346171,32.91252176430145,21.304669769863445,51.30904533722685,15.893109030162817,1.329281144379025,2.4801937108474603,5.0251318663619555,12.529105931423612,9.963421212643123,22.492527144066734,1.2313573607481225,6.2450045135165055e-15,3.7470027081099033e-14,10.635264697285136,11.68016785458041,5792.207546292111,5.0251318663619555,train
SIM_02807,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,20.647,2428.15,56.56,8.23,29.8,10.461,17.331,1,NONE,,PASS,71.76932259215533,14.818212035602311,5.828787964397696,11.487388127123882,8571.900505246791,99.52690780523757,34.60942562467142,56.827604471240235,26.69948114522939,19.612578284692177,39.818329666816844,26.730906160017355,1.2470922136384048,2.093042989230234,7.388899473626382,6.773183828124999,3.431552939032166,10.204736767157165,0.6886618130877877,9.367506770274758e-15,1.2490009027033011e-14,15.560988945193191,27.830057316479817,8571.900505246791,7.388899473626382,train
SIM_02808,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,34.372,2350.08,77.05,7.92,33.75,12.681,22.877,1,NONE,,PASS,63.883486864638215,21.95803210511345,12.413967894886543,7.2204350836546105,6494.168818321808,99.69275790255419,28.326872812263527,49.60940794342593,39.56402181101522,27.712329303014002,59.148449312614495,23.1486115303428,1.3884401771353199,2.052159982833732,5.670901999390079,13.925135520833333,9.106576303840612,23.031711824673945,1.0488969008889673,6.2450045135165055e-15,2.4980018054066022e-14,9.770412493429216,14.570323177220997,6494.168818321808,5.670901999390079,train
SIM_02809,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,21.1532,2435.65,80.87,8.21,21.12,19.006,19.327,1,NONE,,PASS,87.99590257866815,18.61394926427083,2.5392507357291736,18.360231493880768,20155.565751089853,99.24618760930836,69.75716495803793,60.30763185833561,33.5386473230105,6.825721685429406,50.15375653819069,39.31179596858098,1.320778618612268,2.039353674572676,16.876122216893343,13.215424975694443,0.17126178512486978,13.386686760819313,0.7191749891848496,3.1225022567582528e-15,6.2450045135165055e-15,25.562679819080287,76.18100947684906,20155.565751089853,16.876122216893343,train
SIM_02810,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,23.7582,1834.14,75.11,8.55,25.23,11.305,16.576,1,NONE,,PASS,71.56441406051893,17.00241662132621,6.755783378673792,7.813770387057465,6430.492147755047,99.57398179053631,37.1649488110796,54.74566280850731,30.634984903290462,24.83924869315151,40.799312953233475,26.177670432309636,1.2539058714676967,1.5571622677214418,5.459408624948572,8.490050515624999,2.965479780197555,11.455530295822554,0.6737589456226963,0.0,1.2490009027033011e-14,11.619140420449039,20.65229023958893,6430.492147755047,5.459408624948572,test
SIM_02811,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,39.0315,2756.31,44.56,7.58,28.91,11.494,26.455,1,NONE,,PASS,58.2683169238796,22.74299812014407,16.28850187985594,7.635234593959896,6594.1770723442805,99.7229907160675,20.919005182811265,47.22918803362124,40.978374991250575,23.262771584962977,69.78129379963522,21.740571711996616,1.472908224800607,2.3689339851883764,5.667421360814406,14.204145611979168,16.516791953517593,30.72093756549676,1.3507866202691379,6.2450045135165055e-15,4.9960036108132044e-14,9.669612150426369,12.3716377611693,6594.1770723442805,5.667421360814406,train
SIM_02812,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,20.1377,2704.61,40.52,8.11,31.66,14.097,27.944,1,NONE,,PASS,90.92682429046884,18.310571095141743,1.8271289048582564,19.50415614744303,29613.396414091007,99.2788551344762,50.182747035915,81.78708144330575,32.99201999124638,12.931700024208638,60.159749002505855,50.10822238530466,1.3962610914574547,2.3456625820893957,25.683198648645668,9.1484941796875,4.980145966676171,14.128640146363672,0.7716111132171272,3.1225022567582528e-15,2.4980018054066022e-14,20.0632616278447,78.50439830846038,29613.396414091007,25.683198648645668,test
SIM_02813,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,31.0743,2750.98,81.68,8.79,26.84,17.143,27.121,1,NONE,,PASS,82.11578712045639,25.51690603717198,5.557393962828013,10.427155763940275,15334.293309083845,99.62096577350835,43.69863997441397,68.2348474860711,45.97640727418375,37.818597023775745,64.49573057320981,35.59416251304183,1.4302959084270022,2.3481502944005017,13.088872092181285,17.4034961953125,6.3347397114651045,23.738235906777604,0.9302944436992759,6.2450045135165055e-15,3.7470027081099033e-14,13.090307194540374,35.64800046721231,15334.293309083845,13.088872092181285,val
SIM_02814,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,28.9003,2719.29,73.89,8.99,34.38,17.089,22.547,1,NONE,,PASS,78.55886579691703,22.703747891906414,6.196552108093593,10.765789312471703,12643.139548243906,99.60409557963764,46.257117498226904,60.10423482146573,40.90765385929083,33.210770433860105,50.05192337070946,28.397904611667563,1.3200317746351777,2.379439646090669,11.063030236623684,16.131736032118056,3.18618732767246,19.317923359790516,0.850869356538138,0.0,1.2490009027033011e-14,14.4688527635074,33.64736418242191,12643.139548243906,11.063030236623684,train
SIM_02815,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,37.8397,1971.11,59.69,9.36,33.14,19.868,20.22,1,NONE,,PASS,72.77574799128227,27.538124712657236,10.30157528734276,6.203459952031287,7223.689322993441,99.68528088477908,46.396658441686334,49.21165133128655,49.61824272550853,40.30744279870044,55.17532719500978,22.453158367830277,1.3581356899335792,1.7178109182510426,6.295403295144166,24.77285012413194,0.564834777631396,25.337684901763335,0.920094783727865,0.0,0.0,9.32071005649138,18.0991366453378,7223.689322993441,6.295403295144166,train
SIM_02816,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,37.3335,2975.49,85.32,7.61,27.66,14.753,17.548,1,NONE,,PASS,51.99148940979206,19.41024269880472,17.92325730119528,9.32302763768666,6187.742095208818,99.68667252661959,29.901114220662066,31.513161648057554,34.97341026811661,31.634550681038263,39.65099186216581,12.480351401380574,1.2459336299584054,2.5467273031880437,5.296099714317403,17.81086654947917,2.9487098128570293,20.759576362336198,1.0695165786677447,0.0,1.2490009027033011e-14,10.478881442426484,12.89312920190255,6187.742095208818,5.296099714317403,val
SIM_02817,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,35.0376,2585.63,92.92,7.82,32.99,12.158,16.769,1,NONE,,PASS,49.285563701797344,17.268478667580947,17.769121332419058,8.559272315204884,5090.092097666018,99.66896762819101,25.522343988512723,31.906508590468313,31.11437597762333,25.399634969411196,39.72773266001978,12.778407979412574,1.2464648205560624,2.2522579864298664,4.433813259682105,13.558517104166663,4.585684798221107,18.14420190238777,1.050712240010515,6.2450045135165055e-15,4.9960036108132044e-14,10.148116019401156,11.449056311197298,5090.092097666018,4.433813259682105,val
SIM_02818,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,24.6308,1884.76,35.4,7.69,20.39,17.094,27.909,1,NONE,,PASS,94.12029669927591,23.182582039405254,1.4482179605947496,14.530213573355853,31822.7642480411,99.22906823291264,58.672476909043226,85.7729114619727,41.77041808901848,12.551302188012857,64.56583547016393,55.99285151739694,1.430852949535275,1.5741823031851474,26.57889191074689,13.75283809375,3.981590608163034,17.734428701913036,0.764989364505146,6.2450045135165055e-15,6.2450045135165055e-15,14.691587195011646,80.5604587989683,31822.7642480411,26.57889191074689,train
SIM_02819,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,36.9054,1910.3,35.12,7.6,24.05,16.102,25.667,1,NONE,,PASS,75.71499505893286,27.942921786479406,8.962478213520598,5.855487719078868,7847.914885699316,99.6934781071518,37.71713725724755,61.008528073971554,50.34760682248541,39.94324785021679,68.84990975533417,31.853226078467188,1.4653083172811507,1.6154073718347646,6.636433837559784,19.335290078125,7.993131331980472,27.32842141010547,0.9780087286122215,0.0,2.4980018054066022e-14,8.276888057520516,17.775519014272618,7847.914885699316,6.636433837559784,val
SIM_02820,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,29.0962,2419.01,72.44,8.9,31.51,19.201,21.524,1,NONE,,PASS,82.6869709556757,24.05876644320531,5.037433556794689,10.494357940938242,13922.072949375466,99.56617137006717,54.28311281167403,62.12990404835509,43.349128726496055,27.627316295805677,51.004825201958305,28.868445014224097,1.327036895586046,2.0969340948538764,12.068436855816335,18.37480595659722,1.2807675252478707,19.655573481845092,0.8169817653887333,0.0,1.2490009027033011e-14,14.881489282649655,39.914066305205885,13922.072949375466,12.068436855816335,val
SIM_02821,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,23.7665,1843.26,72.41,6.58,33.05,16.919,22.58,1,NONE,,PASS,91.29773844072236,21.698277006514278,2.0682229934857186,12.1500251397518,21053.9213208792,99.34084040559922,59.57644945912528,78.47229784905151,39.095994606332034,16.596925935157874,49.81572073872506,44.32610546611587,1.3183010908128499,1.605918365288391,18.342978695646153,13.125833589409725,2.0385411473695787,15.164374736779303,0.6988746033718087,3.1225022567582528e-15,1.2490009027033011e-14,15.583479069576967,66.68335680174957,21053.9213208792,18.342978695646153,train
SIM_02822,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,26.9385,1629.22,86.46,9.3,27.04,16.262,17.623,1,NONE,,PASS,82.02072378793376,22.095152677612536,4.843347322387467,7.2876059031766385,9028.409340538483,99.55269356482387,52.485771840238534,62.16022671858864,39.811085905608174,29.18121466988038,44.85494326436924,30.83656653292198,1.282472549224804,1.391578253304508,7.711504953428419,14.263140690104168,0.8048650159358395,15.068005706040006,0.6819597911766121,0.0,6.2450045135165055e-15,11.302155958645338,30.06839195710026,9028.409340538483,7.711504953428419,val
SIM_02823,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,30.0783,2492.21,26.3,8.9,22.1,10.663,27.858,1,NONE,,PASS,74.62127426383545,22.444810736899218,7.633489263100779,8.33181919196473,9795.577272845785,99.66568550836547,25.168269443629427,66.08560894225639,40.44110042684544,21.379140241335005,74.36699304856865,36.12746377632148,1.5109052331379422,2.093660310657825,8.229086375601991,10.078058174479166,13.790126510716142,23.86818468519531,1.063416616205013,0.0,2.4980018054066022e-14,11.118894655572586,21.542499055856144,9795.577272845785,8.229086375601991,train
SIM_02824,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,32.5537,2294.53,96.55,6.52,30.52,19.327,25.694,1,NONE,,PASS,84.62469536359947,27.54846945458008,5.005230545419916,9.037184704315438,14873.736579894554,99.60614222937528,50.16490236757628,69.14763817700029,49.63688190014428,38.42720456075902,61.08080495680892,36.22970787003467,1.4034224241705946,1.9825644269881986,12.851495094721818,20.700705672743055,3.8400464399026477,24.540752112645702,0.8908208912697206,0.0,1.2490009027033011e-14,12.255646633199904,37.087920521133555,14873.736579894554,12.851495094721818,val
SIM_02825,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,38.8849,1790.1,54.64,7.6,26.05,17.047,24.532,1,NONE,,PASS,73.71626729588053,28.664496821735852,10.22040317826415,5.276833795458519,6795.876884011332,99.70522128398086,38.77648454146898,57.069220041893175,51.647742021145675,43.40944200263858,65.97149510083857,28.765457700721754,1.4420679633130389,1.5239494496177914,5.785471670330898,21.648290464409722,6.559242584052423,28.207533048462146,0.9840581965866849,0.0,2.4980018054066022e-14,7.7033026896957475,15.460313582266465,6795.876884011332,5.785471670330898,train
SIM_02826,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,28.6354,1888.71,59.41,7.43,20.56,11.298,23.725,1,NONE,,PASS,76.26229133511175,21.83801217297459,6.797387827025414,6.752769100561945,7934.886261121817,99.64246659886578,31.08444523395092,65.55536881989589,39.3477696810353,25.32505784893804,64.13167042005365,35.868217115159595,1.4274066356725257,1.5783949861540043,6.6311846129140894,10.225969796874999,8.823537149186048,19.049506946061047,0.8723095671517013,6.2450045135165055e-15,0.0,9.816806033847064,19.89230160952644,7934.886261121817,6.6311846129140894,train
SIM_02827,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,26.1668,2518.42,62.65,8.13,27.77,15.356,18.518,1,NONE,,PASS,74.96196801728327,19.615148247146475,6.551651752853526,10.582191216321409,10026.696119478696,99.57980832361872,45.681867667483715,53.90483636395519,35.34260945431797,28.295222054165087,40.225342055366426,24.218921654214665,1.249914712006047,2.156308488022144,8.58500565801201,13.031384399305555,1.7825868468361037,14.813971246141659,0.7552311641741851,3.1225022567582528e-15,4.9960036108132044e-14,14.451078150666504,29.658218902851445,10026.696119478696,8.58500565801201,train
SIM_02828,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,38.2461,1885.16,38.54,7.29,27.27,15.55,21.922,1,NONE,,PASS,66.63635068747101,25.485805320280846,12.760294679719152,5.48903317131911,5639.378027810794,99.70882932104865,35.00267867198863,48.669193390050474,45.92036994645198,38.51012077165468,58.02821305456303,22.68889595274065,1.3798279211724616,1.6114199557031665,4.820496027800441,19.30465257552083,5.888461533882461,25.19311410940329,0.9885155204161965,0.0,3.7470027081099033e-14,7.881831794695457,12.791006252460441,5639.378027810794,4.820496027800441,train
SIM_02829,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,34.6212,2321.94,44.84,7.29,21.85,18.595,22.822,1,NONE,,PASS,76.91551798957124,26.629075314205437,7.992124685794563,7.869687508742621,10032.22419304125,99.66107274482792,45.58098145298414,57.580120651230246,47.98031588145124,41.8540760734481,55.13315055739887,27.92957427162696,1.3578175662640868,1.9489679115789558,8.420752919542917,21.13546121875,3.059621499114785,24.195082717864786,0.9085964282416437,0.0,2.4980018054066022e-14,10.798092419576184,24.08546282898524,10032.22419304125,8.420752919542917,test
SIM_02830,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,23.5293,2086.18,52.38,7.76,27.49,10.428,25.35,1,NONE,,PASS,85.03422145211779,20.007957068133152,3.5213429318668483,9.484803431096259,13885.77723903429,99.54535066815441,32.39319416677719,77.8635029958362,36.05037309573541,21.331698036852828,66.63557222021667,47.15412858316307,1.4473968099952546,1.7845561608478375,11.878145375796587,7.6917526796875,8.490579108024178,16.18233178771168,0.8087948076160869,0.0,1.8735013540549517e-14,12.518955851728409,36.279506579644845,13885.77723903429,11.878145375796587,test
SIM_02831,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,29.9705,1869.61,73.14,8.49,21.6,14.49,16.094,1,NONE,,PASS,67.20367490046043,20.141277386042493,9.829222613957512,6.793507914331571,5686.748461500944,99.63663502472005,40.6815386995389,44.711436573819825,36.290589884761246,32.5269057044763,38.84143704532043,19.671044440023593,1.2403437583001635,1.567965547205357,4.769243672881805,14.024476940104165,1.2679198964614022,15.292396836565567,0.7592565527727102,6.2450045135165055e-15,6.2450045135165055e-15,9.842096116155433,16.25720318606209,5686.748461500944,4.769243672881805,train
SIM_02832,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,27.8265,2457.97,79.0,7.88,30.15,16.606,23.425,1,NONE,,PASS,82.9063353528254,23.06993140695396,4.7565685930460395,10.505409394209984,14328.468474209161,99.57259814423244,47.69687454163958,67.31808185959515,41.56744397649362,33.07254974776846,53.91046931233215,33.972653954641615,1.3486276242274433,2.121195357326531,12.365277365098859,15.065682565104167,3.6734015693062476,18.739084134410415,0.8122730754527472,0.0,1.2490009027033011e-14,13.98355582193345,38.652825379498154,14328.468474209161,12.365277365098859,train
SIM_02833,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,38.3228,2276.83,38.07,6.64,27.26,10.258,14.116,1,NONE,,PASS,38.29129579247134,14.674296703957205,23.648503296042797,7.916948408064181,3684.7289650102866,99.65228197063179,19.419201675935977,23.42008829527759,26.440174241364332,21.2828899918947,33.97598615104036,8.879784404099581,1.207272743429585,1.9461516110450647,3.1495725247467674,12.301552267361108,4.619255719445108,16.920807986806217,1.153091581025699,0.0,1.2490009027033011e-14,9.038311414137093,8.338375098532511,3684.7289650102866,3.1495725247467674,train
SIM_02834,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,39.2202,2125.91,65.77,9.06,32.68,15.184,27.678,1,NONE,,PASS,71.38785843850532,27.99846085529866,11.221739144701337,6.006695091315204,7415.110625157088,99.71745299230376,32.27348377919183,57.753413052856914,50.44767721675434,36.327760010106715,74.56087268454795,29.310762331829388,1.5125331342119641,1.8499357243285317,6.452520588983621,19.297904484375,11.938356871055685,31.236261355430685,1.1156420889300163,6.2450045135165055e-15,1.2490009027033011e-14,8.304825783454891,15.668216978030827,7415.110625157088,6.452520588983621,val
SIM_02835,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,33.026,2751.2,86.48,6.75,25.06,16.119,16.176,1,NONE,,PASS,59.805796402560496,19.75146231990963,13.274537680090372,9.433143281919904,6830.732264363996,99.6571262255772,38.44728806274233,34.69954071493954,35.58822039623357,28.80985843555349,40.419333854247476,16.31138310491996,1.2512622287430097,2.334404142434644,5.795903494400003,17.322309010416667,0.3578645178024343,17.6801735282191,0.8951323826994493,0.0,4.9960036108132044e-14,11.68887120916998,16.75369446139414,6830.732264363996,5.795903494400003,train
SIM_02836,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,28.2986,2323.85,51.54,9.02,29.04,16.491,25.74,1,NONE,,PASS,86.15241853506224,24.379928311563123,3.9186716884368806,10.254257406630444,16717.834194389987,99.55873841226283,47.316526674693,73.71551154299853,43.92779875957319,35.31555895167303,61.7157809270821,40.00829975759896,1.408380821620837,1.9981121474327117,14.374468051972631,15.208286671875,5.020810400147227,20.229097072022228,0.8297439112004196,6.2450045135165055e-15,1.2490009027033011e-14,13.146413314740373,42.777101057185405,16717.834194389987,14.374468051972631,train
SIM_02837,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,33.0384,2382.65,97.21,8.93,34.21,12.772,18.783,1,NONE,,PASS,58.48325546958264,19.321931875062592,13.716468124937405,7.800552262695256,5728.021332091337,99.67261023387005,29.542748172000316,41.07527124139318,34.81429166677945,27.704198709373188,46.105282028810684,17.682204369914135,1.291410121868779,2.0837196075531423,5.009376266829534,13.489246041666668,5.222181474749733,18.7114275164164,0.9684035549553859,6.2450045135165055e-15,2.4980018054066022e-14,10.22081321428702,13.642001214580313,5728.021332091337,5.009376266829534,train
SIM_02838,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,33.9949,1912.48,51.74,8.19,26.38,14.814,27.461,1,NONE,,PASS,80.32871368914304,27.307665889910492,6.687234110089502,6.3757340110037015,9696.155222081306,99.66662480072975,36.83441753882022,68.85758740062836,49.203001603442324,35.81533662422457,74.19605968882115,38.90309509276684,1.5094714524992057,1.629929831103731,8.263643354954063,16.290108200520834,9.76503069884292,26.055138899363754,0.9541327700581866,6.2450045135165055e-15,0.0,8.844920920971234,22.44694496525274,9696.155222081306,8.263643354954063,train
SIM_02839,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,22.4245,2939.64,39.97,7.2,28.82,14.075,20.723,1,NONE,,PASS,79.14636087737983,17.74817569494804,4.676324305051955,14.230056438031076,14042.524716954844,99.51592520043165,44.584910922690305,62.368301720985755,31.978694945852318,25.377178626396827,43.63783481050032,28.73783617316828,1.2738319179945896,2.5257457266818357,12.065370860266139,10.170250447048609,3.062628441066079,13.232878888114687,0.7455909337139018,3.1225022567582528e-15,2.4980018054066022e-14,18.029732328143744,41.84592627796817,14042.524716954844,12.065370860266139,test
SIM_02840,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,31.495,2219.07,83.8,7.04,32.93,12.522,22.482,1,NONE,,PASS,68.4314958040707,21.55249960349207,9.942500396507926,7.302880064128503,7013.549062045334,99.6709035738337,30.7778572219608,54.39536696060725,38.83333261890463,27.5158993612311,58.07395319262667,26.40365869895459,1.3801785182634774,1.932580684070616,6.108076556435983,12.585697265625,7.88033886685039,20.46603613247539,0.9495899087806667,6.2450045135165055e-15,1.2490009027033011e-14,10.198559529325447,16.997649218639562,7013.549062045334,6.108076556435983,train
SIM_02841,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,35.5395,2461.41,73.28,8.84,24.73,17.344,17.942,1,NONE,,PASS,64.08909103849196,22.776942509624845,12.762557490375153,7.8910145416957125,6840.129619496436,99.67941080349492,40.41443766483303,39.732197609363354,41.0395360533781,34.45247502856057,45.4147857695286,17.57694460571377,1.2864666990114577,2.086205017143787,5.7974546012680905,20.152315611979166,0.7705860642555445,20.92290167623471,0.9186001004038766,6.2450045135165055e-15,2.4980018054066022e-14,10.41675673564954,16.26360284715521,6840.129619496436,5.7974546012680905,train
SIM_02842,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,34.5614,2501.31,27.83,7.54,25.88,18.102,23.852,1,NONE,,PASS,76.04765466032266,26.283134117772754,8.278265882227236,8.342833436977736,10416.372323699024,99.66646143672804,43.39745036937344,57.68327487722007,47.35699841040136,42.27187102351658,57.43454486663431,27.972409656133884,1.3752855384044655,2.1282074535486517,8.86263646578559,20.507330703124996,4.211400286314026,24.718730989439024,0.9404788210826093,1.2490009027033011e-14,2.4980018054066022e-14,11.191791775588499,24.357571856425942,10416.372323699024,8.86263646578559,test
SIM_02843,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,22.3692,2244.95,66.31,6.68,24.37,13.333,18.14,1,NONE,,PASS,79.36792339713794,17.75396952055258,4.615230479447422,10.927243211736526,10838.837587817387,99.51325226790189,45.768364749505444,61.955643587800715,31.989134271265907,26.285158445279947,40.65448424380036,29.64943945440282,1.2528975912854354,1.9004415534135715,9.175517201981819,9.568852489583334,2.214362110453081,11.783214600036414,0.6636946507312507,3.1225022567582528e-15,1.8735013540549517e-14,14.994844194378034,35.34499592307994,10838.837587817387,9.175517201981819,train
SIM_02844,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,38.7944,1992.61,32.84,6.82,29.57,14.571,25.588,1,NONE,,PASS,68.64453972620478,26.63023731954279,12.164162680457213,5.636592151855149,6342.566079067168,99.71712516991006,31.5172745773303,54.21405897579001,47.98240958476178,35.16050222195218,69.32284883734852,26.698982514606957,1.4691624930491334,1.7163074984378133,5.463082951927523,18.26266585416667,10.57809346182447,28.84075931599114,1.0830079721004267,0.0,4.9960036108132044e-14,7.975024277618303,13.630818099059116,6342.566079067168,5.463082951927523,val
SIM_02845,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,20.8882,2151.8,55.07,8.06,23.82,14.072,26.902,1,NONE,,PASS,92.85288184520037,19.395295665589146,1.4929043344108537,16.711902138393707,29890.12453668112,99.22335244268083,52.461024190674166,84.96577169969751,34.9464786767372,12.73986130348432,61.745098904969254,54.56631324261776,1.4086101822764932,1.8182188747044343,25.25643117383574,9.471311866319445,4.5788500924183255,14.050161958737771,0.7244108159518994,0.0,1.2490009027033011e-14,16.758503393322798,79.3670080226254,29890.12453668112,25.25643117383574,val
SIM_02846,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,30.1567,2699.69,31.11,8.86,34.99,19.762,27.842,1,NONE,,PASS,87.08425262301394,26.261736810764443,3.8949631892355634,12.129957568074685,20820.527365686732,99.55069072493232,52.76527299035278,72.65624637917742,47.31844470408008,30.057189184619368,61.47113440157772,36.88669594546385,1.4064683560856635,2.3669749172312975,18.25456479747983,19.631959344618057,4.218924648215588,23.850883992833644,0.9081990336243636,6.2450045135165055e-15,3.7470027081099033e-14,15.459971359842381,51.10357165647505,20820.527365686732,18.25456479747983,train
SIM_02847,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,31.6447,1680.72,49.85,8.88,30.15,17.855,23.949,1,NONE,,PASS,86.37937549626454,27.334494237666426,4.310205762333578,6.902712171358383,12295.74664417753,99.58930028967595,49.97465571930431,72.77255219412545,49.25134096876833,40.8335966341885,61.16843828946547,41.212911846990856,1.4041056953446744,1.4504389642533666,10.611065511984545,18.505282160590276,3.5970118776286997,22.102294038218975,0.8085861712327724,6.2450045135165055e-15,1.8735013540549517e-14,9.922707917227584,33.2440098585598,12295.74664417753,10.611065511984545,train
SIM_02848,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,28.9361,1569.6,86.97,8.69,28.22,17.685,22.636,1,NONE,,PASS,89.27179150324346,25.831774861170032,3.104325138829964,7.622789842096749,14567.157223108736,99.5143482516503,54.317579246456646,76.5156742576423,46.543738488594656,32.550375312857355,56.45489040562973,43.69135960796974,1.3678224963635262,1.3459244662169525,12.49126739921703,16.750535596354162,2.478967286456539,19.2295028828107,0.7444127624275721,0.0,1.2490009027033011e-14,10.73509704908905,42.34268266401346,14567.157223108736,12.49126739921703,test
SIM_02849,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,32.3743,2955.57,53.72,9.34,22.16,16.395,21.459,1,NONE,,PASS,69.30291605146492,22.43633395124941,9.93796604875059,10.003629996778152,9605.593800521074,99.66153297006066,39.26865180246894,49.454301839814896,40.42582693918813,35.55380227629617,49.01129755075537,22.116788937984648,1.3124239923218284,2.483425195607953,8.071124575966595,17.290742674479166,3.7643290837276484,21.055071758206815,0.9384363686133458,0.0,2.4980018054066022e-14,12.508063165646114,22.18777870860943,9605.593800521074,8.071124575966595,val
SIM_02850,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,39.5427,2569.19,82.53,7.56,29.43,19.655,24.579,1,NONE,,PASS,72.2353222745944,28.56379678107604,10.978903218923964,7.607234611852279,9233.656212101743,99.7039053315694,41.83922021938901,52.26219828871434,51.46630050644331,46.922782330523304,59.76490367299497,24.419974696681177,1.3932023161606821,2.2119134077483653,7.949605898390864,25.59531693489583,4.291426857247822,29.88674379214365,1.0463155168483793,6.2450045135165055e-15,0.0,10.17862863866164,19.791722513159506,9233.656212101743,7.949605898390864,train
SIM_02851,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,25.1007,2476.63,60.68,7.71,20.76,17.104,25.884,1,NONE,,PASS,89.7221823927502,22.520895835857047,2.5798041641429466,14.080790253489443,23973.926195658165,99.43145361828414,54.29476967916018,77.51281957206656,40.57819069523792,21.2804248651643,57.09025336344685,42.677235900480085,1.372658085087683,2.0711291051435468,20.048653334729426,14.023926684895832,3.6767233075045196,17.70064999240035,0.7859656259418395,6.2450045135165055e-15,1.2490009027033011e-14,16.46842986027944,62.724942330016866,23973.926195658165,20.048653334729426,train
SIM_02852,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,34.7912,1901.99,39.88,9.25,28.36,16.708,18.289,1,NONE,,PASS,68.21901052679932,23.734212390399808,11.0569876096002,6.169602268491708,5971.435093231757,99.67562383248641,41.55085910764588,45.62625046665478,42.764346649369024,38.16502957777729,45.38807716148789,20.345591373809473,1.2862758663268985,1.6317049446163228,5.12285562388955,18.959693965277776,1.4340522532976316,20.39374621857541,0.8592552338844167,6.2450045135165055e-15,2.4980018054066022e-14,9.040466325520235,15.445448049077518,5971.435093231757,5.12285562388955,train
SIM_02853,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,30.6071,1510.01,84.13,6.95,31.27,14.358,14.953,1,NONE,,PASS,65.97084669554532,20.19176301895225,10.415336981047746,5.4160125999556765,4426.901243039357,99.64132604420132,40.82822509519627,42.490903206467614,36.38155498910315,32.02483167998857,39.15316521332249,18.535824752467715,1.2424932260544428,1.3079305522702798,3.834464266895221,14.182086726562499,0.657144052470422,14.83923077903292,0.7349150623996837,0.0,1.2490009027033011e-14,8.599218750303422,13.725453064552443,4426.901243039357,3.834464266895221,train
SIM_02854,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,39.5326,2459.13,69.01,6.87,34.88,18.415,22.26,1,NONE,,PASS,67.06852147469661,26.513930320505914,13.018669679494101,7.1529295810683164,7452.84677698885,99.7091276353398,39.01391191790822,46.00165453967928,47.772847424334984,43.891064383839804,54.185940618884814,20.501304330058147,1.3506926849233025,2.1552923304597407,6.532010710509678,23.886681321180557,3.5954796518896055,27.48216097307016,1.0365178093500313,6.2450045135165055e-15,0.0,9.658021454762181,16.27218444920377,7452.84677698885,6.532010710509678,train
SIM_02855,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,39.0772,2698.7,86.09,8.61,29.08,16.591,16.793,1,NONE,,PASS,54.28387087775174,21.2126167906408,17.864583209359182,8.18977645019114,5893.443570259348,99.69652883054096,34.16222983227473,30.562458288329104,38.22093115430775,32.973412354017604,42.09331954223339,14.078231551432316,1.2629506758947584,2.320725957284812,5.0680207030400375,21.13662681597222,0.5824433071123736,21.719070123084595,1.0238750993072785,1.8735013540549517e-14,7.494005416219807e-14,9.77907135076004,12.69509194597402,5893.443570259348,5.0680207030400375,train
SIM_02856,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,24.4702,2308.27,97.28,6.79,21.77,11.835,16.061,1,NONE,,PASS,66.3120140482253,16.226682461628826,8.243517538371174,9.651477332143306,6832.9104455542065,99.58187398648583,36.07623259925464,47.29974887027404,29.237265696628516,24.633266649272812,36.972635123132946,20.87176337260474,1.2275354912678262,1.9369682949790876,5.733788029766851,9.194805098958332,2.539696943187669,11.734502042146001,0.7231608845427606,0.0,0.0,12.938170170978392,20.525446520612554,6832.9104455542065,5.733788029766851,val
SIM_02857,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,21.6253,2823.84,65.46,6.69,22.71,14.436,25.06,1,NONE,,PASS,87.73360182708299,18.97265459591218,2.6526454040878242,16.49157717643037,22902.985095884425,99.41598754970428,48.465580184847745,76.1976593179566,34.1849632358778,20.56807740426372,54.398744617376636,41.358291960593775,1.3522901267419958,2.377157835059261,19.280132892418525,10.078854013020834,4.285204609891686,14.36405862291252,0.7570927173263029,3.1225022567582528e-15,0.0,18.69429978896906,62.19016164999213,22902.985095884425,19.280132892418525,train
SIM_02858,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,20.5154,1881.38,81.13,8.98,28.71,11.215,16.046,1,NONE,,PASS,76.71172159609898,15.73771653232609,4.777683467673907,9.40917144930308,8047.662562636539,99.49987926685183,41.640393122484184,60.09521028341046,28.35624600419115,23.686900565151884,37.56448889965015,29.199668243462245,1.2315775236349555,1.6158973559222312,6.9120521406194975,7.267117428819445,2.195411963699886,9.46252939251933,0.6012644447549175,3.1225022567582528e-15,6.2450045135165055e-15,13.855600638433655,29.115579394990515,8047.662562636539,6.9120521406194975,test
