simulation_id,sampling_method,random_seed,model_version,parameter_set,topology,timestamp,feed_flow_m3h,feed_tds_mgL,feed_cod_mgL,feed_pH,temperature_C,stage1_pressure_bar,stage2_pressure_bar,feasible,failure_reason,failure_message,quality_flag,overall_recovery_pct,permeate_flow_m3h,concentrate_flow_m3h,permeate_tds_mgL,concentrate_tds_mgL,overall_tds_rejection_pct,stage1_recovery_pct,stage2_recovery_pct,average_flux_LMH,minimum_flux_LMH,maximum_flux_LMH,maximum_element_recovery_pct,maximum_polarization_modulus,feed_osmotic_pressure_bar,final_concentrate_osmotic_pressure_bar,stage1_pump_power_kW,stage2_booster_power_kW,total_power_kW,SEC_kWh_m3,water_balance_error,solute_balance_error,flux_decline_stage1_pct,flux_decline_stage2_pct,max_element_concentrate_tds_mgL,max_element_osmotic_pressure_bar,dataset_split
SIM_02859,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,29.1374,2706.42,53.94,7.78,22.86,10.456,15.55,1,NONE,,PASS,49.92494641604722,14.546831337029342,14.590568662970659,10.314278277015218,5394.443757445439,99.61889587436484,24.38003068539256,33.78064810417766,26.21050691356638,19.954510751972673,35.856530928573314,13.618784945333529,1.219949177160823,2.2794667242645956,4.543439318736098,9.553374439236112,4.241485890771828,13.794860330007939,0.9483068862490183,0.0,2.4980018054066022e-14,12.013875620339572,13.305552642233497,5394.443757445439,4.543439318736098,train
SIM_02860,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,31.49,2552.39,74.87,7.59,31.44,18.429,24.098,1,NONE,,PASS,80.70179667473734,25.412995772874787,6.077004227125198,9.693012678082255,13185.515364976334,99.62023778975461,47.73714758072763,63.074722423404786,45.78918157274737,36.98570110547779,55.47398315143967,31.052400910781664,1.3603904808755556,2.212047023864273,11.427321068180232,19.042429427083327,3.496662654721032,22.53909208180436,0.8869120462319534,1.2490009027033011e-14,2.4980018054066022e-14,13.124806924273965,33.32784306382022,13185.515364976334,11.427321068180232,train
SIM_02861,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,35.5045,2551.84,63.22,9.48,22.51,11.883,23.172,1,NONE,,PASS,60.112343165499674,21.34258687919483,14.161913120805183,7.642192141813539,6386.050977632601,99.70052228424143,24.824649827968084,46.94051076154473,38.455111494044736,25.09120981199024,60.20801490847537,21.463936273728926,1.3966354565253238,2.1467313219665876,5.372255179540743,13.400174960937498,10.87921289643304,24.279387857370537,1.1376028592409553,6.2450045135165055e-15,3.7470027081099033e-14,9.772777302022764,13.128736650353638,6386.050977632601,5.372255179540743,train
SIM_02862,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,20.1474,1863.69,38.57,7.36,32.2,14.252,17.581,1,NONE,,PASS,86.78660822796405,17.48524510612083,2.662154893879172,11.913063228168033,14026.308221712941,99.36078085796629,56.524322339790544,69.607393183593,31.504946137154644,16.957556517721333,37.144666301985154,34.89476902529646,1.2287089992507392,1.61921037883915,12.186331336968324,9.261333046874999,1.1493433123323047,10.410676359207303,0.595397793741134,3.1225022567582528e-15,6.2450045135165055e-15,16.875128277179417,54.24869585544442,14026.308221712941,12.186331336968324,train
SIM_02863,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,28.5611,2075.56,36.98,8.71,27.75,13.067,23.579,1,NONE,,PASS,78.40967887694751,22.394666793723854,6.166433206276148,7.742941152536127,9585.261714783031,99.62694688891017,36.419782443061976,66.04239187492918,40.350750979682616,29.412589546931127,60.98482529164986,35.51306968754776,1.4026744586494713,1.777007086887669,8.206497522038628,11.953762469618056,6.911849122276668,18.865611591894723,0.8424153735201743,0.0,0.0,10.77514278315261,24.751640329438114,9585.261714783031,8.206497522038628,train
SIM_02864,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,26.7516,2388.91,66.02,8.33,33.32,10.916,25.284,1,NONE,,PASS,76.95443730916955,20.586543251199803,6.165056748800198,8.963197848673886,10336.10007048524,99.624799684849,29.07034902353528,67.50926816420225,37.09287072288253,21.809248339403165,65.49240482960545,36.822073313534894,1.4382357173048201,2.0831446919762175,9.01314490607278,9.198416906250001,9.762806633832161,18.961223540082162,0.9210494111961747,0.0,0.0,12.228275901037598,25.859196221868153,10336.10007048524,9.01314490607278,val
SIM_02865,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,39.9874,2388.71,35.99,7.23,26.84,10.616,17.57,1,NONE,,PASS,42.937073686557305,17.169419403338416,22.817980596661577,7.442786789096591,4180.497635274729,99.68841815083887,19.268492042108555,29.317650869093136,30.935890816825975,22.050648909638547,44.46062030524528,11.667074716789868,1.2796667294843136,2.0389279782977057,3.568341737493894,13.332951574652776,8.299274972964978,21.632226547617755,1.2599276678751055,6.2450045135165055e-15,2.4980018054066022e-14,8.915076579018233,8.397076306092648,4180.497635274729,3.568341737493894,test
SIM_02866,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,34.7598,2076.03,81.37,7.91,33.54,17.678,27.271,1,NONE,,PASS,82.50337849243495,28.678009357213405,6.081790642786594,7.2335614608800505,11831.210194004663,99.65156758520445,43.49972325236091,69.03267998895926,51.67208893191605,42.94060042285009,70.1038800651742,38.032015556258344,1.4755496427927588,1.8116108798886137,10.32429642621153,20.113311703124996,6.848552966900216,26.96186467002521,0.9401581655891144,0.0,2.4980018054066022e-14,9.944999497883327,28.048531511397435,11831.210194004663,10.32429642621153,train
SIM_02867,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,26.596,2966.99,91.07,8.23,33.48,16.013,24.794,1,NONE,,PASS,81.61519810835244,21.706378088897416,4.889621911102584,12.763615473379645,16081.614408305491,99.56981265614715,44.82998375228674,66.6760984642458,39.11059115116652,31.993018005968654,54.90616505068977,32.62297090906506,1.3561067727611484,2.5885848508736085,14.030591082184415,13.85185246527778,4.703007803423029,18.554860268700807,0.8548114380349535,0.0,1.2490009027033011e-14,16.08648777762851,41.73146498861746,16081.614408305491,14.030591082184415,train
SIM_02868,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,33.9798,1684.13,99.15,6.85,22.86,14.982,26.336,1,NONE,,PASS,81.00658264210614,27.52587476862238,6.453925231377609,5.6862809710238365,8842.662204797596,99.66236092397713,38.35150713398577,69.19078395124143,49.59617075427456,37.41818252863343,72.20713181577845,39.51685855846926,1.4928880922553363,1.4184488343774186,7.447681531228827,16.481087890625,8.585784728096153,25.06687261872115,0.9106657946179307,6.2450045135165055e-15,1.2490009027033011e-14,8.172519262254207,21.084886011013026,8842.662204797596,7.447681531228827,val
SIM_02869,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,23.0871,2884.61,63.1,9.0,33.8,16.675,25.652,1,NONE,,PASS,87.74651242633867,20.258125070381237,2.8289749296187647,16.69712456141499,23421.56743759064,99.42116526804612,53.47106113351743,73.66480329838726,36.501126252939166,18.167460174335123,52.15315244318011,39.3657079842934,1.3355280618489898,2.5193379117688397,20.455743687560066,12.555013486979165,3.5161998539870463,16.07121334096621,0.7933218540773758,3.1225022567582528e-15,1.2490009027033011e-14,20.010294312856075,65.16517348758882,23421.56743759064,20.455743687560066,train
SIM_02870,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,23.1511,2845.2,69.26,8.81,27.76,10.537,16.217,1,NONE,,PASS,60.428025102144936,13.989752519422675,9.161347480577325,12.365970467015934,7171.053493253584,99.56537429822102,29.585375116552527,43.801483053618675,25.20676129625707,18.850176369471775,35.76367026962709,18.61599081742276,1.2193201069125115,2.436021406696556,6.139758125309943,7.655739188368055,3.4697843804559634,11.125523568824018,0.7952623574561377,0.0,0.0,15.218683131473753,20.816876443892436,7171.053493253584,6.139758125309943,train
SIM_02871,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,31.229,2208.38,80.31,6.8,28.33,15.124,20.143,1,NONE,,PASS,71.20410826188777,22.23633096910493,8.99266903089507,7.677928051645559,7650.09474209897,99.65232758621045,39.53377689623335,52.376896951715764,40.06546120559447,34.914262087877844,49.17376560897202,24.503784233516328,1.313608865489512,1.894366441345946,6.5623138918797315,15.300854574652778,3.5858024156496096,18.886656990302388,0.8493603111297199,0.0,1.2490009027033011e-14,10.70277153309013,19.78946747202115,7650.09474209897,6.5623138918797315,train
SIM_02872,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,31.2148,2741.06,97.16,7.96,31.8,19.529,25.918,1,NONE,,PASS,83.56121284991235,26.08346546867444,5.131334531325568,11.058060327820012,16618.134450739144,99.59657722458391,50.4736882743594,66.80797221252188,46.99723507869268,34.02329716222632,57.72002730890364,32.91547558413592,1.3774680047277956,2.378366939996203,14.419247146012834,20.06824420486111,3.6711037591732167,23.739347964034327,0.910130135604284,1.2490009027033011e-14,3.7470027081099033e-14,14.551298366829213,41.05460660969224,16618.134450739144,14.419247146012834,train
SIM_02873,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,33.9533,2055.73,99.66,8.23,28.43,17.748,26.136,1,NONE,,PASS,82.72784398954592,28.08883305330249,5.864466946697497,7.362896466477519,11866.722563515217,99.64183543235359,44.89359002893633,68.65672066185465,50.61051000595043,43.23986933823119,66.64498443554099,37.50881666489262,1.4474724790808575,1.7640069435110837,10.18274822022371,19.729166221354163,5.741767716301391,25.470933937655552,0.9067992924206175,6.2450045135165055e-15,2.4980018054066022e-14,10.109694157406818,28.625354067248747,11866.722563515217,10.18274822022371,train
SIM_02874,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,20.5585,2234.89,65.19,8.81,25.71,10.587,16.833,1,NONE,,PASS,73.30016748611492,15.069414932632933,5.489085067367069,10.736978233335826,8340.950362942793,99.5195746442404,36.61181228445026,57.87885176068007,27.152098977716996,20.74929636081905,39.11811162848829,27.58116849629446,1.2422513344011727,1.9004463944472962,7.092755815059578,6.834095117187499,3.02986108287405,9.86395620006155,0.6545679606114686,3.1225022567582528e-15,0.0,14.849059337586437,27.78099372692953,8340.950362942793,7.092755815059578,train
SIM_02875,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,31.4463,2383.46,61.57,7.36,29.63,16.477,18.57,1,NONE,,PASS,69.68103152615721,21.912106216809974,9.534193783190027,8.426745494299503,7841.9163859968185,99.64644904910091,42.69843431052911,47.08876082348675,39.481272462720675,33.65124024934532,42.713235554299985,20.709513726800278,1.2673068272965655,2.053367728275015,6.7558666958274545,16.884643111979166,1.5910722981017593,18.475715410080927,0.8431738705203609,0.0,1.2490009027033011e-14,11.639713746067027,20.725661070278658,7841.9163859968185,6.7558666958274545,test
SIM_02876,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,20.7002,1630.13,67.44,7.53,32.76,14.029,21.706,1,NONE,,PASS,92.34840386692998,19.11630429726224,1.5838957027377567,12.272368128391477,21156.32654630527,99.24715402278397,55.87914100403385,82.65764468962499,34.44379152659863,15.326127805766639,50.65931625124538,49.51951498408116,1.3244926512072586,1.418886294358649,18.414741017911826,9.355160699652776,2.577248364580104,11.93240906423288,0.6242006236499276,3.1225022567582528e-15,0.0,14.840208139885744,69.74667457066226,21156.32654630527,18.414741017911826,train
SIM_02877,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,22.7647,2934.52,48.25,8.89,26.89,17.572,23.008,1,NONE,,PASS,86.25035275591874,19.634634053826634,3.1300659461733646,17.222369174382944,21234.47673969224,99.41311120134185,57.485478516202434,67.65893919487887,35.37771901590384,15.572381143491562,43.74597979578987,34.08189862756604,1.2745973108169766,2.5052317680271723,18.128104666422807,13.088714448784723,1.9780032312603828,15.066717680045105,0.767354137527647,0.0,0.0,21.6142125276681,63.78201105486412,21234.47673969224,18.128104666422807,train
SIM_02878,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,39.102,1562.02,84.4,8.38,23.58,19.258,20.309,1,NONE,,PASS,73.37716150036971,28.691937689874564,10.410062310125422,4.761143141477405,5854.095566592042,99.69519320229719,45.292290749423344,51.33622141316464,51.697185026801016,45.383299870748694,55.14307629303956,24.391779193494678,1.3578924258537843,1.3188023929583406,4.942571312677429,24.77104911458333,1.114899462333744,25.885948576917073,0.9022028716468414,6.2450045135165055e-15,0.0,7.427516102588067,14.603020340881464,5854.095566592042,4.942571312677429,train
SIM_02879,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,21.3055,2650.06,28.76,7.15,30.01,16.057,25.265,1,NONE,,PASS,89.7393344094058,19.11941389259595,2.1860861074040443,18.080620173638213,25669.237034812668,99.31772789394813,56.320723425766204,76.5090761676055,34.44939440107379,12.910610229389318,50.764543457409815,43.391937283343715,1.325267001974761,2.2859108287204553,22.14198429577837,11.128979709201385,3.12077085127482,14.249750560476205,0.7453026876516577,0.0,2.4980018054066022e-14,20.784780648817506,74.56766209230071,25669.237034812668,22.14198429577837,train
SIM_02880,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,27.9406,1872.98,58.81,6.65,21.94,19.549,25.058,1,NONE,,PASS,92.18906282082682,25.758177286515938,2.1824227134840597,11.308931225972561,23845.46642180119,99.39620651443302,60.81662807576711,80.06568399912895,46.41113024597466,19.94669211068903,56.99933329392019,45.64021567603882,1.3719650686030136,1.572603768249187,20.021287120302407,17.982638071180556,2.2652619603237114,20.24790003150427,0.7860765847785268,0.0,1.2490009027033011e-14,13.941720093201255,65.00539399674587,23845.46642180119,20.021287120302407,test
SIM_02881,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,38.0225,2835.88,50.9,8.98,33.5,10.148,17.914,1,NONE,,PASS,41.709185029895856,15.858874877992152,22.16362512200785,9.301621969573224,4858.3989960243125,99.67200227197296,17.494811224558646,29.34891025004831,28.574549329715587,18.86528151353264,43.52399404813419,11.608723552501523,1.2730267099830463,2.4743577900621636,4.2390430494389575,12.05993166232639,8.949316627222233,21.009248289548623,1.3247628505288103,6.2450045135165055e-15,3.7470027081099033e-14,10.480714897527355,9.623525176478545,4858.3989960243125,4.2390430494389575,test
SIM_02882,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,21.7673,2994.13,62.13,6.65,25.83,12.983,20.408,1,NONE,,PASS,77.46677671443368,16.862425687760922,4.9048743122390706,14.352872892188069,13238.280445724235,99.52063294205034,41.06457801837056,61.766247652235265,30.382748986956617,24.14063916302555,43.85379464868288,28.73513950172772,1.2753608248681902,2.5470910507911224,11.26173734980355,9.046845110243053,3.507834014181663,12.554679124424716,0.7445357718336543,9.367506770274758e-15,1.2490009027033011e-14,17.845939928138254,39.05657536244605,13238.280445724235,11.26173734980355,val
SIM_02883,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,20.1178,2772.63,30.0,6.53,33.25,11.609,19.412,1,NONE,,PASS,77.01563787131246,15.493851995674897,4.623948004325102,13.93005187853659,12016.438247127682,99.4975870607136,38.60853622910791,62.56098044108658,27.916850442657474,20.97120437425506,42.530075225233475,29.58620177564239,1.2660181978665992,2.417198736895941,10.476017121990711,7.40149928298611,3.539222222164058,10.940721505150169,0.7061330848006208,0.0,1.8735013540549517e-14,17.94592652918594,38.267123385359106,12016.438247127682,10.476017121990711,train
SIM_02884,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,33.881,2108.44,48.13,6.64,33.41,19.036,19.347,1,NONE,,PASS,74.54408191844897,25.256280394789695,8.624719605210307,7.340998383189796,8261.21341769917,99.65182796839417,48.31389670918516,50.74900899701833,45.50681152214359,34.809571884595684,51.85516019347382,22.997892053769693,1.3333193888718575,1.8391129981953307,7.205946091591987,21.20238863715278,0.46272416483285644,21.665112801985636,0.8578109073597034,0.0,0.0,10.93799473396755,22.323163670763915,8261.21341769917,7.205946091591987,train
SIM_02885,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,31.3533,2810.55,49.65,6.88,29.78,15.449,23.664,1,NONE,,PASS,73.0372006452649,22.89957262991184,8.453727370088163,9.679161974485487,10397.587335662081,99.65561324386738,37.83093379596802,56.62987881103733,41.260491225066374,33.1945900173759,56.25801405461364,27.0923435032583,1.366327578999441,2.422508337103066,8.962033056305224,15.715569460937498,5.864536335864551,21.580105796802048,0.9423802856745771,6.2450045135165055e-15,0.0,12.423858052512674,24.54195388091282,10397.587335662081,8.962033056305224,test
SIM_02886,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,30.4932,2581.98,89.06,8.6,20.4,13.877,24.026,1,NONE,,PASS,74.03063529153438,22.574309680718162,7.918890319281835,8.94969452876658,9916.894437714827,99.65337862691553,35.081807282549434,59.996784227351384,40.67443185714984,30.12180223583424,60.00658600186219,30.116636097978798,1.3950737768523334,2.1565852885084627,8.283034203234417,13.620031302083332,7.285205846800873,20.905237148884204,0.9260631861863933,0.0,2.4980018054066022e-14,11.477310539352347,23.14602254983352,9916.894437714827,8.283034203234417,train
SIM_02887,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,37.1084,2454.64,71.48,9.43,20.95,10.791,23.374,1,NONE,,PASS,56.33730552050746,20.905872681771992,16.202527318228015,7.144842078881022,5612.605492407404,99.70892505300651,21.1275972560051,44.64135367954556,37.668239066255836,22.37631992410076,62.14439327019382,20.155030649335192,1.4117376659552083,2.0540665545687453,4.696682701309721,12.598495072916666,13.24491599163816,25.84341106455483,1.2361794916644604,6.2450045135165055e-15,1.2490009027033011e-14,9.370920783102578,11.062484161718407,5612.605492407404,4.696682701309721,train
SIM_02888,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,25.9094,2478.63,58.66,7.03,21.68,15.842,21.701,1,NONE,,PASS,82.41213183979417,21.352488886899632,4.556911113100375,11.203139047780097,14040.344354325924,99.54801083470385,48.30315927015385,65.97883369292269,38.472952949368704,29.611263035709072,48.901186531365994,32.47164371477361,1.3116215645837703,2.0792899475975957,11.77825931129638,13.340417196180555,2.9341978805291227,16.27461507670968,0.7621882003036482,3.1225022567582528e-15,0.0,14.693234910337354,39.44673915689972,14040.344354325924,11.77825931129638,train
SIM_02889,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,32.3601,1510.28,70.98,9.43,22.43,17.2,25.595,1,NONE,,PASS,88.18846160538615,28.537874363964566,3.822225636035438,6.231971194096841,12739.950294386947,99.58736319132235,47.93192710307073,77.31519962723559,51.419593448584806,44.38236564475214,68.61650776591044,47.30884140579016,1.4634099554675093,1.270176857621384,10.714562883158777,18.187668356770835,5.174718251623518,23.362386608394353,0.8186449456759323,0.0,1.2490009027033011e-14,8.63932405004632,32.41340698126241,12739.950294386947,10.714562883158777,val
SIM_02891,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,27.3595,2032.55,54.74,7.83,23.49,13.487,20.755,1,NONE,,PASS,77.14998255172077,21.107849476238044,6.2516505237619695,7.941507646882248,8868.365780563938,99.60928352823389,39.764091368305486,62.06578772141873,38.03216121844692,30.67861783915114,52.02451542196335,31.732000624426167,1.3345741755382101,1.7155470367423296,7.4852272443942525,11.849845941840279,4.416476344849959,16.266322286690237,0.7706290640835719,1.5612511283791264e-14,4.9960036108132044e-14,11.17604112037481,24.519423726565513,8868.365780563938,7.4852272443942525,train
SIM_02892,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,31.776,1719.64,82.74,9.37,22.51,18.182,18.96,1,NONE,,PASS,79.38046432191368,25.223936342931292,6.552063657068709,6.530227741252766,8314.718147216943,99.62025611516057,50.826421359342575,58.06785625921928,45.44853395122755,35.00324863677166,50.90994781560188,28.332468305594976,1.3263377551510314,1.446644401885158,6.994743353797495,18.942854166666663,0.6662495387636901,19.609103705430353,0.7774006181602806,0.0,1.2490009027033011e-14,9.994437519347404,24.063339636022867,8314.718147216943,6.994743353797495,train
SIM_02893,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,20.6851,2864.38,66.2,7.58,23.61,15.125,21.747,1,NONE,,PASS,85.36925805970174,17.658716398907362,3.0263836010926335,17.14984807544091,19477.749751640687,99.4012718956479,52.86739463783257,68.95834247252941,31.817507025058312,16.971644250110085,42.88048778107876,34.88276821532836,1.2684846803796803,2.4186201945995145,16.44658840470672,10.135519441840275,2.3940258532678915,12.529545295108166,0.7095388482417349,3.1225022567582528e-15,4.9960036108132044e-14,20.919933253499185,60.42105598994863,19477.749751640687,16.44658840470672,train
SIM_02894,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,25.7603,1853.91,77.57,7.64,30.7,18.644,27.625,1,NONE,,PASS,93.89174645708023,24.18679556258324,1.573504437416764,13.938689885976643,30136.645568135606,99.24814635629687,61.777371982374,84.01927376604506,43.579811824474305,11.922025682097683,61.61319906263034,53.550465944049854,1.4075785961612208,1.6028008622031586,26.05468523311204,15.76991004253472,3.224309459656679,18.9942195021914,0.7853136002677135,0.0,1.2490009027033011e-14,15.30838793251068,80.65020829387736,30136.645568135606,26.05468523311204,train
SIM_02895,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,21.0912,2751.92,62.41,7.64,22.11,14.956,24.727,1,NONE,,PASS,88.7136198346952,18.710766986575234,2.3804330134247684,17.475947875797353,24245.29755298256,99.36495436365166,52.11352092078884,76.43096677323989,33.71309366950492,16.549442643668954,51.88094723147371,42.41658915341574,1.3335103740197227,2.3119162609569854,20.368723532835617,10.210740583333333,3.5843886758765082,13.79512925920984,0.7372829381664414,3.1225022567582528e-15,1.2490009027033011e-14,19.707042027653078,68.10111702503923,24245.29755298256,20.368723532835617,test
SIM_02896,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,37.8522,2447.38,71.86,9.05,26.01,14.234,15.471,1,NONE,,PASS,49.852554863083746,18.870288771884187,18.981911228115823,7.7442749484989895,4872.669533634415,99.6835687572629,29.909803291992464,28.452982739043865,34.00052030970124,32.0113955479535,35.92426816488204,11.918818391504624,1.2204082573334485,2.083227072917521,4.147650585461841,17.376196984375003,1.5540715134175809,18.930268497792582,1.0031785271880822,6.2450045135165055e-15,2.4980018054066022e-14,9.122912037582905,10.892003697805565,4872.669533634415,4.147650585461841,train
SIM_02897,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,31.972,2139.84,85.89,7.95,28.52,11.024,27.308,1,NONE,,PASS,73.40513185596816,23.469088756990143,8.50291124300986,6.83303716712739,8027.2035510609585,99.68067532305558,25.995141804057205,64.06334828232959,42.286646408991245,23.65808358731639,74.49403210097552,34.676722623444945,1.511971712473729,1.8367290904057125,6.890140513702753,11.113322881944445,13.747929993510974,24.86125287545542,1.0593190529415264,0.0,0.0,9.781725506528517,18.11873887998062,8027.2035510609585,6.890140513702753,train
SIM_02898,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,22.3967,2135.98,59.61,7.77,32.41,16.925,20.464,1,NONE,,PASS,88.45941714544645,19.811990279814204,2.584709720185804,13.658567001872274,18403.7300195951,99.36054799193474,60.63002280186238,70.68684394590021,35.69727978344901,14.78457405951331,44.63329569674844,36.65140373058096,1.280894651489588,1.8570575510277876,16.000517701460616,12.373982334201388,1.221295465278702,13.59527779948009,0.6862146411071016,6.2450045135165055e-15,1.8735013540549517e-14,18.56324456643026,63.65729701451641,18403.7300195951,16.000517701460616,train
SIM_02899,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,39.3647,2917.26,33.7,9.24,33.97,11.075,22.511,1,NONE,,PASS,49.57642798877118,19.51561214849581,19.849087851504194,8.502743555229777,5777.148518584852,99.70853665579243,19.079335841622033,37.687644391376004,35.16326513242488,21.342913501604524,57.05608975734328,15.949984552330825,1.3723976401307119,2.549264604369469,5.048394806295592,13.752700355034722,13.146484168939779,26.8991845239745,1.3783418280347302,6.2450045135165055e-15,4.9960036108132044e-14,10.125657978997713,10.786762768474391,5777.148518584852,5.048394806295592,train
SIM_02900,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,28.8357,1742.98,74.99,6.7,24.02,17.128,21.666,1,NONE,,PASS,86.02258696825675,24.80521511040561,4.030484889594398,7.747674719041832,12422.293351663517,99.55549262073909,51.78137119801117,71.01242117617672,44.69408128001011,34.160214487940586,53.29160197588377,38.54413736579894,1.3439998126804265,1.4737677464343941,10.503606053097625,16.134725575520832,2.4081265825531237,18.542852158073956,0.7475384541331941,6.2450045135165055e-15,3.122502256758253e-14,11.064719349112941,35.89944152288906,12422.293351663517,10.503606053097625,train
SIM_02901,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,35.8122,2063.49,42.68,7.22,26.37,13.907,15.397,1,NONE,,PASS,53.762540568370696,19.25354855342605,16.55865144657394,6.650045445245514,4455.077748520446,99.6777282446125,31.927517305850294,32.076137667294105,34.691078474641536,32.74790641377239,37.20520000499678,12.976055449857455,1.2291221957003315,1.7585708712267678,3.7967569300547077,16.033109505208333,1.6421462526369754,17.67525575784531,0.9180258750120173,6.2450045135165055e-15,0.0,8.667088015064394,10.900297828991002,4455.077748520446,3.7967569300547077,train
SIM_02902,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,36.427,2058.33,43.27,7.64,33.98,14.011,17.661,1,NONE,,PASS,56.95180970038898,20.74583571956069,15.681164280439305,6.367170813443629,4773.0317272212815,99.69066326519831,31.544080344728563,37.11545982233241,37.37988417938863,32.913462039677476,44.11622175293512,15.582194295028568,1.2772211705863774,1.7987421984333716,4.171077321039018,16.439897196180556,3.5499789998814437,19.989876196062,0.9635609028376756,6.2450045135165055e-15,1.2490009027033011e-14,8.652346103954573,11.336916725432408,4773.0317272212815,4.171077321039018,train
SIM_02903,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,39.1243,1896.77,78.49,9.28,25.55,11.35,21.397,1,NONE,,PASS,54.83259453022309,21.452868781788073,17.67143121821192,5.399628624658412,4192.8670106971695,99.71532507237785,23.097730812477625,41.26648544058117,38.65381762484338,26.02691071471415,58.40088248857348,18.235634076640036,1.38268701851216,1.612061382143987,3.5635100662760397,14.04229541753472,10.966257634225478,25.0085530517602,1.1657439993755354,6.2450045135165055e-15,4.9960036108132044e-14,7.783016390125253,8.803663808481152,4192.8670106971695,3.5635100662760397,val
SIM_02904,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,38.5205,1726.27,82.68,6.89,22.34,16.696,19.636,1,NONE,,PASS,66.41078672905302,25.581767101964868,12.938732898035136,5.099891633367451,5129.275008456838,99.70457161200927,38.50471524578268,45.37920524281587,46.09327405759435,42.7527365401673,51.40597708067375,20.52965687441305,1.3299970121174451,1.4513868733126982,4.312513347787504,20.97595039496528,2.7883092723995344,23.764259667364815,0.928953014568706,0.0,0.0,7.500220892764305,12.133563777437297,5129.275008456838,4.312513347787504,val
SIM_02905,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,30.2248,2291.16,61.1,8.61,21.32,14.061,20.919,1,NONE,,PASS,71.59969721555507,21.640865284007088,8.583934715992903,8.053621653984067,8047.07488024596,99.64849152158801,37.13464822264937,54.82359999347511,38.99255006127403,31.71619812490158,51.876718383520554,26.301445364254423,1.333479052256429,1.9196769692829192,6.742342009158363,13.6932511875,4.82148518666517,18.514736374165167,0.8555451055761539,1.2490009027033011e-14,3.7470027081099033e-14,10.867514113306147,20.200010312492665,8047.07488024596,6.742342009158363,train
SIM_02906,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,30.1215,2386.65,55.42,7.67,28.02,12.565,17.366,1,NONE,,PASS,60.00713301875833,18.07504857224529,12.046451427754716,8.440244495725292,5955.025060782473,99.6463560012685,31.698040468130127,41.44696981558646,32.56765508512665,26.970753413534624,41.45556149588008,17.758311156340483,1.2584847722267796,2.045182761175004,5.103016611852364,12.081806861979167,3.751105588951369,15.832912450930536,0.875954074903145,0.0,0.0,11.000304372678887,15.208122138750598,5955.025060782473,5.103016611852364,train
SIM_02907,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,22.0724,2593.13,65.62,7.64,23.02,14.91,20.213,1,NONE,,PASS,83.37342729274113,18.40251636576299,3.6698836342370047,13.878702826954008,15526.704722870109,99.46478954672716,50.87938083766321,66.15154085841148,33.157687145518906,21.57930543874302,42.14743678171522,31.80599250882833,1.263330360679224,2.1852293985332025,13.084346570654027,10.650507802083332,2.165784676269472,12.816292478352803,0.6964423899221145,3.1225022567582528e-15,0.0,17.91862901222586,48.800432276572636,15526.704722870109,13.084346570654027,test
SIM_02908,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,39.1197,1849.25,70.13,8.61,28.05,17.866,19.588,1,NONE,,PASS,66.94341693444555,26.188063874504298,12.9316361254957,5.461185054370975,5583.13632252764,99.70468108398697,40.430507360421295,44.50752960821552,47.185700674782524,43.282370349961994,49.88744458506165,19.851183157473944,1.3188263796738529,1.5848285074284028,4.784812007462907,22.89147653385417,1.7574652637477772,24.64894179760195,0.941228107420313,6.2450045135165055e-15,1.2490009027033011e-14,7.990951778335338,13.23995303835925,5583.13632252764,4.784812007462907,train
SIM_02909,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,25.0153,2801.71,27.2,8.95,33.67,10.097,24.212,1,NONE,,PASS,72.9976921005449,18.26059167202761,6.754708327972388,10.790858486790212,10346.644934017611,99.61484741508613,25.811000873091423,63.60335330408674,32.90196697662632,17.88829227141487,60.50247878791218,32.901006232284566,1.398921582865532,2.445899033812102,9.032643937920254,7.890025394965278,9.385625665799138,17.275651060764417,0.9460619552228438,6.2450045135165055e-15,1.2490009027033011e-14,14.227971785588764,26.02331162036693,10346.644934017611,9.032643937920254,train
SIM_02910,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,33.9233,2738.91,58.17,8.66,28.63,12.176,19.649,1,NONE,,PASS,55.30001433016298,18.759589761264177,15.163710238735817,8.817002765059968,6116.40955861049,99.67808351625062,25.96569608925547,39.62260288996957,33.801062632908426,24.93658757335053,47.90567248193281,16.853483877036865,1.304389042691078,2.3517973438073714,5.251927136553655,13.148517953993055,6.909207863333338,20.057725817326393,1.0691985311290058,6.2450045135165055e-15,1.2490009027033011e-14,10.698278564943946,13.29733447385076,6116.40955861049,5.251927136553655,test
SIM_02911,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,37.1454,1951.46,68.72,8.34,34.54,18.749,23.479,1,NONE,,PASS,76.54238392797966,28.431974679583757,8.71342532041624,6.208050549003876,8298.832260437257,99.68187661807038,44.254263837935845,57.920340304011255,51.228783206457216,46.903891307853065,59.69822859406033,28.79202016103494,1.3926864613746657,1.708459606876619,7.265442131123177,22.875053057291662,3.724379833478425,26.59943289077009,0.9355464469328764,0.0,0.0,9.149966639205866,20.24843362013461,8298.832260437257,7.265442131123177,train
SIM_02912,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,26.1289,1592.83,50.99,6.76,32.05,19.978,22.312,1,NONE,,PASS,92.93494128961059,24.282877874621065,1.8460221253789362,11.498406799415802,22393.925192229864,99.2781146262052,67.32147767251418,78.38011572375476,43.752933107425335,12.316910650917768,56.778128602358514,45.41068484710747,1.3702804493461729,1.383202087565897,19.446723174906857,17.20583528732639,0.8253920473078883,18.03122733463428,0.7425490268383462,3.1225022567582528e-15,6.2450045135165055e-15,15.316051755624574,73.86318559294293,22393.925192229864,19.446723174906857,train
SIM_02913,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,20.774,1553.72,79.86,7.53,22.29,14.521,18.819,1,NONE,,PASS,91.05773402630884,18.9163336666254,1.8576663333746044,11.153492835406588,17261.440072354988,99.28214267465137,58.88559210211229,78.25028638160057,34.08348408400973,15.992785054162464,42.666770490814656,43.512916758001616,1.2669797969677417,1.306091883046977,14.510353711225104,9.743402725694445,1.4080964060821444,11.151499131776589,0.5895169396092586,3.1225022567582528e-15,2.4980018054066022e-14,14.626865441185405,62.51700123962885,17261.440072354988,14.510353711225104,train
SIM_02914,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,35.6807,2871.26,50.12,8.27,28.62,17.868,25.481,1,NONE,,PASS,73.60374697277638,26.262332146115426,9.41836785388457,9.098504666991056,10852.158284330184,99.68311805036845,39.9988075300019,56.00711929113359,47.319517380388156,40.1282125762815,60.81457370940454,26.738858871356637,1.4013486756026254,2.4653595341334595,9.318024801724267,20.881572164062494,5.993733372169594,26.875305536232087,1.023340402014043,0.0,2.4980018054066022e-14,11.628154266796306,23.615462713454605,10852.158284330184,9.318024801724267,train
SIM_02915,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,37.8955,2535.74,60.59,6.55,22.28,15.17,20.835,1,NONE,,PASS,60.51634387008528,22.932971091288167,14.962528908711835,7.477595495037551,6410.791402570337,99.70511190046939,32.17742708095372,41.78390109581537,41.32066863295165,34.78336688471856,51.70345479782072,18.136280074498842,1.3321963749795454,2.1315277724445734,5.388872643854485,18.627677764756942,5.4571498118779465,24.08482757663489,1.0502270935920857,0.0,0.0,9.34657593496047,13.36159309159552,6410.791402570337,5.388872643854485,train
SIM_02916,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,29.7443,1502.22,62.22,8.7,33.49,17.684,19.157,1,NONE,,PASS,83.5730853321191,24.858229220441505,4.8860707795584934,6.345943064848129,9112.584620130574,99.57756233675174,53.191703729587445,64.90597612657756,44.789602198993705,33.39496323275953,49.89539544088606,33.58878843129378,1.3188846227868518,1.3106720119706434,7.950639465803464,17.217353792534723,0.9296369628443899,18.146990755379115,0.7300194472604034,0.0,6.2450045135165055e-15,10.131203178290855,29.044278922119272,9112.584620130574,7.950639465803464,test
SIM_02917,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,26.2462,2658.62,42.28,7.52,28.41,13.646,27.644,1,NONE,,PASS,84.8929802520126,22.281181382903736,3.9650186170962627,11.553960536392905,17533.64689230913,99.56541512000989,38.67336738636985,75.3662982881115,40.14627276198871,28.145935853916313,67.7695940321617,42.247333800797996,1.4565422570000608,2.2811911696755933,15.044496943130454,11.51255843923611,8.074781842267697,19.587340281503806,0.8790979232606174,3.1225022567582528e-15,2.4980018054066022e-14,13.879994301898135,42.162981817243114,17533.64689230913,15.044496943130454,train
SIM_02918,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,38.7963,2341.02,45.11,7.96,26.91,17.954,24.129,1,NONE,,PASS,71.12461181388112,27.59371777314876,11.202582226851243,6.902710164030507,8090.317121049898,99.70514091447188,39.18677419745372,52.517913981616374,49.71841040206984,43.353022859547515,60.875033586377626,24.90064573917409,1.401819345202969,1.9986875563887647,6.907252461355053,22.8207784453125,5.427273961231607,28.248052406544105,1.0237131740918244,6.2450045135165055e-15,1.2490009027033011e-14,9.31496426400403,17.54412329714264,8090.317121049898,6.907252461355053,train
SIM_02919,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,36.2928,2590.24,58.44,7.1,23.88,17.286,18.763,1,NONE,,PASS,63.45810234298782,23.030722167135885,13.26207783286411,8.117606155197178,7074.3143813774295,99.68660795311642,39.0289383374381,40.06681750229386,41.49679669754214,36.34696495867525,44.79748060243019,16.861315283075847,1.2820632889426626,2.189132258189004,5.978832006626306,20.506377125000004,1.4805853901057064,21.98696251510571,0.9546796820153739,6.2450045135165055e-15,2.4980018054066022e-14,10.438141243427705,16.076900532567247,7074.3143813774295,5.978832006626306,train
SIM_02920,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,35.8324,1749.48,32.12,6.67,22.3,18.681,21.781,1,NONE,,PASS,78.07397523715974,27.975779102880026,7.856620897119974,5.846284777326989,7958.193935947294,99.66582728711806,46.754078236942426,58.821212898876496,50.40680919437842,44.554700726812044,55.83179529799787,29.560209536587212,1.3630968177866822,1.4707019084521766,6.690062766896578,21.981871010416665,2.3517876884681126,24.333658698884776,0.8698116541955285,0.0,1.2490009027033011e-14,8.727034361196367,20.198337723147198,7958.193935947294,6.690062766896578,train
SIM_02921,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,37.2325,2257.26,52.73,6.71,23.25,12.429,14.408,1,NONE,,PASS,45.56168973509104,16.963756130617774,20.26874386938223,7.4548835813308365,4140.215627753249,99.66973748786889,26.13229739994576,26.30296009115493,30.565326361473467,27.864143787252566,34.19668914399674,10.144428049366958,1.2087536166628823,1.9036691178870848,3.4916671681363023,14.758226106770831,2.319593148198016,17.077819254968848,1.00672393091912,6.2450045135165055e-15,1.2490009027033011e-14,8.739743836072435,9.573940151124836,4140.215627753249,3.4916671681363023,val
SIM_02922,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,22.3552,2132.15,37.68,7.93,21.25,16.494,23.889,1,NONE,,PASS,91.56621912614303,20.469811418087524,1.8853885819124732,15.305419049760381,25114.897317530707,99.28216030533686,59.590340601065726,79.12929482875226,36.8825430956532,12.843499733958913,50.667166455579306,46.335124733337764,1.3245504040301328,1.7860237924642384,21.03782761738439,12.016502166666665,2.460731392222987,14.477233558889653,0.7072480182253799,0.0,6.2450045135165055e-15,17.69025220022257,74.65123741384076,25114.897317530707,21.03782761738439,train
SIM_02923,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,32.4314,1920.09,62.19,8.19,26.75,16.106,24.447,1,NONE,,PASS,80.85244758333208,26.221580685540758,6.209819314459234,6.862519179034347,9998.883635964201,99.64259387950386,42.466076616725346,66.7195433742414,47.246091325298664,39.18064396884497,63.39421639769412,36.1490342731208,1.4215718858817965,1.638436940914774,8.532173136192563,16.995799039930557,5.695547520001121,22.691346559931677,0.8653691336176488,6.2450045135165055e-15,0.0,9.67616899443322,25.057731436902014,9998.883635964201,8.532173136192563,val
SIM_02924,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,29.1897,2687.79,54.18,7.02,28.46,17.297,17.589,1,NONE,,PASS,71.00038693172779,20.724799944210545,8.464900055789458,10.4033597586139,9242.89426899302,99.61294000801351,46.91422220994914,45.37216129155553,37.34198188146044,26.828719472885368,44.110918589170105,21.335022541031375,1.2771835496107737,2.3066024559305123,7.932049237762383,16.504089492187497,0.3992263828281282,16.903315875015625,0.8156081564366343,6.2450045135165055e-15,1.2490009027033011e-14,14.167765424593034,25.94087617965215,9242.89426899302,7.932049237762383,train
SIM_02925,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,24.5922,2212.48,71.19,8.47,25.96,14.352,17.909,1,NONE,,PASS,77.20648918487026,18.986774233321665,5.605425766678339,9.867648216705627,9673.198451654218,99.55400056874161,46.15195563912211,57.670680364225326,34.210404024003,27.95467679235006,40.237793277292994,26.956303293137633,1.2500011577899435,1.8829637793467024,8.232518402379908,11.389903046874998,1.842443471965988,13.232346518840986,0.6969244146600903,6.2450045135165055e-15,1.2490009027033011e-14,13.866188210290773,30.526317385984846,9673.198451654218,8.232518402379908,val
SIM_02926,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,39.961,2958.31,59.67,7.29,25.05,10.321,20.184,1,NONE,,PASS,43.764926190375455,17.488902154935936,22.472097845064066,9.029301770604388,5253.586654382512,99.69478175814555,17.015982148131283,32.23385024570947,31.511535414298983,19.32042335479563,50.492278699437136,13.077441470891996,1.323264376577187,2.51005362768456,4.457539689954066,12.914826310763887,11.874718851175254,24.78954516193914,1.4174443279701652,6.2450045135165055e-15,9.992007221626409e-14,10.167189045561019,9.514870852850454,5253.586654382512,4.457539689954066,val
SIM_02927,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,21.4597,2454.19,55.33,6.71,33.65,17.194,21.666,1,NONE,,PASS,88.28894774647354,18.94654331954998,2.5131566804500243,16.595262818668477,20831.07618572047,99.32379877602514,61.521175105447746,69.56494309371567,34.13791589108105,11.715597591217097,44.10877976255335,36.27836650770602,1.2771683769544637,2.1423736450014537,18.184390213188443,12.056737526909723,1.4112194992840708,13.467957026193794,0.7108397980066838,3.1225022567582528e-15,1.2490009027033011e-14,21.730989207332865,70.64103372266017,20831.07618572047,18.184390213188443,train
SIM_02928,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,21.9737,2956.45,32.42,7.2,26.49,12.487,23.943,1,NONE,,PASS,82.38980499076277,18.10408857925524,3.8696114207447585,14.397135661668381,16720.929134853683,99.51302624222738,38.82683494828106,71.21254884499004,32.619979422081514,23.14991431135187,54.71622902032808,36.43006693791631,1.3546768781446992,2.520588825607537,14.255809207356016,8.754192374131945,5.556963350602486,14.31115572473443,0.790493023831811,3.1225022567582528e-15,1.2490009027033011e-14,17.201479814210675,45.23189771765083,16720.929134853683,14.255809207356016,train
SIM_02929,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,36.4924,2433.38,91.12,8.72,26.28,11.478,22.436,1,NONE,,PASS,57.057579075108954,20.821679986405062,15.670720013594948,7.209893716597309,5657.031338406277,99.70370868024733,23.327586616267592,43.99234479555047,37.51654051604516,24.287534969386662,58.717248492728636,19.681227547078894,1.385118807480296,2.073179587944641,4.819650814565358,13.259855656250002,11.083031942396115,24.342887598646115,1.1691125602996553,0.0,2.4980018054066022e-14,9.412080148386496,11.625563945324057,5657.031338406277,4.819650814565358,train
SIM_02930,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,23.2441,2837.77,82.09,7.49,32.63,12.966,18.319,1,NONE,,PASS,71.34541255237727,16.583599039087122,6.660500960912879,12.546381857028873,9872.132122908619,99.55787883242726,39.19167707801506,52.877194978086095,29.880358628985807,24.87314662984921,39.270738058310826,23.46416864271316,1.2433048962937328,2.4689821444860987,8.589180215263752,9.646906815104167,2.8479728435540896,12.494879658658256,0.7534480078303957,0.0,1.2490009027033011e-14,16.254947981667428,29.73379807611465,9872.132122908619,8.589180215263752,test
SIM_02931,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,35.6432,2413.2,55.73,6.64,22.83,12.227,21.907,1,NONE,,PASS,59.404501587496725,21.173665309834632,14.469534690165371,7.275162591480777,5933.855526160813,99.69852633053702,26.155107591177153,45.02599016901945,38.150748306008346,26.592608198446005,56.783921349765016,20.2602639368392,1.370324538546179,2.0322978707643027,4.997249275335492,13.878261597222224,9.257934571543522,23.136196168765746,1.0926873467684204,0.0,2.4980018054066022e-14,9.417872685828312,12.508115679224794,5933.855526160813,4.997249275335492,train
SIM_02932,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,24.2842,2925.91,63.33,8.51,20.9,13.853,19.557,1,NONE,,PASS,74.13973286979518,18.0042410095668,6.279958990433192,12.66691375197438,11277.99171329884,99.56707780649526,41.24246580559499,55.98816818172868,32.44007389111135,27.39789809975768,42.41663069922435,25.44609805992055,1.265220712969565,2.4480136024077104,9.435928351178607,10.82649503298611,3.048964495462748,13.875459528448857,0.770677282151241,6.2450045135165055e-15,2.4980018054066022e-14,15.922306684880724,31.71273196383976,11277.99171329884,9.435928351178607,train
SIM_02933,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,32.9501,2409.06,64.54,7.44,24.53,16.536,18.066,1,NONE,,PASS,66.68712632683628,21.97347481181888,10.976625188181124,8.166879892234334,7215.269886565252,99.66099308891292,41.152658707411575,43.391030178351755,39.59184650778177,33.99971370893616,42.9950789814708,18.64709594951831,1.2692923065244734,2.0404640772225697,6.111304413755638,17.759589054687503,1.3330802239733779,19.092669278660882,0.8688962233861849,6.2450045135165055e-15,7.494005416219807e-14,10.973858670388243,18.145076666441135,7215.269886565252,6.111304413755638,train
SIM_02934,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,32.1788,2044.98,49.94,7.91,28.51,12.893,20.349,1,NONE,,PASS,65.8068086444054,21.175841340065922,11.00295865993409,6.697001645353878,5967.775560114411,99.67251505416415,32.13039338471544,49.61928754145135,38.15466908119986,29.471649741714426,52.489603623418674,23.137435325481604,1.3380261837225058,1.7552479371938436,5.122263172024494,13.27347567013889,5.995280383355651,19.268756053494542,0.90994051872862,1.2490009027033011e-14,2.4980018054066022e-14,9.480041431960329,14.728320938498923,5967.775560114411,5.122263172024494,train
