simulation_id,sampling_method,random_seed,model_version,parameter_set,topology,timestamp,feed_flow_m3h,feed_tds_mgL,feed_cod_mgL,feed_pH,temperature_C,stage1_pressure_bar,stage2_pressure_bar,feasible,failure_reason,failure_message,quality_flag,overall_recovery_pct,permeate_flow_m3h,concentrate_flow_m3h,permeate_tds_mgL,concentrate_tds_mgL,overall_tds_rejection_pct,stage1_recovery_pct,stage2_recovery_pct,average_flux_LMH,minimum_flux_LMH,maximum_flux_LMH,maximum_element_recovery_pct,maximum_polarization_modulus,feed_osmotic_pressure_bar,final_concentrate_osmotic_pressure_bar,stage1_pump_power_kW,stage2_booster_power_kW,total_power_kW,SEC_kWh_m3,water_balance_error,solute_balance_error,flux_decline_stage1_pct,flux_decline_stage2_pct,max_element_concentrate_tds_mgL,max_element_osmotic_pressure_bar,dataset_split
SIM_02935,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,31.5299,2211.29,43.46,8.51,32.65,15.94,19.346,1,NONE,,PASS,70.88410595714379,22.349687724181482,9.180212275818523,7.73390231563947,7575.957960422548,99.65025381946107,41.59004280363454,50.152516042816174,40.26970761113781,36.76129712115996,46.03094970172246,22.858913109683595,1.2908770485241052,1.9240433939112025,6.591840901148195,16.341629681423612,2.465778257593167,18.80740793901678,0.8415065199621516,6.2450045135165055e-15,1.2490009027033011e-14,10.958839071479916,20.13786950004126,7575.957960422548,6.591840901148195,train
SIM_02936,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,39.554,2305.62,70.08,9.12,22.93,16.624,23.146,1,NONE,,PASS,66.39291550140811,26.261053797426964,13.29294620257303,6.569486927107246,6847.539322228415,99.71506636275244,35.34502375322822,48.020884934947475,47.317214049417956,40.02754240077814,59.36884850968002,22.06989147575684,1.3901408992156672,1.942354439230501,5.768664567593869,21.439847413194443,6.190949427500225,27.630796840694668,1.0521587234782601,6.2450045135165055e-15,3.7470027081099033e-14,8.680633135874775,14.310853252684963,6847.539322228415,5.768664567593869,val
SIM_02937,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,35.362,2064.73,67.21,6.74,32.44,12.271,22.681,1,NONE,,PASS,63.10050593794092,22.31360090977467,13.048399090225347,6.194432788012553,5584.958097541401,99.69998824117378,27.41849332731775,49.161300510799286,40.20468632391833,27.752164062033664,60.451290247564586,23.058004794310175,1.3985239023904732,1.795287826948887,4.856134839197228,13.822797065972221,9.678323546909368,23.50112061288159,1.053219545689137,1.8735013540549517e-14,3.7470027081099033e-14,8.820990498818109,12.586558667190639,5584.958097541401,4.856134839197228,train
SIM_02938,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,24.9107,1965.3,61.5,9.11,33.86,11.454,19.493,1,NONE,,PASS,74.31720177439783,18.512935182414918,6.397764817585079,7.978555178501448,7629.11635966556,99.59402863794324,35.241216898739644,60.34082637803253,33.356639968315164,24.678965156002697,49.07135844308103,30.47611415601248,1.312861889497525,1.716773715536505,6.664359863147295,9.030777466145832,4.754979583994653,13.785757050140486,0.7446553944204003,0.0,0.0,11.75529330853606,22.768579152980045,7629.11635966556,6.664359863147295,train
SIM_02939,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,38.3656,1922.23,72.57,7.07,34.87,15.462,20.89,1,NONE,,PASS,64.00833706344531,24.557182564413175,13.808417435586824,5.599764544757292,5330.805879177018,99.70868394808335,34.362001512025905,45.16642224678907,44.24717579173545,37.885960510295234,54.43775291706428,20.373587860995077,1.352583152590368,1.6846742862499604,4.672006778397817,19.247741770833336,5.139660327422536,24.387402098255873,0.9930863214576032,6.2450045135165055e-15,0.0,8.057617299364562,12.295401086420483,5330.805879177018,4.672006778397817,train
SIM_02940,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,33.7088,2744.59,25.25,9.28,34.41,16.276,26.344,1,NONE,,PASS,75.29499272632007,25.38103850812978,8.327761491870213,9.007783953923603,11081.994671759852,99.67179855811165,37.881644924890956,60.22913478019758,45.73160091554915,35.904490489879514,64.3728723752287,30.017172813154353,1.4293202218282985,2.401811990070074,9.697939465102433,17.86420094444444,7.64722587259454,25.51142681703898,1.0051372330122519,0.0,2.4980018054066022e-14,11.661549374807617,25.01541835379726,11081.994671759852,9.697939465102433,train
SIM_02941,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,24.8715,2209.06,54.94,7.07,32.91,11.342,21.089,1,NONE,,PASS,75.25552914681197,18.717178931749338,6.154321068250661,8.927709314111173,8900.337445814614,99.59585935582957,33.66332190788729,62.69865847242343,33.72464672387268,23.42457096499031,52.789360983203686,32.202146880343705,1.3402557923674174,1.9237372985412449,7.7507677990262325,8.919843945312499,5.841651302585383,14.761495247897882,0.7886602624105089,0.0,1.2490009027033011e-14,12.550951715926992,25.170833174467454,8900.337445814614,7.7507677990262325,train
SIM_02942,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,27.1296,1775.09,76.91,6.76,34.99,10.515,24.36,1,NONE,,PASS,78.72065466570407,21.356598728186853,5.773001271813154,6.656333183430701,8317.220587086407,99.62501432696762,29.86688751034572,69.65863259322053,38.480358068805145,23.001885930842533,66.36529668298678,39.85332431815108,1.4452256284807192,1.5563244320007499,7.29219003319392,8.9506485,9.444047781433108,18.394696281433106,0.8613120710628621,6.2450045135165055e-15,1.2490009027033011e-14,10.211030669432835,22.109979557402486,8317.220587086407,7.29219003319392,val
SIM_02943,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,28.1783,1715.53,82.59,8.92,28.14,10.367,21.295,1,NONE,,PASS,70.88403981930543,19.973917392403344,8.204382607596656,6.067854238604683,5877.28808930013,99.64629856437341,28.699058540713153,59.164690416717846,35.98904034667269,23.041802723238693,57.77131433718952,30.51692617131606,1.3778604524039368,1.4706682417286898,5.038408503741696,9.151832417534724,7.937495544590781,17.089327962125505,0.8555821888311739,0.0,6.2450045135165055e-15,9.600793266940375,15.712397334132527,5877.28808930013,5.038408503741696,train
SIM_02944,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,33.9723,2316.3,75.28,8.88,30.37,17.267,21.418,1,NONE,,PASS,72.67947216876257,24.690888323588524,9.28141167641147,7.695498831738845,8457.768335743316,99.66776761076981,42.314129286188916,52.639134170689786,44.488087069528866,40.63959415515614,51.58060817218376,24.556488931491295,1.3312876839646317,2.0003859722095894,7.304235692707928,19.172821914062496,3.13079151656227,22.303613430624765,0.9033135275783873,6.2450045135165055e-15,0.0,10.706968892594103,20.851946628268433,8457.768335743316,7.304235692707928,train
SIM_02945,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,21.8037,2464.82,69.78,7.8,26.98,19.683,22.349,1,NONE,,PASS,89.8062583134265,19.58108714388457,2.222612856115424,19.46119002406153,24008.2857567364,99.21044173513435,70.05484837290898,65.95862390841484,35.28123809708932,5.7858693159350905,51.9827131521376,39.595393028234774,1.3342643444751974,2.104874938018412,20.502283734365534,14.1343620859375,0.7064178678779434,14.840779953815444,0.7579139934756081,3.1225022567582528e-15,0.0,25.826394894216204,83.15644217148252,24008.2857567364,20.502283734365534,train
SIM_02946,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,33.5031,2399.25,63.31,6.91,23.78,15.455,19.481,1,NONE,,PASS,65.97081902259434,22.102269467958806,11.400830532041205,7.85207910485289,7035.343932296856,99.67272776472427,37.41103796742413,45.6306992921621,39.823908951277126,35.51912939307355,46.88646719570997,20.200796264178713,1.2970257104592748,2.0270350647505677,5.9438944850873705,16.800117861979167,3.2589697778952114,20.059087639874377,0.9075578265369362,6.2450045135165055e-15,1.2490009027033011e-14,10.386637200884232,16.818415198320352,7035.343932296856,5.9438944850873705,train
SIM_02947,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,30.8056,2244.09,38.52,7.54,25.34,17.318,25.956,1,NONE,,PASS,85.03514650515889,26.195587091793225,4.610012908206764,9.054402694388404,14944.286465448009,99.59652230104905,46.92545101014249,71.80408730802242,47.199256021249056,40.23312349517595,63.7064114150046,39.24011501720661,1.424039062148957,1.905907135972529,12.69219247735832,17.440194673611114,5.159312274297718,22.599506947908832,0.862721910706441,6.2450045135165055e-15,2.4980018054066022e-14,11.832703002827257,36.84603699762007,14944.286465448009,12.69219247735832,train
SIM_02948,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,22.7122,2681.9,67.46,6.71,24.75,11.961,26.514,1,NONE,,PASS,86.14333624265247,19.565046814103713,3.1471531858962836,13.268293695004987,19272.101105380643,99.5052651592153,37.0438075586324,77.98999078565222,35.252336601988674,23.109943413917822,64.54955747778286,43.96714522041799,1.4307235881537097,2.273237245988994,16.335455476049418,8.633593317708334,7.448747961945951,16.082341279654287,0.8219934985313261,3.1225022567582528e-15,2.4980018054066022e-14,15.388144080990024,48.30144414437035,19272.101105380643,16.335455476049418,train
SIM_02949,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,35.0553,1747.47,89.99,8.45,28.24,18.038,24.307,1,NONE,,PASS,81.52369609190508,28.5783762361056,6.476923763894405,6.053963332690126,9431.185988273846,99.65355838253646,45.73327691546631,65.9527923229977,51.49256979478486,45.814287154420654,63.45317258152904,35.60751452914474,1.422037469978866,1.4985465798303443,8.087733412574543,20.722490231770834,4.438124067982761,25.160614299753597,0.8804074133493266,6.2450045135165055e-15,1.2490009027033011e-14,8.878127801870255,23.72359853964669,9431.185988273846,8.087733412574543,train
SIM_02950,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,35.3979,2455.86,56.96,9.46,31.52,15.511,19.865,1,NONE,,PASS,63.12525339819377,22.345014072639234,13.05288592736077,7.677192119593945,6646.862633357277,99.68739292469465,35.26434591368546,43.03796397478318,40.26128661736799,35.44419232531288,47.96234975547222,18.7165773763507,1.304799736889727,2.1289476272326358,5.762063974260439,17.8190939140625,3.822359663816841,21.64145357787934,0.9685137591557222,6.2450045135165055e-15,2.4980018054066022e-14,10.085654912203818,15.316495400701587,6646.862633357277,5.762063974260439,test
SIM_02951,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,29.6232,1848.19,41.73,8.16,32.51,12.217,20.905,1,NONE,,PASS,71.01315366108776,21.03636853533135,8.586831464668666,6.44038735639699,6360.183016375052,99.65153001821257,33.14301692689465,56.64350228424703,37.90336673032675,27.953678299730914,54.90255851255035,28.205599441224877,1.3560796076261403,1.6073738718424222,5.531461592507903,11.523990520833333,6.284017875873252,17.808008396706583,0.8465343420275883,1.2490009027033011e-14,1.2490009027033011e-14,9.669721134347832,16.96649014561688,6360.183016375052,5.531461592507903,train
SIM_02952,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,35.4587,1915.17,44.82,8.6,27.57,16.959,27.56,1,NONE,,PASS,82.15060370478226,29.129536115867626,6.329163884132368,6.4696425410766105,10699.830504108757,99.66218964681588,41.49971955727641,69.48835773070576,52.48565065922095,42.05329513372135,73.2267400377067,39.15906905117131,1.501366539083168,1.6387070514760347,9.155264387329272,19.6324849140625,7.959574435444193,27.59205934950669,0.9472193185553878,6.2450045135165055e-15,1.2490009027033011e-14,8.927306411720547,24.823616560749713,10699.830504108757,9.155264387329272,train
SIM_02953,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,35.5723,1984.85,28.81,7.58,28.41,16.157,20.995,1,NONE,,PASS,69.72119959607322,24.80143428391395,10.770865716086057,6.215039345719961,6540.935484867975,99.68687611931783,38.80196541034315,50.523247017733055,44.68726898002514,39.457684135595606,53.57221141310519,23.65222936420528,1.3460962036863469,1.7030723808331392,5.6123568879714165,18.704792296006946,3.997130980822342,22.701923276829287,0.9153471939142491,6.2450045135165055e-15,1.2490009027033011e-14,8.909308404249423,15.830443389089488,6540.935484867975,5.6123568879714165,train
SIM_02954,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,34.7679,2577.6,27.94,6.82,31.19,15.206,17.403,1,NONE,,PASS,58.26536176270009,20.2576427122938,14.510257287706203,8.351890786118238,6164.5047118680595,99.67598189066891,34.54263660158193,36.24149206365905,36.50025713926811,34.01749603132761,39.96830488209634,14.844917961831866,1.248131500659343,2.232061923840628,5.338127035496911,17.1337539140625,2.0916953044409476,19.225449218503446,0.9490467124704521,6.2450045135165055e-15,2.4980018054066022e-14,10.502846497086908,14.474643315642336,6164.5047118680595,5.338127035496911,test
SIM_02955,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,37.0056,2512.41,38.37,6.99,20.62,14.788,25.173,1,NONE,,PASS,68.05377304940305,25.183707039569892,11.821892960430102,7.378200651144349,7848.779325180646,99.70632975306005,31.994036846933138,53.02437393807241,45.37604871994576,33.756814302407896,65.08539972020021,25.456691183580528,1.4349880816667286,2.1000500062650374,6.5605649838276845,17.699405854166663,9.467839211135074,27.167245065301735,1.0787627501628418,6.2450045135165055e-15,2.4980018054066022e-14,9.430858815512217,16.17664978247086,7848.779325180646,6.5605649838276845,test
SIM_02956,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,38.2547,2538.01,43.99,8.15,32.02,15.084,18.295,1,NONE,,PASS,55.217537818338535,21.12330343979195,17.131396560208053,7.647878664817224,5657.989548291397,99.69866633051811,31.387872772858007,34.730981254366135,38.060006197823334,34.235631531267465,43.65862158119588,14.204216476323381,1.2739790000426205,2.2037729409417866,4.9128743648196895,18.690011111979167,3.3365138032360235,22.02652491521519,1.0427594802109295,0.0,1.2490009027033011e-14,9.433299332136503,12.21054224947503,5657.989548291397,4.9128743648196895,train
SIM_02957,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,22.9508,1891.84,85.35,7.79,28.0,18.711,27.493,1,NONE,,PASS,94.09319547045473,21.595141106033125,1.355658893966876,18.3703534130984,31735.513475654327,99.02896897131373,68.00847767472466,81.53634431807417,38.91016415501464,3.5964773823953045,53.32739659559379,53.74639839099289,1.3442670471603086,1.621059482148953,27.193184963091657,14.103386135416665,2.3536183591463895,16.457004494563055,0.7620697829089615,3.1225022567582528e-15,6.2450045135165055e-15,19.339151743150676,93.2558541912911,31735.513475654327,27.193184963091657,val
SIM_02958,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,24.7813,1772.72,72.3,7.65,20.58,13.059,20.048,1,NONE,,PASS,82.35927795142494,20.40969974697647,4.37160025302353,7.940185315908633,10011.951414701178,99.55209027280627,43.305465329008605,68.88461621398368,36.77423377833598,30.22437405438349,50.610941848965275,37.44208476596188,1.3241368232522024,1.4815630199936707,8.36755774966976,10.364907794270835,3.629003201292438,13.993910995563272,0.6856500178370509,3.1225022567582528e-15,6.2450045135165055e-15,11.33336790717783,30.137832099569305,10011.951414701178,8.36755774966976,train
SIM_02959,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,20.2854,2997.27,28.23,9.14,33.29,13.745,26.691,1,NONE,,PASS,88.27018130279811,17.905959357997805,2.379440642002194,18.70261119787023,25411.82645813896,99.37601179747337,46.45824600924951,78.09220314443144,32.26298983423028,17.925625540072527,57.118524974573916,44.14048639882795,1.3728736500128345,2.61338262957281,22.157104915946544,8.967661161458333,5.051947412579022,14.019608574037354,0.7829576898807944,0.0,1.2490009027033011e-14,20.47934891158482,68.616791928622,25411.82645813896,22.157104915946544,train
SIM_02960,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,30.4572,2292.07,35.18,8.96,23.81,15.316,23.819,1,NONE,,PASS,78.75074723622944,23.985272587232874,6.471927412767128,8.384526544786574,10755.517608555276,99.63419413260561,40.85696796496608,64.07141799699521,43.21670736438356,35.07341189010074,59.36706250111659,33.22306451717661,1.3901271090182317,1.9366784099872523,9.087845807818576,15.125754072916667,5.599763136589561,20.72551720950623,0.8640934612741579,0.0,2.4980018054066022e-14,11.230941393402047,26.70580783204734,10755.517608555276,9.087845807818576,train
SIM_02961,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,32.4229,2822.86,78.91,6.57,21.64,10.903,24.42,1,NONE,,PASS,62.88822278770869,20.390185586236,12.032714413763989,8.888743169422842,7591.309926433589,99.68511569226165,23.09450548508237,51.74365960927202,36.739073128353155,21.13477416219584,62.8387691458861,24.538867119669284,1.417192927227978,2.3677386669828366,6.367385575574928,11.133832474826388,12.092605118503663,23.22643759333005,1.1390988814250227,6.2450045135165055e-15,1.2490009027033011e-14,11.232316597987662,15.853625710277546,7591.309926433589,6.367385575574928,val
SIM_02962,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,31.6545,1742.4,61.02,6.55,30.35,12.708,14.496,1,NONE,,PASS,56.80081639888353,17.98001442698459,13.67448557301541,6.09853915381925,4025.3908407826575,99.6499920136697,33.20859392186099,35.32224257926551,32.396422390963224,30.085704162640027,35.625854401246166,14.581851053211512,1.2183870923519882,1.5046595207609492,3.476149364880364,12.853870273437499,1.6429473213755588,14.496817594813058,0.8062739690050574,0.0,2.4980018054066022e-14,8.78545332405667,11.452461892261955,4025.3908407826575,3.476149364880364,train
SIM_02963,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,22.4709,1813.0,43.99,8.33,26.02,17.011,25.232,1,NONE,,PASS,93.70157015957737,21.055586128988473,1.4153138710115305,15.70960693036533,28551.240502818433,99.13350209981438,63.32331736372241,82.82715505411402,37.937993025204456,7.842199360626565,53.87989038201831,53.09316574907744,1.3483985851315896,1.5432899398765894,24.30382914451004,12.482077794270833,2.4813453494238242,14.963423143694657,0.7106628640982654,3.1225022567582528e-15,2.4980018054066022e-14,16.99372381761214,85.4450346780145,28551.240502818433,24.30382914451004,train
SIM_02964,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,37.608,2933.35,80.6,7.82,31.07,13.352,20.378,1,NONE,,PASS,53.27640832688164,20.036191643573645,17.571808356426356,8.847867103600807,6268.003099339232,99.6983698807302,26.030162671185845,36.83426466733936,36.1012462046372,27.78585326946018,49.149425790806085,15.3272306672942,1.3134312880597117,2.5391205866688535,5.425610890905083,16.112351041666667,7.221238796371887,23.333589838038556,1.1645721029785872,0.0,3.7470027081099033e-14,10.257345655272738,12.544682827198047,6268.003099339232,5.425610890905083,train
SIM_02965,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,33.6332,1885.57,71.13,7.79,23.36,16.849,26.426,1,NONE,,PASS,83.63830747086864,28.13023922829219,5.502960771707818,6.809396911228667,11489.48821967794,99.63886798627318,43.508931997486236,71.03667339338796,50.6851157266526,41.716659419355025,69.50558131917042,40.39005062662912,1.4706543687424698,1.590793047656678,9.693301219788694,18.49329676736111,6.6149490343426,25.10824580170371,0.8925713570345648,1.2490009027033011e-14,6.245004513516506e-14,9.315276510129102,27.506233976700607,11489.48821967794,9.693301219788694,val
SIM_02966,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,31.6867,2501.43,60.2,7.22,30.43,16.684,25.624,1,NONE,,PASS,80.0541147820916,25.366507188657017,6.320192811342984,9.073396438723552,12504.66622840547,99.63727162308265,42.49423116708594,65.31498383081845,45.70541835794057,37.77192591878943,62.364928798132425,33.790482127316515,1.413467991577621,2.1606936240680716,10.801322679753197,17.241470625868054,5.941027064291478,23.182497690159533,0.9139018437873822,0.0,4.9960036108132044e-14,11.966839292628825,30.107248162620547,12504.66622840547,10.801322679753197,train
SIM_02967,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,33.051,2517.33,96.88,9.41,25.93,11.03,16.587,1,NONE,,PASS,49.32844142001884,16.30354317373043,16.74745682626958,8.667975681615266,4959.496595564411,99.65566788297063,23.965146707492348,33.35745860513911,29.375753466180953,22.4644392807974,39.98186436146699,13.53521358613624,1.2482255068017163,2.1421959955097294,4.2204294815388605,11.495264036458334,5.241582921033758,16.73684695749209,1.026577277046123,6.2450045135165055e-15,1.2490009027033011e-14,10.416602870376368,11.390569361832476,4959.496595564411,4.2204294815388605,train
SIM_02968,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,33.6808,2466.28,81.1,8.67,33.95,19.6,23.738,1,NONE,,PASS,79.5331895830019,26.787414517071703,6.893385482928287,8.862412646798528,12015.704403581887,99.6406566713107,48.53326198458268,60.23293644359767,48.265611742471535,38.332010587317,54.83012204463109,29.152950834104523,1.3555341174659976,2.1550327632454094,10.499309349786362,21.736687826388888,2.76146767150398,24.498155497892867,0.9145397545657166,6.2450045135165055e-15,0.0,12.391225224339465,30.08950343733471,12015.704403581887,10.499309349786362,train
SIM_02969,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,37.7258,2679.97,50.34,9.16,21.78,17.521,17.942,1,NONE,,PASS,60.273056324945905,22.738492683036444,14.987307316963552,8.219685345402919,6733.505014385911,99.69329188963299,38.017552442951576,35.90613917191711,40.97025708655215,34.738545080317785,45.30950585637178,16.18673481401304,1.2857146398366344,2.248953950752352,5.650564261732021,21.623891491319448,0.7071846850213657,22.331076176340815,0.9820825191724527,0.0,3.7470027081099033e-14,10.20723053214314,14.74300526299758,6733.505014385911,5.650564261732021,train
SIM_02970,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,31.3981,2923.91,49.05,9.13,32.82,19.25,24.536,1,NONE,,PASS,79.89288071602674,25.08484658009879,6.313253419901209,11.148272350255775,14497.369229777078,99.61872040007196,48.51790459645744,60.943471460585386,45.19792176594377,34.31759846174492,53.51159137463295,28.686008859679564,1.345643043783034,2.5455083545692663,12.621173187161357,19.881920144965278,3.219409626215854,23.10132977118113,0.9209276882525845,0.0,2.4980018054066022e-14,14.765128896330767,35.8688508785162,14497.369229777078,12.621173187161357,val
SIM_02971,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,33.8893,2705.53,87.21,8.9,30.06,11.177,20.192,1,NONE,,PASS,53.99685006397793,18.29915450873167,15.590145491268316,8.684323453148384,5870.99088354183,99.6790158137907,23.098308321435464,40.179274432210036,32.971449565282285,22.161589223877243,50.225991938570765,17.242049070130815,1.321308648829642,2.334143508792994,5.065083462760349,11.959804613715274,8.564985309246353,20.524789922961627,1.1216250408273216,6.2450045135165055e-15,1.2490009027033011e-14,10.722806430285889,12.608524192560594,5870.99088354183,5.065083462760349,train
SIM_02972,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,34.1634,2544.15,63.49,9.16,33.36,17.052,19.577,1,NONE,,PASS,67.08320039281983,22.917902083000612,11.24549791699939,8.341825927535364,7712.031748198489,99.67211737014188,40.453749399868386,44.72061754446147,41.29351726666777,36.59411876983315,45.05714705487743,19.407116685162475,1.2839137228996524,2.2188045151165765,6.725818392636124,19.025633046875,2.101406102018677,21.12703914889368,0.9218574663762392,6.2450045135165055e-15,3.7470027081099033e-14,11.224482107220856,18.782876498453664,7712.031748198489,6.725818392636124,train
SIM_02973,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,26.3232,2052.0,39.35,9.27,30.45,14.412,17.551,1,NONE,,PASS,74.5657042703023,19.628079466480216,6.695120533519788,8.4650949023211,8043.02963254587,99.58747100865881,44.30517653583531,54.332747376311005,35.365908948613004,30.552888969026863,40.713292720259105,25.244585981084366,1.2533069110830457,1.77260023817667,6.947892905610536,12.246457499999998,1.8269829137137872,14.073440413713785,0.7170054735995772,6.2450045135165055e-15,3.122502256758253e-14,12.317724168304741,24.955986294315082,8043.02963254587,6.947892905610536,val
SIM_02974,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,33.7484,2392.45,36.89,6.73,32.09,13.828,16.839,1,NONE,,PASS,56.53534291535788,19.079773668446634,14.66862633155336,7.920684155692333,5494.054650888083,99.66893000247894,32.12857988214159,35.96029520353937,34.377970573777716,30.78944528674355,39.67374039421224,14.784120409218554,1.2460910689609077,2.0778586220269357,4.771622740803357,15.016573225694442,2.7526388541374476,17.769212079831888,0.9313114709121472,0.0,1.2490009027033011e-14,10.118473448472185,13.317877188258018,5494.054650888083,4.771622740803357,test
SIM_02975,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,35.9253,2201.74,69.86,6.82,27.05,14.687,26.385,1,NONE,,PASS,73.12032880479259,26.268697484108152,9.656602515891848,6.682774114234133,8172.918179096195,99.69647759888842,33.52923627886464,59.56166336831088,47.33098645785253,34.41173638985476,69.91480510073298,30.539905624241232,1.4740008752088385,1.880651826378794,6.981030230800051,17.0567212109375,10.072641281201966,27.129362492139464,1.032763901162286,6.2450045135165055e-15,2.4980018054066022e-14,9.081366489429408,17.935409649812396,8172.918179096195,6.981030230800051,train
SIM_02976,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,25.0229,2654.46,59.41,8.57,21.37,10.837,21.758,1,NONE,,PASS,72.03332980467225,18.024828083693333,6.998071916306666,10.415418053469521,9464.685674325376,99.60762572977293,29.848693267065574,60.133785815570505,32.47716771836637,20.78216378351953,53.68521722747848,30.035633515504845,1.3469413763553504,2.2244500433434746,7.931451390672848,8.53537200954861,6.930739525749247,15.466111535297856,0.8580448847270675,0.0,0.0,13.48592334424975,24.377356043023337,9464.685674325376,7.931451390672848,val
SIM_02977,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,22.5833,2152.95,73.22,8.52,34.42,16.907,23.288,1,NONE,,PASS,90.57431950544085,20.454670296872223,2.128629703127783,14.691579791276785,22700.145658602854,99.31760701403763,59.941370360648435,76.47028722794883,36.85526179616617,13.56099084905574,47.98293480907102,43.00866608973126,1.3049489320699212,1.88412449699352,19.86571937141817,12.462962651909722,2.1457310703355787,14.6086937222453,0.714198445157982,6.2450045135165055e-15,6.2450045135165055e-15,18.401495291052207,71.73788784905236,22700.145658602854,19.86571937141817,test
SIM_02978,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,38.1802,1618.97,67.52,8.51,22.65,11.297,27.463,1,NONE,,PASS,68.050193729443,25.981700066288795,12.198499933711199,4.494087722293463,5057.657473459344,99.72241068566474,24.418787337484947,57.72784645144667,46.813873993313145,26.93318079668603,78.99853556983633,29.951626331811415,1.5502769875652707,1.3626008343804514,4.256760961195222,13.63318165798611,16.648919386676138,30.282101044662248,1.1655165353845807,6.2450045135165055e-15,0.0,7.242543426324401,10.776753791462655,5057.657473459344,4.256760961195222,val
SIM_02979,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,32.0693,1752.72,80.57,8.82,24.79,19.636,22.954,1,NONE,,PASS,86.91777176447711,27.873920980465456,4.195379019534537,7.47092357780856,13348.08113922306,99.57375259152582,54.62058385969246,71.17144875757272,50.2232810458837,35.55576150368062,56.163740306951986,38.5428005744228,1.3656123200800085,1.4858433860997824,11.315645441278603,20.73675543663194,1.9039993272871076,22.64075476391905,0.8122558279398903,6.2450045135165055e-15,1.8735013540549517e-14,10.75325563186022,36.69267518623665,13348.08113922306,11.315645441278603,test
SIM_02980,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,24.5254,1546.0,91.76,8.17,30.51,13.04,23.293,1,NONE,,PASS,89.52618787454612,21.956655680983935,2.568744319016059,8.016145870712688,14692.10476334382,99.48149121146749,44.59432261875798,81.09613920359749,39.56154176753862,30.902176705041608,61.16527311862859,50.402030045641474,1.404081010932762,1.3357609927620162,12.6941400028769,10.241696335069442,5.04990729850396,15.291603633573402,0.6964450258614314,6.2450045135165055e-15,6.2450045135165055e-15,10.791417748480727,42.327554483290974,14692.10476334382,12.6941400028769,train
SIM_02981,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,25.2627,2283.96,60.79,7.39,22.4,14.897,20.539,1,NONE,,PASS,81.48552272646145,20.585443149817777,4.677256850182222,10.305501794989876,12290.7197128653,99.54878799125247,46.8805508220131,65.14557744847421,37.090888558230226,30.34320423017854,47.3829162399413,32.43549547564371,1.300607141093048,1.920662853454867,10.335701498592732,12.178507330729166,2.83857736031155,15.017084691040717,0.7295001900978579,0.0,1.2490009027033011e-14,13.889652713162034,35.96172072541028,12290.7197128653,10.335701498592732,train
SIM_02982,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,37.0439,1979.02,75.72,7.76,25.44,18.535,23.475,1,NONE,,PASS,76.51618901684068,28.344580543209446,8.699319456790553,6.29318155044537,8406.662354442506,99.68200515657016,43.91856727747024,58.12551526750656,51.071316294071075,46.45627212273806,60.00974633832364,29.007178346026606,1.3950982654752553,1.6813461031638939,7.142175920534666,22.537290098090278,3.8880521432452566,26.425342241335535,0.932289056140797,0.0,0.0,9.027841531128852,19.957099829618056,8406.662354442506,7.142175920534666,train
SIM_02983,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,22.4138,1865.28,95.31,7.86,27.99,16.114,24.854,1,NONE,,PASS,93.09815038593065,20.86683323120172,1.5469667687982767,14.57386745755183,26829.213942631046,99.21867668888575,59.42288499544718,82.99078282599697,37.597897713876975,11.647269368262439,55.273722309058435,51.86716098723683,1.358878139716032,1.5982479621736,22.988364487117007,11.752263553819443,2.902148839325115,14.654412393144558,0.7022825280087126,0.0,0.0,16.186962729830505,78.92801700030677,26829.213942631046,22.988364487117007,train
SIM_02984,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,33.8468,1564.56,39.74,7.51,22.76,15.493,22.989,1,NONE,,PASS,77.99325588346248,26.398221332363782,7.448578667636219,5.234519157263552,7090.905496132647,99.66543186855962,40.541073799555896,62.9883256849446,47.56436276101582,39.44805501889409,62.2800208006172,33.656174135140645,1.4128015510388834,1.317296519622494,5.970256897164411,17.017125079861113,5.552527906204926,22.56965298606604,0.8549687004251312,0.0,6.2450045135165055e-15,7.939300415057208,18.01070090003232,7090.905496132647,5.970256897164411,train
SIM_02985,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,33.4665,1505.5,37.83,8.35,30.13,11.02,22.642,1,NONE,,PASS,67.1173751427823,22.461836352159235,11.00466364784077,4.648120241012738,4568.918418843865,99.69125737356276,27.125667280427834,54.87763162957059,40.471777211097724,26.1406434085844,63.65346218740963,27.523502308750007,1.423620320251122,1.2991407663794998,3.942655713173185,11.6281562109375,10.222841454563834,21.850997665501332,0.9728054876243819,6.2450045135165055e-15,1.8735013540549517e-14,7.792529172891596,11.278368286511132,4568.918418843865,3.942655713173185,train
SIM_02986,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,30.3335,2111.55,76.64,7.75,24.84,11.117,17.093,1,NONE,,PASS,57.29996120850741,17.381083733182596,12.95241626681741,7.395820625685482,4935.152888128722,99.64974447085385,27.843722002418247,40.822836243128215,31.31726798771639,24.00105132258457,42.84942022412022,17.628834903326972,1.2682658082129712,1.7903368038226326,4.184407590683814,10.641739605034722,4.883653923339711,15.525393528374433,0.8932350690385649,6.2450045135165055e-15,1.2490009027033011e-14,10.051383165892428,12.577640199784183,4935.152888128722,4.184407590683814,train
SIM_02987,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,36.9956,1788.68,44.74,8.45,34.04,11.126,26.678,1,NONE,,PASS,66.54586946456715,24.619043683633404,12.376556316366603,5.07246902174471,5336.5741473844555,99.71641271654266,23.923832937853366,56.025478376027834,44.358637267807936,25.458946388647306,75.13413202943111,28.403157712569982,1.51735674446165,1.5634046688881744,4.664459231326333,12.990529649305556,15.637973647750687,28.62850329705624,1.1628600877006567,6.2450045135165055e-15,0.0,7.99914514203105,11.69128086607393,5336.5741473844555,4.664459231326333,train
SIM_02988,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,27.9332,2442.9,96.61,7.87,23.23,12.945,17.547,1,NONE,,PASS,64.9603735552698,18.14551106594062,9.787688934059382,9.155683584101133,6954.847071746496,99.62521251037288,35.254469616341254,45.88101103335167,32.69461453322634,27.64169330943567,41.05520337331877,20.16305354817495,1.2556893335500712,2.0600903267538544,5.865001914346606,11.572637468749999,3.1724978606695653,14.745135329419565,0.8126051272866264,3.1225022567582528e-15,3.7470027081099033e-14,11.99195599350568,18.635939064474893,6954.847071746496,5.865001914346606,train
SIM_02989,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,34.4606,1897.49,58.84,9.29,20.6,12.164,14.477,1,NONE,,PASS,50.60311351827333,17.4381365370781,17.022463462921888,6.382159728929194,3834.776973581512,99.66365252365338,28.649564455794035,30.768626561330155,31.420065832573158,28.32720392077176,35.78396240811504,12.312148275173378,1.2194575450299738,1.5859483912658934,3.2051596435897363,13.34241442534722,2.3588909295881297,15.70130535493535,0.9004004138601743,1.2490009027033011e-14,3.7470027081099033e-14,8.397558944340231,9.739721604506784,3834.776973581512,3.2051596435897363,train
SIM_02990,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,26.3025,2726.21,70.11,7.24,22.33,12.741,21.484,1,NONE,,PASS,73.08927262097583,19.224305931132168,7.078194068867836,10.609323430610521,10101.754903858473,99.61083983146527,35.234970243804625,58.44867595934377,34.638389065103006,25.767465329973735,51.14242337995856,28.32969901989611,1.3280514953339695,2.2920235548291212,8.492911472246893,10.710734179687499,5.437538826433088,16.148273006120586,0.8399925107293366,6.2450045135165055e-15,1.2490009027033011e-14,13.517550148919208,26.07145222084057,10101.754903858473,8.492911472246893,train
SIM_02991,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,31.8848,1878.93,69.42,7.84,21.5,15.201,23.282,1,NONE,,PASS,78.67855658573127,25.086500410247243,6.798299589752756,6.610557973162733,8788.00216288601,99.64817433469247,40.616756121554275,64.09518574311541,45.20090164008513,36.91389213362871,60.88704840890179,34.051712535830134,1.4019128973258566,1.5752472341481008,7.367638017794018,15.707415666666666,5.608607767714703,21.316023434381368,0.849700958116672,0.0,1.2490009027033011e-14,9.38257766582711,22.092531244023494,8788.00216288601,7.367638017794018,val
SIM_02992,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,27.2641,2507.53,36.61,6.76,29.49,13.13,23.873,1,NONE,,PASS,77.74853121986848,21.197437300316164,6.066662699683833,9.674272395925788,11235.251119864206,99.61419116038788,36.18435962337879,65.13163755967994,38.19358072129039,27.56731460108337,58.90826844348542,33.88014314008372,1.3865891775026384,2.1592560521583173,9.674773174432728,11.470565405381944,6.761955582245667,18.23252098762761,0.8601285489994428,0.0,1.2490009027033011e-14,12.70058138240957,28.689217155629233,11235.251119864206,9.674773174432728,train
SIM_02993,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,30.6845,1962.14,28.74,7.54,26.34,16.888,22.311,1,NONE,,PASS,81.62997026048934,25.047748224579852,5.636751775420148,7.589017181748733,10647.479156359701,99.6132275382109,47.02607884243296,65.32250334108673,45.13107788212586,39.34971664951407,55.19128756832423,34.06251945650452,1.3582560928989653,1.672029736063293,9.073206684307706,16.913498832465276,3.314734014069008,20.228232846534283,0.807586880272292,0.0,1.2490009027033011e-14,10.814787873034156,28.70302835243522,10647.479156359701,9.073206684307706,train
SIM_02994,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,26.7523,2602.51,70.03,8.78,22.67,12.27,25.034,1,NONE,,PASS,78.52145334619203,21.006294763533333,5.746005236466663,10.087435577774652,12079.910437138324,99.61239589558639,33.514884365509836,67.69420275676616,37.84917975411411,25.04492991509565,62.79455740989657,36.31406461220996,1.416844956847391,2.1905421758287593,10.167704751484345,10.4563872578125,8.160699178914925,18.617086436727426,0.8862622678725073,6.2450045135165055e-15,1.2490009027033011e-14,12.803183671770421,29.491151200549158,12079.910437138324,10.167704751484345,train
SIM_02995,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,32.1746,2594.74,87.36,8.1,20.46,17.384,19.671,1,NONE,,PASS,71.36765600779952,22.96225784988546,9.212342150114539,9.087554518708792,9039.617664752186,99.64977013039037,43.96754987613744,48.90042479151412,41.37343756736119,34.4975012455298,45.09446457979907,21.698095823100754,1.2841798742606132,2.1676859842714866,7.551836606001474,18.28896989409722,1.7133065660139064,20.002276460111126,0.8710936263704965,0.0,1.2490009027033011e-14,12.072082929123683,22.515376112526543,9039.617664752186,7.551836606001474,train
SIM_02996,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,34.1095,2920.02,86.6,8.99,29.25,17.236,22.029,1,NONE,,PASS,69.12765899746172,23.579098845739207,10.53040115426079,9.518804213246929,9437.055237383174,99.67401578710944,39.68478328586657,48.81500443103924,42.48486278511569,37.93626345477361,50.446622959150496,21.763917752265492,1.3229288551634981,2.5124607885974948,8.119886591103434,19.213537886284723,3.745325916836724,22.958863803121446,0.9736955578041593,0.0,1.2490009027033011e-14,12.160635252425132,21.528658169385608,9437.055237383174,8.119886591103434,train
SIM_02997,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,28.762,2914.39,41.67,6.85,28.89,12.291,24.129,1,NONE,,PASS,70.6238182420073,20.31282260276614,8.449177397233857,10.253773271829706,9896.277255333149,99.64816742879883,29.93760785523698,58.07139770892267,36.5996803653444,24.045636629565678,59.173632968948326,28.473968824139774,1.3886344028300535,2.5046313330266115,8.504876181302434,11.262869635416665,8.597907297568742,19.86077693298541,0.977745797390109,0.0,1.2490009027033011e-14,12.896485880874303,23.18635875252945,9896.277255333149,8.504876181302434,train
SIM_02998,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,26.9648,1860.0,39.63,7.25,33.96,15.813,24.052,1,NONE,,PASS,88.28124808331988,23.804861983171037,3.1599380168289635,9.002736330418665,15804.176802904232,99.51598191771943,49.30346034299811,76.8845132311479,42.89164321292079,33.033597498868296,59.395178786802695,43.617080253666686,1.3903442174281462,1.6253188861863819,13.81012206364998,13.856677041666666,4.124324518940004,17.98100156060667,0.7553499605802557,0.0,6.2450045135165055e-15,12.08201252054513,44.38336886325159,15804.176802904232,13.81012206364998,train
SIM_02999,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,37.805,1608.83,70.61,7.38,33.33,14.496,15.722,1,NONE,,PASS,55.927012070386695,21.14320691320969,16.661793086790315,4.917857984629228,3644.135930916048,99.69432084280942,33.380063045623345,33.84414644553654,38.09586831208953,36.43673886679774,40.23721814952403,13.935653718997653,1.2499971645160863,1.4029557541063686,3.1778133631424317,17.69845013020833,1.4656659086648998,19.164116038873228,0.9063958990487871,6.2450045135165055e-15,0.0,7.255885893286251,9.392084041284763,3644.135930916048,3.1778133631424317,train
SIM_03000,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,24.7488,2514.79,47.06,8.09,23.47,18.126,21.23,1,NONE,,PASS,85.9496675266421,21.2715113168336,3.4772886831663934,13.60814372421855,17815.192988912055,99.45887554331699,58.23588089717229,66.35788620666351,38.3270474177182,18.987394443723446,47.30952468897905,32.40749174330967,1.3000770652834288,2.1224322445730395,15.035665022907871,14.705556499999998,1.275505710711189,15.981062210711187,0.7512894581244108,6.2450045135165055e-15,1.2490009027033011e-14,18.197194389621966,54.863048902395676,17815.192988912055,15.035665022907871,train
SIM_03001,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,33.6146,2306.18,40.36,7.62,29.97,11.226,17.83,1,NONE,,PASS,52.62596998476501,17.69000930649882,15.924590693501177,7.602465744255462,4859.580508390293,99.67034378304142,24.789711724302705,37.011237290333625,31.87389064234021,23.71562653539421,44.58248529935671,15.530264138808473,1.2805332084430348,1.9890214807966997,4.191264350072085,11.920052296875001,6.192245533591829,18.11229783046683,1.0238715829173064,6.2450045135165055e-15,1.2490009027033011e-14,9.823112730541546,11.25375427739639,4859.580508390293,4.191264350072085,train
SIM_03002,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,37.1882,1532.23,35.5,6.92,21.95,17.378,18.559,1,NONE,,PASS,69.62181305601767,25.891099082897963,11.297100917102034,4.741702933840963,5032.982196294629,99.69053582465811,42.46304189455798,47.20230623191553,46.650628978194526,42.21802692559264,49.16408820042167,21.66342904805646,1.3135382585398245,1.2865446123034605,4.225968770003258,21.131097081597222,1.2117513964356903,22.342848478032913,0.862954809546544,6.2450045135165055e-15,0.0,7.3679987710733235,12.928085421566129,5032.982196294629,4.225968770003258,train
SIM_03003,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,39.1645,2605.71,46.5,7.57,24.38,18.133,20.551,1,NONE,,PASS,64.06625826141618,25.091229716792338,14.073270283207652,7.659245193414207,7237.773976098079,99.7060591856571,38.43564766399473,41.63222648316833,45.20942291313935,41.33328950965179,48.84194156119129,17.8535796135986,1.3111900232551976,2.2059137186674933,6.127276215115774,23.280779474826385,2.4010906725757093,25.681870147402094,1.0235397163581212,6.2450045135165055e-15,1.2490009027033011e-14,9.824642138706867,15.373369304191842,7237.773976098079,6.127276215115774,train
SIM_03004,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,21.056,2569.76,76.23,9.11,27.52,16.137,16.892,1,NONE,,PASS,81.2086754513219,17.09929870303034,3.9567012969696624,14.952245225523317,13610.629059578658,99.4181462383443,57.83887303476137,55.429738478833,30.809547212667276,14.546913930795906,40.56043232255845,28.62156651408702,1.2522432472459668,2.198438606335831,11.643940438443304,11.057141666666668,0.3714348439940895,11.428576510660758,0.668365218313625,3.1225022567582528e-15,1.8735013540549517e-14,20.934155091483635,50.773462300669095,13610.629059578658,11.643940438443304,test
SIM_03005,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,33.2328,2504.48,68.41,8.28,30.2,14.164,15.051,1,NONE,,PASS,54.08373139043905,17.973538285521826,15.259261714478168,8.627086127409244,5444.288540013256,99.65553383826546,33.23258578710699,31.22952393640196,32.384753667606894,28.895692327478898,34.97096297786759,13.527772878375199,1.2139632184321107,2.161689170390204,4.69912300254989,15.174869604166664,1.0300787085151064,16.204948312681772,0.9016003446430633,6.2450045135165055e-15,1.2490009027033011e-14,10.57672331520775,13.590635344784765,5444.288540013256,4.69912300254989,test
SIM_03006,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,29.8676,2218.02,66.64,6.6,24.98,18.255,24.738,1,NONE,,PASS,86.33160674817431,25.78517897711771,4.082421022882294,9.685854162656591,16166.18724500736,99.5633107833718,51.37597726624019,71.88962886376801,46.45978194075263,33.90365062548076,58.43044279733884,38.06340945794256,1.382914056807269,1.881493913013077,13.713394332833337,17.88089209375,3.496068429897889,21.376960523647888,0.8290406106010835,6.2450045135165055e-15,0.0,12.816260934945344,41.97605049293779,16166.18724500736,13.713394332833337,train
SIM_03007,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,36.6685,1976.65,43.96,7.82,26.7,19.037,20.697,1,NONE,,PASS,73.84129381479698,27.076494822478832,9.592005177521171,6.34726578640751,7538.458067688824,99.67888772486745,45.67542452538233,51.84738038601835,48.786477157619515,41.50080477132277,52.64144904440448,24.252103407929123,1.3391551528707466,1.6864190896674207,6.431588592825139,22.948051280381943,1.4594171764302237,24.40746845681217,0.9014264444801457,0.0,0.0,9.32463373855143,18.732956743024943,7538.458067688824,6.431588592825139,val
SIM_03008,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,26.4752,2666.24,61.7,7.72,27.84,10.584,26.235,1,NONE,,PASS,76.56599664963274,20.271000744983567,6.204199255016435,9.983235537783811,11345.03651153122,99.62556875833444,27.104584633185482,67.85256900938718,36.52432566663706,20.030622463938926,67.37828704816326,36.958622485954784,1.4533800074114667,2.2834052025359344,9.716047840175873,8.798177791666667,10.78946291857801,19.587640710244678,0.9662887864622076,3.1225022567582528e-15,0.0,13.010752417366339,27.05019533627239,11345.03651153122,9.716047840175873,train
SIM_03009,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,31.7086,2480.32,68.61,8.84,26.93,12.677,27.926,1,NONE,,PASS,76.11859128908462,24.13613963749069,7.572460362509311,8.209994712924454,10359.818793054705,99.66899453647414,30.248194509302895,65.76230745152472,43.488539887370614,27.143363989539488,73.27882289592688,35.5504893098119,1.5018009188169525,2.11775856083741,8.845469511077557,12.841707751736113,12.056243830327366,24.897951582063477,1.0315631230186233,0.0,0.0,10.709348171626017,22.971265542977193,10359.818793054705,8.845469511077557,train
