simulation_id,sampling_method,random_seed,model_version,parameter_set,topology,timestamp,feed_flow_m3h,feed_tds_mgL,feed_cod_mgL,feed_pH,temperature_C,stage1_pressure_bar,stage2_pressure_bar,feasible,failure_reason,failure_message,quality_flag,overall_recovery_pct,permeate_flow_m3h,concentrate_flow_m3h,permeate_tds_mgL,concentrate_tds_mgL,overall_tds_rejection_pct,stage1_recovery_pct,stage2_recovery_pct,average_flux_LMH,minimum_flux_LMH,maximum_flux_LMH,maximum_element_recovery_pct,maximum_polarization_modulus,feed_osmotic_pressure_bar,final_concentrate_osmotic_pressure_bar,stage1_pump_power_kW,stage2_booster_power_kW,total_power_kW,SEC_kWh_m3,water_balance_error,solute_balance_error,flux_decline_stage1_pct,flux_decline_stage2_pct,max_element_concentrate_tds_mgL,max_element_osmotic_pressure_bar,dataset_split
SIM_03010,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,38.1177,2259.19,45.34,9.07,27.88,16.292,19.768,1,NONE,,PASS,62.42123841083276,23.793540393725998,14.324159606273989,6.70681555671956,6000.739320056818,99.70313185005601,35.74919081353885,41.51239172706671,42.871243952659455,38.95294032371743,48.954008375519685,17.9699069431158,1.3120064395076005,1.9350590181948428,5.1397999889838095,20.2219030859375,3.3385900660336425,23.560493151971144,0.9902054407247312,1.2490009027033011e-14,1.2490009027033011e-14,8.948624639107223,13.379278300649853,6000.739320056818,5.1397999889838095,train
SIM_03011,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,31.8004,2765.08,68.82,7.85,24.15,19.908,21.145,1,NONE,,PASS,77.43826950570131,24.625679455891042,7.1747205441089585,10.459098850225773,12219.72160132478,99.6217433546145,50.96448983538481,53.98899609985176,44.370593614218095,30.598093402288814,52.2062627271428,24.156859675121474,1.335922091073986,2.3390219093000693,10.336842532963237,20.863215552083332,0.9134102391525338,21.776625791235865,0.8843055815065596,6.2450045135165055e-15,4.9960036108132044e-14,14.291900117081676,31.537493971314028,12219.72160132478,10.336842532963237,train
SIM_03012,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,38.5755,2797.87,92.25,9.36,30.76,15.073,15.945,1,NONE,,PASS,49.495472976718496,19.093126178134042,19.482373821865956,8.774592450746006,5531.240739423158,99.68638312535086,30.297738680698245,27.542484178636055,34.40202914979107,31.224249433845088,36.883616920737325,12.065214251198137,1.2269286948169889,2.4193806440601064,4.782987337723732,18.832009934895833,1.234233696796195,20.06624363169203,1.0509669000497377,6.2450045135165055e-15,1.2490009027033011e-14,9.889317512193537,11.853145140173037,5531.240739423158,4.782987337723732,train
SIM_03013,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,24.5774,2918.0,97.04,8.37,30.94,17.205,19.012,1,NONE,,PASS,78.3038335912556,19.24504639705725,5.332353602942748,13.888454198373816,13399.25567110521,99.52404200828055,52.624785003050654,54.20355050601564,34.67575927397703,20.756083486497793,42.653819775776334,24.81119838434945,1.2668886623369582,2.5247542144596307,11.593498021331385,13.81774709895833,0.9124859852993091,14.73023308425764,0.7654038748646524,3.1225022567582528e-15,1.2490009027033011e-14,18.847705880934917,41.878401455411385,13399.25567110521,11.593498021331385,val
SIM_03014,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,35.8481,2544.44,59.5,6.89,34.69,18.822,23.651,1,NONE,,PASS,74.37900280493129,26.66345930451458,9.184640695485426,8.217379030186201,9907.217803018226,99.67704567487596,43.45235494188239,54.69131001169655,48.04226901714338,43.100018411549925,56.121133216280704,25.774935526488967,1.365289181124199,2.2286863046561463,8.677776105874877,22.167008710937502,3.715693134080184,25.882701845017685,0.970718073353494,0.0,2.4980018054066022e-14,11.259906632051793,23.20180306151295,9907.217803018226,8.677776105874877,val
SIM_03015,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,30.5964,2857.6,35.86,7.78,31.62,15.39,19.34,1,NONE,,PASS,66.27307021371817,20.277173654870065,10.31922634512994,10.10420938415001,8452.899947566188,99.64640924607538,38.223575582713295,45.404852895882165,36.535448026792906,32.626845700279816,43.04620508391155,19.578772487957416,1.2696528035044135,2.4780229937722997,7.330095336690119,15.273499781249999,2.887708071173859,18.161207852423857,0.8956478926273826,6.2450045135165055e-15,6.245004513516506e-14,12.920299723740387,21.133001948273844,8452.899947566188,7.330095336690119,train
SIM_03016,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,25.1879,1662.61,69.81,8.34,31.18,11.396,14.029,1,NONE,,PASS,63.91409359877356,16.098617981565486,9.089282018434513,6.851022000803546,4595.23231299402,99.58793571548328,36.25735848061231,43.38812207798025,29.006518885703578,25.869643226433862,33.91287210599138,18.91637131711659,1.206849594453647,1.439682859098087,3.979091425283828,9.080544052951389,1.7187117823769544,10.799255835328344,0.6708188148631493,0.0,1.8735013540549517e-14,10.492807457319023,15.503651538750827,4595.23231299402,3.979091425283828,test
SIM_03017,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,29.8466,1950.11,54.2,8.78,33.58,18.945,20.995,1,NONE,,PASS,84.26209506619867,25.14937046602805,4.697229533971945,8.441171565446043,12345.971717097624,99.56714382442804,54.67736572602572,65.27583803124492,45.31418101987036,30.39334554802054,52.08252496952491,32.378324528595805,1.3350042512725517,1.7019509656424392,10.774899100926893,18.58339477604167,1.1742417848277755,19.757636560869443,0.7856115757473214,6.2450045135165055e-15,0.0,12.567062482054995,36.81580301493593,12345.971717097624,10.774899100926893,train
SIM_03018,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,20.6289,2059.8,62.93,7.09,27.83,18.656,27.552,1,NONE,,PASS,93.73188654510113,19.33585714350237,1.2930428564976348,23.083055245291384,32516.38362182807,98.87935453707684,72.16369088521711,77.48223936926286,34.83938224054481,1.2269539515263579,50.35160240880839,57.118901395131026,1.3222308273129542,1.7639829022331046,27.846560224952555,12.6371710234375,1.8634640128879836,14.500635036325484,0.7499349487694309,3.1225022567582528e-15,6.2450045135165055e-15,24.859611344617104,97.23183217512094,32516.38362182807,27.846560224952555,train
SIM_03019,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,28.345,2192.85,54.17,8.43,25.16,12.575,18.955,1,NONE,,PASS,67.99506807949903,19.273202047134,9.071797952865996,8.006179623909897,6834.590987875215,99.63489615687759,34.50320780914045,51.13511540040364,34.72649017501622,27.612257623628757,46.82809093321978,23.794745936834634,1.2966052269968213,1.8612658834967237,5.801122299011018,11.37909040798611,4.4027569114093446,15.781847319395455,0.8188492644242412,6.2450045135165055e-15,3.7470027081099033e-14,11.049943270063556,18.256853075234236,6834.590987875215,5.801122299011018,val
SIM_03020,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,26.7016,1692.07,96.32,9.18,28.96,10.612,22.033,1,NONE,,PASS,76.34963128976392,20.3865731484676,6.3150268515323935,6.3832826888954415,7133.911559157271,99.62275303687818,31.230656910204353,65.60913970145887,36.732564231473155,23.70676537227121,59.65487218524156,35.95857849784762,1.392351122010156,1.4545046236565593,6.13231565334249,8.89937440972222,7.568799116305989,16.46817352602821,0.8077950818951676,0.0,1.2490009027033011e-14,9.956477073399803,19.67714918143165,7133.911559157271,6.13231565334249,val
SIM_03021,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,26.3462,2644.52,81.48,8.08,22.27,16.848,25.433,1,NONE,,PASS,86.75131565676948,22.8556751255638,3.4905248744362023,12.855531423942073,19876.44651448422,99.51388034789142,50.25144344800414,73.36870602590578,41.18139662263747,27.872850560728615,57.05533439454178,37.49841129363619,1.3723918822014012,2.2228923401603713,16.707455684454757,14.485607307291666,4.111820408122846,18.59742771541451,0.813689712215655,0.0,1.2490009027033011e-14,15.670647412450279,51.14768696650548,19876.44651448422,16.707455684454757,val
SIM_03022,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,23.4066,1775.82,63.52,8.52,23.79,11.002,24.275,1,NONE,,PASS,87.54800397464956,20.492011098330323,2.9145889016696804,8.672424575162674,14200.353596229746,99.51163830933525,36.73496098816107,80.31772963418186,36.922542519514096,24.210762074785993,64.59597316127159,50.25010353140244,1.4310924849600937,1.500373298978685,11.997742660764638,8.118148463541667,7.0560019023860665,15.174150365927733,0.7404910280945589,3.1225022567582528e-15,2.4980018054066022e-14,11.477924540426345,38.41358540978688,14200.353596229746,11.997742660764638,test
SIM_03023,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,29.8059,2931.85,70.6,8.76,31.34,13.226,26.143,1,NONE,,PASS,74.01908545606288,22.062054591948648,7.743845408051353,10.184361537691824,11255.61466970252,99.65263019807658,31.868051047367747,61.86676743681593,39.75144971522279,26.5443032974079,64.35462752359942,31.342484185460957,1.4291753858797087,2.540074536919442,9.751556259661411,12.639305736979168,9.425285466582926,22.064591203562095,1.000114976218687,0.0,1.2490009027033011e-14,12.750080056697671,25.76811250045994,11255.61466970252,9.751556259661411,train
SIM_03024,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,37.3465,2583.77,45.37,8.75,27.54,17.702,25.329,1,NONE,,PASS,72.73549305653172,27.16416091435762,10.182339085642372,7.8499012491635645,9455.737970862494,99.69618420954018,39.01265872528608,55.29480975296679,48.94443407992364,41.30959644246842,62.77717685814782,26.6457528392311,1.4167081858566446,2.2105712432408273,8.089954772293586,21.641194509548612,6.387739595617828,28.02893410516644,1.0318350783422043,6.2450045135165055e-15,2.4980018054066022e-14,10.274886168699137,20.380987745141976,9455.737970862494,8.089954772293586,test
SIM_03025,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,26.313,1782.14,85.95,8.96,32.25,12.21,22.579,1,NONE,,PASS,81.27872951876564,21.386872098272804,4.9261279017271935,7.259592994913955,9487.81492594721,99.5926474353915,37.33243680474372,70.12605959656734,38.53490468157262,27.80034875637515,59.32071291206184,39.49941140732107,1.3897692806335422,1.5486116796572347,8.244549254687112,10.229863984375,6.194522095857634,16.424386080232633,0.7679657878329511,0.0,3.122502256758253e-14,10.628793469807164,26.734650355826478,9487.81492594721,8.244549254687112,val
SIM_03026,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,36.4963,2291.06,58.95,6.84,34.39,19.241,27.25,1,NONE,,PASS,80.93121111787852,29.536897603214296,6.959402396785704,7.657474634794853,11982.212017561627,99.66576717175478,44.89696349758873,65.39430475616882,53.21963532110684,46.37218010625375,67.96501649402798,34.340809364694174,1.4581240895389718,2.004793994332078,10.485044779107138,23.09879973350694,5.906781510201341,29.00558124370828,0.9820117750129521,0.0,1.2490009027033011e-14,10.491873987470786,27.62812845181576,11982.212017561627,10.485044779107138,train
SIM_03027,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,30.4049,2966.07,90.08,6.8,28.15,11.61,20.64,1,NONE,,PASS,59.42715912565224,18.068768304995437,12.336131695004568,10.140923992571093,7295.627994424256,99.65810233768687,26.07897600973915,45.113259145742795,32.556339288280064,22.230476848440247,49.6206782000234,19.895309637975526,1.3168737020530374,2.54280002837873,6.25451289796352,11.187261252604166,7.3982227518082135,18.58548400441238,1.0285971733487824,6.2450045135165055e-15,1.2490009027033011e-14,12.307014113751373,16.55941540632402,7295.627994424256,6.25451289796352,train
SIM_03028,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,21.289,2940.63,88.93,7.88,28.35,13.142,21.206,1,NONE,,PASS,80.21093453209394,17.07610585253748,4.212894147462516,14.787608444451433,14799.934467959814,99.49712787924861,42.689034082854654,65.47071725066515,30.76775829286032,24.45052490016706,45.54191845114245,30.970664043144247,1.2873754480965476,2.522663826278329,12.696347147928174,8.965588845486113,3.6069003847686303,12.572489230254744,0.7362620809935125,3.1225022567582528e-15,0.0,18.367436024405855,44.127243547976185,14799.934467959814,12.696347147928174,train
SIM_03029,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,20.783,1678.86,62.96,7.41,30.21,13.926,21.174,1,NONE,,PASS,91.54746683940338,19.026310033233205,1.7566899667667921,11.941913886790893,19732.8711837526,99.28868911721102,54.970475738032434,81.22890859023418,34.28163969951929,17.086853282136524,49.374285178925646,47.042438382438704,1.3150727215605975,1.4491204230457582,17.03257367362795,9.318252890624999,2.501445327731027,11.819698218356026,0.6212291399493959,3.1225022567582528e-15,0.0,14.81371113305289,65.39321385572245,19732.8711837526,17.03257367362795,val
SIM_03030,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,20.6018,2697.92,52.34,7.77,34.96,10.805,24.533,1,NONE,,PASS,84.11515873784819,17.32923677285401,3.2725632271459926,13.777148857598418,16911.28847330378,99.48934183157401,34.50833984554546,75.74524569282678,31.223850041178395,19.349114681459085,58.73384860291097,41.39775796479401,1.3852465244248569,2.365192761827108,14.82566461949513,7.004433164930556,6.642226035195437,13.646659200125992,0.787493377752405,0.0,1.8735013540549517e-14,16.839835535505493,46.80994294668494,16911.28847330378,14.82566461949513,train
SIM_03031,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,30.5052,2703.84,30.7,6.93,34.18,16.733,18.24,1,NONE,,PASS,68.38632991906685,20.86138671447118,9.643813285528813,9.849289749069335,8531.449924392666,99.63572956428378,43.074765383388126,44.46457657337847,37.588084170218345,30.18776192590687,42.143939079122596,18.94447529112903,1.263305817465171,2.364381890100889,7.460354790792583,16.650490197916664,1.1799865140177699,17.830476711934434,0.8547119592757342,6.2450045135165055e-15,1.2490009027033011e-14,13.239796667764855,22.77092326910512,8531.449924392666,7.460354790792583,train
SIM_03032,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,35.6528,2235.37,52.95,7.91,21.49,13.808,23.425,1,NONE,,PASS,66.9074237905435,23.854369989194897,11.798430010805095,6.728234595317821,6741.295381313349,99.69901024907206,31.297653930236315,51.83195610837994,42.980846827378194,31.892733363712022,61.45739141881601,24.748648269220805,1.4063610006946847,1.8740138819703536,5.651539175637073,15.839189680555556,8.56195205445339,24.401141735008945,1.0229212402617094,6.2450045135165055e-15,0.0,9.02728947797787,14.679074778090051,6741.295381313349,5.651539175637073,train
SIM_03033,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,33.1967,2217.28,71.4,6.64,33.25,11.703,14.403,1,NONE,,PASS,48.213273286007734,16.00521569293613,17.191484307063877,7.822849244453223,4274.2773848978395,99.64718712817266,26.781246708996974,29.271225763474284,28.83822647375879,25.31423726587237,33.85790317715824,11.49357099435189,1.206481175262858,1.9330406204017963,3.7263457063935475,12.3216813828125,2.65849170494189,14.98017308775439,0.9359557143841466,6.2450045135165055e-15,2.4980018054066022e-14,9.723559742788519,10.895064336939175,4274.2773848978395,3.7263457063935475,train
SIM_03034,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,32.0231,1718.6,80.91,8.96,29.75,14.993,25.889,1,NONE,,PASS,83.03291190575911,26.589712412493146,5.433387587506847,6.255879827424632,10098.40669947099,99.63598976914787,40.27230618345174,71.59259464067915,47.909391734221884,36.856007895214304,69.66815535532726,41.476494325513244,1.471982938850716,1.4811729101820799,8.703297125135379,15.544268480034722,7.535106748585482,23.079375228620204,0.8679813783084163,6.2450045135165055e-15,6.2450045135165055e-15,8.948640850375908,25.307608749692285,10098.40669947099,8.703297125135379,train
SIM_03035,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,23.5343,2210.11,61.91,8.96,22.55,13.147,24.238,1,NONE,,PASS,87.32396279818634,20.55108337681357,2.9832166231864345,11.239950025002726,17357.907642514787,99.49143028966871,43.26161044635903,77.6587997975698,37.02897905732175,28.234064891965378,59.46820869029048,43.94295550773564,1.3909082983400924,1.8595030447105279,14.604287619648058,9.915253910590279,5.350929675056621,15.2661835856469,0.7428408179624597,3.1225022567582528e-15,1.2490009027033011e-14,13.790981529991678,46.85929883044888,17357.907642514787,14.604287619648058,train
SIM_03036,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,29.117,1859.11,95.03,7.51,27.84,14.202,19.295,1,NONE,,PASS,74.0859582230491,21.571608455805208,7.545391544194788,6.8858883890894305,7154.455254655845,99.629613718979,40.66248630747402,56.32772564210933,38.86776298343281,33.58711160539357,48.4502609349436,27.48973101568212,1.3083405847523963,1.5921677891287287,6.127175479248571,13.333917838541668,3.325281087022571,16.65919892556424,0.7722743048899086,6.2450045135165055e-15,1.2490009027033011e-14,10.179138137791501,20.214326559431267,7154.455254655845,6.127175479248571,test
SIM_03037,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,27.3646,2624.28,77.99,8.54,21.0,19.884,22.083,1,NONE,,PASS,85.41838940482447,23.374400587072596,3.9901994129274136,13.00095658065344,17921.02988366851,99.50458957959313,58.74873829229457,64.6517221739867,42.116037093824495,21.234122052420894,52.58010315847142,30.90871940581445,1.3386989322161535,2.196396297865163,14.999041142873653,17.930226578124998,1.0382831623123479,18.968509740437344,0.8115078574861095,1.2490009027033011e-14,6.245004513516506e-14,17.526203900684088,51.48301469420132,17921.02988366851,14.999041142873653,train
SIM_03038,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,25.1587,2817.15,80.64,7.75,34.43,19.657,19.73,1,NONE,,PASS,82.41438165670473,20.734387037865375,4.424312962134629,14.647185848557237,15950.980838966472,99.48007078612933,60.281544903823416,55.72431429995848,37.35925592408176,16.1470449823544,50.481962349102076,30.7105752650998,1.3231885548711115,2.4654701227602196,13.959734727363674,16.286545594618055,0.18146369309976826,16.468009287717823,0.7942366107878548,3.1225022567582528e-15,1.2490009027033011e-14,20.960836963531165,52.23147209134569,15950.980838966472,13.959734727363674,train
SIM_03039,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,32.6648,1603.11,77.94,6.95,28.3,17.736,24.379,1,NONE,,PASS,85.99182159545278,28.089056540511457,4.575743459488545,6.3161796643296455,11405.32734458018,99.60600459953905,48.58880859473703,72.75266722740604,50.61091268560623,44.545500779394345,63.7558339130527,41.87399364488143,1.424430024495697,1.3750240397240332,9.782609602410078,18.96685014583333,4.1359487047252745,23.102798850558607,0.8224839740430079,6.2450045135165055e-15,6.2450045135165055e-15,9.145814473662384,30.131098527950446,11405.32734458018,9.782609602410078,train
SIM_03040,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,22.5987,2474.88,77.59,7.63,23.88,19.835,27.251,1,NONE,,PASS,92.13210155566426,20.8206572342599,1.7780427657401026,21.31775897429768,31205.785357079472,99.13863464191,68.89029176898902,74.70918600100272,37.51469771938721,4.171025026730967,52.587703004487516,48.30438744571083,1.3387554427586783,2.0916361584821495,26.373460130067002,14.76899589322917,1.920175168786654,16.689171062015824,0.8015679271907991,3.1225022567582528e-15,0.0,24.316598897582903,90.91115825845534,31205.785357079472,26.373460130067002,test
SIM_03041,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,31.7137,2370.75,72.55,8.72,33.43,15.472,27.555,1,NONE,,PASS,81.39051630519722,25.811944169481333,5.901755830518659,8.52772269877771,12702.17530605942,99.64029430776009,39.20617268342683,69.3891888104081,46.50800751257898,35.05856032474097,69.87753472160448,38.05008241030278,1.4736957746078798,2.0680510672669477,11.080353136479193,15.921543745659724,8.390135043321276,24.311678788981,0.9418770871868626,1.2490009027033011e-14,2.4980018054066022e-14,11.189657011655164,29.898580516823987,12702.17530605942,11.080353136479193,val
SIM_03042,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,38.2898,2489.02,39.56,8.32,25.77,18.542,25.883,1,NONE,,PASS,74.48203549590366,28.519022427310517,9.77077757268948,7.532619227767479,9732.004884144842,99.69736606263639,40.67533649625637,56.98590940598246,51.38562599515408,44.23450614806015,64.66849483377109,27.928108300840186,1.43166905408878,2.1169716376316168,8.27730525147528,23.304594852430554,6.144960534504988,29.449555386935543,1.0326285012747816,0.0,1.2490009027033011e-14,9.963788384952306,20.881097743762854,9732.004884144842,8.27730525147528,train
SIM_03043,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,36.5055,2840.8,92.07,7.41,22.49,14.593,21.484,1,NONE,,PASS,60.275683943779335,22.003939802096365,14.501560197903627,8.568346031749266,7138.286199348285,99.6983826375757,30.713313124676176,42.666740397471195,39.64673838215561,31.807240655484534,52.303839277343485,18.552703037255284,1.3366463218804407,2.3896568002759215,6.004665642983803,17.21304040364583,6.447195392175307,23.660235795821137,1.0752727015535177,0.0,0.0,10.291224988118948,14.65463134142993,7138.286199348285,6.004665642983803,train
SIM_03044,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,39.9944,1765.34,88.18,8.38,24.84,15.248,21.047,1,NONE,,PASS,62.99406493629714,25.194098306882424,14.80030169311758,4.969849808758755,4761.963956729443,99.71847633833943,33.21767906406813,44.58722825880103,45.39477172411247,38.372238935705504,56.50116533207813,20.16914049602255,1.3681741074632512,1.4967929593238356,4.037564504846945,19.76771824305555,5.795337477046452,25.563055720102003,1.0146445968704818,6.2450045135165055e-15,0.0,7.19504894468191,10.566952607844723,4761.963956729443,4.037564504846945,train
SIM_03045,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,23.6002,1508.9,28.24,9.33,23.68,12.332,24.873,1,NONE,,PASS,92.1821303791727,21.75516713374552,1.8450328662544786,8.885159108561819,19195.88767569323,99.41114990333608,43.60708863262802,86.1367866434529,39.198499340082016,29.095543336743606,66.54245215915923,56.65261643272991,1.4466483885146353,1.2743828850935996,16.212413492002522,9.275165407986112,6.003303428193614,15.278468836179727,0.7022914943494291,0.0,1.8735013540549517e-14,10.714090685173334,51.02993625633261,19195.88767569323,16.212413492002522,train
SIM_03046,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,25.2931,1977.8,78.33,7.17,29.63,11.432,19.38,1,NONE,,PASS,73.35112101995077,18.552772390697168,6.740327609302835,7.895469537774836,7399.968254051525,99.60079535151306,34.73445846751914,59.16853157988918,33.42841872197688,24.73335325360232,48.955134253604406,29.639471264762207,1.3120146442033058,1.7038887554153732,6.375125239412036,9.150086306423612,4.813593249985605,13.963679556409216,0.7526465189327154,3.1225022567582528e-15,1.2490009027033011e-14,11.52532680163705,21.622321157023517,7399.968254051525,6.375125239412036,train
SIM_03047,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,37.2014,1817.34,76.02,8.62,30.35,13.138,17.137,1,NONE,,PASS,54.59696613217613,20.31083575869537,16.890564241304627,5.560018036365469,3995.9981619675423,99.69405735655599,29.41801954553145,35.67333535347207,36.59610046611778,31.504986764972866,44.24834153687125,14.91712070788169,1.27815879435248,1.5693743878900959,3.4507671483859705,15.66172481423611,4.056234382528917,19.717959196765026,0.9708098391925343,6.2450045135165055e-15,0.0,7.81133150345413,9.56047641316648,3995.9981619675423,3.4507671483859705,train
SIM_03049,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,23.33,2390.25,59.26,9.01,29.76,12.55,18.578,1,NONE,,PASS,74.84162809834814,17.46055183534462,5.869448164655379,10.583848685971107,9469.3284789686,99.55720746005768,39.872559114535505,58.15825265276877,31.460453757377696,25.70258579016535,42.63000471766982,27.587890839143576,1.2667210920104357,2.0601014960719954,8.161396408877888,9.345568663194445,3.1552655426275655,12.500834205822011,0.7159472577789395,0.0,1.2490009027033011e-14,14.422287269721041,29.114489308996248,9469.3284789686,8.161396408877888,val
SIM_03050,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,23.1338,2642.45,33.26,8.33,29.14,12.153,22.066,1,NONE,,PASS,78.94462791191754,18.26289233188718,4.870907668112819,11.799191103078064,12505.76414167213,99.55347533148866,37.234482368402865,66.45391787945225,32.90611230970663,23.69211919227654,51.999795342783244,33.89029931538784,1.3343909459734407,2.272805327275647,10.756369037387723,8.948081546874999,5.224696912533569,14.172778459408569,0.7760423815598346,0.0,0.0,15.175429717119096,35.10865785064233,12505.76414167213,10.756369037387723,test
SIM_03051,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,24.5156,2293.92,27.5,9.4,27.43,12.38,16.862,1,NONE,,PASS,69.34202142174404,16.999612603669082,7.5159873963309165,9.621930044694574,7460.530880628392,99.5805463989723,38.043420198198525,50.516993229241294,30.629932619223567,25.97640727569968,38.781571404561646,22.780154932853794,1.2399313908844245,1.9618691031336049,6.380599597056125,9.675788065972222,2.601120921338737,12.276908987310959,0.7221875741251418,0.0,0.0,13.200195879787854,22.739650476621012,7460.530880628392,6.380599597056125,val
SIM_03052,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,24.5332,2449.17,45.32,6.99,34.7,10.493,27.071,1,NONE,,PASS,82.64624213585707,20.275767875674084,4.257432124325918,10.314555569031707,14064.074343644861,99.57885505828375,29.444041053981213,75.40426333455402,36.53291509130466,20.10966986988727,69.91303397999656,44.094158751807754,1.4739863751344706,2.1453085750468506,12.319185393222082,8.075298704861112,10.234321410035543,18.309620114896653,0.9030296769605296,0.0,0.0,13.41049663119449,35.09446439822651,14064.074343644861,12.319185393222082,test
SIM_03053,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,31.6414,1707.04,98.04,7.11,24.34,16.052,26.41,1,NONE,,PASS,86.67387041258495,27.424826032727655,4.216573967272344,6.791460337371542,12765.548821276683,99.60214990056639,44.30757143961409,76.071918693641,49.41410095986965,39.98630541856068,70.37456346861045,45.786040467361055,1.477769721120424,1.4449331308919058,10.805467022378384,16.522468897569446,6.613093996187093,23.13556289375654,0.8435992580644819,0.0,1.2490009027033011e-14,9.22708989842762,31.61918857073057,12765.548821276683,10.805467022378384,train
SIM_03054,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,35.7978,1835.16,49.13,8.77,28.06,13.308,24.852,1,NONE,,PASS,70.43038375981251,25.212527917570167,10.585272082429833,5.487149805521144,6193.165864782579,99.7009988335883,30.99575598595822,57.1481194197703,45.42797822985615,31.888563284061185,68.07995844557719,29.014085708694548,1.459055280708338,1.5728054317037827,5.3077905531792835,15.282118109375,10.287354276261178,25.56947238563618,1.0141574248021858,6.2450045135165055e-15,3.7470027081099033e-14,8.089296432087012,14.12085083351609,6193.165864782579,5.3077905531792835,train
SIM_03055,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,22.0782,2894.43,79.44,8.06,24.62,11.258,27.419,1,NONE,,PASS,85.76052812673566,18.934380920876954,3.1438190791230425,14.325356469347778,20240.52945423695,99.50507158682892,33.880629822043474,78.46399347885561,34.11600165923775,20.445175334958414,66.68092507972766,44.33871487314106,1.4477614586753753,2.4523117073998297,17.14882976772503,7.853668036458333,8.419681468496677,16.27334950495501,0.8594603421658269,3.1225022567582528e-15,2.4980018054066022e-14,16.204987537546824,49.247892494757465,20240.52945423695,17.14882976772503,train
SIM_03056,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,31.187,2361.06,56.61,8.52,20.54,17.545,25.161,1,NONE,,PASS,83.23657335721845,25.95899013291572,5.228009867084288,9.19358227295954,14038.941007091791,99.61061632178091,46.74578569410212,68.52187782455928,46.77295519444274,40.0856056094129,60.9531287822801,36.19978082624533,1.4024275366338244,1.9730035313470928,11.73154438403328,17.901933585069447,4.6515030689052494,22.553436653974696,0.8688102479524881,6.2450045135165055e-15,2.4980018054066022e-14,11.989508784599714,34.23536016896588,14038.941007091791,11.73154438403328,train
SIM_03057,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,22.6073,2498.96,97.71,6.67,31.95,16.541,19.94,1,NONE,,PASS,84.56743794104563,19.118414397646006,3.4888856023539954,14.019781297078275,16115.94899570833,99.4389753618674,56.3546119126222,64.64102454981386,34.44759350927208,17.922858749814,42.042419169457006,31.0901193383968,1.2625936646658062,2.1693678112861394,13.990388401422528,12.18890633940972,1.318689294004455,13.507595633414175,0.7065227979929823,3.1225022567582528e-15,2.4980018054066022e-14,19.123963643482153,53.93861097786178,16115.94899570833,13.990388401422528,train
SIM_03058,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,39.8878,2764.03,54.35,8.99,23.15,18.148,27.381,1,NONE,,PASS,71.98689220333799,28.713987588283047,11.173812411716959,7.92944409309402,9846.539911423375,99.7131201870785,37.327047683847525,55.30271550740028,51.73691457348296,42.303658395678696,68.59571516115417,26.774117623883285,1.4632409593340003,2.3302691387942263,8.301316584659183,23.731509758680552,8.40499928908252,32.13650904776307,1.119193527160143,6.2450045135165055e-15,1.2490009027033011e-14,9.943708230662294,19.513466808323766,9846.539911423375,8.301316584659183,test
SIM_03059,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,27.282,2239.81,49.97,8.28,28.59,14.58,22.241,1,NONE,,PASS,80.21964044203371,21.885522305395636,5.396477694604367,9.118696109356016,11286.422818684112,99.59288081983043,42.62510658306794,65.5243637417741,39.43337352323538,32.52719886962044,53.972137185995294,33.835266550849965,1.349089640797648,1.9229843285830341,9.68993539902559,12.851669218749999,4.408390014614655,17.260059233364654,0.7886519221480666,3.1225022567582528e-15,0.0,12.437137415153941,30.904130565990883,11286.422818684112,9.68993539902559,train
SIM_03060,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,36.594,2731.83,95.96,9.04,26.79,13.899,16.109,1,NONE,,PASS,49.91542507819784,18.26605065311572,18.327949346884285,8.834987784439948,5445.628684181015,99.67659086456916,28.98325332828346,29.474979819444368,32.911802978586884,30.13836784434778,36.64357866770935,11.530926217688144,1.2252939587956417,2.331415807655329,4.647443214592749,16.372956093750002,2.4002683894773496,18.773224483227352,1.0277659270601618,0.0,0.0,10.033276804421423,11.903838065096654,5445.628684181015,4.647443214592749,train
SIM_03061,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,26.116,2766.72,65.32,7.41,27.61,10.989,25.648,1,NONE,,PASS,76.35415252596576,19.940650473681217,6.17534952631879,10.538843243074778,11666.628394626312,99.6190852980036,28.549126897205802,66.90614621319504,35.92909995257877,20.750214126624396,64.65125224882343,35.763655214928306,1.4315319493052467,2.3676470697535716,9.98382869695553,9.046065520833332,9.789430634896332,18.835496155729665,0.9445778200961801,6.2450045135165055e-15,0.0,13.467169587437947,28.135573908891086,11666.628394626312,9.98382869695553,val
SIM_03062,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,30.1008,1583.41,96.68,9.04,29.19,11.234,26.966,1,NONE,,PASS,81.28638321994579,24.46785164026944,5.632948359730553,5.625838114662707,8436.834943385056,99.64470111249375,30.46603878196986,73.0870837037805,44.08621917165665,26.271216825114642,76.00329956587905,44.13876144326762,1.5246995870238909,1.3621366294946728,7.257830829276937,10.682387208333333,11.760200287429257,22.442587495762588,0.9172275451771315,6.2450045135165055e-15,0.0,8.65729584429643,20.862708009481928,8436.834943385056,7.257830829276937,train
SIM_03063,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,34.9584,1674.05,54.3,8.38,20.28,11.997,19.899,1,NONE,,PASS,61.25238208393268,21.412852738429518,13.545547261570475,5.1287360668539685,4312.287094932321,99.6936330416144,28.544249678749782,45.77396816650013,38.58171664581895,28.739897128996514,54.1499964938621,20.984971387770816,1.3504230518375466,1.397669919749889,3.6003428558959043,13.332441874999999,7.244138235888141,20.57658011088814,0.9609452959044302,6.2450045135165055e-15,2.4980018054066022e-14,7.740756797203218,10.223001205209572,4312.287094932321,3.6003428558959043,train
SIM_03064,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,30.7495,2953.19,84.28,7.77,30.31,16.502,24.331,1,NONE,,PASS,75.96521546531046,23.358923929505643,7.3905760704943555,10.62935809382254,12253.55434732834,99.64007198677287,41.130551443476854,59.17273709195242,42.088151224334496,35.13029472047097,56.01515652512185,28.40122257739526,1.3644857685668914,2.5499080635095326,10.580232574573536,16.537198546006945,5.203714017830187,21.74091256383713,0.9307326240476029,6.2450045135165055e-15,1.2490009027033011e-14,13.558040349198905,29.27508296892551,12253.55434732834,10.580232574573536,train
SIM_03065,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,31.1969,2953.35,25.19,7.18,23.4,17.665,23.583,1,NONE,,PASS,76.74115463661653,23.94086127083062,7.256038729169389,10.771806471872234,12662.20891590225,99.63526820485644,44.38720721434801,58.17716716182569,43.13668697446959,37.0326720509456,53.10387533599589,27.413891537246375,1.3425991578882932,2.491979848501581,10.684128009191413,18.037603457465277,3.836160003507629,21.873763460972906,0.913658168498046,1.2490009027033011e-14,1.2490009027033011e-14,13.748025174241349,30.263710856063636,12662.20891590225,10.684128009191413,val
SIM_03066,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,29.4927,2223.08,91.38,8.67,29.99,11.748,26.438,1,NONE,,PASS,77.31248547711004,22.801539404307633,6.691160595692361,7.796016347724788,9772.126883958741,99.64931462890563,30.159162647334632,67.51540304660435,41.08385478253628,25.171407980916126,70.14045423750946,37.29870529117111,1.4758494201468368,1.9174763561072248,8.428766508119658,10.9929431015625,10.828227165901055,21.821170267463554,0.957004256622302,6.2450045135165055e-15,2.4980018054066022e-14,10.720616802067976,23.313589846279147,9772.126883958741,8.428766508119658,train
SIM_03067,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,39.1306,1773.62,84.67,9.1,27.83,19.554,22.387,1,NONE,,PASS,75.26146463425063,29.450262680170077,9.680337319829937,5.430307162330741,7152.94193909886,99.69382916507872,45.09027949774131,54.94689257299758,53.0635363606668,47.90533160282981,57.87969238147737,26.804579095285806,1.3786901275585195,1.5189024929889694,6.125675930302213,25.191342776041665,2.449312140530659,27.640654916572323,0.9385537649273251,1.2490009027033011e-14,4.9960036108132044e-14,8.177085584362468,17.232919471838017,7152.94193909886,6.125675930302213,train
SIM_03068,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,21.9436,1834.39,91.92,7.31,25.49,14.069,16.27,1,NONE,,PASS,82.01251709927966,17.996498702197535,3.9471012978024698,9.726584497180955,10153.79969118932,99.46976463580913,52.19535531631397,62.37293882270228,32.42612378774331,22.370892774276708,36.90665233594087,29.548095857252992,1.2270856881278216,1.5587315673057718,8.627962487124544,9.947574850694444,0.9655954544672058,10.91317030516165,0.6064051950187985,3.1225022567582528e-15,1.2490009027033011e-14,14.360846751135488,37.6325959629845,10153.79969118932,8.627962487124544,train
SIM_03069,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,21.997,2417.36,51.6,9.34,20.48,17.988,20.523,1,NONE,,PASS,88.25261560021718,19.412927853579774,2.584072146420229,16.422519134953127,20454.48259410307,99.32064238942677,64.27539382052122,67.11682603087489,34.978248384828426,10.986178036980267,47.171487452039486,34.38402879730568,1.2990806664487904,2.019637548379362,17.089155558014795,12.965054713541667,0.8144843659576495,13.779539079499317,0.7098125117154005,3.1225022567582528e-15,0.0,21.63492674766447,69.91218252284064,20454.48259410307,17.089155558014795,train
SIM_03070,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,21.963,2901.72,80.76,7.29,27.65,13.89,21.398,1,NONE,,PASS,81.05953230283266,17.803105079671138,4.159894920328866,14.544974706215578,15257.964891552185,99.49874644327448,44.90076398999578,65.62480885628183,32.07766681021827,24.982294876440946,45.59124657225039,31.15494816631318,1.2877282201311893,2.4835048626795206,13.058885765257594,9.819863203125,3.343864615986562,13.16372781911156,0.7394062867237047,3.1225022567582528e-15,1.2490009027033011e-14,18.184330639896896,45.2037468709033,15257.964891552185,13.058885765257594,test
SIM_03071,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,25.0793,2849.23,58.5,7.95,30.88,19.154,24.124,1,NONE,,PASS,86.91555572318215,21.797812966484024,3.281487033515982,15.78088245493428,21670.878016119077,99.44613518547347,58.779263173113826,68.25761671420793,39.27533867834959,17.1862703279575,48.93877922619062,34.45078886953544,1.311895464026889,2.4647656203302613,18.74669124517893,15.797128870659721,1.9455301250193369,17.742658995679058,0.8139650992950482,6.2450045135165055e-15,2.4980018054066022e-14,20.381065865116724,62.50119738477413,21670.878016119077,18.74669124517893,test
SIM_03072,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,33.8067,2471.48,35.34,7.49,30.26,18.857,24.188,1,NONE,,PASS,78.91806790512453,26.679594462481734,7.127105537518263,8.683746267087994,11690.70720905759,99.64864185560522,46.392196890776816,60.673762265687145,48.071341373840966,40.9353655773794,57.187288877719425,29.82592395830152,1.3733981012081449,2.133627844969584,10.092583564759547,20.945774414062498,3.6378205435176563,24.583594957580154,0.9214381047714542,0.0,1.2490009027033011e-14,11.878657884242779,28.41876860973539,11690.70720905759,10.092583564759547,val
SIM_03073,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,20.5745,2684.67,64.38,9.01,23.68,16.434,23.994,1,NONE,,PASS,89.46037531756505,18.406024919712422,2.168475080287578,19.401373020817715,25307.480477213656,99.27732745474052,59.561958500184694,73.93636216906526,33.164008864346705,10.297914784924144,45.260342837533265,41.043622338135584,1.285363598078198,2.2674116907178967,21.374126837432225,11.016466002604167,2.3139790984555466,13.330445101059713,0.7242435647679211,3.1225022567582528e-15,6.2450045135165055e-15,22.510470553266035,77.24737786037197,25307.480477213656,21.374126837432225,train
SIM_03074,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,22.1779,2838.64,34.03,6.91,23.11,12.382,23.56,1,NONE,,PASS,82.43401775038446,18.282134022662515,3.895765977337489,13.70186484670028,16095.57018857864,99.5173088222987,38.86861997191032,71.26519597374697,32.94078202281534,23.501772833998306,54.63048704638535,36.94105387532019,1.3540318811600052,2.3928474734206104,13.567850963491146,8.75468752170139,5.473903743742068,14.228591265443459,0.7782784683563588,3.1225022567582528e-15,1.2490009027033011e-14,16.487812257192356,43.54679004737153,16095.57018857864,13.567850963491146,train
SIM_03075,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,23.1109,1988.43,34.69,7.76,25.79,19.312,21.547,1,NONE,,PASS,91.3426287545957,21.11010358884586,2.0007964111541394,15.438519106276866,22805.167929648465,99.2235824692709,69.20334832414453,71.88859575863677,38.03622268260516,7.865529591526143,52.954809734953685,40.287808200647234,1.3414879981906973,1.691320904343135,19.397643993738825,14.684047964409723,0.6635477206332255,15.347595685042949,0.7270260716840963,0.0,6.2450045135165055e-15,20.49507402176084,79.70141854477114,22805.167929648465,19.397643993738825,train
SIM_03076,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,39.5574,2180.57,33.88,6.58,21.4,19.744,25.884,1,NONE,,PASS,77.23580567274766,30.552476593191482,9.004923406808516,6.640667344903842,9556.415640283707,99.69546185883031,43.718235003390674,59.553161972401256,55.04950737511979,49.362649291406484,66.17196932509731,30.095750914585828,1.4436745862437532,1.8275141132849169,8.009137269170534,25.727075348958333,5.094345248458537,30.82142059741687,1.0088026907869498,6.2450045135165055e-15,6.245004513516506e-14,9.092246279174702,20.827227649804282,9556.415640283707,8.009137269170534,train
SIM_03077,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,21.6854,2767.7,25.5,9.39,31.86,15.109,21.289,1,NONE,,PASS,83.74925000358535,18.1613598602775,3.5240401397225005,15.18662379861291,16952.948738215902,99.451290826368,50.91602523857174,66.89194370382369,32.72317091941891,20.180074459005,43.12444185954786,32.67854191673151,1.270204659655068,2.401954474206325,14.712653493062165,10.613610314236112,2.4503504521918362,13.063960766427948,0.7193272346858467,3.1225022567582528e-15,1.2490009027033011e-14,19.471150920819216,53.20501880411681,16952.948738215902,14.712653493062165,test
SIM_03078,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,34.8838,2351.78,28.42,7.04,32.52,13.008,19.941,1,NONE,,PASS,58.8059065974462,20.513734845639938,14.370065154360065,7.3347535491160185,5698.551752890926,99.68811906091913,28.911747088120148,42.05217920657368,36.96168440655845,28.726958483971615,50.09007073410487,18.341852636802546,1.320311497746499,2.0454138358869773,4.9562019406071505,14.528557640625001,6.3571434217066844,20.885701062331684,1.018132544828657,0.0,1.2490009027033011e-14,9.637894133912859,12.919873777248409,5698.551752890926,4.9562019406071505,train
SIM_03079,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,23.3762,1858.93,82.88,7.9,33.81,14.325,21.534,1,NONE,,PASS,87.92064837676854,20.55250660585017,2.823693394149829,10.08170133255056,15315.938806375161,99.4576610559542,49.94757751415896,75.86659941055105,37.031543433964266,26.697865040744567,51.38645462157829,41.164908167611344,1.329852802363278,1.6235905022783348,13.376949524461322,10.804796192708332,3.1115629942968863,13.916359187005218,0.6771125028148146,3.1225022567582528e-15,6.2450045135165055e-15,13.63482592635805,48.04493667182567,15315.938806375161,13.376949524461322,train
SIM_03080,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,33.1915,1975.75,51.12,9.21,23.16,10.703,14.572,1,NONE,,PASS,47.82247855216948,15.87299796864333,17.318502031356672,6.926051789008367,3780.244319080629,99.64944695487748,24.794038189262043,30.620498439818387,28.599996339897892,23.529939075704107,36.12607590040469,12.246759154688345,1.2217770066500808,1.6657506014832013,3.187115904472738,11.167268650173613,3.743431286508386,14.910699936681999,0.9393751556030987,6.2450045135165055e-15,2.4980018054066022e-14,9.035999711952636,9.590133560025638,3780.244319080629,3.187115904472738,test
SIM_03081,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,21.0111,2683.25,77.93,9.37,27.34,11.155,19.786,1,NONE,,PASS,76.2100783847299,16.012575779493982,4.998524220506017,12.70936791883973,11238.221899103528,99.52634424974043,35.93811143458253,62.864158163278674,28.85148789098015,20.60878304847085,45.37573026141807,30.73286858054516,1.2861876576083737,2.2941554468934795,9.608582123628414,7.398934841145832,4.244140136119923,11.643074977265755,0.7271206792461276,3.1225022567582528e-15,0.0,16.388286227491264,33.95159261303291,11238.221899103528,9.608582123628414,test
SIM_03082,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,25.8533,2232.41,62.56,8.57,28.22,15.166,19.606,1,NONE,,PASS,79.48576673548855,20.54969373142606,5.303606268573938,9.734235244185902,10844.53237805817,99.5639584465136,46.95752005898136,61.32489791706091,37.02647519175867,30.166006510954894,44.788295129234804,29.622038797427308,1.281997880318222,1.9142808598543497,9.299134462481142,12.704697624131944,2.3283924260983277,15.033090050230271,0.7315481314079438,3.1225022567582528e-15,1.2490009027033011e-14,13.618498367738265,32.647566905790654,10844.53237805817,9.299134462481142,train
SIM_03083,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,27.929,2152.12,34.64,7.59,32.12,18.478,21.097,1,NONE,,PASS,84.71040179869793,23.658768118358346,4.270231881641659,9.969865385816034,14020.476265951369,99.53674212470419,55.31657055459536,65.7823976559738,42.62841102406909,26.680227174274535,49.74196609227566,31.61686432011828,1.3177611470038824,1.8693141345006672,12.178072996103394,16.936562595486112,1.3298611057325633,18.266423701218677,0.7720783943541251,6.2450045135165055e-15,1.2490009027033011e-14,14.326705773695721,42.314889984536116,14020.476265951369,12.178072996103394,train
SIM_03084,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,28.2888,2090.4,47.33,8.5,28.32,15.731,20.589,1,NONE,,PASS,79.35897515508223,22.4497017636709,5.839098236329093,8.399716269706632,10095.109554434186,99.59817660401326,45.94032259697754,61.81807617711807,40.44991308769532,35.07484291377274,49.22579994574625,30.7723793570717,1.3139885759526981,1.7931027529394559,8.659380373747293,14.4565099375,2.818554270293626,17.275064207793626,0.7695008330021068,6.2450045135165055e-15,1.2490009027033011e-14,11.950308487186714,28.747033156535508,10095.109554434186,8.659380373747293,val
SIM_03085,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,20.3445,1638.44,49.11,8.61,24.36,11.287,26.223,1,NONE,,PASS,94.22101523089005,19.168794443648427,1.1757055563515781,12.877989932526122,28141.728904309115,99.21400906151425,43.99826377742329,89.68070428005728,34.5383683669341,19.149523997563,68.31643739298468,59.0907401355485,1.4609729625864698,1.3869595321175165,23.82231827476048,7.2574412109375,6.08669798097887,13.34413919191637,0.6961386763859814,6.2450045135165055e-15,0.0,12.86257951153564,71.96937555831997,28141.728904309115,23.82231827476048,train
