simulation_id,sampling_method,random_seed,model_version,parameter_set,topology,timestamp,feed_flow_m3h,feed_tds_mgL,feed_cod_mgL,feed_pH,temperature_C,stage1_pressure_bar,stage2_pressure_bar,feasible,failure_reason,failure_message,quality_flag,overall_recovery_pct,permeate_flow_m3h,concentrate_flow_m3h,permeate_tds_mgL,concentrate_tds_mgL,overall_tds_rejection_pct,stage1_recovery_pct,stage2_recovery_pct,average_flux_LMH,minimum_flux_LMH,maximum_flux_LMH,maximum_element_recovery_pct,maximum_polarization_modulus,feed_osmotic_pressure_bar,final_concentrate_osmotic_pressure_bar,stage1_pump_power_kW,stage2_booster_power_kW,total_power_kW,SEC_kWh_m3,water_balance_error,solute_balance_error,flux_decline_stage1_pct,flux_decline_stage2_pct,max_element_concentrate_tds_mgL,max_element_osmotic_pressure_bar,dataset_split
SIM_03086,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,31.8746,1854.4,59.3,8.26,28.2,19.289,22.128,1,NONE,,PASS,84.57153334975158,26.95683796909992,4.917762030900091,7.556468710568905,11977.919908940652,99.5925113939512,53.24594019711757,67.00079797284843,48.570879223603455,35.46088834623931,53.77940841160832,34.793844418410316,1.3476462394576292,1.590033571865852,10.270327208981884,20.226813227430558,1.7019055602973014,21.92871878772786,0.8134751862538295,1.2490009027033011e-14,1.2490009027033011e-14,11.102998666881401,33.425241333662356,11977.919908940652,10.270327208981884,train
SIM_03087,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,38.1245,1623.49,82.16,9.1,27.61,10.156,26.739,1,NONE,,PASS,63.99193465447621,24.396605127345783,13.72789487265421,4.477925303096788,4500.7263606502775,99.72417906466336,21.185086621293674,54.31313211941918,43.957847076298705,23.288305094639703,76.98257497758966,27.27632975967801,1.5330152084203894,1.389317076275961,3.8515395773899375,12.102874040798612,17.770973444187092,29.873847484985703,1.2245083825823193,6.2450045135165055e-15,1.2490009027033011e-14,7.599644817592923,9.616337706038838,4500.7263606502775,3.8515395773899375,train
SIM_03088,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,35.2661,2049.89,28.99,8.59,20.18,18.419,26.695,1,NONE,,PASS,83.161805496239,29.32792548810914,5.938174511890862,7.206036497747183,12138.458962967956,99.64846716176248,45.49521938594819,69.10694013614656,52.84310898758404,45.62893955799263,68.68548619643501,38.11048736247674,1.4639707314912684,1.710876727276063,10.13098602595135,21.313643058159723,5.823911293947529,27.13755435210725,0.925314487828675,6.2450045135165055e-15,3.7470027081099033e-14,9.681707580852343,28.05780241046752,12138.458962967956,10.13098602595135,val
SIM_03089,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,31.9279,2063.26,33.6,8.53,22.13,15.04,17.398,1,NONE,,PASS,66.26541291160568,21.157154769004553,10.770745230995445,7.083590906421209,6102.241666224808,99.65667967651089,39.26326470410402,44.457687881894145,38.120999583791985,35.337599151614306,42.07252891453335,19.535601063844062,1.2628048398675715,1.7334833335835702,5.126903165815235,15.550162198784724,1.8907165005824926,17.440878699367218,0.824348967986862,6.2450045135165055e-15,0.0,9.876707360054885,16.007903343772046,6102.241666224808,5.126903165815235,val
SIM_03090,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,32.6363,2733.62,43.67,6.71,29.05,16.401,26.19,1,NONE,,PASS,77.32569507897409,25.236245823059217,7.400054176940779,9.368070238899369,12024.077845244608,99.65730166449984,39.62297622948182,62.44547427974136,45.47071319470129,36.27701484682881,63.61216943659662,31.572295313867897,1.4232938474882315,2.3505217971479,10.338985325630704,17.4374731015625,7.005476376655679,24.44294947821818,0.9685651998160448,6.2450045135165055e-15,1.2490009027033011e-14,12.00522083517004,27.466746813650307,12024.077845244608,10.338985325630704,test
SIM_03091,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,29.8635,2505.26,34.71,7.15,20.49,14.28,26.82,1,NONE,,PASS,80.88114617073958,24.153941086698815,5.709558913301183,9.283951314082856,13064.334588638147,99.62942164429708,37.398668021227095,69.45934978549131,43.520614570628496,31.407787591074598,67.92606855813366,38.06852618450361,1.4578086913865516,2.0931468546416494,10.915262628307659,13.756652382812499,8.43220085394084,22.18885323675334,0.9186431794756832,0.0,0.0,11.652454799370181,30.17852680880913,13064.334588638147,10.915262628307659,train
SIM_03092,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,34.097,1671.93,51.0,7.92,28.83,11.445,21.618,1,NONE,,PASS,64.04835915810156,21.838569022137893,12.258430977862101,5.134736524842051,4641.349452857505,99.69288567554611,27.375590953779128,50.4964772670061,39.348773012861066,26.836258276933826,59.46915907188028,24.179744847258387,1.3909156405693397,1.4365738310939953,3.987990624570121,12.350395130208332,9.133841580059046,21.48423671026738,0.983774929963986,6.2450045135165055e-15,1.2490009027033011e-14,8.061331889680703,11.166281616099946,4641.349452857505,3.987990624570121,train
SIM_03093,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,28.9756,1972.95,58.29,7.62,21.91,19.648,27.389,1,NONE,,PASS,92.52840815683494,26.810661433891866,2.1649385661081304,11.553109940494151,26262.94546689555,99.4144245956312,58.685285416445176,81.91542185761806,48.307498079084446,22.05153014333737,63.77463802467965,47.64446489280137,1.4245788047631383,1.656372825753145,22.048824955321994,18.748370211805554,3.404721809750161,22.153092021555715,0.8262792052400307,6.2450045135165055e-15,0.0,13.542167205879707,65.42272786432153,26262.94546689555,22.048824955321994,train
SIM_03094,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,30.618,1644.55,53.07,7.36,21.26,10.574,15.567,1,NONE,,PASS,55.58963668546168,17.020434960354656,13.597565039645344,5.782959582622163,3695.838428867436,99.64835611063074,27.650357749237642,38.61702431006787,30.667450379017396,24.256388274005666,40.51952704313662,16.540698160201703,1.2519587648820312,1.3776259630434882,3.095973351264257,10.16427234375,4.186576711333126,14.350849055083126,0.8431540726491573,0.0,6.2450045135165055e-15,8.659236108541625,10.123914905595733,3695.838428867436,3.095973351264257,train
SIM_03095,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,22.0815,2111.15,48.03,9.41,34.66,16.897,21.158,1,NONE,,PASS,89.40966380949608,19.742994914093874,2.338505085906125,14.218634744459235,19814.641657535776,99.32649812924429,61.28763808648446,72.64352866362682,35.57296380917815,13.346694794697157,44.56315113372726,38.86208054404066,1.2803957003927526,1.8489854607638476,17.35404132109481,12.178368945312497,1.398295169897223,13.57666411520972,0.6876699393524023,0.0,6.2450045135165055e-15,18.945866886811995,68.22060839667014,19814.641657535776,17.35404132109481,train
SIM_03096,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,28.2672,2128.03,90.19,9.06,29.68,18.307,26.886,1,NONE,,PASS,90.57538339766735,25.603124775785425,2.6640752242145713,11.19665924365801,22471.88052655786,99.4738486185036,54.403882085631096,79.33022144553536,46.13175635276653,26.727265460279806,62.92645977485307,43.612889186783875,1.417883352926306,1.8336157147470236,19.362881760790078,16.973815624999997,4.0407113269883315,21.01452695198833,0.8207797734073133,0.0,1.2490009027033011e-14,13.773751693489839,57.526189212124294,22471.88052655786,19.362881760790078,train
SIM_03097,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,21.9071,2784.86,47.24,8.91,25.12,13.36,22.386,1,NONE,,PASS,82.91657898773872,18.16461787542291,3.7424821245770925,14.112229582223323,16233.04032618024,99.49325174040263,43.59403733275186,69.7134483582164,32.72904121697821,25.872788902677264,49.73945445795545,34.43381185987559,1.3177427636964698,2.3634402159993573,13.776570576199056,9.391718296006944,4.065766850537826,13.45748514654477,0.740862551518522,0.0,3.7470027081099033e-14,17.327250021618756,46.60111805096279,16233.04032618024,13.776570576199056,val
SIM_03098,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,22.802,1579.12,68.5,7.66,28.51,17.17,25.732,1,NONE,,PASS,94.73019922667115,21.600380027665555,1.2016199723344434,15.199949563459775,29692.224142807056,99.03744176734766,64.75402727240413,85.04850238052063,38.919603653451446,6.024813519933117,56.382216012918526,57.36951701904176,1.3672704763706678,1.3553908217105015,25.485440042132108,12.791882413194445,2.514844505296311,15.306726918490757,0.7086322971580153,0.0,1.2490009027033011e-14,15.6914530048571,89.3143371332679,29692.224142807056,25.485440042132108,train
SIM_03099,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,36.8809,2876.18,63.22,8.2,33.22,15.237,24.884,1,NONE,,PASS,65.64315104843405,24.20978489502191,12.671115104978082,8.489846097704236,8355.268556639465,99.70482215655126,31.687543993382427,49.70631864233116,43.62123404508453,33.091587055899545,61.47287737663025,22.897493151759694,1.4064819722052417,2.507228860320967,7.283469901375705,18.214746575520827,8.832858610639533,27.04760518616036,1.1172179060426914,6.2450045135165055e-15,3.7470027081099033e-14,10.590609562072403,17.27838325760698,8355.268556639465,7.283469901375705,test
SIM_03100,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,28.3006,1797.15,87.58,7.36,20.82,13.187,14.027,1,NONE,,PASS,62.81026739243457,17.77568253366334,10.524917466336658,6.8670516953263245,4820.784288466424,99.61789212390026,38.631104643724576,39.39970339752497,32.02825681741142,28.300356093144842,34.484512861548495,16.595629475538544,1.2106875860870887,1.5032077953575678,4.032295869660303,11.96265379340278,0.7779311674640822,12.740584960866862,0.7167423775002124,6.2450045135165055e-15,6.2450045135165055e-15,9.886497014670539,14.752959844316758,4820.784288466424,4.032295869660303,train
SIM_03101,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,21.0034,1700.47,92.69,8.96,22.89,10.134,23.636,1,NONE,,PASS,89.80449250787522,18.861996779399064,2.141403220600935,9.646102941213332,16593.655269378633,99.43273901090797,36.926853625184144,83.83542271454574,33.985579782701016,21.735075141813365,62.81627683486341,53.893142967569965,1.4170158898447374,1.4323562572982491,13.977327419210306,6.651623630208333,6.417680309333334,13.069303939541667,0.6928907947760794,3.1225022567582528e-15,0.0,12.253230049719715,46.152873447880985,16593.655269378633,13.977327419210306,test
SIM_03102,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,26.3766,1652.05,76.75,8.29,29.99,12.791,15.267,1,NONE,,PASS,68.93699186873448,18.183234597248617,8.193365402751377,6.606501305071827,5303.722259513817,99.60010282345742,40.194507834154464,48.05994064035918,32.76258485990742,30.06838428644751,37.23744387067005,21.753959471321686,1.229342345517979,1.4249450375636237,4.574627108325984,10.786701411458335,1.6026611748888755,12.389362586347211,0.6813618622190519,6.2450045135165055e-15,1.2490009027033011e-14,10.235939688420322,17.334045018281213,5303.722259513817,4.574627108325984,train
SIM_03103,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,32.8049,2183.56,80.29,8.63,29.17,17.377,25.504,1,NONE,,PASS,81.90549741111667,26.869016520219414,5.935883479780591,7.941696673442574,12031.58419604331,99.63629592621945,44.63501015326597,67.31778938463813,48.41264237877372,41.35731599426826,63.758204795071606,35.935539854271234,1.4244487823276037,1.8782945075699855,10.349547762733332,18.639277165798614,5.408998551619494,24.048275717418107,0.8950188295623456,0.0,2.4980018054066022e-14,10.822827445997193,29.429276498040675,12031.58419604331,10.349547762733332,train
SIM_03104,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,23.6784,2046.51,76.44,7.83,28.52,16.908,19.074,1,NONE,,PASS,86.41448827864842,20.461568192571487,3.2168318074285134,11.549248948190437,14990.453193019559,99.43566125021668,58.57986202784377,67.2007086734377,36.86769043706575,19.042745715283353,45.11148143061264,32.81774996807389,1.2843012580177275,1.756619397154084,12.867037469149198,13.068133625000003,0.8908593570885792,13.958992982088583,0.6822054326782419,0.0,1.8735013540549517e-14,16.41270305461949,51.77213776163633,14990.453193019559,12.867037469149198,val
SIM_03105,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,30.7173,2350.38,59.13,8.79,25.45,12.558,27.676,1,NONE,,PASS,78.21496536116109,24.025525554883938,6.691774445116066,8.091857846440568,10759.913835570866,99.65572129415496,31.325579289324146,68.27780356441754,43.289235234025114,27.23988418107117,73.06375950197156,37.90478984856771,1.5000080656336015,1.9969149390786465,9.14176970594137,12.3133176796875,11.402980434150283,23.716298113837784,0.9871292122064196,6.2450045135165055e-15,4.9960036108132044e-14,10.646084335661566,24.448419986800026,10759.913835570866,9.14176970594137,train
SIM_03106,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,31.2935,2103.29,99.91,7.43,21.02,18.825,24.215,1,NONE,,PASS,85.7339122307211,26.829141823920708,4.464358176079302,8.767581109794925,14690.59523256039,99.58314920387608,51.70841032891674,70.45844241938181,48.34079607913641,36.15935992992561,58.17237567502961,37.47529577011191,1.3809332263546885,1.7604723853989246,12.296158509761211,19.35388884114583,3.0644038577821995,22.41829269892803,0.8355948485441309,1.2490009027033011e-14,1.2490009027033011e-14,11.842239795809864,37.84101214651451,14690.59523256039,12.296158509761211,train
SIM_03107,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,29.476,1917.06,97.38,8.7,30.46,15.572,18.916,1,NONE,,PASS,75.3665479256616,22.215043666568015,7.260956333431983,7.240269289459172,7760.192331985021,99.62232432529711,44.48786024216559,55.625107982147505,40.02710570552795,35.569027826318354,45.87126229961907,26.605589074319735,1.2897325962514536,1.6560881784331556,6.703787457548548,14.900476215277779,2.155566147471637,17.056042362749416,0.767769922884171,6.2450045135165055e-15,0.0,10.75098902159213,22.459016728184235,7760.192331985021,6.703787457548548,train
SIM_03108,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,33.3019,2278.52,96.98,7.25,23.11,10.589,17.114,1,NONE,,PASS,50.48538630962703,16.812592863445687,16.489307136554313,7.672469793172829,4593.889267135055,99.66326958757558,23.32734360653125,35.42076664688144,30.292960114316553,22.115083986604972,42.94823967884023,14.701205619012939,1.2689621261757915,1.9206911849119048,3.8724446657688816,11.072592671006946,6.183882751128077,17.256475422135022,1.0264017907466512,6.2450045135165055e-15,2.4980018054066022e-14,9.792067528245964,10.579853170444228,4593.889267135055,3.8724446657688816,train
SIM_03109,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,34.0884,2376.15,43.53,7.85,21.58,13.498,25.21,1,NONE,,PASS,70.64347682370922,24.081230953573296,10.007169046426707,7.382076806354185,8076.3482447984,99.68932614496752,31.21882937992138,57.31895384792853,43.389605321753685,30.29018226116088,65.98607393763604,28.672081955126057,1.4421847394482004,1.9926447384604786,6.772843817087327,14.777262218749998,9.90121957220468,24.678481790954677,1.0248015078021897,6.2450045135165055e-15,4.9960036108132044e-14,9.73452178337443,17.619028596752806,8076.3482447984,6.772843817087327,train
SIM_03110,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,27.1157,1847.17,83.4,9.18,25.15,19.136,24.797,1,NONE,,PASS,92.31641580286552,25.03224235985761,2.0834576401423863,11.566028128144897,23901.51015806211,99.37385145232194,61.04234123445941,80.27708943348809,45.10313938713083,18.495867551248175,56.006241827253035,46.22129542629925,1.3644182075262217,1.5678041134978697,20.28664711132212,17.062883756076385,2.241472760964292,19.304356517040677,0.7711796745783219,3.1225022567582528e-15,6.2450045135165055e-15,14.280672496760635,66.97534605464645,23901.51015806211,20.28664711132212,test
SIM_03111,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,26.36,2617.1,96.38,8.38,21.22,19.918,26.285,1,NONE,,PASS,90.04578575364903,23.73606912466188,2.623930875338118,15.49783721087167,26151.183672412026,99.40782403382096,60.71903211125218,74.65893845960348,42.767692116507895,16.192343257082012,52.69782553281617,40.78592616782807,1.3395745538959363,2.1920252120276125,21.90365440154828,17.303097569444443,2.4509158053654754,19.75401337480992,0.8322360906122156,0.0,1.2490009027033011e-14,18.712031911729024,69.27322314846053,26151.183672412026,21.90365440154828,train
SIM_03112,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,24.3462,2226.98,61.73,9.17,24.76,14.083,23.569,1,NONE,,PASS,86.3983200058436,21.034707785262693,3.311492214737311,10.975486635484433,16303.113768940022,99.50715827553528,45.48313799379242,75.05050823980358,37.90037438786071,30.6786330976657,56.6598557734354,41.008830897814995,1.3693805726503194,1.8877004437531257,13.81934058509092,11.048567619791667,4.579110568925583,15.627678188717251,0.7429472445377298,3.1225022567582528e-15,0.0,13.892285369258698,45.09562665199872,16303.113768940022,13.81934058509092,train
SIM_03114,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,24.774,2739.67,90.09,7.63,34.76,19.438,23.228,1,NONE,,PASS,86.96975164990015,21.545886273746262,3.2281137262537385,15.661345228772143,20920.931771255255,99.42834920889115,60.7413873863903,66.8091980775126,38.82141670945273,15.46711308568549,50.08467306073103,33.39211984161978,1.3202719146360604,2.4002347967042335,18.32890399823409,15.84912348958333,1.431872834754084,17.280996324337416,0.8020554877519414,0.0,2.4980018054066022e-14,20.96894098506974,63.792375111419965,20920.931771255255,18.32890399823409,train
SIM_03115,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,27.5994,2306.6,91.34,7.09,33.84,11.012,24.292,1,NONE,,PASS,74.38447612250403,20.529669102954376,7.069730897045628,8.35891933386896,8980.42246820864,99.637608630284,28.924232489973168,63.96025709622857,36.99039478009797,22.463964482880954,63.12306993501002,33.835387575959125,1.4194325711676445,2.0147826215081888,7.844272575543418,9.581927109375,9.35188695285309,18.933814062228087,0.9222659151142074,6.2450045135165055e-15,0.0,11.670502980797218,22.602232503239954,8980.42246820864,7.844272575543418,train
SIM_03117,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,32.8289,1809.11,37.8,9.12,33.37,15.538,16.625,1,NONE,,PASS,66.01200770406166,21.671015997158698,11.157884002841294,6.129344044621871,5310.8870957134095,99.66119561305715,40.549696846702936,42.82957278065051,39.04687567055621,34.545020363789405,41.8274352387337,18.640012657675037,1.261086896930471,1.5778127848412404,4.6318828365688,16.55665157204861,1.0415779666319145,17.598229538680528,0.8120629665442471,6.2450045135165055e-15,0.0,9.168482935526272,14.793614257720336,5310.8870957134095,4.6318828365688,val
SIM_03118,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,38.828,2163.59,87.83,8.86,20.48,18.006,18.915,1,NONE,,PASS,64.77958903238044,25.152618829492678,13.675381170507324,6.448568133542351,6131.139826988132,99.70195054823037,40.1074024225083,41.194050029221344,45.32003392701383,39.83176327159078,48.831008714791665,17.731833010549593,1.311110403741099,1.8076197187419762,5.122398074324624,22.909531145833334,1.09734992684239,24.006881072675725,0.9544485699646703,6.2450045135165055e-15,2.4980018054066022e-14,8.768009664152235,13.874943795970987,6131.139826988132,5.122398074324624,train
SIM_03119,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,22.0438,1730.1,92.08,8.2,30.9,13.81,17.417,1,NONE,,PASS,84.1723471970788,18.55478387142966,3.489016128570342,9.28293090354707,10881.501891751961,99.46344541335489,51.33432454703504,67.47676333349465,33.43204301158497,24.17532642397076,40.03522235428642,33.894987658767675,1.2485954997129813,1.4967452671462882,9.413812181910368,9.794756862847223,1.5111992784526502,11.305956141299873,0.6093283661853153,3.1225022567582528e-15,1.2490009027033011e-14,13.734893865322876,39.6148566129235,10881.501891751961,9.413812181910368,train
SIM_03120,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,30.5229,1781.87,27.21,9.07,24.82,15.721,27.84,1,NONE,,PASS,88.87426045905616,27.127001645657252,3.3958983543427483,7.677630282315722,15954.414143288726,99.56912511674165,44.36035437215627,80.00393529577731,48.87748044262568,38.48663939633704,73.809930769977,49.80141110071995,1.5062376274650668,1.5107069828265602,13.526488943173808,15.587610502604166,7.41170947729314,22.999319979897308,0.847838632530155,0.0,6.2450045135165055e-15,9.79636501918118,38.318020290420776,15954.414143288726,13.526488943173808,train
SIM_03121,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,25.8691,1839.3,80.75,7.09,27.99,18.864,21.285,1,NONE,,PASS,90.23499265554875,23.34298048505656,2.526119514943444,11.087631211455577,18733.16642030097,99.39718201427414,62.52581251913965,73.94204384167458,42.059424297399204,17.90310504168083,52.26419835741873,39.157613945657346,1.336352052468222,1.5759872388198568,16.051340847650184,16.034126278645832,0.9663940549131198,17.000520333558953,0.7282926164652431,6.2450045135165055e-15,2.4980018054066022e-14,15.302862551114222,60.62736707250751,18733.16642030097,16.051340847650184,train
SIM_03122,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,39.7035,1664.03,86.17,9.35,26.39,19.43,25.372,1,NONE,,PASS,79.34421057234017,31.502428644589077,8.201071355410921,5.143796849798663,8036.239432094872,99.69088316618098,44.625397312884054,62.698081023945974,56.76113269295329,51.00087813464516,68.02198945057667,33.250256278005864,1.4585855761745867,1.418233229690343,6.849192505150028,25.3892164453125,4.879594068590381,30.26881051390288,0.9608405388484839,0.0,2.4980018054066022e-14,7.662338296041889,18.841327340873736,8036.239432094872,6.849192505150028,train
SIM_03123,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,29.975,2891.15,82.81,6.71,23.89,19.058,19.674,1,NONE,,PASS,75.45078521893383,22.616372869375414,7.358627130624586,11.335311235837757,11742.116578363171,99.60793071145262,50.49155461985957,50.41408674303936,40.750221386262005,27.22873788151949,49.01239859800692,23.692855062682895,1.312432018618649,2.4435275526891633,9.924142775753113,18.780950737847224,0.5492919038845498,19.330242641731775,0.8547012712151845,0.0,7.494005416219807e-14,15.304226516462597,31.5261508122756,11742.116578363171,9.924142775753113,train
SIM_03124,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,31.9005,1726.09,53.98,9.02,29.0,10.078,16.882,1,NONE,,PASS,54.00634970555785,17.228295587821485,14.672204412178518,5.851245497070431,3746.0169933564066,99.6610115638773,24.4932353190464,39.08671562238989,31.041974032110783,22.36549872582544,44.50033159645158,16.848478152405093,1.2799490184974838,1.4839446922124664,3.2205053237252637,10.0406269921875,6.066922058262618,16.107549050450118,0.9349473352335786,0.0,6.2450045135165055e-15,8.849125350549908,9.720139567505298,3746.0169933564066,3.2205053237252637,train
SIM_03125,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,38.4708,2071.35,86.7,9.37,29.02,15.772,25.98,1,NONE,,PASS,71.72293562414926,27.59238711809521,10.878412881904778,6.001892632793692,7309.971215314899,99.71024246830359,34.70250769162018,56.69502246379247,49.71601282539678,38.300353108640834,69.30614467543542,28.39956270673375,1.4690261914171265,1.7808876118906405,6.284904618066226,19.714615260416664,9.296317515181299,29.010932775597965,1.0514107623755564,1.2490009027033011e-14,1.2490009027033011e-14,8.34819415448479,15.86861166285666,7309.971215314899,6.284904618066226,train
SIM_03126,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,34.4884,1757.79,75.52,9.16,26.94,13.507,23.387,1,NONE,,PASS,71.19450335795891,24.553845096106297,9.934554903893694,5.455575490091804,6088.789066614177,99.68963439943953,33.026174288703565,56.989919067468655,44.241162335326656,32.719093576699045,63.62062183906987,28.82529062386344,1.423360668601064,1.500894591585365,5.198931942601404,14.961439149305553,8.284875533518417,23.24631468282397,0.9467484457866164,6.2450045135165055e-15,1.2490009027033011e-14,8.153448651642599,14.539234811370626,6088.789066614177,5.198931942601404,train
SIM_03127,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,39.493,1608.05,72.21,6.53,25.39,10.927,17.238,1,NONE,,PASS,47.94934341838271,18.936634196221885,20.55636580377811,4.826782855273347,3084.947808093092,99.69983627031041,22.62756673838611,32.727129822036076,34.120061614814205,25.828302639225523,46.66545739708665,13.497683462185126,1.295434498340786,1.3659467102582814,2.620487117803088,13.594573914930555,7.173396366486457,20.76797028141701,1.0967086371431574,6.2450045135165055e-15,1.2490009027033011e-14,7.1679600154492595,7.113929248386798,3084.947808093092,2.620487117803088,train
SIM_03128,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,25.6485,2482.16,51.57,9.38,34.91,10.356,26.802,1,NONE,,PASS,79.5861935694145,20.412664857651276,5.235835142348723,9.716169217595512,12121.341892669168,99.60855991484854,27.57930279020322,71.8121928991537,36.77957632009239,19.745898610123955,69.5727233662018,40.801343375735435,1.4712029143889505,2.1756887365579147,10.62472484765201,8.320400117187498,10.897229213994773,19.217629331182273,0.9414561726848188,3.1225022567582528e-15,2.4980018054066022e-14,12.999212835005839,29.90648309070505,12121.341892669168,10.62472484765201,test
SIM_03129,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,21.1071,2144.42,84.36,7.2,23.64,14.4,22.275,1,NONE,,PASS,89.73082346789903,18.939574640192916,2.167525359807088,13.97865217658002,20759.959025225537,99.34813832287611,53.4732921698567,77.9284264650939,34.12535971205931,17.828913842936178,49.523898547528674,43.355234454885604,1.3161660088075635,1.8108846710532964,17.53103010160111,9.8109538515625,2.838720575714052,12.649674427276551,0.6678964373588331,3.1225022567582528e-15,1.2490009027033011e-14,16.8262542398779,63.99937330090126,20759.959025225537,17.53103010160111,train
SIM_03130,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,28.7443,2080.74,92.48,7.74,31.77,13.893,22.991,1,NONE,,PASS,78.61888272981588,22.598447508506467,6.1458524914935335,7.848873660871448,9702.810554778294,99.62278450643177,38.921959074774996,64.99377362748092,40.71792343875039,31.579552728261923,58.363006539205315,34.28748938621342,1.3823961663102693,1.8052419076274266,8.41812058943236,12.854840205729166,5.820452617121802,18.67529282285097,0.8263971591774723,0.0,2.4980018054066022e-14,11.025863878889728,25.749329046630482,9702.810554778294,8.41812058943236,val
SIM_03131,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,38.5134,2068.61,48.38,9.11,33.51,17.56,23.572,1,NONE,,PASS,71.49617868351747,27.535609281097813,10.977790718902186,6.133287674827747,7241.9234977844135,99.70350681497104,39.26282725072924,53.070220383571,49.61371041639245,43.268347403946194,60.663504676904935,25.444752902044765,1.4001733200581745,1.8049593721066797,6.3189183506826145,22.12748616145833,5.248568846232956,27.376055007691285,0.994205529582523,0.0,1.2490009027033011e-14,8.738734405434025,16.540504671279184,7241.9234977844135,6.3189183506826145,train
SIM_03132,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,31.1299,2804.32,34.35,7.45,23.85,11.372,18.531,1,NONE,,PASS,54.97112797497537,17.112457167481857,14.017442832518135,9.681112627843502,6216.0077685988135,99.65477860487236,25.486742710540838,39.56931469241443,30.83325615762497,22.34436869134873,44.37966350287637,16.74853987776271,1.2790914381998881,2.369821843975781,5.2529065842516625,11.196765681423608,6.128389651998568,17.325155333422178,1.0124294345258904,6.2450045135165055e-15,1.2490009027033011e-14,11.572930841594262,14.130652800059696,6216.0077685988135,5.2529065842516625,train
SIM_03133,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,33.8259,1812.59,83.1,8.16,29.91,10.545,21.411,1,NONE,,PASS,60.66196830343522,20.519456736351692,13.306443263648312,5.598572719181348,4599.095881428235,99.69112856635084,24.27986130520343,48.04812514260744,36.9719941195526,23.537975209130707,58.439231696871055,22.472485515824765,1.3829815672414196,1.5630032398098834,3.965817842351896,11.195139664062498,10.063781810942373,21.258921475004872,1.0360372473869235,6.2450045135165055e-15,0.0,8.633773392494023,10.809003209279037,4599.095881428235,3.965817842351896,train
SIM_03134,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,20.1139,2409.97,91.87,8.69,29.13,11.256,14.59,1,NONE,,PASS,68.65603935013043,13.809407098845885,6.304492901154117,12.099288868382263,7662.283443695656,99.49794856913645,39.32236739607477,48.34346808737898,24.881814592515106,21.59006984103167,30.637685760588365,20.691723954367763,1.1850933790842701,2.0727777093052078,6.5902108011596425,7.153529486979167,1.6035538713510542,8.75708335833022,0.6341389819018436,0.0,6.2450045135165055e-15,16.299666206142906,27.449460010740967,7662.283443695656,6.5902108011596425,train
SIM_03135,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,31.096,2415.73,86.63,6.58,21.14,13.697,17.121,1,NONE,,PASS,61.1231972329329,19.006869411552817,12.089130588447192,8.409896265717627,6200.586033171566,99.65186936181951,34.51110935663021,40.63603401258247,34.24661155234742,30.3459701200529,40.30040466923056,17.247329183219033,1.2504359439664603,2.0228122606808165,5.192062627572482,13.69492673611111,2.7392980601773216,16.434224796288433,0.8646465885801966,6.2450045135165055e-15,1.2490009027033011e-14,10.788538746217284,15.51224404502788,6200.586033171566,5.192062627572482,train
SIM_03136,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,29.9327,2405.41,43.62,8.39,28.13,11.896,26.274,1,NONE,,PASS,75.2650173678615,22.528851853669877,7.403848146330121,8.248344175265343,9699.63034947358,99.6570919645605,29.569903826376166,64.88009533429859,40.59252586246824,24.99944763430859,68.78038461967643,34.73984094744139,1.464742581205584,2.062011554182126,8.314902595362177,11.310767046006944,10.854111135558618,22.164878181565562,0.9838441091242284,0.0,1.2490009027033011e-14,11.04677159319882,22.56436202126825,9699.63034947358,8.314902595362177,train
SIM_03137,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,37.7562,2927.64,32.8,7.1,27.16,13.063,16.718,1,NONE,,PASS,46.59533662047891,17.592628485101258,20.163571514898738,9.395985077294482,5473.795215878843,99.67905941040243,25.305152817687652,28.502881531877282,31.698429702885146,27.14085863885473,38.31695873427214,11.100021208519491,1.2367356956070785,2.5016073594299613,4.677243922085717,15.796971213541667,4.019755098473504,19.81672631201517,1.1264221448658136,6.2450045135165055e-15,2.4980018054066022e-14,10.125729418354618,11.209426701503876,5473.795215878843,4.677243922085717,train
SIM_03138,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,35.0491,2690.33,92.32,8.02,28.37,15.129,27.08,1,NONE,,PASS,72.92493373571268,25.559532949963675,9.489567050036333,8.330784076701422,9914.120818876803,99.69034341226907,33.746589080879566,59.134079455411715,46.05321252245707,33.48359331136676,68.65988599234898,29.685643112394704,1.4637625836727137,2.3080932908770646,8.505542348705989,17.17862268489583,9.99883339862046,27.17745608351629,1.0633001837991298,6.2450045135165055e-15,1.2490009027033011e-14,10.605641771110177,21.14775655934577,9914.120818876803,8.505542348705989,test
SIM_03139,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,23.2295,2705.03,95.79,7.37,30.26,16.38,20.813,1,NONE,,PASS,83.33246138468196,19.3577141173547,3.8717858826453,14.1917416953092,16158.376677506541,99.47535732707922,53.350506270930744,64.27069774407481,34.87876417541387,20.517021897440753,41.50210830600639,30.587952281715186,1.2588101816369002,2.33525148068286,13.949521100164707,12.394511080729167,1.8373040543025256,14.231815135031692,0.7352012251422029,3.1225022567582528e-15,2.4980018054066022e-14,18.796138241152846,50.56390449814467,16158.376677506541,13.949521100164707,train
SIM_03140,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,30.5272,2614.26,53.61,8.24,22.88,11.472,22.724,1,NONE,,PASS,65.61194329979627,20.02948915501541,10.497710844984594,8.702903305476724,7585.6274134918485,99.66709878491517,27.014218843756204,52.883895800761884,36.08916964867642,23.26555851793386,57.7936190456867,25.212943594404642,1.378031162623954,2.2019942611004835,6.389382858382698,11.085984479166667,9.053006633221456,20.138991112388123,1.0054670369536256,0.0,2.4980018054066022e-14,11.267511787223798,17.2476934159016,7585.6274134918485,6.389382858382698,test
SIM_03141,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,34.7381,1829.88,62.82,7.73,33.8,18.604,25.213,1,NONE,,PASS,83.33087880972072,28.947564011799592,5.790535988200408,6.581916609996277,10944.759536035266,99.64030883937764,47.23611842475027,68.40808391530774,52.157772994233504,46.69753791318082,64.72126838484921,37.4248327499835,1.4320887657024264,1.5981661500125024,9.55884768974911,21.21768168663194,4.492555925181483,25.710237611813426,0.8881658436382913,0.0,1.2490009027033011e-14,9.543967582862683,27.6900810666397,10944.759536035266,9.55884768974911,train
SIM_03142,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,34.7834,2336.84,88.27,6.71,24.59,18.719,27.488,1,NONE,,PASS,82.9662912158941,28.85849693878931,5.924903061210692,8.301520258259783,13678.480512131671,99.64475444368207,45.581889102009036,68.69845626204058,51.997291781602364,44.760007316158756,68.43583839378934,37.03996756455028,1.4619421799928989,1.979692973268982,11.587952857219054,21.384242519097224,6.059081855089587,27.443324374186812,0.9509616676293235,0.0,1.2490009027033011e-14,10.88283776988819,31.170979063068575,13678.480512131671,11.587952857219054,train
SIM_03143,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,33.6761,2881.09,80.33,9.49,33.87,10.051,18.672,1,NONE,,PASS,47.326456435923156,15.937704795817917,17.738395204182076,9.764389483432623,5460.936678706065,99.66108696766042,19.17630117823933,34.8290856123313,28.716585217689943,18.198897702349843,45.263602437956656,14.300604216448672,1.2853868698390343,2.516837476308325,4.770517439133847,10.567922665798612,8.572809857451299,19.14073252324991,1.2009717063069503,1.2490009027033011e-14,1.2490009027033011e-14,11.531954925179301,11.628928970990902,5460.936678706065,4.770517439133847,train
SIM_03144,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,24.0586,1516.7,43.91,8.75,25.39,16.921,17.142,1,NONE,,PASS,88.22361328429567,21.225366225615556,2.8332337743844422,8.939618247831847,12812.190888363677,99.4105875751413,61.43983219214145,69.45971092660983,38.243903109217214,19.38697472884941,47.35838049996586,34.244881475274575,1.3004299058866235,1.2883500982237714,10.883225021088583,13.288826185763886,0.216142066427797,13.504968252191683,0.636265499904232,3.1225022567582528e-15,0.0,13.544627286992982,48.51448437083074,12812.190888363677,10.883225021088583,train
SIM_03145,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,36.3221,1999.84,40.22,8.85,21.99,16.808,24.863,1,NONE,,PASS,76.28220939776449,27.707300379665416,8.614799620334582,6.293748949444388,8411.57181419493,99.68528737551782,39.96874814664457,60.49092785842046,49.923063747144894,41.53058788611259,65.27315262650993,31.158560599323078,1.436485315502848,1.6794033041986052,7.063775851199504,19.920086422743054,6.439174283221587,26.35926070596464,0.9513471303508836,0.0,0.0,8.77294733320758,19.275323041916373,8411.57181419493,7.063775851199504,test
SIM_03146,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,34.446,2070.58,38.87,7.57,25.6,17.528,27.409,1,NONE,,PASS,83.34595686609688,28.70934830209573,5.7366516979042785,7.3426787179965585,12396.150037345573,99.64538058331499,43.68805358042568,70.4253818367143,51.728555499271586,42.76514721551002,70.8791802299764,39.427715548121824,1.4819173833343218,1.7600767593582982,10.537228982338496,19.75232911458333,6.958076672255068,26.710405786838397,0.9303731142127175,1.2490009027033011e-14,1.2490009027033011e-14,9.834967257243715,28.807255045943535,12396.150037345573,10.537228982338496,train
SIM_03147,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,23.7163,2948.11,95.39,7.79,29.51,16.725,27.755,1,NONE,,PASS,88.91083649093149,21.086360714698785,2.6299392853012162,17.116753314279386,26448.265002583117,99.41939909588586,52.3590890297186,76.72344360504361,37.993442729187,18.77569585041949,58.092646116161795,42.57925100685419,1.380321824723289,2.538811116745001,22.776337791729542,12.938353351562503,4.503771962143986,17.44212531370649,0.8271757061211616,0.0,2.4980018054066022e-14,19.35939867425837,67.67973727195059,26448.265002583117,22.776337791729542,train
SIM_03148,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,31.5339,2364.97,59.06,6.91,28.06,11.153,15.477,1,NONE,,PASS,50.34707015688482,15.8763947562019,15.657505243798106,8.46160169186103,4754.422022867069,99.64221103473359,25.933812600213173,32.96140710591227,28.60611667784126,23.18556032114105,36.79943245060651,13.298606099505864,1.2263551240942672,2.02687376676502,4.074729605144736,11.102286893229168,3.871574338695648,14.973861231924817,0.9431524890797691,6.2450045135165055e-15,4.9960036108132044e-14,10.458735683747161,11.807882892706925,4754.422022867069,4.074729605144736,train
SIM_03149,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,32.3936,2877.33,87.38,7.31,20.89,14.731,27.092,1,NONE,,PASS,75.43752006567665,24.436928499995034,7.956671500004964,9.56371880946917,11684.957607612803,99.66761828467818,34.64195573108449,62.4185818148703,44.03050180179285,31.55304722293937,67.4541904958674,31.95070097034608,1.4539928650702978,2.4072864292680785,9.77609098552446,15.42942036111111,9.417785761801825,24.847206122912937,1.0167892467712538,0.0,2.4980018054066022e-14,11.711229650441044,25.15763402386682,11684.957607612803,9.77609098552446,train
SIM_03150,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,24.5719,2328.35,74.86,7.89,30.6,12.381,16.436,1,NONE,,PASS,67.75617421147773,16.648979371070094,7.922920628929904,9.761592234508953,7200.559678579558,99.58075065026696,37.671802060402264,48.26767521857479,29.998161028955124,25.75657668484746,37.26007410275775,21.31900214431638,1.229496880359854,2.0123162337600027,6.223206619865293,9.698861674479165,2.3956624036523495,12.094524078131514,0.7264423727467296,0.0,0.0,13.360681807306438,22.141347098241607,7200.559678579558,6.223206619865293,test
SIM_03151,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,25.3447,1708.1,50.22,7.5,25.96,18.884,20.051,1,NONE,,PASS,90.58709448384839,22.959027335647924,2.385672664352071,10.842496783762495,18042.017890012947,99.36523056122226,64.63243420013366,73.38548666477023,41.36761682098725,16.037441198453728,52.89937165209067,38.84608224107634,1.3410749881420694,1.4537037313341148,15.354925781575243,15.726694358506943,0.5032802144959595,16.229974573002902,0.7069103728015087,3.1225022567582528e-15,0.0,15.279305403560286,61.98780952920031,18042.017890012947,15.354925781575243,test
SIM_03152,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,37.7967,1683.09,37.63,6.93,30.11,10.161,21.576,1,NONE,,PASS,55.0925503585818,20.82316598138209,16.973534018617915,4.868387543599646,3741.935680068211,99.7107470459928,21.15010315037432,43.046913901408125,37.51921798447223,23.021909421570186,60.175913630319506,19.396865893992103,1.3963864580650496,1.452292685238985,3.2288147495367627,12.005373695312501,12.278074603847354,24.283448299159858,1.1661746499486,0.0,0.0,7.813487901191114,8.272935126596062,3741.935680068211,3.2288147495367627,train
SIM_03153,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,38.269,2886.76,40.5,6.79,20.09,15.832,15.964,1,NONE,,PASS,51.61602065192127,19.752934943283748,18.516065056716247,9.035201678601297,5956.716308308519,99.68701237101105,32.52981018111953,28.288360418189846,35.59087377168243,30.664936489994687,39.3158704725519,13.194687806882271,1.243616611045549,2.40860492153612,4.970062012909408,19.690928602430553,0.5217825402819529,20.212711142712507,1.023276348590673,0.0,4.9960036108132044e-14,10.066605249582219,12.5415787045685,5956.716308308519,4.970062012909408,train
SIM_03154,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,33.4715,2912.79,83.92,7.05,29.68,18.212,25.337,1,NONE,,PASS,76.77141945836277,25.696545664005892,7.774954335994113,9.987897568287032,12506.671012700695,99.65710203728085,43.139973263154644,59.14778470094335,46.300082277488094,40.272040398656024,58.662932591357276,28.487257553526796,1.3847009972923676,2.5098036765261686,10.776365233600592,19.98847085503472,5.005787210342557,24.994258065377277,0.972669960865116,6.2450045135165055e-15,4.9960036108132044e-14,12.87461936950764,28.654010368979442,12506.671012700695,10.776365233600592,train
SIM_03155,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,28.132,1603.56,68.88,7.43,34.42,17.647,22.405,1,NONE,,PASS,89.39775154585156,25.14937546487896,2.9826245351210425,8.070491712887264,15056.666222959208,99.4967140791185,55.203168847968655,76.33259277164812,45.31419002680894,29.913307789488776,54.70044030857262,42.59999248884686,1.3545580839397091,1.4033334161958841,13.176633769354767,16.24793940972222,2.2789058875938433,18.526845297316065,0.7366721819072111,0.0,6.2450045135165055e-15,11.474121063076149,45.31431992001574,15056.666222959208,13.176633769354767,test
SIM_03156,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,35.9381,1890.2,27.28,7.03,33.55,10.751,27.544,1,NONE,,PASS,68.07180717665199,24.46371413495237,11.47438586504763,5.452688019307504,5908.534401439811,99.71152851447955,23.179097308496136,58.438144170780284,44.07876420712139,23.89598856535125,77.30982650440876,30.279413441036585,1.5358041960883535,1.6495033977597178,5.156146212546369,12.151258099826387,16.529315121899774,28.680573221726164,1.1723719899403577,0.0,3.7470027081099033e-14,8.48077158455651,12.893721832886932,5908.534401439811,5.156146212546369,train
SIM_03157,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,21.7527,2855.58,64.68,8.52,31.88,17.418,18.303,1,NONE,,PASS,81.56010056140582,17.741523994820923,4.011176005179083,16.50135094198883,15412.890352477958,99.42213662576468,59.18696526455175,54.81860254175566,31.96670990057824,13.581373985843648,43.316110056456914,29.45493403734618,1.2715576370176518,2.4783838246340646,13.37698756134999,12.3905418515625,0.41152937167390957,12.802071223236409,0.7215880229327294,3.1225022567582528e-15,1.2490009027033011e-14,22.904142630501344,54.97119152690351,15412.890352477958,13.37698756134999,train
SIM_03158,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,39.4676,2678.45,63.58,6.71,20.67,14.506,19.969,1,NONE,,PASS,54.94548166807144,21.68566292282776,17.781937077172245,7.7861254068665655,5935.413305699074,99.70930480662823,28.876384657300967,36.65322254100867,39.073266527617584,32.54825645837206,49.13343069614447,15.294906743455911,1.313314604785047,2.2392190368216145,4.962082721546295,18.49050207986111,5.763282841846805,24.253784921707915,1.1184248785946396,6.2450045135165055e-15,3.7470027081099033e-14,9.181236468921854,11.69047101214945,5935.413305699074,4.962082721546295,test
SIM_03159,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,25.2099,2895.88,83.79,9.0,26.7,14.885,21.495,1,NONE,,PASS,77.88611685002925,19.635012171775525,5.574887828224478,12.517858814065672,13051.214507574046,99.56773558248044,43.576899009377186,60.80704044670294,35.37840030950545,30.031384158802286,47.00857355707268,28.54138501814542,1.2979056819140937,2.4706788320573145,11.13490870357284,12.142549664062502,3.4869063818278905,15.629456045890393,0.795999305177771,3.1225022567582528e-15,2.4980018054066022e-14,15.974243687020975,35.99000542275353,13051.214507574046,11.13490870357284,train
SIM_03160,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,29.1587,2642.2,31.66,6.58,22.76,19.624,19.958,1,NONE,,PASS,79.90236001847293,23.29848945070647,5.860210549293536,11.212129385338736,13102.241091158747,99.5756517528825,54.727210465793306,55.60768358145476,41.97926027154319,25.297707326915475,51.73423218443924,26.84123752245089,1.3324241310685019,2.2246260061273158,11.031559408803911,18.842544306423605,0.3593593817853456,19.20190368820895,0.82416946939136,6.2450045135165055e-15,2.4980018054066022e-14,15.658637891964657,37.23229014519676,13102.241091158747,11.031559408803911,train
SIM_03161,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,20.1977,1969.53,51.51,7.08,26.94,15.144,18.306,1,NONE,,PASS,88.07936517244953,17.79000593943584,2.4076940605641615,13.470553045875441,16422.491341379755,99.31605240611336,59.83881867902083,70.31801746000077,32.05406475574025,13.914699082419018,39.69315130963464,36.22812997884094,1.2462254245734032,1.6816894651608694,14.0223965517123,9.910022544270833,1.017334212841621,10.927356757112454,0.6142413214651791,0.0,6.2450045135165055e-15,18.356071321252887,62.164873756743624,16422.491341379755,14.0223965517123,train
SIM_03162,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,23.1908,1958.22,82.92,8.3,33.45,17.603,18.613,1,NONE,,PASS,87.59771786772353,20.31461155526803,2.876188444731967,12.069727055680636,15703.942014652974,99.3836378417297,62.63317307114361,66.80937839359638,36.60290370318564,15.177582995489928,47.50202440588609,33.37252987982686,1.301467868453453,1.7083046067305243,13.699745936340507,13.358665774305557,0.4393011286510106,13.797966902956567,0.6792139177959545,3.1225022567582528e-15,0.0,17.680511891616817,58.28458082915794,15703.942014652974,13.699745936340507,val
