simulation_id,sampling_method,random_seed,model_version,parameter_set,topology,timestamp,feed_flow_m3h,feed_tds_mgL,feed_cod_mgL,feed_pH,temperature_C,stage1_pressure_bar,stage2_pressure_bar,feasible,failure_reason,failure_message,quality_flag,overall_recovery_pct,permeate_flow_m3h,concentrate_flow_m3h,permeate_tds_mgL,concentrate_tds_mgL,overall_tds_rejection_pct,stage1_recovery_pct,stage2_recovery_pct,average_flux_LMH,minimum_flux_LMH,maximum_flux_LMH,maximum_element_recovery_pct,maximum_polarization_modulus,feed_osmotic_pressure_bar,final_concentrate_osmotic_pressure_bar,stage1_pump_power_kW,stage2_booster_power_kW,total_power_kW,SEC_kWh_m3,water_balance_error,solute_balance_error,flux_decline_stage1_pct,flux_decline_stage2_pct,max_element_concentrate_tds_mgL,max_element_osmotic_pressure_bar,dataset_split
SIM_03163,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,28.5432,1988.97,49.89,8.44,34.27,12.993,26.884,1,NONE,,PASS,83.97775321174004,23.96993805473338,4.573261945266621,7.833166782101976,12372.7458996801,99.60616968671715,36.376179296380734,74.81722001120164,43.189077576096174,29.38462173241582,71.14325473202756,44.27805730448173,1.4840925625381511,1.7397707722408486,10.822557247533265,11.8729305625,9.042933855639344,20.915864418139343,0.8725873371211761,0.0,0.0,10.632071037883096,30.972374132580978,12372.7458996801,10.822557247533265,train
SIM_03164,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,27.3365,2368.52,92.98,9.21,34.58,11.606,15.929,1,NONE,,PASS,58.68341392621773,16.04199144794051,11.294508552059488,9.122038046444127,5719.6566832375875,99.6148633726359,31.05290081128325,40.074946502544435,28.904489095388307,23.83224508869079,36.89537766514264,16.867379677655585,1.2270088454444767,2.073855882120078,5.008082539408442,10.054469110243057,3.1236175539198108,13.178086664162867,0.8214744850680422,3.1225022567582528e-15,2.4980018054066022e-14,12.020364295962635,16.06563485193871,5719.6566832375875,5.008082539408442,test
SIM_03165,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,39.4619,2862.98,80.95,7.21,32.83,11.984,22.113,1,NONE,,PASS,51.19351452984412,20.20193351025256,19.25996648974745,8.290172628466491,5857.287083330252,99.71043553819912,21.55053043135666,37.786086077420606,36.39988019865326,24.20878616007066,55.683875065003726,15.980745771369467,1.3619773607753622,2.4925451514369548,5.099425256246683,15.032174980034721,11.371562235425136,26.403737215459856,1.3069906007788739,6.2450045135165055e-15,4.9960036108132044e-14,9.807359628331314,11.097785868460665,5857.287083330252,5.099425256246683,val
SIM_03166,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,25.8991,2621.1,79.15,8.75,33.33,19.612,21.043,1,NONE,,PASS,84.70893609853096,21.93885206909463,3.9602479309053695,13.63213320325392,17065.865277989473,99.47990793166022,59.95509164657867,61.815210646717276,39.52946318755789,18.115678508996876,51.23007928692616,30.685863405436244,1.3286982430337433,2.2856904253949786,14.882028486887627,16.72537799045139,0.6773736280020105,17.402751618453397,0.7932389335433252,3.1225022567582528e-15,1.2490009027033011e-14,19.25781471227691,53.75018894130179,17065.865277989473,14.882028486887627,train
SIM_03167,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,33.3235,2169.39,62.36,8.94,28.75,14.734,18.547,1,NONE,,PASS,64.2678527513127,21.41629791158369,11.907202088416309,7.112963773409678,6058.462246472973,99.6721214823794,36.196967408683896,43.99616162829443,38.58792416501566,34.31313444351501,45.428543738538345,19.33956091166995,1.2865650105226218,1.8635129992201316,5.204238588537232,15.875812938368055,3.1471306736115645,19.02294361197962,0.888246124074061,6.2450045135165055e-15,1.2490009027033011e-14,9.768287824667285,15.075066148751818,6058.462246472973,5.204238588537232,train
SIM_03168,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,20.8826,2292.92,91.88,9.02,26.44,17.122,21.01,1,NONE,,PASS,89.35590682504136,18.659836598646088,2.2227634013539115,16.91161070115609,21399.741992657953,99.26244218284302,64.08347222791221,70.36435915380831,33.621327204767724,9.562456963526847,44.69844595109852,37.61415456049922,1.2813582512934192,1.9545549971418121,18.241793280749043,11.680298012152777,1.1297334147979332,12.81003142695071,0.6865028725857211,0.0,1.8735013540549517e-14,21.83599137092752,74.91748999651983,21399.741992657953,18.241793280749043,train
SIM_03169,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,33.8928,2156.66,51.88,6.81,20.83,14.805,15.732,1,NONE,,PASS,58.903787360289506,19.9641428424482,13.928657157551793,7.16618996371075,5237.560116724919,99.66771813991492,36.11000958096152,35.67660228124827,35.97142854495171,32.293751157584516,38.51721306410549,15.170290825203573,1.2381120722226466,1.8039776335713462,4.381052787670324,16.230591125,1.0353369752905663,17.265928100290566,0.8648469526865621,6.2450045135165055e-15,1.2490009027033011e-14,9.4249952170814,13.13222640036339,5237.560116724919,4.381052787670324,train
SIM_03170,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,30.0032,2282.43,84.79,8.07,26.72,11.384,21.765,1,NONE,,PASS,66.66062269111494,20.000319947260596,10.002880052739403,7.725375120367803,6830.602130750157,99.6615284972434,28.3138717984737,53.49256802493173,36.03661251758666,24.054430856073836,56.214749154880835,25.767532665497605,1.365999279877398,1.9474313915461858,5.828055630439979,10.804016888888889,8.088700770964062,18.89271765985295,0.9446207715512394,0.0,0.0,10.644310462274111,16.53161631711225,6830.602130750157,5.828055630439979,train
SIM_03171,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,33.3773,1805.64,57.32,6.98,33.04,19.712,26.456,1,NONE,,PASS,88.54075459125522,29.55251328218703,3.824786717812962,7.627306416861282,15698.125497607038,99.57758432373778,52.398657752541446,75.9266338558834,53.247771679616264,39.91218173046478,66.42996158252953,43.57296969059239,1.445744798988251,1.5730910111518124,13.676358583227385,21.67061765190972,3.9687006925723325,25.639318344482053,0.8675850375113889,6.2450045135165055e-15,1.2490009027033011e-14,10.499413786637662,39.918403112607976,15698.125497607038,13.676358583227385,train
SIM_03172,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,34.6834,2960.07,57.97,7.42,23.0,14.698,24.41,1,NONE,,PASS,67.01869073363977,23.244360581911216,11.439039418088786,9.144914062988859,8956.409748533497,99.69105750664717,32.074168740789375,51.44511498063113,41.881730778218405,31.3969348637878,59.920061646364516,23.965335805964326,1.3944034891273809,2.4942811121574553,7.547052491498514,16.480335352430558,8.312723389115334,24.79305874154589,1.066626834245545,0.0,3.7470027081099033e-14,11.128644958615471,18.687470426968993,8956.409748533497,7.547052491498514,train
SIM_03173,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,21.5675,1870.26,71.27,7.14,29.17,16.464,20.075,1,NONE,,PASS,90.41121140076486,19.49943801885996,2.068061981140041,13.460101516943343,19377.740367651553,99.28030853908317,62.71430133128062,74.28293168265179,35.13412255650443,12.3898543914337,44.275823642847165,40.60772764984566,1.2783539149994039,1.6087943934345024,16.668698502297676,11.570626757812498,1.1339204659092754,12.704547223721773,0.6515340191565454,0.0,1.8735013540549517e-14,17.861972386733267,69.59883872405548,19377.740367651553,16.668698502297676,train
SIM_03174,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,37.7446,2253.54,61.38,6.68,32.04,11.042,25.574,1,NONE,,PASS,60.42469457737446,22.807059269451678,14.937540730548333,6.353134681865179,5684.608403517763,99.7180820095554,21.81506547567357,49.38244092241056,41.09380048549852,23.556857467586585,69.4588930288892,23.327775664107392,1.4702730493476615,1.9568937672854911,4.936311205615448,13.143442960069445,15.351655253913107,28.49509821398255,1.2493981743691773,1.2490009027033011e-14,2.4980018054066022e-14,8.953232451026699,11.579128206904375,5684.608403517763,4.936311205615448,train
SIM_03175,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,38.359,1703.0,55.61,9.35,30.5,12.29,19.0,1,NONE,,PASS,55.001023903307534,21.09784275906974,17.261157240930263,4.997101248606413,3778.4227345402956,99.70657068416874,26.630528894941563,38.667983537378916,38.014131097422954,29.482534377768246,51.17046076984455,16.687709857909272,1.3282583281216565,1.4713622625552414,3.264491264582133,15.019612960069445,6.996860250545691,22.016473210615136,1.043541439854105,0.0,1.2490009027033011e-14,7.388688490748107,8.692483829270415,3778.4227345402956,3.264491264582133,val
SIM_03176,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,26.8909,2906.95,59.58,7.67,26.4,18.694,20.717,1,NONE,,PASS,80.38527659247646,21.616324343206248,5.274575656793747,13.169044269623159,14766.275145273428,99.5469807093475,53.970958485414414,57.38620062008444,38.94833214992117,23.141917196417413,47.579591867143215,25.97132003280761,1.3020287108366466,2.4776420632594625,12.585543066647924,16.50872500607639,1.0628424644600258,17.571567470536415,0.8128841514195242,3.1225022567582528e-15,1.2490009027033011e-14,17.77808331173022,42.59721386764339,14766.275145273428,12.585543066647924,train
SIM_03177,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,26.6686,2401.91,92.87,7.66,23.48,14.578,22.716,1,NONE,,PASS,81.01972262762544,21.606825748670918,5.061774251329085,10.052591356564461,12611.856883873059,99.58147510287377,42.89582058409888,66.76201712988916,38.93121756517283,31.84718265416188,54.35155925568992,34.484516971175914,1.3519357605709816,2.0272321341455353,10.64451271955737,12.560864300347223,4.541168959249896,17.10203325959712,0.7915106762338334,3.1225022567582528e-15,0.0,13.180260936949129,33.757114072109005,12611.856883873059,10.64451271955737,test
SIM_03178,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,30.1395,2848.37,34.07,7.53,30.28,17.166,23.016,1,NONE,,PASS,76.85810325895571,23.164648031732956,6.974851968267053,10.67563493767065,12272.826818204398,99.62520195979909,44.39498228719611,58.381639476187885,41.738104561681,35.71655951479228,51.64320623243095,27.480340014416623,1.331750641561508,2.4591589447138054,10.595825629012669,16.904021132812503,3.6660475060891766,20.57006863890168,0.8879940075378225,6.2450045135165055e-15,2.4980018054066022e-14,13.985077044638208,30.83977134563934,12272.826818204398,10.595825629012669,val
SIM_03179,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,27.3116,2357.9,68.58,8.87,21.19,11.534,25.372,1,NONE,,PASS,78.4864892069046,21.435915986232956,5.875684013767041,8.875430999591917,10927.709607308514,99.62358747192027,31.319174771041148,68.67610323350577,38.62327204726659,24.063909137102605,66.03040811091583,37.95833896636704,1.4425399132162822,1.9747237417783114,9.151875654103682,9.977031795138888,9.305969006148038,19.283000801286924,0.8995650483828764,0.0,1.2490009027033011e-14,11.68333135061239,26.42902461393602,10927.709607308514,9.151875654103682,train
SIM_03180,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,38.7528,2746.9,27.36,9.44,33.36,10.796,17.892,1,NONE,,PASS,42.951440339351606,16.64488577182825,22.10791422817175,8.776970299011811,4808.412659593587,99.68047725439544,19.140664597189524,29.447157367230204,29.990785174465312,21.101780417066742,43.606392337959846,11.661084874724109,1.2736094711015065,2.395626878357693,4.1935136370300325,13.163505354166666,8.210272422751101,21.37377777691777,1.2841048037165415,0.0,1.2490009027033011e-14,9.939757146512182,9.561617108283366,4808.412659593587,4.1935136370300325,train
SIM_03181,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,22.506,2667.01,29.77,7.19,21.08,19.718,25.67,1,NONE,,PASS,90.81034531284276,20.43777631610839,2.06822368389161,20.88348607949503,28815.50748450381,99.21697008712022,67.58697348599682,71.64826714596644,36.824822191186286,6.0435587968276,51.5430640201769,43.343301358009626,1.3310100952081525,2.2327663357892926,24.123754714112245,14.616982760416668,1.6215900879805696,16.238572848397236,0.7945371647696585,3.1225022567582528e-15,1.2490009027033011e-14,24.802751527425723,85.85559819721645,28815.50748450381,24.123754714112245,val
SIM_03182,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,28.399,2815.65,30.11,9.36,25.36,14.295,16.441,1,NONE,,PASS,62.40616022942665,17.722725443554875,10.67627455644513,10.707074738806671,7471.88407176577,99.61972991178567,37.65463759784484,39.70066365469743,31.93283863703581,28.076066813499832,35.06029528784316,16.290141634630213,1.2145657222654864,2.391493654467243,6.346301331679259,13.096820078125003,1.5959504437657837,14.692770521890786,0.8290356112938614,0.0,0.0,13.31725344199654,19.920620796268786,7471.88407176577,6.346301331679259,test
SIM_03183,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,25.5311,2367.03,87.06,9.05,27.39,13.796,14.183,1,NONE,,PASS,64.68078788662056,16.513716636120982,9.01738336387902,9.995766036992755,6683.514491190345,99.57770851924171,41.691564983751896,39.4269249319803,29.754444389407176,23.226657581635646,34.187468815009204,18.072123807333227,1.2086917139397984,2.0241268414823823,5.715297684040694,11.331863490451388,0.4326471847738445,11.764510675225234,0.7124084138329189,3.1225022567582528e-15,4.9960036108132044e-14,13.465660748761504,21.242411129952544,6683.514491190345,5.715297684040694,train
SIM_03184,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,32.0004,1835.54,56.09,9.33,20.44,16.124,17.659,1,NONE,,PASS,71.18081938985624,22.778146928031557,9.222253071968451,6.422572791060555,6353.297773556227,99.65009900132601,43.602737111155434,48.89968212297013,41.04170617663344,35.80622080281408,43.894421721247525,22.318730330943186,1.2756486527236959,1.533334091398442,5.307281818429227,16.789932093749993,1.243888513238245,18.033820606988236,0.791715878555301,6.2450045135165055e-15,0.0,9.455123459204199,17.416471596446694,6353.297773556227,5.307281818429227,train
SIM_03185,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,30.2119,1822.84,52.72,6.87,34.95,16.469,22.031,1,NONE,,PASS,81.90315717858856,24.744499943637997,5.467400056361999,7.134466188577202,10040.406853696728,99.608607108217,46.75375867264464,66.01291965351525,44.584684583131526,39.46864982051676,55.060989751350064,34.819410841319396,1.3572734552426984,1.5979821656921165,8.80186472125928,16.21345741059028,3.35809887207217,19.57155628266245,0.7909457183310123,6.2450045135165055e-15,1.8735013540549517e-14,10.56184568194818,28.318306665475422,10040.406853696728,8.80186472125928,train
SIM_03186,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,27.53,2938.55,72.85,7.67,30.19,17.768,17.795,1,NONE,,PASS,72.77735151039066,20.035604870810552,7.494395129189448,12.203780063502144,10761.878709942062,99.58470061549056,49.584651363636404,46.003252529381164,36.10018895641541,23.29612310729091,44.49636981562547,22.901505990328086,1.2799208532530404,2.5362639385914547,9.28858276480617,16.01591206597222,0.22987665950572314,16.245788725477944,0.810845933039241,3.1225022567582528e-15,0.0,16.528239416922617,31.4003820653449,10761.878709942062,9.28858276480617,val
SIM_03187,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,38.2435,2682.46,45.91,7.22,26.82,18.728,19.37,1,NONE,,PASS,64.02756362975892,24.486381296746853,13.757118703253147,8.134096477140842,7442.509338670216,99.69676727790383,40.45538302102514,39.58742503467121,44.11960594008442,36.87826436294075,48.94293779263502,17.592465360074254,1.311925766751846,2.2895111209231422,6.352269147894021,23.523404223090278,0.863436270452595,24.386840493542874,0.9959348503971388,0.0,2.4980018054066022e-14,10.51568717423807,16.40988161756146,7442.509338670216,6.352269147894021,train
SIM_03188,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,26.8534,2361.4,41.8,8.16,32.09,16.451,19.488,1,NONE,,PASS,78.77331378924181,21.153313045080264,5.700086954919729,10.119787576595177,11087.120639606546,99.57144966644384,49.10228152002958,58.29540725069747,38.11407755870318,28.44653730659579,42.66612087362539,26.970000085695684,1.2669752254563165,2.0508914920079446,9.629237482271002,14.394308189236112,1.654843985656435,16.049152174892548,0.7587063142633906,6.2450045135165055e-15,2.4980018054066022e-14,14.309575298540251,33.32757531238237,11087.120639606546,9.629237482271002,train
SIM_03189,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,32.6687,2133.99,81.88,6.75,23.85,19.503,27.596,1,NONE,,PASS,88.29967414257693,28.846355646616033,3.82234435338396,9.085552796564194,18170.156219519344,99.57424576513647,51.50309305587456,75.87407817388583,51.97541557948835,38.35644779870857,67.56233457440172,42.61365891304234,1.454866485551736,1.8033520129036194,15.354892850127426,20.973475549479165,4.699631566629948,25.673107116109115,0.8899948205110904,6.2450045135165055e-15,1.2490009027033011e-14,11.638800176139922,43.22806036776412,18170.156219519344,15.354892850127426,train
SIM_03190,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,36.1277,2393.51,49.63,8.94,28.61,18.543,19.109,1,NONE,,PASS,67.9631338783193,24.55351711815756,11.574182881842438,7.639713400184292,7454.904616084277,99.68081548018665,43.1989984114296,43.59806125649866,44.24057138406768,36.19535616293021,49.36105773743023,19.28343530435968,1.3149761068845573,2.0550793577790527,6.400817456675162,21.989914898437497,0.7239315895183516,22.71384648795585,0.9250750667878347,0.0,3.7470027081099033e-14,10.523166455538826,17.97219626890318,7454.904616084277,6.400817456675162,train
SIM_03191,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,32.9413,2104.4,51.03,8.79,29.54,14.355,26.512,1,NONE,,PASS,78.02735814459326,25.7032261284849,7.238073871515095,7.0169049369102146,9552.446666479193,99.6665603052219,35.670196539644046,65.84376032028818,46.31211915042324,33.45128875782727,70.0686790636354,35.736699129984245,1.4752611780224016,1.8124166621843505,8.227054506250827,15.260228794270834,9.276245285091582,24.536474079362414,0.9546067858061807,6.2450045135165055e-15,0.0,9.649162706135318,22.371933755576272,9552.446666479193,8.227054506250827,train
SIM_03192,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,27.4907,2077.73,70.35,9.2,32.56,14.916,22.186,1,NONE,,PASS,81.5777662603277,22.426298989327908,5.0644010106720865,8.58802038533558,11240.35290218014,99.58666331114556,44.184365513828205,66.99449193892734,40.40774592671695,34.05344273660182,54.27599289297328,35.15731258176509,1.3513684440161133,1.8073007767355622,9.777352462009983,13.270705882812502,4.113073563236354,17.383779446048855,0.7751515064666419,6.2450045135165055e-15,0.0,12.041591516391444,31.633514556390463,11240.35290218014,9.777352462009983,val
SIM_03193,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,20.215,2160.64,45.39,7.67,29.8,18.017,22.349,1,NONE,,PASS,91.25438574855951,18.447074079071307,1.767925920928693,19.572045778959314,24501.190976872193,99.09415516796138,69.94755231010379,70.89882880195212,33.23797131364199,4.2583025882122305,47.8542235903122,44.35507241783585,1.304016346250327,1.8624518272143047,21.119801495761553,11.935097439236111,1.0087201111475985,12.94381755038371,0.7016732027475735,3.1225022567582528e-15,1.2490009027033011e-14,24.77021584538876,88.30577757195466,24501.190976872193,21.119801495761553,train
SIM_03194,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,23.1858,2516.6,64.08,8.24,20.11,18.869,27.718,1,NONE,,PASS,92.11167128434053,21.356827880644627,1.8289721193553714,19.696837939973694,31672.829612482143,99.2173234546621,64.21110594942886,77.95872455708482,38.480770956116444,7.258733906677204,52.35088765190414,46.68586461390824,1.336995663688857,2.0999004284522975,26.42843061016763,14.374994734374999,2.6792554530775092,17.05425018745251,0.7985385415269709,3.1225022567582528e-15,0.0,21.416919154638475,86.13445877949086,31672.829612482143,26.42843061016763,val
SIM_03195,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,23.3613,1680.12,94.41,7.76,20.85,12.682,23.622,1,NONE,,PASS,90.3655554472748,21.110568504704208,2.25073149529579,9.347731811398562,17351.00410904394,99.44362713309772,44.62427720283785,82.60168162858015,38.037060368836414,29.304076341230736,61.2761744385328,51.146160524679885,1.4049461626461712,1.4054626595484203,14.514551568300163,9.465179492187499,5.116201619186635,14.581381111374133,0.69071475304537,3.1225022567582528e-15,1.2490009027033011e-14,11.625217677245612,48.0345537698058,17351.00410904394,14.514551568300163,test
SIM_03196,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,31.0229,2423.87,81.16,7.0,34.37,19.67,19.914,1,NONE,,PASS,78.25531768001008,24.277068948551847,6.745831051448151,9.501331228619259,11112.761582365276,99.60800986733533,52.59634840643336,54.12867661245534,43.74246657396729,28.923673751743582,52.44347126243902,25.417886262163826,1.3376833786071127,2.120871563474163,9.723599050983202,20.09675311024306,0.35437344710322966,20.45112655734629,0.8424050943170477,0.0,0.0,13.903692479665878,31.553366230482617,11112.761582365276,9.723599050983202,train
SIM_03197,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,33.7701,2377.42,80.74,7.66,27.5,10.328,23.166,1,NONE,,PASS,59.708838789080296,20.163734567911206,13.606365432088797,7.312941227895536,5889.762062922008,99.69240011323639,21.78472238125043,48.486839863544496,36.331053275515686,20.909698689027415,61.385105661563664,22.57603402113494,1.405796464328342,2.0337557776333983,5.03837673795696,10.922223575520832,12.186838881361624,23.109062456882455,1.1460705544923449,6.2450045135165055e-15,2.4980018054066022e-14,10.075867183780735,12.6587022982299,5889.762062922008,5.03837673795696,train
SIM_03198,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,38.5255,2457.48,45.19,7.93,22.8,10.166,18.057,1,NONE,,PASS,43.97401948040469,16.94121087492331,21.584289125076694,7.760151282718322,4380.231326259266,99.68422321716888,18.659037247330385,31.12205877135807,30.5247042791411,20.52053391592192,45.893359275308285,12.554578487708854,1.2898909009939372,2.069378897318271,3.6884769243018654,12.243551046006946,9.07576465766105,21.319315703667996,1.2584292740978296,0.0,2.4980018054066022e-14,9.357450495499018,8.752443669442615,4380.231326259266,3.6884769243018654,val
SIM_03199,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,36.4379,1618.31,32.81,9.0,22.23,18.66,27.188,1,NONE,,PASS,85.7675241470241,31.251884681168494,5.186015318831506,5.796621016405289,11335.612990572596,99.64181022076085,46.5238183204264,73.38539251314515,56.30970212823152,48.65777901387879,73.29462221651927,43.33671506043025,1.5019327126274062,1.3601114088999517,9.527035336463527,22.3267538828125,6.074364419815944,28.401118302628444,0.9087809772874964,0.0,4.9960036108132044e-14,8.128964914934999,26.871914257276714,11335.612990572596,9.527035336463527,train
SIM_03200,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,37.2234,2413.28,90.11,6.74,27.62,10.347,25.93,1,NONE,,PASS,59.34401347762098,22.089859512828767,15.133540487171244,6.85438573415405,5925.848905621729,99.71597221482156,19.79810337865119,49.30794877043234,39.80154867176354,21.01892496937789,70.21273058515405,23.25854145468426,1.476442006681629,2.065256079061085,5.071270418655422,12.063677421875,16.619692444207914,28.683369866082913,1.2984858436707096,1.2490009027033011e-14,2.4980018054066022e-14,9.499111093456342,11.72344273933747,5925.848905621729,5.071270418655422,train
SIM_03201,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,32.3543,1582.64,27.15,7.85,24.74,12.494,18.859,1,NONE,,PASS,65.32697323361135,21.13608490092232,11.218215099077684,5.175445370573108,4554.719288940035,99.67298656860858,32.599802564067375,48.556490803536356,38.08303585751769,30.31719692223204,50.568280490368146,22.705375483220934,1.3238230980917691,1.341435335297382,3.860550344073655,12.897626032118055,5.160200175988893,18.05782620810695,0.8543600336937971,6.2450045135165055e-15,6.2450045135165055e-15,8.05554515540486,11.937045177381433,4554.719288940035,3.860550344073655,test
SIM_03202,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,25.4412,2254.72,60.5,6.64,24.36,13.012,20.572,1,NONE,,PASS,77.35807930930959,19.68082367324007,5.760376326759928,9.343097351926135,9926.244288386026,99.58562050489968,39.51986264003576,62.563046846387316,35.46094355538751,28.083783853095074,49.91292165961711,31.570574028007243,1.3190130182424329,1.9086481020092323,8.402687394048032,10.59939578125,4.279473971362709,14.878869752612708,0.7560084882444957,0.0,1.2490009027033011e-14,12.717049043682882,28.04752675487704,9926.244288386026,8.402687394048032,test
SIM_03203,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,23.7071,2030.18,66.67,9.16,31.55,17.276,17.543,1,NONE,,PASS,84.70029620955046,20.079983922694336,3.6271160773056623,11.264132088857995,13207.04815224355,99.44516584298644,59.88393653443455,61.86140296746117,36.180151212061865,17.80558939704403,46.257857196216094,30.987486841675814,1.2925050024271507,1.7601054146131714,11.450116228029412,13.38689724045139,0.2367682200375996,13.62366546048899,0.678469938668206,3.1225022567582528e-15,1.2490009027033011e-14,16.833818080757503,48.584666921383345,13207.04815224355,11.450116228029412,val
SIM_03204,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,21.9943,1732.14,95.58,7.14,29.71,19.972,24.951,1,NONE,,PASS,94.07975022761508,20.692182504312342,1.3021174956876593,19.499647576754295,28948.014799283283,98.87424529329301,75.92123347985304,75.41298568001234,37.2832117194817,1.3467681921729424,55.94421291509954,54.84871471565905,1.3639482070312932,1.4926451995282557,24.945509789060402,14.478626219618056,0.9983245107568454,15.4769507303749,0.7479612518954651,3.1225022567582528e-15,1.8735013540549517e-14,23.3874759192599,96.56905516486948,28948.014799283283,24.945509789060402,train
SIM_03205,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,31.2816,2343.65,92.93,8.18,24.37,12.243,17.126,1,NONE,,PASS,57.35749198444841,17.942341212607214,13.339258787392788,8.093688684405825,5485.155006146841,99.65465454805941,29.84214660455171,39.21919506973091,32.3285427254184,26.468508210847645,41.48502729203228,16.60035291852872,1.2586907582595976,1.983995120896999,4.64340698037637,12.197380125,4.063912483622006,16.261292608622007,0.9063082914283217,0.0,0.0,10.399835487912357,13.510834554897597,5485.155006146841,4.64340698037637,train
SIM_03206,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,29.5709,1916.0,37.4,7.65,28.2,11.864,19.469,1,NONE,,PASS,66.9455987621092,19.796416064344548,9.774483935655445,6.670495900543532,5782.995077786366,99.65185303233072,31.803999777119447,51.53029337518149,35.66921813395414,26.76150065019455,50.466169714102385,24.45099827978271,1.3230724927288806,1.6428517707587211,4.958561432061742,11.141195943576388,5.640225959927334,16.781421903503723,0.8477000002909036,6.2450045135165055e-15,1.2490009027033011e-14,9.782505624052568,15.29098366842041,5782.995077786366,4.958561432061742,train
SIM_03207,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,32.7814,2120.15,67.25,7.7,32.42,16.098,21.023,1,NONE,,PASS,72.82734509214143,23.87382330403525,8.907576695964746,7.173636236835815,7783.2866841822315,99.66164487244602,40.99824347449959,53.946023799961594,43.01589784510856,38.10672142540635,51.90580331978641,25.6583738293296,1.3336944902147432,1.8433550033629333,6.767144047305807,17.170111932291665,3.6097607551517674,20.779872687443433,0.8704040581523085,6.2450045135165055e-15,0.0,10.24953255017975,19.959645138817688,7783.2866841822315,6.767144047305807,train
SIM_03208,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,27.0212,2817.53,93.26,9.15,28.71,13.578,16.971,1,NONE,,PASS,63.70576762896507,17.21406288255791,9.807137117442087,11.024730009509282,7743.672830400964,99.60870940115956,36.69745049173287,42.665449254464846,31.01632951812236,27.50529064412986,36.637736112107405,17.888044539129982,1.22525419630978,2.4199466759674095,6.65095857921937,11.788702177083335,2.2824629164999393,14.071165093583275,0.8174226613195908,3.1225022567582528e-15,2.4980018054066022e-14,13.863146304295732,21.19779494622491,7743.672830400964,6.65095857921937,train
SIM_03209,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,25.1556,1600.12,69.37,9.44,30.78,13.607,23.429,1,NONE,,PASS,89.16299942758114,22.429487484004603,2.7261125159953985,8.10475846427398,14698.657101771782,99.49349058418906,45.5137719946919,80.11056927750055,40.41349096217046,32.32129138017991,60.93596966105053,48.92982271654897,1.4022938818518482,1.3837505396407872,12.711093353355741,11.000115885416665,4.888593734050174,15.88870961946684,0.7083848719591893,3.1225022567582528e-15,1.8735013540549517e-14,10.916219167137967,42.07785888370858,14698.657101771782,12.711093353355741,train
SIM_03210,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,21.6085,2325.56,26.08,8.65,26.59,12.258,27.234,1,NONE,,PASS,90.71075315929293,19.601233096425812,2.007266903574187,14.11496222204761,24897.133762506306,99.39305104052153,41.914222391075164,84.00770855948775,35.31753711067714,24.884439615776486,66.7134129340968,49.38291901763131,1.448022725836715,1.983370875089678,21.2337028405059,8.436881263020833,6.72287857700826,15.159759840029093,0.7734084771836829,0.0,1.2490009027033011e-14,15.25443512818585,62.585866817569155,24897.133762506306,21.2337028405059,train
SIM_03211,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,24.6956,2150.92,62.16,7.55,27.91,17.699,27.696,1,NONE,,PASS,92.77516801993423,22.911384393530877,1.7842156064691275,15.099903918832139,29577.311204806676,99.29797928705707,58.8033185277495,82.46258746609887,41.28177368203762,13.620381445868993,60.81631327367622,50.7853618739719,1.4013622155853895,1.8425063562658206,25.336313715111935,14.307798878472225,3.690463571005189,17.998262449477416,0.7855597959658561,6.2450045135165055e-15,0.0,16.556305571467792,77.60406589498997,29577.311204806676,25.336313715111935,train
SIM_03212,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,21.1461,2341.38,72.83,6.78,27.64,19.645,23.448,1,NONE,,PASS,91.10385277140995,19.264911810895118,1.881188189104879,20.99948610294077,26103.98186346204,99.10311499615865,72.28621040667261,67.8999250584916,34.71155281242364,3.492793650466941,52.29124533792372,43.903478951143484,1.3365528253244394,2.0038581611110153,22.34096007251806,13.680168356770833,0.865424313092382,14.545592669863215,0.7550303272936381,3.1225022567582528e-15,2.4980018054066022e-14,27.015356693560506,89.9543159240869,26103.98186346204,22.34096007251806,train
SIM_03213,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,35.7375,2252.33,65.5,6.93,28.99,11.208,17.4,1,NONE,,PASS,49.41631556535207,17.660155775167695,18.07734422483229,7.248266667600725,4445.599799231338,99.6781880689064,23.537640480269715,33.844986275115744,31.82010049579765,24.024634441640156,43.781707090835624,13.895767867949965,1.2748502706902036,1.9362967923287449,3.821820351027135,12.650516601562499,6.3019978035069775,18.952514405069476,1.0731793448684632,1.2490009027033011e-14,1.2490009027033011e-14,9.231030022077382,9.953203001732854,4445.599799231338,3.821820351027135,train
SIM_03214,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,31.092,2107.87,26.82,6.56,20.34,12.947,24.179,1,NONE,,PASS,74.75198465666746,23.241887069451046,7.850112930548949,7.133580221370875,8327.53576317311,99.66157399548497,33.3372448450728,62.12575480168046,41.87727399901089,29.484413074116883,63.867781514452986,32.563410125754345,1.4253159957626371,1.7602275367595048,6.954109012266832,12.883477604166664,8.407301692167318,21.29077929633398,0.9160520930470578,6.2450045135165055e-15,1.2490009027033011e-14,9.818088464632794,19.79588850434897,8327.53576317311,6.954109012266832,val
SIM_03215,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,21.8415,1765.1,30.86,7.49,26.78,14.323,19.234,1,NONE,,PASS,88.11717232747928,19.246112193906388,2.5953878060936084,10.521712395642567,14776.18470069142,99.40390275929735,53.91200917151505,74.21708462679078,34.67767962866016,21.660019142291567,44.15983339467318,38.24753914925421,1.2775305963273398,1.5063326934390682,12.609965497108183,10.093920299479166,1.8738013874508261,11.967721686929991,0.6218254142111441,3.1225022567582528e-15,0.0,14.416101770394674,50.950858558029964,14776.18470069142,12.609965497108183,train
SIM_03216,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,39.333,2106.45,71.32,7.83,33.53,14.835,27.113,1,NONE,,PASS,69.77167084945751,27.443291295217122,11.889708704782876,5.901130995351765,6954.842498358198,99.71985420990995,31.325388140040555,55.983254463550836,49.447371703093914,35.381805506430965,73.15777732830257,27.974847225325778,1.5007915718526803,1.8380964198095526,6.068822472202775,18.876767109374995,11.937708351905181,30.814475461280175,1.1228418315353665,0.0,4.9960036108132044e-14,8.218113300823264,14.697349059308184,6954.842498358198,6.068822472202775,train
SIM_03217,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,31.0584,1699.86,36.2,7.23,28.75,15.659,18.744,1,NONE,,PASS,74.43241935552865,23.11751853311751,7.940881466882484,6.10959392660493,6630.711387994467,99.64058252287806,43.72254479774134,54.56869797580115,41.65318654615768,38.25053836859214,47.182716226586535,26.27823904406677,1.2991616909524595,1.460185216514473,5.695802444744676,15.794220895833332,2.1454107886462808,17.939631684479615,0.7760189165104291,0.0,1.8735013540549517e-14,9.375635119282686,18.93103782982568,6630.711387994467,5.695802444744676,train
SIM_03218,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,29.3145,1694.05,25.71,7.62,32.74,16.108,27.109,1,NONE,,PASS,90.4399633552266,26.512023057767898,2.802476942232104,8.062363131277014,17643.84870491766,99.52407761687807,47.57155003633647,81.76555543526621,47.769410914897115,39.129246737810284,70.7178229617771,50.81683611161232,1.4805898542293556,1.4744266889723772,15.356430699637738,15.364411419270832,6.110833292799076,21.47524471206991,0.810019087011082,0.0,1.8735013540549517e-14,10.32022596998548,44.6684794596129,17643.84870491766,15.356430699637738,train
SIM_03219,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,36.4891,2829.12,76.39,7.87,24.39,18.73,21.871,1,NONE,,PASS,69.3640909079735,25.310332495501363,11.178767504498634,8.872811429378256,9214.564015496308,99.6863755715778,41.76628844838487,47.391453720286215,45.60420269459705,40.04177144347564,50.27714364489512,20.952628451798823,1.3216841051919694,2.395126231704233,7.801027876948697,22.44681466753472,2.6494793560844894,25.09629402361921,0.9915434350014881,6.2450045135165055e-15,2.4980018054066022e-14,11.444575189299773,20.35790313330325,9214.564015496308,7.801027876948697,train
SIM_03220,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,21.7479,2616.06,88.17,6.82,28.92,10.636,20.714,1,NONE,,PASS,75.82433532230134,16.490200621558774,5.257699378441229,11.791011311459854,10784.065624678766,99.54928360544254,32.855949914821096,63.9943306264227,29.712073191997792,19.62933481854931,49.32525970591063,32.28587847198729,1.3147146696172365,2.2484693696500386,9.268763421858104,7.266479330729168,5.33799607303128,12.604475403760448,0.7643615558734773,0.0,0.0,15.449878024683938,31.320360097602094,10784.065624678766,9.268763421858104,val
SIM_03221,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,23.711,2303.16,45.15,9.24,22.03,18.991,21.606,1,NONE,,PASS,89.32029277432505,21.178734619720213,2.5322653802797865,15.17328459200796,21438.857165246267,99.34119711214123,64.77951701014315,69.67756737251275,38.15988219769408,12.095962075396551,50.81540588427026,36.3147895154235,1.3256414529818201,1.9343841162362871,18.006124095030692,14.801056605902778,0.8887572754196863,15.689813881322465,0.7408286738110013,3.1225022567582528e-15,6.2450045135165055e-15,20.048774772833166,69.8558020640348,21438.857165246267,18.006124095030692,train
SIM_03222,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,39.6078,1981.54,68.01,8.19,32.01,15.985,20.085,1,NONE,,PASS,61.895469082813456,24.515433603382586,15.092366396617399,5.685164497093645,5191.0392101802145,99.71309362934416,34.54865732791828,41.781895738801964,44.17195243852718,39.345224203754846,51.691527347454695,18.293756381165142,1.3321081209844483,1.720529524027003,4.507270214831331,20.590211098958328,4.095606177363582,24.68581727632191,1.0069500574901442,6.2450045135165055e-15,0.0,7.965711974933662,11.660710427530342,5191.0392101802145,4.507270214831331,train
SIM_03223,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,29.0799,1514.01,86.1,8.8,22.61,12.188,21.278,1,NONE,,PASS,76.13629471463564,22.140358366721326,6.939541633278668,5.45782508957678,6326.991538614029,99.63951195239287,35.34292685634121,63.09188751500921,39.892537597696084,29.443919585492957,58.06612115191168,33.86859859952947,1.3801184795348536,1.274089277849314,5.324371754738388,11.2833546015625,6.228232795590311,17.511587397152812,0.7909351378645291,6.2450045135165055e-15,1.8735013540549517e-14,8.603231903593482,17.288527807336102,6326.991538614029,5.324371754738388,train
SIM_03224,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,22.5381,2339.87,49.51,6.57,30.82,19.921,27.702,1,NONE,,PASS,92.58771954108204,20.86751281788861,1.670587182111387,21.19313680419319,31302.751842615602,99.09426007409843,69.86191772320839,75.40560016114254,37.599122194393885,3.278035208340782,53.17674316123573,50.361136063727855,1.343142661560811,2.0237372816718606,27.073532257272298,14.796693065104167,1.9413016764618052,16.737994741565974,0.8021077973038253,3.1225022567582528e-15,0.0,24.363838780270687,92.9088462889239,31302.751842615602,27.073532257272298,train
SIM_03225,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,35.8202,1897.69,73.95,7.25,20.59,15.983,23.576,1,NONE,,PASS,74.19044597780518,26.575166130141774,9.24503386985823,5.9357330449464065,7335.602356994548,99.68721271414476,38.58895336051379,57.9724570178556,47.88318221647167,39.626258639811454,62.43399954389166,29.29455078691937,1.41401035780473,1.5860615586095126,6.130989206706252,18.618730519097223,6.143276836638101,24.762007355735324,0.9317724387675624,0.0,6.245004513516506e-14,8.43437458465699,17.093308021714744,7335.602356994548,6.130989206706252,train
SIM_03226,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,37.9575,2972.87,85.74,6.74,26.08,13.302,17.484,1,NONE,,PASS,48.02296064264761,18.22831528593297,19.72918471406704,9.360359148989485,5710.9348956982885,99.6851406503147,25.70259809994639,30.04191529163702,32.843811326005344,27.708734183431513,40.43653336296004,11.837062767075796,1.2513817710164477,2.531119972074113,4.862325420794361,16.1961884765625,4.53573100913257,20.731919485695073,1.1373469879410179,0.0,4.9960036108132044e-14,10.153825334044434,11.475923934742289,5710.9348956982885,4.862325420794361,train
SIM_03227,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,33.6722,2955.65,40.27,8.86,20.98,19.619,23.031,1,NONE,,PASS,75.93483553958009,25.568929692558484,8.103270307441512,10.317033934343083,12249.306594591037,99.6509385774925,46.99259801782416,54.60036983417521,46.07014359019547,36.32612563378154,50.834382918674066,24.909950507442854,1.325781189684426,2.473568874276192,10.251384136770755,21.753351914930555,2.3934689229290043,24.146820837859558,0.9443813694277233,0.0,1.2490009027033011e-14,13.401474417691695,28.540244716067765,12249.306594591037,10.251384136770755,train
SIM_03228,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,21.0821,1869.58,44.39,8.26,28.03,15.557,27.788,1,NONE,,PASS,94.28999530514386,19.878311100225734,1.2037888997742705,18.146817655928576,32442.519148066254,99.0293639397122,60.15730483935342,85.66862841021849,35.81677675716348,5.531667059022814,60.73659065515047,58.69238413815546,1.4007418244516527,1.602145159919793,27.801765652542045,10.64627749565972,3.6984827070549713,14.344760202714692,0.7216287203872062,3.1225022567582528e-15,0.0,17.22947428681684,90.89236488358318,32442.519148066254,27.801765652542045,train
SIM_03229,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,35.8799,1871.72,43.14,6.7,31.68,15.443,25.239,1,NONE,,PASS,75.22919204718708,26.992158877338678,8.887741122661318,5.814390271012324,7538.4940399757825,99.68935576523133,36.8259005418975,60.78961446970672,48.63452049970933,37.88197004804493,67.6374138454549,31.662447658521753,1.4554733071900128,1.6234176625217742,6.538437572559898,17.977013438368058,8.064030237072854,26.04104367544091,0.9647632778756249,6.2450045135165055e-15,2.4980018054066022e-14,8.44046131378669,17.72692150109039,7538.4940399757825,6.538437572559898,val
SIM_03230,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,27.7335,2065.42,47.61,8.38,32.65,14.107,25.287,1,NONE,,PASS,84.48830103274234,23.431562966915596,4.301937033084398,8.605653649150598,13268.367532037893,99.58334606766903,41.03055330884702,73.69536287410202,42.2190323728209,32.01440764233831,64.46438803117731,42.025026332423835,1.4300469362779564,1.7971219092258706,11.544806379083427,12.6088720703125,6.604180907041574,19.213052977354074,0.8199646350728765,3.1225022567582528e-15,0.0,11.529465870835898,34.6297870642867,13268.367532037893,11.544806379083427,train
SIM_03231,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,33.1174,1980.27,55.56,9.46,22.7,19.695,19.898,1,NONE,,PASS,79.47424807332604,26.31980463143568,6.797595368564312,7.3834649699532555,9619.146006376355,99.62714857216676,52.190358967519416,57.06775561705367,47.42307140799222,34.219401592695036,54.74343478077442,27.141281491625318,1.3548815986212293,1.666969529615648,8.09729142670112,21.482325953125002,0.3589983148859987,21.841324268011,0.8298437079553508,1.2490009027033011e-14,2.4980018054066022e-14,10.988561423013401,26.463633217173882,9619.146006376355,8.09729142670112,train
SIM_03232,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,36.0062,2333.4,55.98,7.18,24.28,16.982,22.356,1,NONE,,PASS,70.72094709364409,25.463925652431676,10.54227434756832,7.275195491929624,7951.947490554843,99.68821481563685,39.43783969213654,51.654543435178134,45.880947121498515,40.370928529959954,55.52314765700107,24.18654419368765,1.3607620213898037,1.9747205436344846,6.729610898903459,19.964375217013888,4.409684585320138,24.374059802334024,0.9571996138783269,6.2450045135165055e-15,0.0,9.819772991483857,18.142958884377556,7951.947490554843,6.729610898903459,test
SIM_03233,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,24.375,1630.8,57.81,7.57,26.22,12.58,26.859,1,NONE,,PASS,92.46446956190863,22.538214455715227,1.8367855442847698,9.48387303935047,21525.104309857663,99.41845272017719,42.6035363679368,86.87108932982794,40.60939541570311,29.319532131328053,71.68745503377905,57.20386029379429,1.4885852083216673,1.3891228647241072,18.33518185086749,9.789567057291666,7.155014757081097,16.944581814372764,0.7518156261964207,3.1225022567582528e-15,6.2450045135165055e-15,10.945440283535653,53.718831975937945,21525.104309857663,18.33518185086749,train
SIM_03234,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,31.7887,2239.11,66.77,8.86,34.99,10.337,15.032,1,NONE,,PASS,47.299850164129154,15.036007469124524,16.75269253087547,8.132891454987266,4241.474002425565,99.63678017359634,23.390204221250123,31.20964584206753,27.091905349773917,21.101985516819504,36.1444806065651,12.467565551266894,1.2219019120195853,1.9631576984475152,3.7187464397134313,10.291315681423612,4.35060809671707,14.641923778140683,0.9737906693786188,6.2450045135165055e-15,2.4980018054066022e-14,10.31443289674494,10.787941029418954,4241.474002425565,3.7187464397134313,train
SIM_03235,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,25.4745,2369.75,34.21,8.35,31.37,13.34,25.493,1,NONE,,PASS,84.67354308472616,21.570161733118567,3.904338266881436,10.547125452713114,15403.556009301024,99.5549266609257,39.88078579087376,74.50655814967845,38.865156275889305,28.256266297349377,62.9709701859242,41.702395272103416,1.4182339310652303,2.0532887739570307,13.346533867672182,10.903395585937501,6.701938105081246,17.605333691018746,0.8161892297723353,3.1225022567582528e-15,0.0,13.387417203296648,40.06429443237299,15403.556009301024,13.346533867672182,val
SIM_03236,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,22.848,1770.67,44.09,8.04,34.59,12.558,14.181,1,NONE,,PASS,71.67770102747991,16.37692113075861,6.471078869241388,8.176476945630712,6231.1653831938165,99.53822694541441,44.002964826454075,49.42178834157262,29.507966001366864,24.617036411159898,32.136584685491925,21.966934816173783,1.1950010761430983,1.5504339097383915,5.456132485043351,9.158835,0.9209160410571025,10.079751041057103,0.6154851061794293,3.1225022567582528e-15,1.8735013540549517e-14,12.575217548368043,23.181122718886797,6231.1653831938165,5.456132485043351,train
SIM_03237,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,22.8413,1603.94,44.41,7.46,32.64,16.407,21.461,1,NONE,,PASS,92.34192420651655,21.092095933783067,1.749204066216931,11.674361664389778,20803.655027232286,99.27214473955449,61.27543983576841,80.22424073764715,38.00377645726679,14.415819411115939,48.00141695312144,46.79902079641833,1.3050829004343458,1.395542531263866,18.10066797775727,12.208793815104167,1.6904146547292571,13.899208469833425,0.658977112254224,0.0,0.0,14.918836680365319,69.96792943592781,20803.655027232286,18.10066797775727,test
