simulation_id,sampling_method,random_seed,model_version,parameter_set,topology,timestamp,feed_flow_m3h,feed_tds_mgL,feed_cod_mgL,feed_pH,temperature_C,stage1_pressure_bar,stage2_pressure_bar,feasible,failure_reason,failure_message,quality_flag,overall_recovery_pct,permeate_flow_m3h,concentrate_flow_m3h,permeate_tds_mgL,concentrate_tds_mgL,overall_tds_rejection_pct,stage1_recovery_pct,stage2_recovery_pct,average_flux_LMH,minimum_flux_LMH,maximum_flux_LMH,maximum_element_recovery_pct,maximum_polarization_modulus,feed_osmotic_pressure_bar,final_concentrate_osmotic_pressure_bar,stage1_pump_power_kW,stage2_booster_power_kW,total_power_kW,SEC_kWh_m3,water_balance_error,solute_balance_error,flux_decline_stage1_pct,flux_decline_stage2_pct,max_element_concentrate_tds_mgL,max_element_osmotic_pressure_bar,dataset_split
SIM_03238,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,27.6208,2490.09,87.26,9.28,22.5,15.014,19.593,1,NONE,,PASS,74.26524347998861,20.512654371120693,7.1081456288793134,9.78200658703191,9647.751542006086,99.60716252878282,42.704076685275005,55.08448938216588,36.95973760562287,32.85709212868174,44.91157861693331,25.59891306835045,1.2828760450680579,2.0947133820271095,8.115881057115537,13.427497069444444,2.7634341706176526,16.190931240062095,0.789314290931404,9.367506770274758e-15,1.2490009027033011e-14,13.084264847505429,26.41174207080655,9647.751542006086,8.115881057115537,train
SIM_03239,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,33.7819,2277.36,76.43,9.03,24.2,14.487,26.583,1,NONE,,PASS,76.02081778955376,25.681276644849262,8.10062335515074,7.344476683110162,9473.953902287232,99.67750040910921,34.71831257167036,63.26813359907079,46.27257053125993,33.36662119396042,69.70192104324987,33.4067162758714,1.4722590256516155,1.9267763671491314,8.01550500684447,15.804474830729168,9.60700992040598,25.41148475113515,0.9894946073964659,6.2450045135165055e-15,2.4980018054066022e-14,9.773682262286952,21.214675097396128,9473.953902287232,8.01550500684447,train
SIM_03240,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,30.681,2893.12,56.17,9.16,29.16,15.197,19.902,1,NONE,,PASS,66.6250879650775,20.441243238565427,10.239756761434577,10.149378113807272,8648.286368166513,99.64918917591365,37.476115763520966,46.62053958661417,36.83106889831609,32.097122281683674,44.85594434841568,20.35210355662343,1.282479680298132,2.4885744646705206,7.438994794193582,15.110126171875,3.4336153581935003,18.543741530068502,0.907172881494947,6.2450045135165055e-15,2.4980018054066022e-14,12.834155733445565,21.17337909177971,8648.286368166513,7.438994794193582,train
SIM_03241,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,26.0373,2999.27,96.74,7.46,26.18,19.21,21.257,1,NONE,,PASS,82.17523779495195,21.396213190385026,4.641086809614972,14.569578300027311,16759.255355116136,99.51422918576762,56.63512957461984,58.89584811346346,38.551735478171224,20.02950359342837,48.76651704329132,27.834218858530573,1.3106408352434804,2.5544504853500736,14.273702592958363,16.451188846354167,0.9789489720120458,17.430137818366212,0.814636574391534,0.0,2.4980018054066022e-14,19.54797067913224,49.192929705291114,16759.255355116136,14.273702592958363,val
SIM_03242,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,30.8882,2855.95,73.66,7.69,27.24,12.451,15.52,1,NONE,,PASS,51.62496534452532,15.946022545547672,14.942177454452331,10.431498758803063,5892.636072888581,99.63474504950007,28.82439140402415,32.03425216906439,28.73157215413995,25.01757333109328,34.11702867679764,12.645250201757948,1.2082189015564826,2.4409998368341825,5.036476021094291,12.267066303819444,2.686275610852439,14.953341914671883,0.9377474459201139,0.0,0.0,11.902860502614859,14.325442065418304,5892.636072888581,5.036476021094291,test
SIM_03243,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,28.981,2471.25,86.3,9.49,23.32,12.326,27.831,1,NONE,,PASS,80.1875411952113,23.239151313784188,5.741848686215819,9.042537502951243,12436.613929610663,99.63409054110465,31.84130910452327,70.93186716984972,41.87234470952106,25.986586255759654,72.52678707382253,40.08486863048712,1.495540988274211,2.0846306332505566,10.490944409338178,11.383847491319445,10.943063721364966,22.32691121268441,0.9607455500942202,6.2450045135165055e-15,0.0,11.507711149170548,28.424311587363825,12436.613929610663,10.490944409338178,train
SIM_03244,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,34.8544,2639.34,93.62,7.61,30.66,16.853,23.969,1,NONE,,PASS,72.13447281656161,25.14203769337565,9.712362306624335,8.423646089653227,9449.8971075141,99.68084270728087,38.8801441562159,54.40838856907694,45.30096881689306,38.237188442543626,58.11417838398,25.80932526251864,1.3804869170239846,2.281545236633884,8.168848171258388,19.169617444444444,5.596464863209833,24.766082307654276,0.9850467416242706,1.2490009027033011e-14,0.0,11.073283777766198,21.43332335926903,9449.8971075141,8.168848171258388,val
SIM_03245,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,26.3837,2562.82,41.31,7.16,28.64,18.651,25.863,1,NONE,,PASS,88.90629191036264,23.45676933875435,2.9269306612456485,13.91567995149832,22990.041421257407,99.45701688173581,56.459938280095145,74.52068818596615,42.26444925901684,21.05009685523055,54.72123305675176,39.707277471587176,1.3547145306703925,2.200668510980776,19.741324096856154,16.157955023437502,3.0561481291918775,19.21410315262938,0.8191282812712234,3.1225022567582528e-15,1.2490009027033011e-14,17.252528460509506,61.53212257954905,22990.041421257407,19.741324096856154,val
SIM_03246,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,37.8977,2811.7,71.34,7.67,25.24,15.835,15.843,1,NONE,,PASS,51.99082430099814,19.703326621119373,18.194373378880638,8.85836005738765,5846.99575594874,99.6849464716226,32.91803362040158,28.432068572153756,35.50148940742229,30.318471562986094,39.40791754344518,13.394297420340221,1.244252592135345,2.3871786684542085,4.9641937415595985,19.50382760329861,0.4042887238426949,19.908116327141304,1.0103936614339237,6.2450045135165055e-15,1.2490009027033011e-14,10.115331175073285,12.687485892333545,5846.99575594874,4.9641937415595985,train
SIM_03247,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,30.9913,2992.95,48.43,8.11,27.53,11.218,26.941,1,NONE,,PASS,68.84671475991252,21.336491911388766,9.654808088611228,9.686213582583198,9585.767077691924,99.67636567324602,24.296859725966012,58.848093847471496,38.44412957006985,21.131601725480337,68.77450685323595,29.55055522254858,1.464694762983817,2.5605642804468496,8.200929778252668,10.981196828993056,13.175035312252751,24.15623214124581,1.1321557565117792,6.2450045135165055e-15,2.4980018054066022e-14,12.167543779150558,20.425757809301647,9585.767077691924,8.200929778252668,train
SIM_03248,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,34.965,1686.87,53.52,7.09,23.63,14.93,15.146,1,NONE,,PASS,59.74840556934245,20.89103000732059,14.073969992679407,5.47024045909697,4182.695474201065,99.67571653659755,37.145909723818896,35.96026248444312,37.64149550868575,33.43251384348549,40.56788934807996,15.86884171575545,1.2522951152315718,1.4244523458661338,3.532015140626941,16.895804296875003,0.508216567879668,17.40402086475467,0.8330858200220855,6.2450045135165055e-15,1.2490009027033011e-14,7.944435413451462,11.19945048258087,4182.695474201065,3.532015140626941,test
SIM_03249,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,24.3269,2993.7,39.38,8.21,21.5,11.673,16.568,1,NONE,,PASS,61.65859681432657,14.999625188424409,9.327274811575592,12.591154109104266,7787.7600269186705,99.5794116274475,32.38663351595389,43.29316053990539,27.02635169085479,21.70139578413076,35.819949039545875,18.224496592248,1.2197013200513633,2.5098421148574817,6.529060392144877,9.004120565104166,3.052632697698044,12.05675326280221,0.8038036358472953,0.0,1.2490009027033011e-14,15.037330977762291,21.57935612004786,7787.7600269186705,6.529060392144877,train
SIM_03250,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,29.6409,1687.22,64.47,9.01,24.46,12.249,24.625,1,NONE,,PASS,79.81986399901383,23.65932606808369,5.981573931916312,6.09010015655473,8336.707395110816,99.63904528416242,34.13071233971546,69.36336080471436,42.629416338889534,28.911651868265658,67.4974319039912,39.68969116607441,1.4543421192552453,1.4287324684125378,7.059497003976798,11.563810492187498,8.69507036367652,20.258880855864017,0.8562746376446092,6.2450045135165055e-15,1.2490009027033011e-14,9.029813658294241,21.189755834463416,8336.707395110816,7.059497003976798,train
SIM_03251,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,31.6767,2033.2,81.41,7.4,25.62,18.247,19.376,1,NONE,,PASS,77.50069565585859,24.54966286081936,7.127037139180632,7.600031074353589,9010.544913026204,99.62620346870187,49.56532810103224,55.389212426695934,44.2336267762511,33.873145118438195,49.797079729045414,26.019346462891267,1.3181646026230753,1.7284179495004082,7.659840430087588,18.95515029947917,0.8759085662323136,19.831058865711483,0.8077935317540084,1.2490009027033011e-14,1.2490009027033011e-14,11.199700007552115,25.177341990459972,9010.544913026204,7.659840430087588,train
SIM_03252,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,33.6365,2652.74,28.85,9.07,33.9,15.098,15.691,1,NONE,,PASS,55.813812003426676,18.773812874532613,14.862687125467385,9.011915997400282,5992.166842617509,99.66027895695017,34.92254290492065,32.10215953580286,33.826689864022725,29.084972612949635,37.290217769912076,14.391638155326758,1.229702752289324,2.3175839118600994,5.235096342510713,16.45005879774305,0.7927444217564298,17.242803219499482,0.9184497222133281,0.0,2.4980018054066022e-14,11.09677404418827,14.754661102091138,5992.166842617509,5.235096342510713,train
SIM_03253,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,33.6226,1857.4,75.12,8.88,32.36,18.709,22.508,1,NONE,,PASS,81.26496932616816,27.323395576660214,6.299204423339785,6.768405522059602,9884.689753485534,99.63559785064824,48.897354589837384,63.338432827772806,49.23134338136976,41.13145946023957,55.90936338225261,32.57786594319486,1.36368421897356,1.6145910883028887,8.592512106501896,20.658927914930555,2.534947211756004,23.19387512668656,0.8488650344212302,0.0,2.4980018054066022e-14,10.087191472251453,26.431894459209694,9884.689753485534,8.592512106501896,train
SIM_03254,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,20.0197,2581.72,98.8,8.84,21.19,13.249,26.629,1,NONE,,PASS,90.87847553544489,18.193598166769462,1.8261018332305388,18.053707229319148,28123.7316860881,99.3007100991076,48.031948303384965,82.4478229089561,32.78125795814317,15.67552877844678,59.89838225634324,49.9931827416575,1.3942355934704749,2.1621713298375256,23.55341645867982,8.505418203993054,4.996014530186289,13.501432734179343,0.7420979957026674,0.0,1.2490009027033011e-14,18.465364021998955,73.82979608470689,28123.7316860881,23.55341645867982,test
SIM_03255,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,24.3913,2900.8,87.49,8.64,23.99,13.74,21.352,1,NONE,,PASS,76.96952556375182,18.773867888831397,5.617432111168606,12.565317156974885,12553.490997338218,99.56683269591234,40.62671018756567,61.210715274488614,33.8267889888854,27.135083886451334,47.718500220338925,29.187167086318354,1.3030336752400458,2.45250886243904,10.613467983149711,10.778540877604167,4.053931137948597,14.832472015552764,0.7900594647508212,3.1225022567582528e-15,2.4980018054066022e-14,15.78287410888914,34.43088791185938,12553.490997338218,10.613467983149711,train
SIM_03256,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,23.7334,1717.99,81.33,6.89,30.53,13.619,21.244,1,NONE,,PASS,87.31858409323438,20.723668837183688,3.0097311628163093,8.852711868174158,13486.348448128914,99.48470527371089,47.35227355562135,75.91269981969062,37.33994385078142,30.704417287812145,52.81376524810054,43.01756808269939,1.3404374758247446,1.484460007932205,11.653120754070704,10.38810093923611,3.503399174538109,13.89150011377422,0.6703205027504219,3.1225022567582528e-15,1.8735013540549517e-14,12.248305039909816,41.86285120257273,13486.348448128914,11.653120754070704,test
SIM_03257,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,23.8356,1968.46,71.63,8.2,23.16,13.381,15.612,1,NONE,,PASS,73.97690075288482,17.63283815585461,6.2027618441453845,8.84724992904491,7539.129217739586,99.55054967187318,45.016899767499176,52.670731302756224,31.770879560098397,26.3926435037236,35.39055066844711,23.946779437316433,1.2167957337674578,1.6596044180668725,6.356223727247522,10.23585909375,1.2199994611252483,11.455858554875247,0.6496888619754938,3.1225022567582528e-15,1.2490009027033011e-14,12.852342491077076,25.42460344576019,7539.129217739586,6.356223727247522,train
SIM_03258,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,30.4704,2609.63,89.4,7.82,26.41,14.604,21.274,1,NONE,,PASS,70.32977944515856,21.429765116057595,9.040634883942412,9.125095464372931,8773.82200672912,99.65032991403483,37.114258880306764,52.81884251253588,38.61218939830197,31.75166255083868,50.80063506201652,24.592589880035177,1.3255326987613263,2.2243055111432333,7.478324759968795,14.379013500000001,4.737157724250046,19.116171224250046,0.892038299100444,6.2450045135165055e-15,2.4980018054066022e-14,11.913876841613547,21.56889908516766,8773.82200672912,7.478324759968795,train
SIM_03259,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,39.0443,1907.13,42.25,8.58,34.98,12.789,23.759,1,NONE,,PASS,61.7717907646002,24.118363301502797,14.925936698497203,5.3228046357452525,4980.201914597186,99.72089974801166,26.77275431282014,47.79510156819604,43.45651045315819,30.099428281939087,64.86712125834904,22.30401104074481,1.4332493834174929,1.6720372997872557,4.366290374373221,15.964441518229165,11.337151662191939,27.301593180421104,1.1319836607121663,0.0,0.0,7.791652153737435,10.737381360221805,4980.201914597186,4.366290374373221,train
SIM_03260,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,20.1494,2490.62,81.36,6.85,20.73,16.557,19.613,1,NONE,,PASS,87.26332332601147,17.583036070251357,2.5663639297486394,17.503162026369345,19434.7883870204,99.29723675123586,62.52298583048346,66.0146973919059,31.681146072524967,10.493357695434353,42.30688308146206,33.74110194594541,1.2644496943600203,2.082615911046652,16.251053762771267,10.87490403645833,0.9192772773164026,11.794181313774732,0.6707704668665978,6.2450045135165055e-15,0.0,22.758528725133253,69.5238688682204,19434.7883870204,16.251053762771267,train
SIM_03261,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,39.5667,1559.5,38.55,8.99,29.87,17.401,23.028,1,NONE,,PASS,72.71118252361508,28.769415455571206,10.797284544428798,4.552613899788613,5702.664624234516,99.7080722090549,39.83682326622745,54.641993727923655,51.836784604632804,45.545833900242286,62.58086503402926,27.044723240701696,1.4151642856776274,1.3445852804787857,4.9167803227013875,22.5142079140625,5.022932459488922,27.537140373551424,0.957167183882384,6.2450045135165055e-15,2.4980018054066022e-14,7.058071831311824,13.56948572602493,5702.664624234516,4.9167803227013875,train
SIM_03262,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,25.7397,2480.56,77.2,7.74,26.23,11.176,24.972,1,NONE,,PASS,78.63524193182747,20.240475367526596,5.499224632473404,9.775594824788865,11574.542194527052,99.60591177698629,30.965632824369592,69.05199693680333,36.46932498653441,22.27079964374227,63.75622739877855,37.86898274303181,1.4244331376403054,2.1130228814820478,9.859577071191625,9.082851950520832,8.789603434257819,17.87245538477865,0.8830057130700029,0.0,0.0,12.795412319859395,28.95683450999317,11574.542194527052,9.859577071191625,train
SIM_03263,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,26.1762,2034.21,89.47,8.95,27.58,11.393,17.707,1,NONE,,PASS,67.37715100338231,17.63677780094736,8.539422199052645,7.872949378242565,6219.277265512147,99.61297263418022,33.295280975053295,51.0936415391883,31.77797801972497,24.575393002002162,43.932968642210426,23.80518293254744,1.275921803721206,1.7406210001998037,5.321675055385458,9.434111526041667,4.100853649783486,13.534965175825153,0.7674284570902811,3.1225022567582528e-15,1.8735013540549517e-14,11.282504505249289,17.936070539030553,6219.277265512147,5.321675055385458,train
SIM_03264,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,22.1605,2085.7,63.79,9.42,23.97,10.857,22.751,1,NONE,,PASS,84.38880990830465,18.700982219729852,3.4595177802701462,10.065773869510732,13305.876112087482,99.51739109797619,36.27383602998768,75.50269917542579,33.69546345897271,22.384885190158005,57.91114226467596,43.602311257628436,1.3789309818721749,1.7632561496564303,11.24882192127576,7.5743896484375,6.052861783951274,13.627251432388775,0.7286917485014126,0.0,6.2450045135165055e-15,13.266198097688553,37.58773834728603,13305.876112087482,11.24882192127576,train
SIM_03265,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,38.3327,2663.83,30.29,9.48,20.26,18.771,21.654,1,NONE,,PASS,67.94327447176892,26.044491573439768,12.288208426560235,8.004966838619211,8292.772014622404,99.69949408037978,40.75816435496082,45.88836557951009,46.92701184403562,42.213782115528296,51.30854041644574,20.268713598967842,1.329277416408213,2.2238889486418367,6.9231910583352025,23.635503591145834,2.628093082499152,26.263596673644987,1.0084127232657774,6.2450045135165055e-15,1.2490009027033011e-14,10.320017466730208,17.725622726937544,8292.772014622404,6.9231910583352025,test
SIM_03266,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,28.9185,2755.47,33.96,8.29,32.04,18.72,21.803,1,NONE,,PASS,79.98876875226398,23.131552091623462,5.786947908376535,11.453342419820356,13723.836271834161,99.58434160343533,51.31542305041158,58.89615869835513,41.67847223715939,28.386846341442272,48.145344410500044,26.63209861588676,1.3061266334650208,2.392751878796095,11.917289980918385,17.779605898437502,1.7271032943678473,19.50670919280535,0.8432944367736239,6.2450045135165055e-15,0.0,15.685821758024233,37.75218232501549,13723.836271834161,11.917289980918385,train
SIM_03267,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,21.2206,1792.49,31.02,8.79,21.76,18.961,22.201,1,NONE,,PASS,93.05893589145083,19.747664549781216,1.4729354502187821,18.390468179776715,25577.865270250895,98.97402673488965,74.18156752846286,73.11585776479205,35.58137756717336,2.6233829853135133,52.640735689209315,48.886998065861235,1.339149846856077,1.504104187270717,21.46275530375657,13.224375821180557,0.7019746172601725,13.926350438440728,0.7052150599041352,3.1225022567582528e-15,0.0,22.844818782159823,92.75209458966847,25577.865270250895,21.46275530375657,train
SIM_03268,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,33.9689,2051.42,33.14,7.29,30.33,15.949,23.351,1,NONE,,PASS,75.06221429087597,25.497808510253368,8.471091489746629,6.732829104842364,8205.885691931253,99.67179665281404,39.57109003966167,58.7320278894794,45.94199731577183,38.275630493837276,59.92809330344524,29.508952424864678,1.3944656952869632,1.771398776348221,7.085772720135514,17.61635410329861,5.596468286000083,23.212822389298694,0.9103849995564984,0.0,1.2490009027033011e-14,9.559643126010947,20.035537976825474,8205.885691931253,7.085772720135514,train
SIM_03269,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,38.7275,1544.95,74.52,9.08,22.71,12.67,25.468,1,NONE,,PASS,67.66299769973504,26.204187434164886,12.523312565835113,4.306344351052524,4768.643005317069,99.7212631896791,28.068496126456253,55.044729278684734,47.21475213363043,31.47137543799598,72.6260167645073,27.760795103720838,1.4963654777094608,1.300565895119697,4.014326974152222,15.674888389756946,12.814345654808262,28.489234044565208,1.0872015824242307,0.0,1.2490009027033011e-14,6.827623958069186,10.452344812601591,4768.643005317069,4.014326974152222,val
SIM_03270,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,32.2751,2541.28,45.51,7.6,23.09,10.208,23.525,1,NONE,,PASS,61.53440218621339,19.860289840002558,12.414810159997442,8.029633049453889,6593.785505645291,99.68403194258588,21.923961820988495,50.733158711776206,35.784306018022626,20.030419727085192,61.733590858739916,24.002509509172697,1.408520147978943,2.1420415820693806,5.557893162634021,10.304217907118057,12.045704054048292,22.34992196116635,1.1253572904132134,0.0,3.7470027081099033e-14,10.758892243304244,14.168990078282857,6593.785505645291,5.557893162634021,test
SIM_03271,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,28.8697,1767.87,57.59,7.42,21.8,14.415,18.384,1,NONE,,PASS,74.4533330699731,21.494453897302026,7.3752461026979805,6.665661601884133,6900.732677162495,99.62295521718882,42.33085425686414,55.701325898229335,38.72874576090455,34.71770856383881,46.09925659652057,27.033389922921874,1.291366902360593,1.4836463970128704,5.791289615877364,13.434184096354166,2.5545670312455,15.988751127599667,0.7438547266188775,6.2450045135165055e-15,1.2490009027033011e-14,9.920942364347484,19.900977958516442,6900.732677162495,5.791289615877364,train
SIM_03272,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,38.2516,2600.37,35.1,8.72,29.26,11.65,21.639,1,NONE,,PASS,52.73706468251105,20.172771034095398,18.078828965904606,7.631586398336014,5493.406848101684,99.7065192107917,22.19176262648088,39.257157194548924,36.34733519656828,24.2118265025213,55.540678312984504,16.852087436889914,1.360894526643578,2.237499643851892,4.7268257463980365,14.127524524305558,10.788016267219364,24.915540791524922,1.2351074995801736,0.0,0.0,9.469638294477921,10.848275140314268,5493.406848101684,4.7268257463980365,train
SIM_03273,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,33.7182,1822.33,54.99,8.85,31.76,16.429,18.883,1,NONE,,PASS,70.78228625851385,23.866512845218217,9.851687154781786,6.067163199846715,6222.374342023517,99.66706561381052,42.203360078497354,49.447383479093894,43.00272584724003,39.295720952176865,47.14852544603068,22.7898215638704,1.2989149931151405,1.580994548423862,5.398330660742947,18.048310473958328,1.965038653069554,20.013349127027883,0.8385535522856102,6.2450045135165055e-15,3.7470027081099033e-14,9.129693871400137,16.65546147958043,6222.374342023517,5.398330660742947,val
SIM_03274,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,23.0786,1933.76,38.1,7.35,28.69,11.634,14.316,1,NONE,,PASS,67.36975368955461,15.547995974997551,7.5306040250024555,8.617483091666337,5908.4887209378485,99.55436646265998,38.92879330755833,46.57016280229517,28.01440716215775,25.127078895947648,32.7830675015745,20.409535301646674,1.199299841145929,1.6607759396922697,5.074402153150717,8.510834755208334,1.5327637714647513,10.043598526673085,0.6459738311499444,3.1225022567582528e-15,0.0,12.530839081993525,20.398622998328285,5908.4887209378485,5.074402153150717,train
SIM_03275,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,39.8356,2193.25,58.48,8.58,26.7,13.843,15.975,1,NONE,,PASS,49.011559120959674,19.524048645189012,20.31155135481098,6.656494622469153,4295.066706193319,99.69650087210901,28.272832444074496,28.91334954878185,35.17846602736759,32.35860580506574,39.02026907074348,11.405143769344923,1.2415764085907668,1.8712157784195842,3.664423385384052,17.745860732638885,2.5616441179549,20.307504850593784,1.040127753195177,0.0,0.0,8.158912575772781,9.444804575981845,4295.066706193319,3.664423385384052,train
SIM_03276,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,30.0945,2916.27,93.7,7.88,20.84,13.172,23.417,1,NONE,,PASS,69.65204685228402,20.961435239960615,9.133064760039385,10.005718937089508,9586.4811633169,99.6569001177158,31.87658515505481,55.45150926918364,37.768351783712816,26.879551216626766,57.091614379747,26.56851819758033,1.3726684617674159,2.439450264448053,8.019059966662788,12.705260481770832,7.613280713752643,20.318541195523476,0.9693296743721282,0.0,0.0,12.322414151647823,21.783651934367537,9586.4811633169,8.019059966662788,test
SIM_03277,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,39.3452,1938.74,98.69,8.5,33.2,11.828,25.772,1,NONE,,PASS,62.28032317466406,24.504317713717924,14.840882286282074,5.309608253283086,5131.096874935404,99.72613097922965,23.96781288945263,50.3898569029808,44.15192380850076,27.143537818349188,71.51467746032131,24.156166137870155,1.487157371683817,1.6899316318030029,4.472597106780112,14.774600753472223,14.951275746492248,29.72587649996447,1.2130872953595206,0.0,1.2490009027033011e-14,7.879996386536332,10.681679941493961,5131.096874935404,4.472597106780112,train
SIM_03278,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,23.3278,1676.4,59.8,8.39,27.52,19.085,26.095,1,NONE,,PASS,94.49203044940782,22.042911879176955,1.2848881208230472,16.94544469229282,30145.190346287447,98.98917652754159,70.08628604470866,81.58714240958398,39.71695834085938,3.297527576944738,53.52742443023781,53.96895881412894,1.3457613877146661,1.434166023154453,25.789315053787323,14.63799200173611,1.8075505824967315,16.445542584232843,0.7460694246919474,0.0,1.2490009027033011e-14,18.32579749595103,93.5206416987098,30145.190346287447,25.789315053787323,train
SIM_03279,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,33.7584,1891.03,75.8,6.92,20.22,17.22,24.92,1,NONE,,PASS,82.1299347949751,27.725751907826876,6.0326480921731225,6.727995829019896,10551.188704574126,99.64421527796915,44.52295167842865,67.78836339409858,49.95630974383221,42.836359757415124,64.82903120804765,37.153603984033786,1.43294619284471,1.5785044087671167,8.807421293106964,18.997012124999998,5.299810264819553,24.29682238981955,0.876326906141025,0.0,1.2490009027033011e-14,9.345146023770633,25.6591862667502,10551.188704574126,8.807421293106964,train
SIM_03280,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,38.6085,1900.93,52.89,7.67,29.8,13.717,27.852,1,NONE,,PASS,71.19648257461328,27.48789397481957,11.120606025180436,5.364551764632716,6586.3852661467645,99.71779330303417,29.68261660409688,59.037842373604455,49.52773689156679,32.99962595255744,77.25049206746957,30.63864249972096,1.5352981445389684,1.638584193528995,5.6774035811946515,17.030303190104167,13.748634806743745,30.77893799684791,1.1197270342006964,6.2450045135165055e-15,2.4980018054066022e-14,7.759514011291479,14.069484775057429,6586.3852661467645,5.6774035811946515,train
SIM_03281,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,20.8299,2879.38,44.81,6.64,34.29,19.013,21.62,1,NONE,,PASS,86.89473625182231,18.100086666518333,2.7298133334816668,20.757880639490832,21833.536122191505,99.27908505860668,66.64472529923364,60.71007099852608,32.6127687685015,7.2574339164215935,47.891593942115605,35.50842500437913,1.3042870469820635,2.5187846320332463,19.09924193663869,13.018506684895835,0.7374874897737421,13.755994174669576,0.7599960391413766,0.0,0.0,28.038888567790476,77.0573411036906,21833.536122191505,19.09924193663869,train
SIM_03282,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,31.626,2001.29,76.4,9.17,31.78,16.859,20.319,1,NONE,,PASS,76.19260827800693,24.096674294002476,7.529325705997524,7.219191867692431,8383.06662369788,99.6392730754817,45.30637002171185,56.47136287819271,43.41743116036482,38.028068396370216,49.345770557695246,27.20649214415251,1.31486445644029,1.736368340717647,7.2733544281517295,17.400614218750004,2.3483632986183856,19.748977517368388,0.819572745865756,6.2450045135165055e-15,1.2490009027033011e-14,10.61741390627262,22.93550598848656,8383.06662369788,7.2733544281517295,train
SIM_03283,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,27.4203,2819.51,80.69,7.32,28.58,15.078,16.735,1,NONE,,PASS,66.25418657562916,18.167096721597243,9.253203278402758,11.137467855876253,8333.273600203333,99.60498569411436,41.402659171826045,42.410674362639924,32.73350760648152,26.529303449907243,36.63218114334998,17.81303268684508,1.2252163922406287,2.4206043625795157,7.1542780239193675,13.390960570312501,1.1754987126894492,14.56645928300195,0.8018044658553056,0.0,0.0,14.355542522131302,23.400655893152646,8333.273600203333,7.1542780239193675,train
SIM_03284,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,30.0533,2402.77,49.83,9.0,27.45,14.5,18.755,1,NONE,,PASS,67.68709456681617,20.342205591448966,9.711094408551034,8.56885850074192,7417.99586422127,99.64337583286199,38.09038649168118,47.80632021092826,36.652622687295434,32.2165689838341,44.16415546871168,21.3458234288697,1.27756126563924,2.055099515190195,6.344643767087157,14.073657769965278,3.039606744059434,17.113264514024713,0.8412688799693595,0.0,1.2490009027033011e-14,11.51771972329273,19.358675860951173,7417.99586422127,6.344643767087157,train
SIM_03285,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,38.7704,2775.2,35.49,7.99,27.55,11.16,25.161,1,NONE,,PASS,55.79701928544524,21.63272756504426,17.13767243495574,7.813739221113988,6268.446429694102,99.71844410416857,20.158398951372853,44.6366554102126,38.97788750458425,22.25147222176243,65.94571807871276,20.084583983906388,1.4418615131157293,2.374430130222675,5.36321276749511,13.659498479166668,15.532270029559747,29.191768508726415,1.3494261609385128,6.2450045135165055e-15,1.2490009027033011e-14,9.795785887695509,11.739620161566858,6268.446429694102,5.36321276749511,train
SIM_03286,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,37.6984,2065.8,56.85,8.6,21.83,12.23,22.893,1,NONE,,PASS,60.44817465298211,22.78799467337981,14.910405326620184,5.9276693273115475,5213.961211647751,99.71305695966156,25.914638904186937,46.61317058863178,41.0594498619456,28.063550729996937,61.85758843757091,21.47796182074226,1.4094905579557546,1.7338539973149403,4.37614845999637,14.682414173611111,10.776907290364365,25.459321463975478,1.1172251805779219,6.2450045135165055e-15,2.4980018054066022e-14,8.213966492827394,10.902350463390752,5213.961211647751,4.37614845999637,train
SIM_03287,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,28.263,1637.96,39.67,7.8,33.49,17.061,19.79,1,NONE,,PASS,84.51347494464538,23.886043423605127,4.376956576394878,7.278471559159165,10536.95845213696,99.55563801563169,52.78551540152474,67.19963124228461,43.0379160785678,31.854163099098198,47.80730804119392,35.00371899621692,1.3036765822176382,1.4291038121762691,9.193391470299572,15.748526328125003,1.4729620304580255,17.221488358583027,0.7209853910574439,0.0,6.2450045135165055e-15,11.15317598772211,33.36967839383352,10536.95845213696,9.193391470299572,train
SIM_03288,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,27.8843,2229.53,25.81,7.6,29.16,11.826,27.682,1,NONE,,PASS,82.37782558499856,22.970480019597755,4.913819980402245,8.57994679869898,12611.73549899121,99.61516791437214,32.0559245476864,74.06370710369072,41.388252287563525,25.203697800043916,73.18382238805499,43.496755636670244,1.5010086931269309,1.9177743841309263,10.848234058030169,10.468957111979165,10.72670384131891,21.195660953298074,0.9227347854818246,0.0,0.0,11.299666921887317,30.151688398228348,12611.73549899121,10.848234058030169,train
SIM_03289,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,23.9234,1943.82,38.46,6.59,31.87,12.295,26.36,1,NONE,,PASS,89.69342345595453,21.45771646706183,2.4656835329381726,10.163047690585593,18771.552380471203,99.47716106992492,40.242591281498704,82.75263809949229,38.662552192904194,26.943699688685836,68.1557267040382,51.193281259799726,1.4596694351006279,1.6870037294225861,16.29146673709826,9.371452012152776,7.205086696545436,16.576538708698212,0.7725210990714527,0.0,1.2490009027033011e-14,12.400216547282938,48.721345898327655,18771.552380471203,16.29146673709826,test
SIM_03290,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,21.3214,2995.96,35.66,7.3,33.6,13.501,20.672,1,NONE,,PASS,79.02532717081937,16.84930610739908,4.472093892600922,15.025566096531774,14227.09198629974,99.49847240628941,43.54014246782139,62.85029090407042,30.359110103421763,24.284217434436716,43.07588622226275,29.165751753099645,1.2698621361423392,2.614883000621707,12.417449159286672,9.245010862847222,3.1854806374556346,12.430491500302857,0.7377450098579562,0.0,1.2490009027033011e-14,18.994150297087735,43.62456686524074,14227.09198629974,12.417449159286672,train
SIM_03291,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,36.7121,2274.36,57.01,7.91,31.73,12.78,27.062,1,NONE,,PASS,68.1275481324316,25.011053597926416,11.701046402073587,6.5711563662898165,7121.77162182305,99.71107668239462,27.197061448477715,56.22092665255204,45.06496143770526,28.545922992412645,72.80989265223928,28.12639039434196,1.4978944853316956,1.9729670127556729,6.178010729276079,14.999378565104166,13.671852339643625,28.67123090474779,1.146342387876248,6.2450045135165055e-15,0.0,9.018997314382013,15.014049650136258,7121.77162182305,6.178010729276079,train
SIM_03292,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,28.8774,2830.48,90.26,8.03,21.24,11.724,14.275,1,NONE,,PASS,50.429864470062554,14.562833682477846,14.314566317522145,11.067203103036872,5698.79181138902,99.60899907072168,28.525148719656883,30.646745474837918,26.23933996842855,23.080942856054687,30.690813885805248,11.933836370436282,1.1854431470063662,2.370908664298407,4.773506571908313,10.739535140625,2.1507248676942017,12.890260008319201,0.8851477871253104,1.2490009027033011e-14,1.2490009027033011e-14,12.37014762368579,14.589931435203644,5698.79181138902,4.773506571908313,train
SIM_03293,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,22.6491,1795.83,58.85,8.54,20.87,12.377,15.335,1,NONE,,PASS,74.93064782432431,16.97111735637904,5.677982643620955,8.354150452738981,7138.477964667677,99.53480282361143,43.89725794121404,55.31528182810151,30.578589831313586,26.95459507013356,35.910963651765876,25.996847736281858,1.220318074122937,1.5023591806971448,5.971922679999083,8.936760768229165,1.5036339946103174,10.440394762839482,0.615186056616077,3.1225022567582528e-15,6.2450045135165055e-15,12.389269801950222,24.940485219175947,7138.477964667677,5.971922679999083,train
SIM_03294,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,39.1681,2930.77,54.06,7.7,33.53,19.979,21.132,1,NONE,,PASS,65.87970279827728,25.803827871732047,13.364272128267956,8.747979307797648,8572.630068074219,99.70151259539992,41.53932963773789,41.63546707506068,46.49338355267035,38.4624016927238,51.68028012515912,18.174986075504947,1.3320249055111453,2.5574012410858287,7.480510164722138,25.793485853298613,1.2744926363382751,27.06797848963689,1.0489908173387605,0.0,0.0,11.338217750167365,18.43067895911383,8572.630068074219,7.480510164722138,train
SIM_03295,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,37.3675,2435.75,67.14,6.9,30.12,10.672,26.751,1,NONE,,PASS,60.98104145482422,22.787090665631442,14.580409334368554,6.868810164683684,6231.74328246302,99.71800019851447,20.492687849276052,50.92406284442546,41.05782101915575,21.842372951165203,72.3852994922557,24.354014968948736,1.4943661678032363,2.1018118784947766,5.377379474416834,12.532060438368054,17.051210148329126,29.583270586697182,1.2982469337920377,0.0,0.0,9.478505814156591,12.366066138882006,6231.74328246302,5.377379474416834,val
SIM_03296,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,32.6575,2896.65,83.23,6.59,28.74,14.81,24.637,1,NONE,,PASS,70.7180256151067,23.09473921525347,9.562760784746525,9.455178573348944,9869.428360286704,99.67358229080666,34.26141402122412,55.45694518840554,41.612142730186434,31.43317325839388,59.853954163112384,26.545983764717157,1.3938915840322295,2.4881492631973394,8.47758994107893,15.644700108506942,7.660853592518212,23.305553701025154,1.0091282470785574,6.2450045135165055e-15,4.9960036108132044e-14,11.858545742469921,21.973522120579357,9869.428360286704,8.47758994107893,train
SIM_03297,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,34.0386,2662.68,34.21,7.01,29.56,13.868,25.882,1,NONE,,PASS,70.15804807983795,23.880817353703723,10.157782646296281,8.28157648835173,8903.136814554273,99.68897590065829,31.077317693977495,56.702277215995046,43.028499736403106,29.94586901453915,65.90149520643726,27.92669223975545,1.441507397489584,2.2933874095236733,7.668342375263071,15.192975463541666,10.15310348478136,25.346078948323026,1.0613572631504613,0.0,1.2490009027033011e-14,10.643154409860976,19.291928040999288,8903.136814554273,7.668342375263071,test
SIM_03298,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,26.9912,1634.53,38.73,7.35,32.52,17.816,27.814,1,NONE,,PASS,94.34670061988207,25.465306657713608,1.5258933422864027,11.393284467229199,28722.7104533609,99.30296265793658,57.752131492188184,86.6187346727974,45.8834354193038,18.097673357055015,67.75232374969254,55.15915801333229,1.4564025464935992,1.421599927362398,24.981005606595804,15.747443951388888,4.136829980609095,19.88427393199798,0.7808377962719293,1.2490009027033011e-14,2.4980018054066022e-14,12.48869459230785,73.2884831759927,28722.7104533609,24.981005606595804,test
SIM_03299,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,36.8483,1938.08,75.94,9.03,25.87,11.659,24.066,1,NONE,,PASS,62.948474227397675,23.19544262873418,13.652857371265812,5.583725900764605,5221.283305884641,99.71189394138712,25.202173520842198,50.464435242745175,41.79359032204357,26.682863073926466,66.17053599939422,24.14795458431838,1.4436630930610095,1.6489353049844664,4.4423132070911375,13.62075658767361,12.304205916563792,25.9249625042374,1.1176748346298824,6.2450045135165055e-15,0.0,8.181056204681157,11.235311172118333,5221.283305884641,4.4423132070911375,train
SIM_03300,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,35.6464,2213.06,50.47,8.88,31.23,12.301,20.246,1,NONE,,PASS,57.53565580854569,20.50939001213743,15.137009987862573,6.766022716706226,5202.404903505774,99.69426844655335,26.816956722428927,41.97515942266279,36.953855877725104,27.31795164420907,52.241932062882256,18.417510842095155,1.3361867898268511,1.9166419125814351,4.505592837193001,13.97109901388889,7.604214418230301,21.57531343211919,1.0519724584373766,0.0,3.7470027081099033e-14,9.099319325686173,11.605930198026414,5202.404903505774,4.505592837193001,test
SIM_03301,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,22.3954,2407.31,88.59,7.82,27.38,15.019,15.536,1,NONE,,PASS,76.08206131318023,17.038881959331963,5.356518040668037,12.124683194469073,10026.30419994949,99.49633893455895,51.58502921794986,50.598052006493496,30.700688215012548,19.17139267318107,37.767547760277,24.26328287937805,1.2329673667891143,2.0585031263845983,8.573544139175702,10.891124081597221,0.3640595970981941,11.255183678695415,0.6605588151592954,3.1225022567582528e-15,3.122502256758253e-14,17.14097527641336,35.98634468507011,10026.30419994949,8.573544139175702,train
SIM_03302,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,35.0676,2043.28,28.33,7.43,31.72,12.979,26.199,1,NONE,,PASS,71.38059675051744,25.031462146084454,10.036137853915552,6.177881551817683,7124.083523015578,99.69764880232677,29.803199258544282,59.229761260927425,45.10173359654856,29.910847730875005,70.96473863644398,30.53152692776851,1.4826217778275115,1.7724510680988148,6.179813559372249,14.56979634375,11.684210978034816,26.254007321784815,1.0488403421488344,6.2450045135165055e-15,2.4980018054066022e-14,8.819586379876913,16.005071998844684,7124.083523015578,6.179813559372249,train
SIM_03303,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,23.8154,2977.22,35.82,6.74,26.99,13.08,25.099,1,NONE,,PASS,81.98897547827812,19.52600246605385,4.289397533946148,13.464927715124526,16468.69249520022,99.5477348763234,38.381176641540755,70.77025567829307,35.18198642532226,24.979829602777862,58.29089649298235,36.730230713941225,1.3818425970448174,2.5425323397569937,14.06418849213691,9.978280484375,6.35346173192291,16.33174221629791,0.8364099228549626,3.1225022567582528e-15,0.0,16.134608983753974,42.271370292749445,16468.69249520022,14.06418849213691,train
SIM_03304,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,29.9466,2846.67,86.98,7.17,31.26,15.861,24.302,1,NONE,,PASS,76.68034885730958,22.963157350903074,6.983442649096925,10.444807357450566,12172.827405999242,99.63308682223614,40.52414748502417,60.791396580959315,41.37505828991545,33.73994694118735,56.711006697072115,29.708496350196313,1.36976968099973,2.4656289421843014,10.543433401288516,15.438876046874999,5.4985264693569285,20.937402516231927,0.9117823910834509,0.0,1.2490009027033011e-14,13.424298646369293,29.66875067877983,12172.827405999242,10.543433401288516,val
SIM_03305,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,23.6749,1930.71,41.14,8.74,29.42,14.259,14.942,1,NONE,,PASS,75.1060581806699,17.781284168215418,5.893615831784586,9.011034965770516,7728.555729739793,99.53327869199566,48.8534259063506,51.328232124111985,32.038349852640394,23.31559648515975,37.12791682708064,22.73771859781209,1.2285946936971566,1.662166751837049,6.653587733887124,10.888604398437497,0.47636750020904023,11.364971898646537,0.6391536061811423,3.1225022567582528e-15,0.0,13.530987246467783,27.86291533045943,7728.555729739793,6.653587733887124,test
SIM_03306,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,37.8626,2505.38,81.02,7.85,21.6,10.385,14.365,1,NONE,,PASS,38.5204075765526,14.584827839079805,23.277772160920193,8.768436621282726,4069.646957388031,99.65001570135937,19.459173224830085,23.666549146474548,26.278969079423074,21.017293135635587,33.9873651166902,8.968573389367107,1.2073490496055823,2.1011598796847246,3.4130466880651795,12.320792414930557,4.6907010513225496,17.011493466253107,1.1663828777375822,0.0,4.9960036108132044e-14,9.473291784465339,8.814829665249764,4069.646957388031,3.4130466880651795,val
SIM_03307,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,39.7382,1718.26,93.63,7.36,27.71,13.962,23.244,1,NONE,,PASS,64.1779825246892,25.50317505162604,14.235024948373955,4.770507734734393,4788.112187041978,99.72236403485303,30.15292345706065,48.71364808906674,45.95166675968656,34.63001286444185,64.09292955380661,22.97474880438923,1.4270995221748708,1.470906309677226,4.098835116549571,17.866667265625,9.379205190544877,27.245872456169877,1.0683325664751975,6.2450045135165055e-15,1.2490009027033011e-14,7.115960914888546,10.477121377328242,4788.112187041978,4.098835116549571,train
SIM_03308,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,35.1023,2712.53,88.11,8.31,26.92,17.256,26.292,1,NONE,,PASS,75.66028673503517,26.558500830592248,8.543799169407752,8.734295170672537,11117.310946816098,99.6780018959911,39.58961012905823,59.70939218077689,47.85315464971576,39.175155333179944,64.41536763551271,29.670768900315963,1.4296576254765005,2.315948021742811,9.491918723250413,19.7971487265625,6.984540575933011,26.78168930249551,1.0084036547592392,0.0,2.4980018054066022e-14,11.214847445741828,24.382423672821762,11117.310946816098,9.491918723250413,train
SIM_03309,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,33.4959,2945.56,68.09,9.43,25.06,11.829,20.932,1,NONE,,PASS,56.2834552772339,18.852649896206987,14.643250103793022,9.447845131061573,6725.697204472374,99.67925130939238,24.654977429759214,41.97819148303905,33.96873855172431,23.30912437553212,51.208039433717275,18.182275696319326,1.3285355977298803,2.4993193754688092,5.7067808283227,12.579280570312498,8.371311617864611,20.95059218817711,1.1112810296441253,1.2490009027033011e-14,3.7470027081099033e-14,11.2157454158176,14.12466294867422,6725.697204472374,5.7067808283227,train
SIM_03310,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,35.4415,2426.31,30.13,9.07,21.5,10.842,20.066,1,NONE,,PASS,53.01910782432005,18.79076709955639,16.650732900443604,7.545488480398371,5155.946039229617,99.68901383251116,22.294519045198534,39.53979616572082,33.85723801721872,22.51765138910931,51.74464446112999,17.02407682280063,1.332501191888986,2.0341567363796824,4.322614327150722,12.095334830729163,9.250758480115739,21.3460933108449,1.1359883924775394,0.0,2.4980018054066022e-14,9.619164146379209,10.782981708777193,5155.946039229617,4.322614327150722,train
SIM_03311,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,35.6706,2135.53,55.63,6.87,20.82,14.726,25.526,1,NONE,,PASS,73.06080646353293,26.061228030380974,9.609371969619032,6.535144577006125,7909.499472521765,99.69398020271286,34.26917555547626,59.01588978363789,46.95716762230806,34.962575334133525,67.83632743584597,30.143517538048552,1.4570822325496213,1.7862422965361526,6.615820195571482,16.984097921875,9.158820103245427,26.14291802512043,1.0031345412673656,0.0,2.4980018054066022e-14,8.875764262722203,17.39845436224801,7909.499472521765,6.615820195571482,train
SIM_03312,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,37.2186,2398.82,87.99,6.72,27.39,12.965,16.674,1,NONE,,PASS,49.87872336544355,18.564162534490972,18.654437465509027,7.571070194090938,4778.496893255125,99.68438356383176,27.056157890757287,31.28785763780657,33.44894150358734,28.773033967727937,40.33456230351946,12.525378868733997,1.250673205237767,2.051311538039133,4.086253162645962,15.445395921875,3.9205328781717537,19.365928800046753,1.043188927271357,0.0,2.4980018054066022e-14,9.119161633849751,10.508478853695328,4778.496893255125,4.086253162645962,train
