simulation_id,sampling_method,random_seed,model_version,parameter_set,topology,timestamp,feed_flow_m3h,feed_tds_mgL,feed_cod_mgL,feed_pH,temperature_C,stage1_pressure_bar,stage2_pressure_bar,feasible,failure_reason,failure_message,quality_flag,overall_recovery_pct,permeate_flow_m3h,concentrate_flow_m3h,permeate_tds_mgL,concentrate_tds_mgL,overall_tds_rejection_pct,stage1_recovery_pct,stage2_recovery_pct,average_flux_LMH,minimum_flux_LMH,maximum_flux_LMH,maximum_element_recovery_pct,maximum_polarization_modulus,feed_osmotic_pressure_bar,final_concentrate_osmotic_pressure_bar,stage1_pump_power_kW,stage2_booster_power_kW,total_power_kW,SEC_kWh_m3,water_balance_error,solute_balance_error,flux_decline_stage1_pct,flux_decline_stage2_pct,max_element_concentrate_tds_mgL,max_element_osmotic_pressure_bar,dataset_split
SIM_03313,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,23.3332,2847.81,42.4,8.7,22.61,10.542,21.032,1,NONE,,PASS,71.50067435089954,16.683395347644094,6.6498046523559085,11.823045651957253,9962.889920939784,99.58483727313418,29.616418219530594,59.5085601952007,30.060171797556926,19.048824563643787,50.318633435166035,29.136654447916666,1.3219887209054586,2.3965259056096424,8.384099989209039,7.720007968750001,6.23836098714463,13.958368955894631,0.8366623618894058,0.0,0.0,14.968999382648102,26.571211797135845,9962.889920939784,8.384099989209039,train
SIM_03314,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,24.4306,2836.71,44.37,8.55,20.35,14.549,14.95,1,NONE,,PASS,66.8743892547142,16.337814541262208,8.09278545873779,12.569435522071068,8538.11960935499,99.55690093375526,44.13624899069801,40.70285266062787,29.437503677949927,21.137086911917535,35.08375193536031,19.333402044359726,1.214723975677811,2.3689436205925167,7.130205054601061,11.482169928819443,0.40327499897641883,11.885444927795863,0.7274807103348127,0.0,1.2490009027033011e-14,16.005711223856288,26.451927228173854,8538.11960935499,7.130205054601061,train
SIM_03315,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,38.8127,2940.23,32.99,6.77,33.77,19.347,27.62,1,NONE,,PASS,74.02431262317377,28.730834385494564,10.081865614505444,8.794891530255185,11294.098205909428,99.7008774303284,40.289234887693645,56.497480265124466,51.767269163053264,44.06451013807834,66.31027765592407,27.167911301485564,1.4447840478823586,2.5676638911432734,9.862986278739983,24.707720091145838,7.0193981396000344,31.727118230745873,1.1042880901072631,6.2450045135165055e-15,2.4980018054066022e-14,11.262329272967326,23.358883331219264,11294.098205909428,9.862986278739983,test
SIM_03316,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,25.4537,1732.96,29.97,6.82,23.93,17.951,19.817,1,NONE,,PASS,89.30882986573806,22.73240162753537,2.7212983724646382,10.036827509044816,16125.421306982516,99.42082751425049,60.96094800183788,72.61416559304442,40.959282211775445,20.125534594565828,49.87391221952602,37.25024258895769,1.318727255743535,1.4648516122380053,13.630637406258897,14.969736360243056,0.7990910222675177,15.768827382510574,0.6936718627832997,6.2450045135165055e-15,1.8735013540549517e-14,14.180415339061787,53.84562318628705,16125.421306982516,13.630637406258897,train
SIM_03317,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,38.3299,1703.61,31.7,7.64,31.4,15.158,17.205,1,NONE,,PASS,58.83821389475899,22.552628547647224,15.777271452352783,5.083781836052363,4131.547618515091,99.70158769694635,34.4358826350283,37.219034191967744,40.63536675251752,38.07123765441098,44.30879054958267,15.737232593405029,1.2785880165640076,1.4762518816045584,3.5801650294208986,18.82523795225695,2.1788631796119833,21.004101131868932,0.9313371648672039,6.2450045135165055e-15,3.7470027081099033e-14,7.426376090255142,10.132444697098974,4131.547618515091,3.5801650294208986,train
SIM_03318,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,29.4508,2274.86,42.75,9.31,29.08,12.308,19.269,1,NONE,,PASS,65.05873747712229,19.16031865691233,10.29048134308766,8.003391012959344,6495.624173183677,99.64818094243341,31.924964959596668,48.67242814911567,34.523096679121316,26.572430109218434,47.76287719232598,22.245536266007612,1.303354894077605,1.9562480643231661,5.585861202606461,11.549979975694445,5.159044755980618,16.709024731675065,0.8720640314427688,1.2490009027033011e-14,1.2490009027033011e-14,10.915510492222708,16.70267808896432,6495.624173183677,5.585861202606461,train
SIM_03319,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,34.987,2312.31,90.81,8.73,30.26,13.997,23.249,1,NONE,,PASS,67.0684218087794,23.46522873823765,11.521771261762352,7.080240580184107,7007.138804534398,99.6938022765034,31.890102153139228,51.64935019391099,42.279691420248014,31.787899241212408,59.90912933128635,24.483202433285296,1.3943188214778635,1.9962164380054137,6.04926055113595,15.773002126736111,8.027599855167601,23.80060198190371,1.014292349220511,0.0,0.0,9.562034170789094,15.74044130347694,7007.138804534398,6.04926055113595,val
SIM_03320,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,32.3384,2524.87,98.87,7.05,20.5,13.12,26.545,1,NONE,,PASS,73.86875641581561,23.88797392477212,8.45042607522788,8.200117652138882,9639.084595997618,99.67522614423163,31.105292453267992,62.07075330647238,43.04139445904886,28.493946569585095,69.0570707497978,32.30937876583134,1.4669953118910393,2.109602866996577,8.053737617754226,13.594198756944445,10.7335873163518,24.327786073296245,1.018411446274564,6.2450045135165055e-15,2.4980018054066022e-14,10.539583467267533,21.07059256969854,9639.084595997618,8.053737617754226,train
SIM_03321,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,20.2042,2081.88,96.54,8.37,21.72,10.982,18.663,1,NONE,,PASS,81.09184646373005,16.383958843224946,3.820241156775058,10.715245528057007,10964.53339862797,99.4853091663277,40.15226387715335,68.40623428518985,29.520646564369272,22.39006028204749,44.7035608772855,35.70965468310687,1.2813946554717826,1.7466985612375283,9.199250058612552,6.993424262152778,3.413821891992515,10.407246154145293,0.6352094908031871,3.1225022567582528e-15,1.2490009027033011e-14,14.602671559476379,35.85588270901924,10964.53339862797,9.199250058612552,train
SIM_03322,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,32.1845,2530.09,59.74,8.36,31.42,15.134,26.647,1,NONE,,PASS,77.66513315830855,24.996134781335815,7.188365218664179,8.644228474497792,11297.924748467747,99.6583430441408,37.05848805799925,64.51488667404026,45.03808068709156,33.61776484739115,66.99650809473441,33.76123645277553,1.4503013720624938,2.1925765910869814,9.79078425326872,15.780183276909721,8.414562733610165,24.194746010519886,0.967939492332458,6.2450045135165055e-15,0.0,11.280312505076399,26.0986497539915,11297.924748467747,9.79078425326872,train
SIM_03323,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,22.9996,2125.58,41.7,6.54,32.41,18.803,26.921,1,NONE,,PASS,92.96175681789832,21.380832221089342,1.6187677789106578,18.17163415629011,29960.421586571545,99.14509761306137,66.35929376067345,79.07819433982674,38.5240220199808,5.675964191700546,51.24498689774782,49.011468875676414,1.3288082665279788,1.8480156131207426,26.048103043716992,14.206844934027778,2.301825291985493,16.508670226013272,0.7721247730352455,0.0,6.2450045135165055e-15,20.526788549415503,88.92386448839154,29960.421586571545,26.048103043716992,train
SIM_03324,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,31.1933,1817.57,51.96,9.01,21.6,10.111,22.944,1,NONE,,PASS,67.23150539343357,20.97172517188991,10.221574828110091,5.86146230346583,5534.673693224466,99.67751105577965,24.957534630380334,56.33339810310589,37.78689220160344,22.249360383556947,63.3045810579012,28.462197429256044,1.4208643167868746,1.5243217246559662,4.6417047758622365,9.853779342881946,10.796229312289256,20.650008655171202,0.9846595111235803,0.0,0.0,9.114528064559964,13.187195862858747,5534.673693224466,4.6417047758622365,val
SIM_03325,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,37.2142,2822.41,65.11,9.32,29.59,17.442,21.403,1,NONE,,PASS,64.87102160236941,24.141231721148955,13.07296827885104,8.559384133630088,8018.614740756698,99.69673491329644,37.52490135230629,43.77123180592626,43.497714812881,39.4641322163014,50.01084110821097,18.969766988187814,1.319730597061799,2.4312050459117307,6.90718096199697,21.228569036458328,3.5609035277066132,24.789472564164942,1.0268520202491613,6.2450045135165055e-15,4.9960036108132044e-14,10.835615868259483,17.302336873362943,8018.614740756698,6.90718096199697,train
SIM_03326,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,34.5152,2184.64,72.96,8.93,26.4,10.785,15.735,1,NONE,,PASS,47.22320214920914,16.299182668203834,18.216017331796166,7.411927124863394,4132.762766011559,99.6607254685045,23.359679157722802,31.1370343041707,29.367896699466367,23.01410541700315,38.95545634298222,12.499408819648163,1.2411295270899951,1.8620051796828814,3.5224227683801788,11.7108995,4.959855003628813,16.670754503628814,1.0227969612335124,0.0,1.2490009027033011e-14,9.334269684549305,9.732399036185837,4132.762766011559,3.5224227683801788,train
SIM_03327,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,32.4654,2519.47,73.88,6.76,22.27,10.46,19.753,1,NONE,,PASS,54.940748569824294,17.836733786187736,14.628666213812268,8.287276834245121,5581.355278323596,99.67107062857485,22.689388584265654,41.7166018932749,32.13825907421214,20.87266625517973,50.13376594643421,18.194795796634494,1.3206319743844526,2.1177796213542917,4.69149482548787,10.64904574479167,8.491024242407198,19.140069987198867,1.0730703399307555,0.0,3.7470027081099033e-14,10.584311204000901,12.298113674133448,5581.355278323596,4.69149482548787,train
SIM_03328,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,29.7397,1586.89,58.45,6.9,30.16,13.248,14.955,1,NONE,,PASS,63.75625026882733,18.960917561198443,10.778782438801553,5.760288075279926,4368.249610102621,99.63700772736107,37.78693289482737,41.74254474562111,34.16381542558278,32.13226213714607,37.18266261783151,18.114213382652544,1.2289683417235377,1.3695100767037285,3.7698654970367635,12.633951200520833,1.3857211743076676,14.0196723748285,0.7393984141104178,0.0,6.2450045135165055e-15,8.898838527397361,13.342041346289193,4368.249610102621,3.7698654970367635,train
SIM_03329,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,31.1904,1598.62,40.14,6.92,30.71,14.848,20.274,1,NONE,,PASS,75.83426883126208,23.653011785545967,7.5373882144540305,5.657000160708329,6597.483205278949,99.64613227904641,41.327362182671024,58.81260487388455,42.61803925323598,36.86601893977922,53.05453919547769,29.8138103455601,1.3422312962720402,1.3821349694026244,5.704052400234295,14.983034250000001,3.7337553465923894,18.716789596592392,0.7913068224161612,0.0,1.8735013540549517e-14,8.810501340879542,18.448409299183684,6597.483205278949,5.704052400234295,train
SIM_03330,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,22.2796,2540.35,65.8,9.19,31.52,16.004,21.365,1,NONE,,PASS,85.86528338455179,19.1304416769446,3.1491583230553997,14.549271924463655,17884.031885498913,99.42727293780528,54.70510407742376,68.79401900026649,34.469264282783065,18.519640175109817,43.175953621522225,34.46514900688783,1.2705681373815003,2.2021907213116485,15.50339483846217,11.596802559027777,2.036174729283199,13.632977288310975,0.7126326468845205,0.0,1.2490009027033011e-14,19.005986801481058,57.10658683430167,17884.031885498913,15.50339483846217,train
SIM_03331,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,36.8035,1626.98,71.3,6.83,33.26,16.993,18.472,1,NONE,,PASS,67.98926494825369,25.02242912523055,11.781070874769448,5.0427021676563255,5071.896978429775,99.69005751959727,41.18436418969772,45.57444698040785,45.08545788329828,41.166276148094056,47.4424223892966,20.545136083257066,1.3010370872145909,1.4184591358718353,4.4218605055098825,20.420511427951386,1.4498452764438414,21.870356704395228,0.8740301189360935,0.0,1.2490009027033011e-14,7.835941446354909,13.22897509259244,5071.896978429775,4.4218605055098825,train
SIM_03332,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,20.9817,2023.16,89.5,9.38,20.13,14.294,16.367,1,NONE,,PASS,82.83521968275053,17.380237288175667,3.601462711824332,11.484244392399043,11731.271613800212,99.43236103954214,54.24037314743993,62.48924762311701,31.315742861577778,19.240517064669824,37.01649039987175,28.955187454251952,1.2278345428774935,1.6882795395590315,9.789470846887324,9.675441398437501,0.8411005369353275,10.516541935372828,0.6050862114827148,0.0,1.2490009027033011e-14,16.25156020619052,43.673958025892965,11731.271613800212,9.789470846887324,train
SIM_03333,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,27.8984,1549.98,97.56,8.94,28.85,13.276,18.687,1,NONE,,PASS,75.62409218286979,21.097911733545743,6.800488266454251,5.940649898925584,6340.225147873598,99.6167273191315,40.44246241598991,59.0716661467975,38.01425537575809,32.16549068923519,48.55020114131153,29.936945462300606,1.3090670511556186,1.331878833120585,5.4480778278891835,11.878857798611111,3.3813899994077405,15.260247798018852,0.7233060783809714,6.2450045135165055e-15,6.2450045135165055e-15,9.369406485095698,19.12100218065318,6340.225147873598,5.4480778278891835,train
SIM_03334,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,30.4243,2174.5,52.28,9.5,30.71,12.592,25.637,1,NONE,,PASS,76.52386873554985,23.281851395709893,7.14244860429011,7.49590246938368,9238.165441330351,99.65528156038704,32.26940073078063,65.33895828806133,41.94928179407188,27.836663341002254,67.58159168180266,35.24911042650336,1.4550221053133852,1.880029332152736,7.987133596220181,12.231783459201388,9.655747806535125,21.887531265736513,0.9401112864146917,6.2450045135165055e-15,3.7470027081099033e-14,10.373928544556694,22.251967033103053,9238.165441330351,7.987133596220181,train
SIM_03335,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,21.2689,2028.35,47.41,8.42,31.78,14.709,27.333,1,NONE,,PASS,93.36220561395238,19.857114149825918,1.4117858501740737,16.53783764251304,30324.981355963115,99.18466548462972,54.84489095920537,85.30001471140113,35.77858405374039,10.786967783369647,62.07043264647864,55.89468793677054,1.4111578439725794,1.7598462611089045,26.310698379219026,10.1143589296875,4.35981355753923,14.47417248722673,0.7289162150157464,9.367506770274758e-15,1.2490009027033011e-14,16.734185815324373,82.62140712824304,30324.981355963115,26.310698379219026,train
SIM_03336,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,24.7564,2305.46,51.46,7.83,21.01,13.189,14.467,1,NONE,,PASS,66.04636080682845,16.350701266781677,8.405698733218323,9.886946184893358,6770.791250889795,99.57115082521955,41.07513862028212,42.378075402891824,29.460723003210227,24.412813708873948,32.63209131249739,17.717050937213365,1.1982945484087228,1.9296248707720025,5.667019680463953,10.466240878472222,0.8752604629565085,11.34150134142873,0.6936400559448963,0.0,0.0,13.283895615916089,21.45382545903888,6770.791250889795,5.667019680463953,train
SIM_03337,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,23.4793,2363.4,62.34,7.99,21.65,14.183,25.967,1,NONE,,PASS,89.49081332813165,21.011816533752015,2.4674834662479825,13.187597774903658,22376.59663794635,99.44200737179895,46.739843449678006,80.26820168667942,37.85912888964327,26.12252246610676,61.716809627540776,44.56396549931066,1.4083888687129118,1.9824232844220668,18.769521114151384,10.73668441579861,5.31206734153737,16.048751757335978,0.7637964919195019,3.1225022567582528e-15,0.0,15.033068206346162,57.67356960971338,22376.59663794635,18.769521114151384,train
SIM_03338,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,31.9385,1701.51,39.64,6.66,24.86,12.465,22.843,1,NONE,,PASS,72.65277086680513,23.204205223294558,8.734294776705443,5.58199206358105,6207.04393790237,99.6719389211006,32.43253754793647,59.5260379171459,41.809378780710915,29.698463016404222,62.34798878362019,30.86885116085939,1.4133350047744002,1.4427697331274032,5.263169258950854,12.699712408854168,8.113493336826112,20.81320574568028,0.8969583549789514,0.0,6.2450045135165055e-15,8.493362553196645,15.468150873190641,6207.04393790237,5.263169258950854,train
SIM_03339,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,22.5601,2530.36,41.05,8.18,30.57,10.373,17.415,1,NONE,,PASS,66.53049603617909,15.009346436258037,7.550753563741964,10.981535665151121,7538.366665298944,99.56600896057671,31.02193999716276,51.47804394260403,27.043867452717183,19.332014098534334,40.468074314438155,23.46589986783576,1.251601020732531,2.1866908338882047,6.514518601897592,7.33183666579861,4.0481563439490635,11.379993009747674,0.7581937733315993,3.1225022567582528e-15,0.0,14.623304791995984,22.69131775599202,7538.366665298944,6.514518601897592,train
SIM_03340,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,20.3862,2105.54,77.97,9.25,31.68,14.041,14.732,1,NONE,,PASS,78.56686466980169,16.016798165315112,4.369401834684889,11.775836267549636,9780.594683701562,99.44072132243748,53.35555995371533,54.0499675654151,28.859095793360563,17.319039055396274,35.59114148334967,25.556386258784485,1.2181521981822379,1.826219106034074,8.483101190075267,9.221747119791665,0.37672923273238196,9.598476352524047,0.5992756013689337,3.1225022567582528e-15,1.2490009027033011e-14,17.368951215131162,39.51954335408928,9780.594683701562,8.483101190075267,train
SIM_03341,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,26.5254,2606.45,59.08,7.16,21.85,17.582,20.002,1,NONE,,PASS,80.76444084149563,21.42309099097008,5.102309009029923,11.807485631136936,13500.588825380879,99.54698975115053,52.69128916621395,59.340343840510876,38.600163947693844,25.009738512248585,45.41325875659023,26.688922738822406,1.2864557877659288,2.187777209202206,11.331995834555915,15.260163932291666,1.2505252475229007,16.510689179814566,0.7706959367709304,0.0,2.4980018054066022e-14,16.01725215584271,39.60857875155595,13500.588825380879,11.331995834555915,val
SIM_03342,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,36.1147,2913.17,59.59,9.25,30.48,15.532,24.192,1,NONE,,PASS,66.17791166405502,23.899954263738476,12.214745736261525,8.788535617034896,8596.021339028188,99.69831710414995,33.07181059875063,49.46510784391006,43.06298065538464,33.7514147052044,58.9254501955733,22.638676826391084,1.386721509971751,2.5167622325769634,7.426323165655213,18.206260438368055,7.6457303468466415,25.851990785214696,1.081675324560679,0.0,1.2490009027033011e-14,10.908225647282487,18.025844227352962,8596.021339028188,7.426323165655213,test
SIM_03343,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,38.2589,2684.24,57.38,7.93,23.57,10.087,19.425,1,NONE,,PASS,45.17456607133987,17.283292058667847,20.975607941332147,8.364407513057916,4889.083812249263,99.6883882397603,17.913456997711535,33.21020483572846,31.1410667723745,19.499067974460917,49.23818569946388,13.596445651901256,1.3140789747530968,2.2662083939402002,4.127679631477229,12.053878259548611,10.673476993960987,22.7273552535096,1.3149899438348882,6.2450045135165055e-15,0.0,9.934418548500643,9.41118511316398,4889.083812249263,4.127679631477229,train
SIM_03344,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,38.1645,2121.89,64.11,7.89,24.39,17.149,23.077,1,NONE,,PASS,70.48650716929686,26.900823028626295,11.263676971373702,6.301119116142286,7174.510226114797,99.70304214091483,38.552759881837886,51.96937604691577,48.46995140293026,42.10966387646397,59.393520411125046,24.690067347861113,1.3903314108378904,1.7963870036586977,6.073923213648702,21.3823899609375,5.193426451678001,26.5758164126155,0.9879183393138217,0.0,2.4980018054066022e-14,8.713009533455281,15.980631165523802,7174.510226114797,6.073923213648702,test
SIM_03345,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,29.2335,1604.13,66.79,9.19,24.41,10.963,17.369,1,NONE,,PASS,63.26490030319945,18.49454463013581,10.73895536986419,5.65958060599026,4357.00320723899,99.64718691091183,30.3812441088964,47.23390381428112,33.32350383808254,25.412306439234275,45.969851542665744,21.767790377547797,1.2904390485975543,1.3581439102487827,3.68887644570331,10.099514466145832,4.8449064294266355,14.944420895572467,0.8080448150759756,0.0,1.2490009027033011e-14,8.868150345930795,12.161286522267623,4357.00320723899,3.68887644570331,train
SIM_03346,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,34.4993,2919.89,42.48,9.49,27.17,19.04,24.425,1,NONE,,PASS,75.59224670070789,26.078795966017314,8.420504033982688,9.811020909180542,11932.575658059206,99.66399347546721,44.3159714584129,56.1674075339872,46.98882156039156,40.663002803158875,55.80705813979948,26.32700265150963,1.3629095434859648,2.495068226284468,10.196476710478473,21.59410612065972,3.892147616048945,25.486253736708665,0.9772787735261713,6.2450045135165055e-15,2.4980018054066022e-14,12.732534657633623,27.136451627147206,11932.575658059206,10.196476710478473,test
SIM_03347,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,31.9613,2107.05,74.05,8.42,27.73,10.166,16.695,1,NONE,,PASS,51.2161508326012,16.369347616060168,15.591952383939837,7.28507014553505,4311.5065813453775,99.65425262117486,23.382493472345292,36.32806472266164,29.49432002893724,21.27103991244774,42.24046256736854,15.20248992505738,1.2639832932952983,1.8038475943118473,3.6910850595000393,10.157423214409722,5.934076764700447,16.091499979110168,0.9830263463476455,6.2450045135165055e-15,1.2490009027033011e-14,9.825652702443048,10.572366401532788,4311.5065813453775,3.6910850595000393,val
SIM_03348,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,25.6476,2212.57,65.27,6.53,27.29,12.351,26.219,1,NONE,,PASS,85.22693228860666,21.858662685652682,3.788937314347319,9.680318007835858,14921.20529730001,99.56248534474229,36.799508929864224,76.62507448715998,39.384977811986815,26.438212871485522,67.4218896140588,45.10195129824533,1.4537320305476227,1.8914133606962051,12.755378160692871,10.09673878125,8.058552783917637,18.155291565167637,0.8305765007794453,0.0,2.4980018054066022e-14,12.304036962656406,37.608819382053525,14921.20529730001,12.755378160692871,train
SIM_03349,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,28.9476,2689.09,36.83,8.36,21.16,19.123,23.94,1,NONE,,PASS,84.47815397434383,24.454398099877157,4.493201900122849,11.922544615819984,17259.661318464437,99.55663274134298,53.349198153060364,66.72759007104948,44.061978558337216,28.416350892041457,51.619734500513175,31.890531514982147,1.3315770323904121,2.2518633676338258,14.453364915572408,18.20256246875,2.46969035916136,20.672252827911358,0.8453388524829487,6.2450045135165055e-15,6.245004513516506e-14,15.504109028152374,44.95060626133411,17259.661318464437,14.453364915572408,train
SIM_03350,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,20.1109,1844.66,53.99,6.91,26.95,15.319,23.928,1,NONE,,PASS,93.2211854315998,18.747619380963606,1.3632806190363913,16.89034814441275,26979.85907096268,99.08436524105187,61.73928695681461,82.28257126115544,33.779494380114606,6.957314612512374,50.50713943567152,52.537267065014916,1.323373605627706,1.5751213043896057,23.037606286308844,9.989635683159722,2.420317482820918,12.40995316598064,0.6619482139999998,3.1225022567582528e-15,1.2490009027033011e-14,18.17963840499711,86.22508680901723,26979.85907096268,23.037606286308844,test
SIM_03351,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,34.9372,2745.55,45.94,6.85,21.95,10.469,21.262,1,NONE,,PASS,52.98424625402559,18.511212082261427,16.425987917738578,8.570628139329322,5829.979738474003,99.68783565626816,20.49898223266491,40.8614442099734,33.35353528335392,20.300727851048066,54.19109201345191,17.726792848517654,1.3507313322661063,2.305314841968743,4.8951717577465965,11.470744059027776,10.843026206989576,22.31377026601735,1.205419189562404,0.0,2.4980018054066022e-14,10.542132383153785,11.744126200382542,5829.979738474003,4.8951717577465965,train
SIM_03352,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,36.7091,1837.15,52.44,7.42,28.1,19.247,23.596,1,NONE,,PASS,79.5218791448084,29.191766137146857,7.517333862853153,6.094638936959972,8947.615074386626,99.66825578004192,46.74545681203291,61.54671577425401,52.59777682368803,47.05195762315356,60.432199552940624,31.655498565333595,1.3983756169535744,1.574720032657715,7.6694819160911045,23.241130282118053,3.257531791697009,26.498662073815062,0.907744394406312,1.2490009027033011e-14,0.0,8.997235604052431,22.140914990303344,8947.615074386626,7.6694819160911045,val
SIM_03353,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,31.0785,1530.65,68.75,6.55,24.86,16.659,25.942,1,NONE,,PASS,89.30712745248385,27.755315605320195,3.3231843946797945,6.701750422546627,14258.702256418077,99.56216310570369,47.85100892494764,79.49553322685183,50.0095776672436,42.45049110547796,69.25340799067685,49.51311893606056,1.4685959567002425,1.297891573961634,12.090451451496268,16.883556992187497,5.477220130331072,22.36077712251857,0.8056394472499679,6.2450045135165055e-15,0.0,9.04320515576893,36.40495012540088,14258.702256418077,12.090451451496268,train
SIM_03354,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,34.667,2013.3,87.07,9.4,20.28,13.092,22.64,1,NONE,,PASS,67.03121998824177,23.23771303332378,11.429286966676223,6.1699347579966135,6094.141841896101,99.6935412130335,30.85102074266996,52.32210169138048,41.869753213196,30.638437708591496,60.43240639365342,25.224965159486047,1.3983772234879517,1.6809108744855001,5.088019317886182,14.539375911458333,8.321903563823188,22.86127947528152,0.9838007484857724,0.0,0.0,8.644022502002812,13.783283235742752,6094.141841896101,5.088019317886182,train
SIM_03355,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,30.3428,2277.95,59.47,9.08,30.37,15.371,24.23,1,NONE,,PASS,79.4076316854786,24.094498867061404,6.248301132938598,8.404958475281791,11029.696957823762,99.63102972078923,41.01726736643391,65.0874630674493,43.41351147218271,35.04035047089233,60.266564896300025,33.99891420655583,1.3970897227691994,1.9672664272308569,9.525385775656625,15.12688669097222,5.784836467724943,20.911723158697164,0.8679044654165735,0.0,1.2490009027033011e-14,11.406341057604198,27.82816268516588,11029.696957823762,9.525385775656625,test
SIM_03356,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,38.9059,1902.24,64.6,6.79,20.79,19.158,24.493,1,NONE,,PASS,77.22123777716027,30.043617548344198,8.862282451655808,5.862225690470666,8331.063374715482,99.6918251277194,43.97360333095783,59.34280343353525,54.13264423125081,49.043742064836714,63.94692861577366,30.187036190730694,1.4259427110662002,1.5909468797973974,6.9677218865116775,24.51173017447917,4.37843627742042,28.89016645189959,0.9616074497490673,0.0,0.0,8.368994990064268,19.019849923832137,8331.063374715482,6.9677218865116775,train
SIM_03357,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,32.3114,1537.51,53.54,8.87,26.68,13.001,27.506,1,NONE,,PASS,82.58050941929528,26.682918720506173,5.628481279493825,5.362500037868672,8800.955533391354,99.65122177820835,34.41642354951022,73.43924878226943,48.077331027939046,31.974503972446552,77.46997794925649,44.5025154148743,1.5371709284658344,1.31167038625999,7.508213113371901,13.44933976909722,11.003853544822856,24.453193313920075,0.9164362253641868,0.0,1.2490009027033011e-14,7.981933932913096,21.27052889334207,8800.955533391354,7.508213113371901,train
SIM_03358,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,33.2213,2830.99,41.25,9.09,23.27,12.024,27.721,1,NONE,,PASS,69.68130095578773,23.14903403442511,10.072265965574887,8.755539872766436,9317.316095230728,99.69072515717941,25.87657202280866,59.09700904072908,41.709971233198395,24.294535152715092,72.01337105065627,29.950189098954556,1.4912823159279747,2.3876876763758608,7.858325468292317,12.701091283854167,13.806114677605516,26.507205961459682,1.145067475473949,0.0,2.4980018054066022e-14,10.98952925765909,19.188172978119276,9317.316095230728,7.858325468292317,train
SIM_03359,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,38.757,2225.91,86.31,6.85,22.67,10.341,15.768,1,NONE,,PASS,41.430432092496254,16.057192566088773,22.699807433911207,7.28911076845317,3795.298769189215,99.67253344616569,19.67858155740479,27.081008972267185,28.93187849745725,21.846563096928282,39.5556520807689,10.591042984842586,1.2452740145564678,1.8735565798398446,3.1945168409650515,12.552625234374997,6.352500753501624,18.90512598787662,1.1773618526443037,1.2490009027033011e-14,1.2490009027033011e-14,8.758662583099627,8.137215179503746,3795.298769189215,3.1945168409650515,val
SIM_03360,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,34.7357,2251.76,38.86,7.69,32.07,12.545,19.923,1,NONE,,PASS,58.545511454551516,20.336193222318652,14.399506777681347,7.024628314248137,5421.963879644643,99.68803832050271,28.041380474608708,42.3912120342708,36.641789589763334,27.78314187789819,50.7514699599241,18.60159289581487,1.3251707715046304,1.9555402883483042,4.708702885127356,13.908451683159724,6.793869611979996,20.70232129513972,1.0180037664285786,0.0,1.2490009027033011e-14,9.408233112227412,12.380352745526132,5421.963879644643,4.708702885127356,train
SIM_03361,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,28.5496,1619.83,32.47,7.72,31.19,15.905,21.06,1,NONE,,PASS,84.1089397428088,24.01276586081294,4.536834139187058,6.86184553335773,10157.022554518926,99.57638483462105,48.470915765646566,69.16098841400148,43.26624479425755,37.119598866837535,53.24535281897179,37.71237390898728,1.343654605659377,1.4026850039163423,8.79543113886257,14.762274506944445,2.863093831929177,17.62536833887362,0.7339999249164761,0.0,1.2490009027033011e-14,10.287181105397295,30.285749081163953,10157.022554518926,8.79543113886257,test
SIM_03362,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,29.2385,2362.31,39.39,9.06,23.3,12.439,14.082,1,NONE,,PASS,54.660057079053374,15.98178078905902,13.256719210940973,8.95761404979627,5199.419344567277,99.6208112377378,32.411629307163764,32.9175382448563,28.79600142172796,26.74728889783147,31.49273461407384,13.103900284914417,1.190735130640212,1.9925995262670584,4.385690499065973,11.59971497829861,1.4361632404929565,13.035878218791566,0.8156711940208696,6.2450045135165055e-15,1.2490009027033011e-14,11.129636585119709,14.218376724339596,5199.419344567277,4.385690499065973,train
SIM_03363,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,28.0125,2720.16,70.1,8.61,21.04,16.821,27.139,1,NONE,,PASS,86.2348328622996,24.156532555551674,3.855967444448329,12.173511526767767,19684.92039054232,99.5524707544127,47.2382364907981,73.91071446029338,43.525283883876895,33.38708390742747,63.03605102303609,39.05161790268208,1.4187466843903611,2.276952841519794,16.4775731642022,15.3755068359375,5.526036277238451,20.90154311317595,0.8652542770825915,6.2450045135165055e-15,1.2490009027033011e-14,14.553587289309178,47.03493736429271,19684.92039054232,16.4775731642022,train
SIM_03364,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,20.4268,2462.46,53.95,8.04,26.59,13.93,15.37,1,NONE,,PASS,76.47365017902194,15.621119574768455,4.805680425231541,13.343870748448952,10423.442113305893,99.45810812161623,50.67830217305155,52.30020283664345,28.1461613959792,17.868326790214606,34.08328676088141,23.443891320868364,1.2079924826254034,2.1001270425503225,8.889708932779248,9.161384336805556,0.6611616750188035,9.82254601182436,0.6287991052632317,6.2450045135165055e-15,6.2450045135165055e-15,18.4500391856205,38.98516325614552,10423.442113305893,8.889708932779248,train
SIM_03365,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,23.0976,2981.3,48.55,7.44,31.74,16.729,22.012,1,NONE,,PASS,83.38337984244649,19.25955954248892,3.83804045751108,15.774526353437464,17862.517399021843,99.47088430035764,53.2007955330718,64.49379781808886,34.70190908556562,19.592619286557078,42.56597462303066,30.96393101638974,1.2662706657467044,2.5863097678945954,15.495925679494635,12.604031499999998,2.151764710455372,14.755796210455369,0.7661543961014423,0.0,1.2490009027033011e-14,20.30163282739663,53.97117190415197,17862.517399021843,15.495925679494635,test
SIM_03366,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,32.6921,2686.9,60.34,7.86,26.35,19.445,23.747,1,NONE,,PASS,79.51496310457243,25.99511125310993,6.696988746890077,9.895503028107123,13077.992527395309,99.63171301395262,48.68812136746952,60.077398369818106,46.83803829389176,36.37094174056803,53.53679556780835,28.66770344437607,1.3458314370409596,2.2897075159763953,11.144731022315742,20.922660214409724,2.7678635612802043,23.69052377568993,0.9113453504783793,0.0,2.4980018054066022e-14,13.28269135465829,32.06365574401718,13077.992527395309,11.144731022315742,val
SIM_03367,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,37.1585,1655.07,33.04,8.82,27.3,15.187,24.325,1,NONE,,PASS,73.03840842738617,27.139976995490287,10.018523004509705,4.949721170106477,6125.21259358154,99.70093584137791,35.815498008389895,57.99361101822038,48.90085945133385,38.37424577728668,66.76858363643417,29.69881737061443,1.4484665164319213,1.4148821078892275,5.236306443640626,18.28733643663194,7.940061891612248,26.22739832824419,0.9663751127203337,6.2450045135165055e-15,0.0,7.469862044504867,14.34034100142071,6125.21259358154,5.236306443640626,train
SIM_03368,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,31.5793,2685.9,89.44,8.96,25.97,12.236,14.44,1,NONE,,PASS,49.14457071203128,15.519511418864495,16.05978858113551,9.860271407742758,5271.913440675453,99.6328876202486,28.232305541378594,29.13882817109295,27.963083637593684,25.15954905125328,31.780607128789153,11.297629808289098,1.192640596868523,2.2859512846707974,4.486889795742692,12.305784342881946,2.0885261844791314,14.394310527361078,0.9274976601302218,0.0,1.2490009027033011e-14,11.204852977702114,13.024280570629045,5271.913440675453,4.486889795742692,train
SIM_03369,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,22.5501,2737.17,88.67,7.78,31.28,14.665,22.927,1,NONE,,PASS,84.54410575484036,19.064780391822257,3.4853196081777424,14.30071169126305,17631.329174224044,99.4775365910315,47.73414286109291,70.42831574715694,34.350955660941004,24.043303935803056,49.47535495924753,35.20447586659704,1.3158111810224062,2.370941829106795,15.27229066587707,10.689178044270834,3.5652659228309087,14.254443967101743,0.7476846663922819,3.1225022567582528e-15,3.7470027081099033e-14,17.873539192540246,51.40347359689012,17631.329174224044,15.27229066587707,train
SIM_03370,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,23.9261,2241.0,53.21,8.6,27.47,11.502,19.291,1,NONE,,PASS,73.94496679802761,17.692146701062885,6.233953298937112,9.427342172726851,8574.270228875872,99.57932431179263,35.57714412060154,59.5562276053887,31.87774180371691,23.735613509703533,46.91168211140957,29.398100566195584,1.2972073753324969,1.9168644658334917,7.334098135736795,8.713711158854167,4.409546248211806,13.123257407065974,0.7417560813170045,3.1225022567582528e-15,6.2450045135165055e-15,13.060184833191094,25.225467744632834,8574.270228875872,7.334098135736795,test
SIM_03371,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,24.9495,2091.4,40.97,6.72,20.32,13.11,16.412,1,NONE,,PASS,71.77522830539516,17.90756058605457,7.041939413945424,8.824034559034748,7387.363666250909,99.5780800153469,41.59023817705068,51.677988723598524,32.26587492982805,29.036436195073303,38.09220681904113,23.57686198084319,1.235192765486736,1.7463548529646595,6.168575303228495,10.4794397265625,1.8985306982505148,12.377970424813014,0.6912147729631194,9.367506770274758e-15,6.2450045135165055e-15,12.394857692431975,22.92996331858651,7387.363666250909,6.168575303228495,train
SIM_03372,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,36.7902,1536.35,35.48,6.6,21.44,16.613,18.851,1,NONE,,PASS,68.94362791533813,25.364498597308724,11.425701402691276,4.7426668275673265,4936.443410871855,99.69130296953381,40.74540429566104,47.58824743379735,45.70179927443014,43.24743097640226,49.70593381094971,21.966874199747775,1.3174974418971572,1.287774570333188,4.137746146652521,19.927705640625,2.034655865089649,21.96236150571465,0.86587012242556,0.0,0.0,7.325565273518809,12.555565777649274,4936.443410871855,4.137746146652521,train
SIM_03373,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,26.5896,2856.86,97.86,9.34,27.66,15.21,22.713,1,NONE,,PASS,78.47048489625091,20.864988051973533,5.7246119480264746,11.80320438872115,13226.484454296879,99.58684694424224,42.86885777840501,62.31562285199477,37.59457306661898,31.3486199754083,51.07910983285541,30.0595691660008,1.3275845475838033,2.4451916704091747,11.320572102393244,13.107149437499999,4.194915390770646,17.302064828270645,0.8292391438313866,6.2450045135165055e-15,1.2490009027033011e-14,15.071304475620806,34.90832291400338,13226.484454296879,11.320572102393244,test
SIM_03374,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,33.3471,2418.33,90.52,9.33,33.35,14.283,24.697,1,NONE,,PASS,71.7357805507253,23.921802476030912,9.425297523969084,7.743933141318055,8536.49906534979,99.67978178572329,33.71353237551575,57.36049836085285,43.1023468036593,31.864652077709664,62.93383027520938,28.409698108784976,1.4179413993612493,2.1090055467718587,7.444610073412438,15.364850007812498,8.338351857829878,23.703201865642377,0.9908618670935199,6.2450045135165055e-15,2.4980018054066022e-14,10.409950581447537,19.685934779179853,8536.49906534979,7.444610073412438,test
SIM_03375,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,30.3096,2145.38,84.44,7.97,24.05,19.479,25.453,1,NONE,,PASS,88.61333264674505,26.858346671897838,3.451253328102159,10.036465675444575,18763.052322542087,99.53218237909161,54.91567558882965,74.74362208600888,48.39341742684295,30.649649252383014,59.387859445692904,39.656307409003794,1.3902876956541539,1.8141981193461065,15.866603695731502,19.433663062499996,3.048027041266013,22.48169010376601,0.8370466871398615,0.0,2.4980018054066022e-14,13.09273884462483,48.390715647176144,18763.052322542087,15.866603695731502,train
SIM_03376,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,38.5044,1959.9,70.04,8.89,24.18,19.937,26.683,1,NONE,,PASS,81.55645731012638,31.402824548520297,7.101575451479703,6.3801324531494465,10598.270749104713,99.67446642924897,46.11325206854009,65.77350944738306,56.581665853189726,50.71980510408306,69.1987804748507,35.347145651483956,1.4681504291062502,1.6580755812616603,8.966138033925326,25.300265260416666,5.184310469162133,30.4845757295788,0.9707590373750388,0.0,0.0,8.932648312615166,24.1787061129825,10598.270749104713,8.966138033925326,train
SIM_03377,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,37.42,1697.04,99.98,7.61,34.22,19.733,25.14,1,NONE,,PASS,82.32768181929072,30.807018536778585,6.6129814632214226,5.73066983526809,9576.11817004974,99.66231380313558,47.66521326579668,66.23217694482437,55.50814150770916,49.9630396541065,65.65542163190948,35.86010257965755,1.4395385454366227,1.4841754232093378,8.3749583025363,24.322675173611117,3.982694351965763,28.30536952557688,0.9187961338025897,0.0,2.4980018054066022e-14,8.606537421664921,23.901121320613456,9576.11817004974,8.3749583025363,train
SIM_03378,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,34.2006,1869.29,76.6,8.82,29.71,18.313,22.208,1,NONE,,PASS,79.21160876232057,27.090845466366208,7.1097545336337955,6.528627223441203,8967.113174046191,99.65074294392838,47.011069077011754,60.76842677220198,48.812334173632806,42.661270314346815,55.70681741997702,30.749291671959966,1.3621509277550894,1.6108321180887069,7.727272872208152,20.543813536458334,2.7341112112389037,23.277924747697238,0.8592542737950802,0.0,0.0,9.68341736647905,23.41822367499304,8967.113174046191,7.727272872208152,val
SIM_03379,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,33.547,2127.61,55.85,9.12,33.07,19.131,24.261,1,NONE,,PASS,82.30913476499573,27.612245439613115,5.934754560386882,7.868476792068249,11989.993121626721,99.63017297380307,48.94657577672434,65.34832774852569,49.751793584888496,40.79290573153504,58.8237508695784,33.71529306884326,1.3859384137556683,1.8537759976754036,10.446821297683691,21.104033307291665,3.3183353684353145,24.42236867572698,0.8844760100781275,0.0,1.2490009027033011e-14,11.189359781564464,30.652321335340556,11989.993121626721,10.446821297683691,val
SIM_03380,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,31.1135,1667.2,83.65,7.15,26.51,16.131,16.393,1,NONE,,PASS,71.48026045985783,22.240010838177863,8.873489161822134,6.036987098010491,5830.6449242212275,99.63789664719226,45.3916117444504,47.7740683232052,40.072091600320476,32.949926315484205,44.400510508415124,21.555349801902985,1.2792395553606775,1.4215042303062297,4.9713810131921905,16.3321567578125,0.420044916197291,16.75220167400979,0.7532461110698949,0.0,6.2450045135165055e-15,9.355485927538835,17.37515399282432,5830.6449242212275,4.9713810131921905,val
SIM_03381,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,34.2441,2382.08,59.7,7.69,27.23,16.011,22.618,1,NONE,,PASS,71.26278519861977,24.403299426200554,9.84080057379945,7.660560607165687,8270.185150425083,99.67840876011024,38.228900656327134,53.47789644879656,43.96990887603704,37.11225274487201,56.088225478383336,25.38973254472589,1.3650396559312397,2.035912155699828,7.068348030980754,17.832793429687502,5.183208950109604,23.016002379797108,0.9431512508954434,0.0,4.9960036108132044e-14,10.312175692540869,19.316163560866055,8270.185150425083,7.068348030980754,train
SIM_03382,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,35.4012,1536.72,32.15,8.66,23.22,14.973,20.752,1,NONE,,PASS,70.48271940090709,24.951728460553923,10.449471539446085,4.78387457698284,5194.747497005312,99.68869575609202,37.426470672722104,52.82784762753451,44.95806929829536,38.21161979647153,56.166021651845405,25.700737369395988,1.3656296243194788,1.2958676949370327,4.380567354315812,17.15944103125,4.791091641171999,21.950532672422,0.87971992429797,6.2450045135165055e-15,1.2490009027033011e-14,7.422793488799647,13.03389397345131,5194.747497005312,4.380567354315812,train
SIM_03383,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,24.8779,2584.0,49.57,8.89,27.6,11.774,17.73,1,NONE,,PASS,66.37342400922557,16.51231405159113,8.365585948408865,10.509772850659685,7663.653607225557,99.59327504447911,33.75453534532151,49.23942919555084,29.751917210074108,23.323792228300736,40.80984685975699,22.021739539881743,1.2539792389105917,2.2112091611130067,6.558026727513115,9.295307723090277,3.6657624226109737,12.96107014570125,0.7849336019897416,3.1225022567582528e-15,2.4980018054066022e-14,13.708579452956052,21.769202100806215,7663.653607225557,6.558026727513115,train
SIM_03384,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,36.8719,2952.74,76.25,8.88,26.74,13.45,22.407,1,NONE,,PASS,57.86394183108835,21.335534768017062,15.536365231982934,8.785001292392732,6995.568119224583,99.70247968692154,26.85369468314726,42.39482365324116,38.44240498741813,28.07920705535033,55.20322963937653,18.457337977737023,1.3583461892987905,2.51952615582332,5.969207194412677,15.92245146961805,8.809404826354944,24.731856295972996,1.1591861448463516,0.0,1.2490009027033011e-14,10.396366924075766,13.913035334241883,6995.568119224583,5.969207194412677,test
SIM_03385,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,24.7003,1782.42,52.49,7.2,29.9,15.684,27.18,1,NONE,,PASS,93.54891354351061,23.10686229198775,1.5934377080122497,12.158430758238524,27453.45194281446,99.31786948316118,53.43547243967484,86.14592095209838,41.63398611168964,19.504804680528768,66.49502135248812,53.85476403929466,1.4462673279500036,1.536936818629142,23.672434717618344,12.582358549479164,4.770758708324406,17.353117257803568,0.7509941003032992,0.0,6.2450045135165055e-15,13.185583626242195,70.66727059589262,27453.45194281446,23.672434717618344,train
SIM_03386,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,30.6577,2555.23,91.02,6.52,34.51,19.187,21.709,1,NONE,,PASS,79.54858323477929,24.387766002368927,6.269933997631074,10.070453615853129,12454.976230082133,99.60588856518383,51.03666900443666,58.23115717540978,43.94192072498906,31.035924258779254,50.382451116294085,26.80947440764324,1.322457403774121,2.23682863145082,10.902990116540238,19.34601997829861,1.5490550176505156,20.895074995949127,0.8567851189780755,6.2450045135165055e-15,2.4980018054066022e-14,14.218254589006202,33.95352475004038,12454.976230082133,10.902990116540238,train
SIM_03387,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,26.4617,1792.71,60.08,8.14,29.35,14.436,27.946,1,NONE,,PASS,91.90020980051234,24.318357816782175,2.143342183217827,9.728582647291814,22022.41500340776,99.45732535394505,45.582372851513284,85.11550278113714,43.816860931139054,33.58324720562358,72.65316820626188,53.692534591249384,1.496591155462159,1.543004169791873,18.95492197798042,12.332943877604167,6.979917230360748,19.312861107964913,0.7941679801518936,0.0,0.0,11.2959517387982,53.775935675260634,22022.41500340776,18.95492197798042,val
