simulation_id,sampling_method,random_seed,model_version,parameter_set,topology,timestamp,feed_flow_m3h,feed_tds_mgL,feed_cod_mgL,feed_pH,temperature_C,stage1_pressure_bar,stage2_pressure_bar,feasible,failure_reason,failure_message,quality_flag,overall_recovery_pct,permeate_flow_m3h,concentrate_flow_m3h,permeate_tds_mgL,concentrate_tds_mgL,overall_tds_rejection_pct,stage1_recovery_pct,stage2_recovery_pct,average_flux_LMH,minimum_flux_LMH,maximum_flux_LMH,maximum_element_recovery_pct,maximum_polarization_modulus,feed_osmotic_pressure_bar,final_concentrate_osmotic_pressure_bar,stage1_pump_power_kW,stage2_booster_power_kW,total_power_kW,SEC_kWh_m3,water_balance_error,solute_balance_error,flux_decline_stage1_pct,flux_decline_stage2_pct,max_element_concentrate_tds_mgL,max_element_osmotic_pressure_bar,dataset_split
SIM_03388,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,27.0292,2523.67,88.29,8.12,23.82,15.789,17.994,1,NONE,,PASS,73.6834580010958,19.916049230032186,7.113150769967806,10.329751455088346,9560.749592517672,99.59068533306302,46.03832547248555,51.23105013080037,35.88477338744538,28.05836485952817,40.06277800852636,22.59454627599899,1.2487866179915939,2.132440016509592,8.07860180566891,13.86724659375,1.3445923858626012,15.211838979612601,0.7637980205769966,9.367506770274758e-15,0.0,14.039370705058285,27.754871370439304,9560.749592517672,8.07860180566891,train
SIM_03389,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,32.1233,2353.83,91.72,7.73,27.92,10.908,20.131,1,NONE,,PASS,58.153743081233266,18.680901351213805,13.442398648786194,7.703591420713413,5614.24186110075,99.6727209942641,24.753575864088003,44.38771357003894,33.65928171389875,22.567236561964126,51.524583715551636,19.805487039265564,1.330873479343703,2.016388704583574,4.809393147985971,11.036528565104165,8.11847990076176,19.155008465865926,1.0253792419187158,0.0,0.0,10.297954854493067,12.929421118722745,5614.24186110075,4.809393147985971,train
SIM_03390,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,36.7219,2318.71,36.95,9.24,25.75,15.445,20.04,1,NONE,,PASS,62.62728159178613,22.99792771885411,13.723972281145892,7.028612335738414,6192.5069134169735,99.69687402323972,34.549422191123746,42.89933006039029,41.43770760153894,36.20467622011827,49.75843717443574,18.775969509725087,1.3178817094996838,1.9719869188174317,5.266524329452489,18.401433344618052,4.2102444434009225,22.611677788018973,0.9832050115316049,6.2450045135165055e-15,1.2490009027033011e-14,9.256218707539555,13.841284397185696,6192.5069134169735,5.266524329452489,train
SIM_03391,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,25.1947,2635.14,78.0,7.63,28.55,18.723,20.927,1,NONE,,PASS,84.57192437296689,21.30764262999589,3.8870573700041087,13.780554246987563,17004.619263644174,99.4770465991565,58.481685415229265,62.84031328985533,38.39214888287548,18.757598244325138,48.54781141398538,29.73612232270594,1.309049675496897,2.2620941844943685,14.597346002804551,15.492772164062501,0.9639562809599025,16.456728445022403,0.7723392367138446,3.1225022567582528e-15,1.2490009027033011e-14,18.932715106518,52.99215014003816,17004.619263644174,14.597346002804551,test
SIM_03392,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,26.9868,2628.58,41.75,7.09,20.98,17.349,20.761,1,NONE,,PASS,80.75376696109849,21.792857582257728,5.193942417742272,11.578756061451134,13609.051251842455,99.55950528188409,51.05676601110344,60.676417411918926,39.266410058122034,27.21251774365697,44.65352146577791,27.938663502015327,1.2810385571881273,2.1998456080878697,11.389347718771484,15.30727840625,1.771184629582852,17.07846303583285,0.7836724932180065,3.1225022567582528e-15,1.2490009027033011e-14,15.46037746362949,38.4640360591792,13609.051251842455,11.389347718771484,train
SIM_03393,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,27.0539,2743.3,53.56,6.53,27.53,14.689,25.247,1,NONE,,PASS,81.52943367164181,22.056891456092306,4.997008543907693,11.301369799938714,14802.394299124891,99.58803740750415,40.95134286678209,68.71975210767742,39.74214676773388,30.663175322777985,59.77600844643349,35.78382152559819,1.3932882506344093,2.34698073491032,12.663920916630508,12.846610171006944,6.105986489271436,18.95259666027838,0.8592596421851416,3.1225022567582528e-15,2.4980018054066022e-14,14.129897834794933,37.0502915838106,14802.394299124891,12.663920916630508,val
SIM_03394,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,34.6432,1783.83,59.37,6.51,22.81,12.311,20.767,1,NONE,,PASS,63.28204463003608,21.92292528527266,12.720274714727346,5.478527284228656,4848.753308783913,99.6928783973681,29.298069108563723,48.066545132487526,39.50076627977056,29.17070825146383,56.07662308021899,22.42052200677914,1.3649516908194619,1.5021668089315883,4.083144854135433,13.589937944444445,7.574247265240131,21.164185209684575,0.965390564182701,6.2450045135165055e-15,2.4980018054066022e-14,8.102773037692264,11.41059493403919,4848.753308783913,4.083144854135433,train
SIM_03395,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,24.6509,1883.16,90.41,7.72,22.39,13.735,19.961,1,NONE,,PASS,82.7971743046712,20.410248640670194,4.2406513593298,8.660256059276604,10905.124459900639,99.54012106994219,45.56433196060043,68.39787897362135,36.77522277598233,31.459530406487758,48.861631558487616,36.27279748600116,1.311333429763831,1.5835623565968169,9.170195091602332,10.888978717881942,3.110571418438463,13.999550136320405,0.685907868286543,3.1225022567582528e-15,6.2450045135165055e-15,12.17777988890069,33.244188227756055,10905.124459900639,9.170195091602332,train
SIM_03396,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,38.3527,1763.28,58.93,8.79,30.47,12.97,18.829,1,NONE,,PASS,55.98737831024745,21.472671241194274,16.88002875880573,5.1810957245560445,3999.7145653923762,99.7061671586727,28.29285264820155,38.621708832140996,38.68949773188157,31.29676431315008,50.07329919928297,16.61846213730277,1.3201885098399178,1.523292616887324,3.455342127806644,15.922696032118056,6.024575187118012,21.947271219236068,1.0221025121984497,6.2450045135165055e-15,2.4980018054066022e-14,7.4913739029013815,9.206201325699112,3999.7145653923762,3.455342127806644,val
SIM_03397,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,28.1626,2828.68,77.84,6.86,23.16,12.133,19.423,1,NONE,,PASS,63.34719673184889,17.840217626803675,10.322382373196334,10.320888986027562,7699.662111797598,99.63513409130663,30.54777719817251,47.225874436395024,32.144536264511125,24.043548820643185,45.76656544999203,21.007877131970336,1.2889828025308294,2.384854061193725,6.491568667060238,10.873648310763889,5.256629519049134,16.13027782981302,0.9041525258962319,6.2450045135165055e-15,0.0,12.760685300063598,18.941551998872804,7699.662111797598,6.491568667060238,train
SIM_03398,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,36.0865,1868.19,99.74,8.61,23.62,15.017,22.504,1,NONE,,PASS,69.94556753629129,25.240907228983755,10.845592771016246,5.681907282559328,6202.798072981093,99.69586030957454,35.62095653276935,53.31643521698701,45.47911212429505,36.911533890366684,59.871139632467184,25.900130762895834,1.3940246421046556,1.5775121738326943,5.237684321163078,17.546747374131947,6.402552886271075,23.94930026040302,0.9488288215291406,0.0,1.2490009027033011e-14,8.185071917865944,14.436495496770762,6202.798072981093,5.237684321163078,train
SIM_03399,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,23.1459,2288.41,28.03,8.27,32.29,16.664,16.921,1,NONE,,PASS,81.2439129680859,18.804634851680195,4.341265148319803,12.129109302579492,12148.353935004521,99.4699765644015,57.03629798533305,56.34434149666354,33.88222495798233,17.9217530973891,43.262197395386636,28.409994169435898,1.2711769243328386,1.9888014485014318,10.557838806352473,12.578149111979169,0.24411962506115276,12.822268737040321,0.6818674671523681,3.1225022567582528e-15,1.2490009027033011e-14,17.82060083973364,44.27047500432054,12148.353935004521,10.557838806352473,train
SIM_03400,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,29.828,2563.4,29.03,7.75,31.66,17.358,26.122,1,NONE,,PASS,83.90167682189158,25.026192162433823,4.801807837566177,10.446094790685905,15868.95431930561,99.59249064560014,46.66975517674287,69.81389597692605,45.09223813051139,37.13540623255896,61.29994511841758,36.398446402401404,1.4051316693282754,2.223193533606678,13.762876112889126,16.92816677083333,5.089245859516274,22.017412630349604,0.8797747770593474,0.0,3.7470027081099033e-14,13.518356607794757,39.42016398086201,15868.95431930561,13.762876112889126,test
SIM_03401,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,32.5732,1830.29,85.16,8.65,23.34,16.509,17.473,1,NONE,,PASS,70.69440178059637,23.027428880797213,9.545771119202783,6.335866066011098,6230.24612470842,99.65383266771872,44.02160382888683,47.64837826038619,41.490862848283264,35.325763298453076,45.0972770792451,21.497802604350337,1.284199935336939,1.544050984578897,5.25589806152298,17.525908468749996,0.8952365377581629,18.42114500650816,0.799965341413766,0.0,3.7470027081099033e-14,9.410617210743817,17.13620137814521,6230.24612470842,5.25589806152298,train
SIM_03402,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,29.7705,1861.48,57.51,8.54,29.94,10.628,18.283,1,NONE,,PASS,60.968337554260685,18.150578931591177,11.619921068408807,6.450868417964551,4759.077365331451,99.65345486290668,27.516737519957697,46.15079245848467,32.703745822686805,23.338356203804082,47.7257253581257,20.99551605888073,1.3030859683740457,1.6053201678503795,4.104176716874115,9.938747044270833,6.072735880795596,16.01148292506643,0.8821472298714594,1.2490009027033011e-14,2.4980018054066022e-14,9.627077381681602,12.563304935466585,4759.077365331451,4.104176716874115,train
SIM_03403,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,20.7139,2196.59,54.28,8.34,32.62,13.554,14.595,1,NONE,,PASS,75.5341587421876,15.646070107697998,5.067829892302001,11.623803768747592,8942.30463835298,99.47082506208498,49.84146170229891,51.22297800505537,28.191117311167567,18.793454996951468,33.71246743143153,23.045582338917452,1.2055069610679452,1.9110654238575935,7.779935811397558,9.019716716145831,0.5378880587323344,9.557604774878167,0.6108629648908287,0.0,2.4980018054066022e-14,16.85285161372979,34.831871502083814,8942.30463835298,7.779935811397558,train
SIM_03404,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,24.4502,1811.9,94.37,8.84,24.98,11.375,14.044,1,NONE,,PASS,64.33844029271214,15.730877328448704,8.719322671551293,7.659444639775586,5067.002250085011,99.57727001270624,36.60003267649383,43.751454120914076,28.34392311432199,25.237210317611588,33.247441006735755,19.007110483145578,1.2023972158398406,1.5369919211677057,4.2982181814224,8.796765967013888,1.6787821274322574,10.475548094446145,0.6659226866833109,0.0,6.2450045135165055e-15,11.217939133660026,16.830898097417823,5067.002250085011,4.2982181814224,train
SIM_03405,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,38.5985,1797.59,25.06,8.47,25.03,13.824,23.16,1,NONE,,PASS,64.92761708675697,25.06108628123189,13.53741371876811,5.095690399145275,5115.938355509372,99.71652654948319,30.420091553473565,49.594094478872634,45.15511041663404,33.870103937902975,63.36670972793195,23.520115520234427,1.4213547145383125,1.5251088228491656,4.340457347415036,17.169296315104166,9.125717160122026,26.29501347522619,1.0492367800879558,6.2450045135165055e-15,3.7470027081099033e-14,7.44843974188447,11.215929601160077,5115.938355509372,4.340457347415036,train
SIM_03406,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,39.8621,1895.87,78.01,7.97,22.26,19.888,21.627,1,NONE,,PASS,73.09161531624699,29.135852788977694,10.726247211022306,5.684008588530557,7030.2081991942305,99.70018996088706,44.81852264590708,51.2365634738535,52.497032052212056,46.037527532748825,55.8730395161859,24.105081669254716,1.363409117095586,1.5935490168006614,5.909150608285334,26.12455458246528,1.671886425454053,27.796441007919334,0.9540287428427333,0.0,1.2490009027033011e-14,8.314842061912843,16.353364067974354,7030.2081991942305,5.909150608285334,test
SIM_03407,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,27.9459,2211.93,78.2,7.91,32.97,19.474,26.896,1,NONE,,PASS,90.97148884282899,25.422801300528146,2.523098699471854,12.441290748954394,24374.029496840656,99.4375368683026,58.166606065948415,78.41793288059763,45.8068491901408,21.27906537830572,59.48599386190043,43.77984169431432,1.3910457051487337,1.9266142280859009,21.23003531956194,17.913273382812502,3.1954630390137377,21.10873642182624,0.8303072573433407,3.1225022567582528e-15,3.7470027081099033e-14,15.44573729999103,64.2284443835534,24374.029496840656,21.23003531956194,val
SIM_03408,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,36.4469,1996.2,37.01,8.29,30.21,14.78,25.186,1,NONE,,PASS,71.95945716174687,26.226991392284717,10.219908607715292,5.991644917760268,7103.601582651134,99.69984746429415,33.99792478025525,57.51566485614876,47.255840346458946,35.51749763921107,67.3874573422305,29.05433137433353,1.4534540362439354,1.7230347905626096,6.131526232443401,17.42206113107639,9.067666374828006,26.489727505904398,1.010017775569064,6.2450045135165055e-15,1.2490009027033011e-14,8.509326643250043,16.06922720859664,7103.601582651134,6.131526232443401,train
SIM_03409,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,26.5661,1639.06,50.28,8.03,28.04,13.049,21.684,1,NONE,,PASS,82.68340419723998,21.96575584244297,4.600344157557022,6.861843694450495,9432.491308611585,99.58135494158539,41.03115715350314,70.63432998365387,39.577938454852195,30.930343198910286,56.9227880271729,39.96290770494071,1.3713818918634293,1.4046466246978349,8.083485094586486,11.102185349826389,4.941773686963246,16.043959036789634,0.7304077834548701,6.2450045135165055e-15,1.2490009027033011e-14,10.140529654251013,27.3041080409817,9432.491308611585,8.083485094586486,train
SIM_03410,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,21.2095,1555.8,89.61,9.02,32.28,18.611,23.008,1,NONE,,PASS,94.1021169133882,19.958588486745068,1.2509115132549307,17.57152832935863,26098.598382904027,98.87057923066213,74.37529811542619,76.98360311398449,35.96142069683796,1.8242929579167813,52.296846116871784,53.708431709325325,1.3365944043218085,1.3520636561121862,22.68091422354596,12.95970411892361,0.9146812654747727,13.874385384398384,0.6951586477977971,0.0,1.2490009027033011e-14,21.153158965700502,95.37518272792607,26098.598382904027,22.68091422354596,train
SIM_03411,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,20.4299,2903.77,86.49,6.58,31.46,13.886,17.282,1,NONE,,PASS,75.9072032722914,15.50776572132586,4.922134278674137,15.342441205212502,12004.102365755074,99.47163717494111,47.462857394524924,54.141402571829644,27.941920218605155,19.209333450517992,32.77168698374042,23.646041646976908,1.1992240332481379,2.5167382538961056,10.404124165336968,9.131562334201387,1.4333408608077018,10.564903195009089,0.6812653340822992,0.0,0.0,20.091022446621043,41.38436187295257,12004.102365755074,10.404124165336968,train
SIM_03412,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,23.1727,1560.11,63.06,8.94,31.39,12.754,17.118,1,NONE,,PASS,80.66759423936485,18.692859610305298,4.479840389694702,7.382389485342862,8039.117444810619,99.52680327122172,45.63591036095399,64.43901500237757,33.68082812667621,29.74472468185924,42.11628536844998,33.272722310304964,1.263111789444612,1.3518585236389489,6.966014858120135,9.446697136284723,2.1057284132838747,11.552425549568596,0.6180127487396199,3.1225022567582528e-15,6.2450045135165055e-15,11.510471889912324,28.32533199651118,8039.117444810619,6.966014858120135,train
SIM_03413,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,22.7528,2325.76,85.31,7.28,29.95,10.94,20.299,1,NONE,,PASS,76.13119094270056,17.321977612810773,5.430822387189227,10.175011165188907,9711.475915102294,99.56250811927332,34.28423096497389,63.678719114467775,31.210770473532925,21.635239344301596,49.49990036225511,32.4998755881284,1.3159905828979828,2.005776381032148,8.375347849939265,7.842408243055557,5.092566287086354,12.934974530141911,0.7467377466517231,0.0,2.4980018054066022e-14,13.932160049255316,28.615046607947324,9711.475915102294,8.375347849939265,train
SIM_03414,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,26.6033,1851.16,48.95,7.98,32.59,10.646,18.309,1,NONE,,PASS,66.97793830698573,17.818341861622336,8.78495813837766,6.967403764063651,5591.696223485431,99.62361958101603,30.641319829371632,52.389431846486815,32.105120471391594,23.08782095322976,47.14169836405274,24.98580161728755,1.2988657390616132,1.6103782576617325,4.864380184181895,8.898018683159723,5.197868886866295,14.095887570026019,0.7910886253892205,6.2450045135165055e-15,6.2450045135165055e-15,10.583104967547955,16.121130852199915,5591.696223485431,4.864380184181895,train
SIM_03415,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,30.9268,1853.66,43.76,8.19,32.43,16.308,17.435,1,NONE,,PASS,72.27498341804271,22.352339571731232,8.574460428268774,6.73971494767962,6668.305739958631,99.63641040170907,45.168057635315954,49.4363770709419,40.274485714831044,33.52469250329097,44.11135150405745,22.440187162089142,1.2771866206945417,1.6117091987899779,5.797918551101786,16.42422480208333,0.9285554042884429,17.352780206371772,0.7763294822309182,1.2490009027033011e-14,2.4980018054066022e-14,10.233948013682504,19.489659423282916,6668.305739958631,5.797918551101786,train
SIM_03416,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,34.4391,1671.37,69.69,6.83,29.35,15.58,21.43,1,NONE,,PASS,73.36528708501962,25.26634458449699,9.172755415503016,5.396238680086353,6260.292871648508,99.67713679914763,39.55535250358882,55.93536563090752,45.52494519729187,39.098186353703,56.718015197486935,27.756877842419232,1.3698230037213392,1.4385655679195424,5.388299281574815,17.418949997395835,4.55362963036112,21.972579627756954,0.8696382476014739,0.0,1.2490009027033011e-14,8.228075401870672,16.030575541036505,6260.292871648508,5.388299281574815,train
SIM_03417,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,34.857,2899.99,41.89,8.74,33.32,12.045,15.553,1,NONE,,PASS,45.09974974333181,15.72041976803317,19.13658023196683,10.083215141503555,5274.006004833137,99.65230172719549,24.260244165152987,27.514619433973415,28.325080663122826,23.91120282372784,34.7233791878013,10.596415825823223,1.212294945929505,2.528809697847181,4.598966731446076,13.351864921875,3.6282500445963084,16.98011496647131,1.0801311426174305,0.0,1.2490009027033011e-14,10.91704618341409,11.729682128068216,5274.006004833137,4.598966731446076,train
SIM_03418,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,21.902,2593.77,46.84,8.51,23.83,13.149,20.36,1,NONE,,PASS,80.90428063262777,17.719655544158137,4.182344455841867,12.861321896976097,13528.50128523282,99.50414562983703,43.85204861260447,65.99035424174183,31.927307286771416,26.16605562395831,45.33236846028292,32.121854955542766,1.2858779197605976,2.191746619556434,11.431640800677743,9.229069322916667,3.2712268666971163,12.500296189613783,0.7054480352884125,3.1225022567582528e-15,1.2490009027033011e-14,16.489457953371016,41.00022985838561,13528.50128523282,11.431640800677743,test
SIM_03419,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,39.2009,2969.73,47.29,7.31,31.35,13.399,16.521,1,NONE,,PASS,45.08925058905405,17.67539203416449,21.52550796583551,9.406928133026572,5400.560943737957,99.68323961663093,25.03788724196461,26.748663570638325,31.84755321471079,27.90732184609178,37.41037271152602,10.281988089347902,1.2305237159843574,2.5729772298211944,4.679051744266119,16.858768999131943,3.644658307517651,20.503427306649595,1.159998446824763,6.2450045135165055e-15,0.0,9.972139427011026,10.889863438219894,5400.560943737957,4.679051744266119,val
SIM_03420,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,35.8013,2326.98,30.23,7.14,25.29,11.503,24.53,1,NONE,,PASS,62.390241451354,22.3365175127236,13.464782487276397,6.8370845258730295,6175.828870190118,99.70618206749207,24.193815730594068,50.38695205263796,40.24597750040288,24.729451742892177,65.5990968134744,23.903286178703024,1.4390882648672123,1.9759746177742046,5.2442569730779,13.03981550954861,12.700013255974122,25.73982876552273,1.1523653475014848,6.2450045135165055e-15,0.0,9.286863137325193,12.871252493846692,6175.828870190118,5.2442569730779,train
SIM_03421,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,25.5497,2789.15,25.84,9.0,25.2,11.082,17.905,1,NONE,,PASS,62.0753745585548,15.860071973587075,9.689628026412924,11.031015440850322,7336.400619548098,99.60450261044224,29.481760221469987,46.22011899254505,28.57670625871545,20.924673516839075,41.39752293349307,20.282399221103447,1.2580791416236967,2.367715913213827,6.2278875258110205,8.9324146484375,4.549968271122894,13.482382919560393,0.8500833377057545,0.0,2.4980018054066022e-14,13.749355978522445,19.52404531270167,7336.400619548098,6.2278875258110205,train
SIM_03422,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,38.657,2206.19,89.57,8.22,34.86,11.423,26.11,1,NONE,,PASS,61.07728436254528,23.610645816029127,15.046354183970882,6.110378660961667,5658.541318556467,99.7230347947837,22.42276927805853,49.82713964492411,42.54170417302545,24.83795608516711,71.19266538321197,23.65401079823453,1.4844999119988844,1.9334787715121513,4.959078554953701,13.972559227430553,15.761942650128422,29.734501877558976,1.2593684268209386,1.2490009027033011e-14,2.4980018054066022e-14,8.671868193928804,11.512307047372094,5658.541318556467,4.959078554953701,test
SIM_03423,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,38.5658,2983.11,44.31,7.55,33.91,18.215,22.16,1,NONE,,PASS,64.47695132953935,24.866052095847486,13.699747904152511,8.820189150414114,8381.665207159444,99.70432906763699,37.55105260580324,43.11665744143235,44.80369746999547,40.867848902927044,51.10556895394704,18.53956507645653,1.3277796679532592,2.6062987347372504,7.322935937464889,23.034696185763885,3.6753090068574346,26.71000519262132,1.07415544251521,0.0,2.4980018054066022e-14,11.066762636469152,17.554786792426523,8381.665207159444,7.322935937464889,train
SIM_03424,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,27.626,2516.21,62.04,7.75,22.52,13.525,21.631,1,NONE,,PASS,74.41256348082142,20.557214787211727,7.0687852127882715,9.550461168820988,9805.9969983292,99.62044260340667,37.36887551102749,59.14581331892938,37.040026643624735,28.878054340678307,52.32540614789411,29.04025439698931,1.336806448059858,2.116829235725221,8.249558316474781,12.001722413194445,5.140276784914037,17.141999198108483,0.8338677868352191,0.0,0.0,12.512054195839742,25.288264539621764,9805.9969983292,8.249558316474781,train
SIM_03425,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,31.2415,2781.23,42.22,8.02,30.98,12.705,18.237,1,NONE,,PASS,57.38078028228092,17.926616471888792,13.314883528111206,9.60069613009338,6512.83872401354,99.65480394896886,29.473863966623387,39.569609063015356,32.300209859259084,25.902824342077228,42.45216183171977,16.629651537316793,1.2654704333596016,2.4067326345288977,5.635873876129242,12.682909986979164,4.576525525104321,17.259435512083485,0.962782661142356,0.0,3.7470027081099033e-14,11.710631068752136,15.457054792224959,6512.83872401354,5.635873876129242,train
SIM_03426,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,31.6715,1752.93,75.16,6.6,31.25,19.183,23.39,1,NONE,,PASS,87.00877030817897,27.5569826881549,4.1145173118451055,7.501723836479581,13442.937148878635,99.57204658277972,53.65659209812155,71.96747006752932,49.65222105973856,36.02912263941641,57.445105600846354,39.31992172877629,1.3753662118633445,1.5182416506283594,11.64315008939706,19.98136240017361,2.373396784148521,22.35475918432213,0.8112194080642618,0.0,6.2450045135165055e-15,10.851373076901988,37.280779167223635,13442.937148878635,11.64315008939706,train
SIM_03427,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,35.6101,2193.62,77.7,6.63,28.94,13.016,22.149,1,NONE,,PASS,62.87504893362217,22.38986780031179,13.220232199688219,6.603520519545378,5897.564765344252,99.69896698062813,29.01967631666319,47.696841688123754,40.34210414470593,29.54128615677339,57.92052174884473,21.98195651180636,1.3790028214189627,1.8855125434836741,5.069215425216736,14.840941936631946,8.410468123259305,23.25141005989125,1.0384791132874605,0.0,2.4980018054066022e-14,9.02147601581324,13.094715147374295,5897.564765344252,5.069215425216736,train
SIM_03428,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,30.501,1598.79,33.81,7.97,20.36,13.714,22.274,1,NONE,,PASS,78.48216895728024,23.937846353660046,6.563153646339956,5.7310008756812705,7409.167694665067,99.64154136092412,38.64710854536945,64.92776374096103,43.131254691279366,33.759113271047184,60.130950056122465,35.298082623131386,1.3960377658677834,1.3351990211316176,6.187625299956092,13.450888046875,5.854386849215887,19.305274896090886,0.8064750107788686,0.0,1.2490009027033011e-14,8.615645170352419,19.533196305940326,7409.167694665067,6.187625299956092,train
SIM_03429,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,21.0146,2460.37,76.16,8.21,25.68,13.317,25.278,1,NONE,,PASS,89.62615256003883,18.83457745588192,2.1800225441180756,15.310742427284499,23584.765293629676,99.37770569356297,46.88158731500979,80.47033614976127,33.936175596183645,20.687289097669797,58.07041293850809,45.94814900331792,1.3801513791183857,2.0919740711151955,20.05337305673978,8.977721692708334,4.8103923974830725,13.788114090191407,0.7320638927254227,6.2450045135165055e-15,6.2450045135165055e-15,17.09945673407922,64.37550888509097,23584.765293629676,20.05337305673978,train
SIM_03430,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,38.9273,1534.71,52.1,7.75,28.29,14.989,23.148,1,NONE,,PASS,68.7971065391599,26.78085605381839,12.146443946181616,4.38040429991687,4908.828120408872,99.71457771827141,34.1350570252467,52.62594629012205,48.253794691564664,38.458657669747964,64.22897015878641,25.744318441656606,1.4281782589298846,1.3163121309526766,4.210274256149908,18.890215728298614,7.66423517140192,26.554450899700534,0.9915460075785899,0.0,2.4980018054066022e-14,6.831738693405794,11.399090078176465,4908.828120408872,4.210274256149908,test
SIM_03431,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,35.1561,1812.8,73.41,6.72,22.75,12.138,25.892,1,NONE,,PASS,70.88918795452697,24.92187380648146,10.234226193518543,5.426686338269544,6214.024752371239,99.70064616404073,28.27701802773624,59.41215598546842,44.90427712879543,28.57523041928263,72.12467979186631,30.996352560962265,1.4922045667239747,1.5262530236765004,5.231781811290391,13.579959148437501,12.435899527021013,26.015858675458514,1.043896573647385,0.0,0.0,8.085272359620511,13.86534113008163,6214.024752371239,5.231781811290391,train
SIM_03432,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,27.3951,2242.12,98.0,7.21,29.14,18.537,27.265,1,NONE,,PASS,91.01513705939315,24.933687812557814,2.461412187442189,12.587889668185216,24826.90197625822,99.43857199132138,56.05858189784362,79.55263319058442,44.9255636262303,22.480655049836983,61.67076333605522,44.81010248460737,1.4080287123039517,1.9284763308260422,21.35393860674374,16.6689195703125,3.836211335457091,20.50513090576959,0.8223866064225851,3.1225022567582528e-15,0.0,15.077630993519678,63.54730534575063,24826.90197625822,21.35393860674374,train
SIM_03433,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,29.7866,2299.08,45.66,7.34,33.5,15.453,19.803,1,NONE,,PASS,72.74638341264765,21.668674241591702,8.1179257584083,8.428527167716693,8413.373483703539,99.63339565531793,41.77981946676654,53.18871164991433,39.04265629115622,34.94336381413296,46.629128833550936,24.683633124096392,1.2951731292218474,2.0059898542872476,7.340824089913641,14.934411713541667,2.8903020491186875,17.824713762660355,0.8226028765731731,0.0,1.2490009027033011e-14,11.829450407035443,22.89620143462615,8413.373483703539,7.340824089913641,train
SIM_03434,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,35.5826,2964.67,52.47,8.91,31.4,15.692,27.363,1,NONE,,PASS,71.61748948025655,25.48336481180177,10.099235188198227,9.06509701283728,10422.53750964943,99.69422913805458,33.7515617118855,57.157464759685524,45.91597263387706,33.8646707656891,67.61856005032547,27.94408981946947,1.4553208992495712,2.5690150127297837,9.031580355664772,18.13569756076389,9.921087658359674,28.056785219123565,1.1009843255130107,0.0,4.9960036108132044e-14,11.253969148957314,21.727138985527557,10422.53750964943,9.031580355664772,train
SIM_03435,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,27.5446,2109.23,75.96,8.57,25.2,19.082,24.827,1,NONE,,PASS,90.41028830326944,24.903152271982353,2.6414477280176425,11.704901709245007,21884.3655678883,99.4450628092126,58.51152774944865,76.88584038761968,44.87054463420244,22.087014668509145,55.29880951443017,41.71143731467211,1.3590675025020607,1.7905302459989605,18.577688760259534,17.281128168402773,2.4581746507645676,19.739302819167342,0.7926427387016112,3.1225022567582528e-15,0.0,14.861317673012381,60.05878813223716,21884.3655678883,18.577688760259534,train
SIM_03436,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,24.5198,2242.81,98.29,7.02,24.94,12.939,19.088,1,NONE,,PASS,76.14352808903715,18.67024080037573,5.84955919962427,9.60032955322354,9370.62269187722,99.57195083162534,40.61148662580698,59.82982136520432,33.640073514190505,27.726095988079923,45.17973518120057,29.187927614836717,1.2847882375868982,1.9022674229482588,7.947811129564143,10.153368223958333,3.3366067045362913,13.489974928494625,0.7225388827455909,0.0,6.2450045135165055e-15,13.204251591918755,27.881996427298233,9370.62269187722,7.947811129564143,val
SIM_03437,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,32.8662,2018.96,68.43,8.9,20.66,15.716,15.84,1,NONE,,PASS,63.924498082514006,21.009553388795215,11.856646611204782,6.886358395570785,5584.282471155311,99.65891556070596,40.506936161348435,39.36183549846294,37.85505115098237,31.80870069284448,41.91830219596286,17.706345034861723,1.2617235407800393,1.687819373325697,4.668373886029952,16.778594515625,0.3897043321309937,17.16829884775599,0.8171662924025869,6.2450045135165055e-15,1.2490009027033011e-14,9.582657682768614,14.854660343373737,5584.282471155311,4.668373886029952,train
SIM_03438,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,29.0123,2775.59,28.39,6.63,20.17,14.675,27.089,1,NONE,,PASS,81.37159345978483,23.607770809333154,5.404529190666844,10.655198093146003,14853.227996458314,99.61611051729015,38.57205838054843,69.67437610783242,42.53652398078046,31.219708514222074,66.40549233209006,37.47700288827188,1.4455483225200951,2.3164806142679906,12.396360670379366,13.762457969618056,7.960340888885532,21.722798858503587,0.920154597990067,0.0,1.2490009027033011e-14,12.917276342186081,34.07544450761091,14853.227996458314,12.396360670379366,train
SIM_03439,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,28.6578,2536.74,83.9,6.75,21.93,13.831,15.744,1,NONE,,PASS,61.7019123630896,17.68241064118949,10.975389358810512,9.57065863228284,6608.253510180508,99.62271818821469,37.11616037811577,39.097090974097775,31.860199353494576,28.542441665998915,34.75859124889396,16.1385737147535,1.21253207244719,2.1298421201767543,5.548277185201608,12.754462359375,1.4786082761844421,14.233070635559441,0.8049281811386542,6.2450045135165055e-15,3.7470027081099033e-14,12.16563158290387,17.883778828616492,6608.253510180508,5.548277185201608,val
SIM_03440,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,29.725,1804.48,45.41,7.61,28.53,17.655,21.651,1,NONE,,PASS,84.77672503805869,25.199881517562947,4.525118482437049,7.678784343604644,11810.66611885907,99.57445999159843,51.651340685113446,68.51355305884552,45.40519192353684,34.72947416768194,52.6696713486468,36.22191715206898,1.3393650903519827,1.5489245810414562,10.138007110067335,17.17625065104167,2.218621767745907,19.39487241878758,0.7696414130070575,6.2450045135165055e-15,1.8735013540549517e-14,11.18938275288266,34.061722280759554,11810.66611885907,10.138007110067335,train
SIM_03441,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,26.0856,1912.83,98.09,6.76,30.04,12.499,18.426,1,NONE,,PASS,73.18974731696775,19.09198472611494,6.9936152738850526,7.603508678883097,7113.938961186215,99.60249950707156,38.16239746247748,56.64409423576212,34.39997247948638,28.072048425694703,45.74857783712109,27.58765612306744,1.2888540268784472,1.65014811311019,6.137007969125588,10.4032180625,3.5717199799404806,13.974938042440481,0.7319793223658347,6.2450045135165055e-15,0.0,11.203933154677658,21.2963962364103,7113.938961186215,6.137007969125588,test
SIM_03442,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,31.2649,1972.44,77.12,7.55,23.95,11.573,17.437,1,NONE,,PASS,58.851093126584466,18.399735414933506,12.86516458506649,6.712995555924292,4783.819251357935,99.65966034171258,29.106631189012045,41.95662081862056,33.15267642330361,25.95891326797165,44.494898887661705,18.355437039203384,1.2799103962332068,1.6673936094622306,4.04398088080581,11.463525269965277,4.859311591112877,16.322836861078155,0.8871234554726418,6.2450045135165055e-15,1.2490009027033011e-14,9.391926357088797,12.156250781922532,4783.819251357935,4.04398088080581,val
SIM_03443,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,39.0428,1644.62,26.46,7.69,23.56,17.578,23.891,1,NONE,,PASS,74.80377359984544,29.205487719040455,9.83731228095955,4.898330896025682,6512.704869314471,99.70216032299099,40.618126718659816,57.56916208961687,52.62250039466748,45.7487196584757,64.70397014221001,29.22569689259044,1.4319511780591943,1.38844739683067,5.498259854632747,22.456049350694443,5.444296254976286,27.90034560567073,0.9553117507940523,6.2450045135165055e-15,1.2490009027033011e-14,7.334637175988284,15.159526575830807,6512.704869314471,5.498259854632747,train
SIM_03444,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,36.7387,1868.84,97.29,8.65,22.75,16.362,22.808,1,NONE,,PASS,72.44788991816422,26.6164129333646,10.122287066635405,5.721697944530572,6767.883639522151,99.69383692854763,38.787395947257146,54.98948213656137,47.95750078083712,40.898587094884796,60.17847586552281,27.02894244022734,1.3964063308031058,1.5734348525858288,5.698092932872572,19.579622278645832,5.38479786109383,24.964420139739662,0.9379333046206949,0.0,2.4980018054066022e-14,8.23405877945142,15.80541537461347,6767.883639522151,5.698092932872572,train
SIM_03445,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,21.8813,2344.48,90.32,6.79,25.14,10.97,27.972,1,NONE,,PASS,89.86263689741459,19.663113167433977,2.21818683256602,13.04963312151171,23011.440272634914,99.44338901924897,35.74991334536558,84.22202423309231,35.429032734115275,21.623355840065194,71.16395956111778,51.364349593406835,1.484263242914427,1.9898342691329558,19.530536595149105,7.564813672743056,8.519214531012965,16.08402820375602,0.8179797403797873,3.1225022567582528e-15,3.122502256758253e-14,14.435752159085219,55.515023643077086,23011.440272634914,19.530536595149105,train
SIM_03446,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,31.7689,2939.37,76.53,6.77,29.55,15.51,16.449,1,NONE,,PASS,59.08611648699929,18.771009260638316,12.997890739361688,10.358669293095945,7169.32545321178,99.64758879307144,37.057208570006516,34.998301499694136,33.821638307456425,28.396948899648685,37.65322815851973,15.449716689687767,1.2321847096467085,2.5316190671725654,6.174792903280818,15.991173648437499,0.9644016283372185,16.955575276774717,0.903285222512225,6.2450045135165055e-15,3.7470027081099033e-14,12.576450559950079,17.72793060798273,7169.32545321178,6.174792903280818,train
SIM_03447,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,31.2471,2344.82,56.65,8.12,30.48,15.686,18.412,1,NONE,,PASS,68.16345088102297,21.299101660244126,9.947998339755868,8.232687575803363,7347.556128983002,99.64889895276382,40.62312805575308,46.3822392852379,38.37675974818762,34.46486618042274,42.74098031145495,20.405815274533627,1.2675021406268856,2.0257500997851534,6.347742070378251,15.919475226562499,2.046044324904566,17.965519551467064,0.8434871966924612,6.2450045135165055e-15,1.2490009027033011e-14,11.32367299474888,19.363416727281148,7347.556128983002,6.347742070378251,train
SIM_03448,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,28.1912,2426.73,26.66,8.97,26.12,16.938,18.999,1,NONE,,PASS,76.57729138760149,21.588057369661513,6.603142630338478,9.854660704775045,10328.36811399466,99.59391194303548,48.574957137376416,54.45271932009915,38.89740066605678,29.123456127643482,44.00640338766412,24.60684233828237,1.276442338286023,2.0664091792073225,8.79481222756169,15.588118479166663,1.2639865420916019,16.852105021258264,0.7806216526430555,1.2490009027033011e-14,0.0,13.753223683840845,29.760865099756508,10328.36811399466,8.79481222756169,train
SIM_03449,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,29.3357,2081.16,76.78,9.37,22.87,17.528,25.416,1,NONE,,PASS,87.94652655401345,25.799729190305722,3.535970809694273,9.466304498996712,17196.99075365119,99.54514287709755,50.61542099100137,75.59263703799071,46.48599854109139,34.63155948342956,61.846535424845776,42.02096826626601,1.4094040295077372,1.7529042907344259,14.484556151278815,16.821935818576385,4.194278020553136,21.01621383912952,0.8145904820980209,6.2450045135165055e-15,1.2490009027033011e-14,12.185492384185226,44.004042836784464,17196.99075365119,14.484556151278815,train
SIM_03450,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,30.967,1842.48,69.93,6.52,28.69,17.424,18.649,1,NONE,,PASS,77.20333122743604,23.907555581200118,7.059444418799884,6.953886703389005,8058.683424949289,99.62258007124153,48.83922003266405,55.44112347951165,43.07667672288309,34.04953537569815,47.8226815053399,26.303754818287732,1.3037879076264827,1.5823817088802195,6.9210592512786855,17.64554497395833,0.9214220790594502,18.56696705301778,0.7766150324300847,6.2450045135165055e-15,3.7470027081099033e-14,10.57504452160471,23.535421369434722,8058.683424949289,6.9210592512786855,train
SIM_03451,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,37.3626,1935.88,51.34,8.55,30.54,13.996,19.052,1,NONE,,PASS,59.03006786623438,22.05516813658969,15.307431863410315,5.7835265967021545,4716.790777235023,99.70124560423672,31.259124189680463,40.399461527350624,39.73904168754898,33.56264338244156,49.333878306866694,17.52428486157295,1.3147776075312625,1.672786844260277,4.075761699737045,16.842683859375,4.9101625635791155,21.752846422954114,0.9862924774926553,0.0,2.4980018054066022e-14,8.097149800953401,10.907822997860759,4716.790777235023,4.075761699737045,train
SIM_03452,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,35.9911,1972.02,39.45,6.95,30.94,11.548,15.951,1,NONE,,PASS,48.94618284151835,17.61626961267371,18.374830387326284,6.39635388513449,3856.497591199404,99.67564457332408,25.23317608227292,31.715947684683083,31.74102632914182,26.04590442680604,40.26297386333786,12.827773283079381,1.2501759984959664,1.7062597004793287,3.3367746903475353,13.165181969618056,4.534421169024186,17.699603138642242,1.0047304865218785,6.2450045135165055e-15,0.0,8.502311629218745,9.247435553275846,3856.497591199404,3.3367746903475353,train
SIM_03453,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,38.3496,2567.95,63.01,7.65,30.13,10.653,15.615,1,NONE,,PASS,40.20792448061211,15.419578206616821,22.930021793383183,8.645425623713829,4288.986176709395,99.66333356865539,19.55390494280535,25.67435936215722,27.783023795705983,21.374643201185403,37.34188628888763,9.877816651219897,1.2300557122072069,2.215960498853694,3.7010938482904847,12.8361304375,5.7973711696643,18.6335016071643,1.2084313434182217,0.0,1.2490009027033011e-14,9.604667231963225,9.04936162774828,4288.986176709395,3.7010938482904847,train
SIM_03454,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,35.4945,2186.83,54.85,7.17,21.26,18.062,27.54,1,NONE,,PASS,82.25754115199811,29.196902944195973,6.297597055804025,7.493209376184954,12290.665509754657,99.65734833635057,43.640744650466836,68.51899703435517,52.60703233188463,44.006692519276434,70.7291842153984,37.55999696177236,1.4806832873553366,1.831889443776347,10.295789066505213,21.011696419270837,6.895973594316579,27.907670013587417,0.9558435039129778,6.2450045135165055e-15,1.2490009027033011e-14,9.880342408130899,27.621907440960737,12290.665509754657,10.295789066505213,train
SIM_03455,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,35.112,1521.4,68.73,8.67,22.12,17.164,23.793,1,NONE,,PASS,81.12578311270013,28.484884966531272,6.62711503346873,5.186946983745277,8038.43707900108,99.65906750468349,44.2506336679178,66.14451763474433,51.32411705681311,44.68864623269873,64.31120819959439,36.397903305067416,1.4288307625067815,1.2781870572580358,6.753402284055654,19.690456041666668,4.811438375995137,24.501894417661806,0.8601717874743275,0.0,6.2450045135165055e-15,7.8111409009431325,20.30867368473777,8038.43707900108,6.753402284055654,val
SIM_03456,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,27.4796,2153.12,89.28,7.34,25.34,16.142,26.894,1,NONE,,PASS,89.37226434724023,24.55914075356423,2.9204592464357755,10.574134040039674,20170.521049953324,99.50889248903732,48.381867631629355,79.41084815522696,44.25070406047609,32.797299555699,65.90016101215325,45.386041845750384,1.4414967152485356,1.828646254207795,17.13083700091803,14.435138836805557,5.5171624825816314,19.95230131938719,0.8124185418209936,3.1225022567582528e-15,3.7470027081099033e-14,12.799933958184024,50.23183699103474,20170.521049953324,17.13083700091803,train
SIM_03457,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,23.0226,2868.63,95.28,6.71,20.12,15.06,20.177,1,NONE,,PASS,80.20495066229056,18.465264971176506,4.557335028823499,14.0662191124834,14434.660642434223,99.50965376808848,48.29350525298521,61.716512723283564,33.27074769581352,23.765996433031646,41.686862665427796,28.384545312412445,1.2601026319356057,2.393722790874791,12.044974834097864,11.228913421875,2.301061355963167,13.529974777838166,0.732725731201685,3.1225022567582528e-15,2.4980018054066022e-14,17.84357387443432,42.98924190152232,14434.660642434223,12.044974834097864,train
SIM_03458,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,28.6914,2610.62,56.24,9.18,33.13,13.006,16.305,1,NONE,,PASS,59.33806252423847,17.024920871079356,11.666479128920646,9.763460350822147,6406.056163322839,99.62600989991564,33.538281749764344,38.81900957982328,30.675533101043886,26.949741346669477,36.38016194463385,16.045423255097063,1.2235025140299152,2.2750658888606807,5.582658471666316,11.947527338541668,2.482254221015638,14.429781559557306,0.8475682012754329,0.0,3.7470027081099033e-14,12.375718217289904,17.177132635708904,6406.056163322839,5.582658471666316,val
SIM_03459,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,33.4501,1506.96,29.11,6.75,24.27,17.432,23.688,1,NONE,,PASS,84.2652482249439,28.186809796491957,5.2632902035080384,5.617129469714912,9547.190406210735,99.62725424233457,47.147668488532375,70.22884076241358,50.78704467836389,45.20334149822081,63.14628304745705,39.93015451716927,1.4196155939198771,1.2752742003802222,8.079368802860145,19.06975101996527,4.116542771666814,23.186293791632085,0.8225937578263213,6.2450045135165055e-15,1.2490009027033011e-14,8.363821007959979,25.12750926332187,9547.190406210735,8.079368802860145,val
SIM_03460,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,37.4267,1641.43,34.63,7.52,32.38,17.818,21.116,1,NONE,,PASS,73.14431957313352,27.37550505367796,10.051194946322022,5.080291553015215,6098.203543086717,99.69049599720883,42.75315247357291,53.08793132325938,49.32523433095128,46.00610178564118,55.261442563096956,25.60067910094234,1.3587854595605866,1.4269472090447357,5.301361938062732,21.83841447309028,2.7883045434074067,24.626719016497685,0.899589577186231,1.2490009027033011e-14,1.2490009027033011e-14,7.88474310222635,15.42416905359872,6098.203543086717,5.301361938062732,train
SIM_03461,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,37.3918,2614.88,29.74,7.31,25.53,13.233,25.656,1,NONE,,PASS,64.01344781534173,23.93578038021695,13.456019619783056,7.497626539788105,7252.93297716998,99.71327072218273,27.022726579210076,50.68800121216046,43.12753221660712,28.802548114611717,66.9042506368231,23.93066943440297,1.4495583939335146,2.222232964848656,6.1638418411954,15.865223890625003,12.196951217041626,28.06217510766663,1.1723944096203425,6.2450045135165055e-15,2.4980018054066022e-14,9.524217343211545,14.497968296838701,7252.93297716998,6.1638418411954,train
SIM_03462,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,35.5783,1620.57,84.88,6.65,29.09,12.111,25.24,1,NONE,,PASS,70.16565812821385,24.963748345830307,10.614551654169688,4.80755097843596,5420.587982688125,99.70334197359966,28.419348650894555,58.3206616460064,44.979726749243795,29.142712499597582,71.05450590036057,30.223746228540545,1.4833611833320204,1.3936426067740546,4.661546472192865,13.709690236979169,12.007597986010753,25.71728822298992,1.0301853658641562,6.2450045135165055e-15,1.2490009027033011e-14,7.614358027671646,12.558226678983434,5420.587982688125,4.661546472192865,train
