simulation_id,sampling_method,random_seed,model_version,parameter_set,topology,timestamp,feed_flow_m3h,feed_tds_mgL,feed_cod_mgL,feed_pH,temperature_C,stage1_pressure_bar,stage2_pressure_bar,feasible,failure_reason,failure_message,quality_flag,overall_recovery_pct,permeate_flow_m3h,concentrate_flow_m3h,permeate_tds_mgL,concentrate_tds_mgL,overall_tds_rejection_pct,stage1_recovery_pct,stage2_recovery_pct,average_flux_LMH,minimum_flux_LMH,maximum_flux_LMH,maximum_element_recovery_pct,maximum_polarization_modulus,feed_osmotic_pressure_bar,final_concentrate_osmotic_pressure_bar,stage1_pump_power_kW,stage2_booster_power_kW,total_power_kW,SEC_kWh_m3,water_balance_error,solute_balance_error,flux_decline_stage1_pct,flux_decline_stage2_pct,max_element_concentrate_tds_mgL,max_element_osmotic_pressure_bar,dataset_split
SIM_03463,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,27.0586,2533.67,96.93,8.54,28.0,12.461,16.744,1,NONE,,PASS,62.473911152939735,16.90456572322935,10.154034276770657,9.78499089935887,6735.46594152248,99.61380168295955,33.96010245413944,43.176639816861055,30.45867697879162,25.693053594948378,38.17336774587156,18.474240959700513,1.235749716066773,2.1710238593836357,5.771413508117146,10.755558616319442,2.9366739457704947,13.692232562089938,0.8099724527838538,9.367506770274758e-15,1.2490009027033011e-14,12.640319691823374,18.544918583456,6735.46594152248,5.771413508117146,test
SIM_03464,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,39.2678,1651.12,88.1,8.38,28.08,17.185,26.848,1,NONE,,PASS,77.78119010995312,30.54296216999617,8.724837830003842,4.937861397441913,7413.895167161956,99.70093867208672,39.248276938103324,63.42686467113147,55.032364270263365,44.47116850076571,73.91289826711133,34.25082675652719,1.507099301100648,1.4151697590174348,6.354426230130524,22.049619605902777,8.376887633411636,30.42650723931441,0.9961871762786598,6.2450045135165055e-15,3.7470027081099033e-14,7.307685019591088,16.90284130096436,7413.895167161956,6.354426230130524,train
SIM_03465,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,24.1537,1982.93,32.72,6.65,27.77,16.421,24.131,1,NONE,,PASS,91.23220843006239,22.03595392757198,2.1177460724280253,12.443124257844403,22486.595937132857,99.37248797194836,56.18603826663363,79.98858988535487,39.704421491120684,19.305987114072874,54.97851302130178,45.559792735655364,1.3566518264828176,1.6978140223448632,19.253356344836778,12.922019832465278,2.9984296479710983,15.920449480436377,0.7224760739999678,3.1225022567582528e-15,0.0,15.099073274284326,64.88448658734613,22486.595937132857,19.253356344836778,train
SIM_03466,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,31.2338,2985.21,69.7,6.82,21.85,18.081,20.577,1,NONE,,PASS,72.72845095872626,22.71585891554664,8.517941084453364,10.844928924433935,10917.321369166437,99.63671135617146,45.50947290391182,49.951761352604805,40.929475523507456,32.13657550871879,45.75650502312929,21.825405497580505,1.2889107770453094,2.5056971753467425,9.163677368450786,18.510093401041665,1.7409491595416142,20.25104256058328,0.8914935876240871,6.2450045135165055e-15,2.4980018054066022e-14,14.007357272522821,26.986780171122497,10917.321369166437,9.163677368450786,train
SIM_03467,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,21.2254,2074.06,47.37,6.72,32.41,13.585,24.798,1,NONE,,PASS,91.27554007694859,19.373598483492646,1.851801516507351,13.887019319459634,23627.646482380766,99.33044273938751,49.73496043938543,82.64308553357334,34.9073846549417,18.888569992471286,58.16195722872592,48.94625975023584,1.3808533177090272,1.8032232437966147,20.54228003685444,9.265292446180556,4.320556611443032,13.585849057623587,0.701255838929431,6.2450045135165055e-15,6.2450045135165055e-15,15.831823853117792,67.52418437675563,23627.646482380766,20.54228003685444,train
SIM_03468,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,32.0418,1990.81,53.68,8.36,28.27,11.497,16.706,1,NONE,,PASS,55.61348710761368,17.81956231204736,14.222237687952635,6.760890581875391,4476.697770346205,99.66039498586629,28.01703313685412,38.337477841425994,32.107319481166414,25.618890575559146,42.151834710188616,16.274681468225797,1.2633612214187404,1.7073932444313178,3.8393837334802683,11.663827109375,4.532041250204711,16.19586835957971,0.9088813785639442,6.2450045135165055e-15,1.2490009027033011e-14,9.329960081205241,11.37108781144773,4476.697770346205,3.8393837334802683,train
SIM_03469,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,29.1442,2260.29,89.52,6.79,24.09,11.447,19.651,1,NONE,,PASS,64.46098802923832,18.786639273217276,10.357560726782726,7.927910470093492,6345.645153096166,99.64925250874475,29.48250229117274,49.602562306584844,33.84980049228338,24.305402923004653,49.691322028158076,22.982988849506683,1.317390519444262,1.9116267359419612,5.366791399094431,10.558447803819446,6.1755186093414505,16.733966413160896,0.8907376231478121,6.2450045135165055e-15,2.4980018054066022e-14,10.801355488145239,15.944707649219541,6345.645153096166,5.366791399094431,train
SIM_03470,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,35.0073,2364.84,54.0,8.54,21.53,13.304,16.335,1,NONE,,PASS,53.330479687485564,18.669561015637136,16.337738984362865,7.705240727382726,5058.399448613962,99.67417496628175,29.92761493025231,33.3981278558434,33.63884867682367,29.872607670694695,39.128259157750136,13.537969262057004,1.2423213538649711,1.9828237102392252,4.241265524336862,14.9397907109375,2.9649478004761916,17.90473851141369,0.959033717847846,0.0,2.4980018054066022e-14,9.450943903929014,11.651780916061238,5058.399448613962,4.241265524336862,test
SIM_03471,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,31.0978,2463.87,92.99,7.24,29.32,14.151,21.118,1,NONE,,PASS,68.88383317095996,21.421356671838787,9.67644332816121,8.403776774014448,7899.6914045751155,99.6589196356133,35.49232398046958,51.76362140279358,38.59703904835818,31.129739521510878,51.531753783220175,24.10343788275357,1.3309264824867197,2.1204682573358347,6.798672359398129,14.185941734374998,5.166267072879714,19.352208807254712,0.9034072446352456,6.2450045135165055e-15,0.0,11.20094235014233,19.412812136740097,7899.6914045751155,6.798672359398129,train
SIM_03472,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,36.2047,2991.54,74.13,6.93,31.23,12.807,20.381,1,NONE,,PASS,53.415506612591976,19.33892392256909,16.86577607743091,9.254862238061333,6411.1386671353885,99.69063217479756,25.28434116701675,37.65096351282754,34.844907968592956,25.91319349511236,48.97535847667036,15.743873398049294,1.312162034436918,2.590852009057082,5.552428346634598,14.826013216145833,7.536592187196,22.36260540334183,1.156352105881342,6.2450045135165055e-15,4.9960036108132044e-14,10.716041764774799,13.042491963284226,6411.1386671353885,5.552428346634598,train
SIM_03473,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,38.7916,2080.41,35.44,7.83,31.44,16.809,21.17,1,NONE,,PASS,65.87049669138966,25.552219594537114,13.239380405462896,6.074400698822147,6083.911457231243,99.70801905879985,37.05379720994652,45.77988536902919,46.04003530547227,41.19131758603655,53.9048174543085,20.623513527286832,1.3485852883433755,1.803002185762157,5.272665318553248,21.27577832291667,4.078966124946081,25.35474444786275,0.9922717028184673,6.2450045135165055e-15,2.4980018054066022e-14,8.50781990665255,13.765877981616853,6083.911457231243,5.272665318553248,train
SIM_03474,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,30.872,2131.38,92.13,7.79,21.31,10.964,24.385,1,NONE,,PASS,70.45001299797919,21.749328012736132,9.122671987263871,6.979195806656474,7196.155976317804,99.67255037550055,26.898014173126345,59.57703929958398,39.18797840132636,23.619496926827637,65.65432663223207,30.741579958987025,1.4395297902784217,1.7857426596880708,6.029184243391586,10.666651180555554,10.869491426711706,21.53614260726726,0.9901980693222322,6.2450045135165055e-15,1.2490009027033011e-14,9.90352633318835,16.654800049276528,7196.155976317804,6.029184243391586,train
SIM_03475,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,23.6091,1784.62,81.31,8.07,31.89,16.842,23.815,1,NONE,,PASS,92.6021066833553,21.86252396898004,1.7465760310199676,12.781810829164392,23963.359540631383,99.28377969376314,60.057894849446406,81.47845916293129,39.39193507924332,14.405871560716957,53.28163836012922,48.74168520871828,1.3439254360451403,1.5489386892944361,20.798699284977697,12.975782695312502,2.430509680351336,15.406292375663838,0.7046895590611258,3.1225022567582528e-15,1.2490009027033011e-14,15.379786613346946,72.96278417088445,23963.359540631383,20.798699284977697,train
SIM_03476,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,21.5891,2937.55,64.23,7.21,31.27,17.412,27.159,1,NONE,,PASS,89.83764432088269,19.395138870079684,2.1939611299203143,20.770052326567736,28722.579354938793,99.2929464238373,59.024853463292196,75.1987325536144,34.94619616230574,9.905931634743096,50.5885885911547,42.63719581493054,1.3239724315149526,2.5444277811548,24.878735292039146,12.292856028645833,3.1320954231136184,15.424951451759451,0.795299871534051,0.0,0.0,23.41312126825395,80.41864398550324,28722.579354938793,24.878735292039146,train
SIM_03477,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,22.3284,2021.64,58.14,7.03,23.74,12.717,21.084,1,NONE,,PASS,85.48056688241782,19.08644289577378,3.241957104226218,10.411298745371674,13862.389437059526,99.48500728391942,44.52943783926241,73.82497571322773,34.3899871995924,27.57485802617417,51.09701054899314,40.303934420363305,1.327716551641116,1.7077766500912321,11.710227832394294,9.07381984375,3.7918270807711467,12.865646924521148,0.6740725338281827,3.1225022567582528e-15,1.2490009027033011e-14,13.757127143728711,42.112900820894424,13862.389437059526,11.710227832394294,train
SIM_03478,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,21.122,1961.72,58.42,8.98,27.98,15.492,21.132,1,NONE,,PASS,90.47098339598418,19.109281112899776,2.012718887100224,13.889960299630012,20454.92937332251,99.29194990622362,59.137251478774566,76.6804315694375,34.43113714035995,13.856633927208112,44.74649578111874,42.89040850325535,1.2817002744397206,1.6808258693021583,17.526035543007698,10.618755468749999,1.8251031643318818,12.44385863308188,0.6511944933753483,0.0,1.2490009027033011e-14,17.50046051817,69.0330299941497,20454.92937332251,17.526035543007698,train
SIM_03479,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,35.3415,2837.43,48.88,9.3,25.82,15.607,21.299,1,NONE,,PASS,63.59500223739363,22.475427715728472,12.866072284271539,8.825345849106188,7778.650446776081,99.68896692256351,34.3755071887282,44.52528895377096,40.496266154465715,34.327670404078575,50.61511734832149,19.49172140852683,1.324167533234853,2.4137064295643063,6.617036753934612,17.90850748697917,4.946161157617816,22.854668644596984,1.0168735800566375,1.2490009027033011e-14,4.9960036108132044e-14,10.906779405979343,16.834409798398266,7778.650446776081,6.617036753934612,train
SIM_03480,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,35.8538,2525.41,64.72,7.66,24.11,16.614,25.404,1,NONE,,PASS,73.52732816534444,26.362341185746264,9.49145881425374,7.865754337982872,9517.839894410543,99.68853555113891,37.8629251163036,57.39633401764539,47.49971384819147,38.502663844044534,63.83074129391232,28.283053691201825,1.4250227925433059,2.1359941009400996,8.050197737457784,19.421742026041667,7.147686236283777,26.569428262325445,1.0078554129589654,0.0,0.0,10.237617813170134,20.754270336305872,9517.839894410543,8.050197737457784,train
SIM_03481,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,29.1814,1570.25,90.85,8.96,34.3,10.498,24.827,1,NONE,,PASS,77.28265645823518,22.55216111170344,6.629238888296566,5.492792338274208,6893.433738360369,99.65019631662001,28.696243384648685,68.1400467238862,40.634524525591786,23.946949874009853,69.53267658298837,38.90935911273094,1.470875710464238,1.3736464847959182,6.030339769382142,9.610357071180555,10.677537273770819,20.287894344951376,0.8995986790118742,6.2450045135165055e-15,2.4980018054066022e-14,8.979166207633423,17.941722105988266,6893.433738360369,6.030339769382142,test
SIM_03482,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,20.8692,2967.01,71.99,6.96,25.06,19.609,26.489,1,NONE,,PASS,90.14773336381012,18.81311077116026,2.056089228839737,24.889933387786726,29887.25739921602,99.1611105662675,68.60061278841934,68.62274231722529,33.89749688497344,3.968344070599694,49.69881851128201,44.3047574814171,1.317445374251398,2.5175197857825724,25.359456774767494,13.474945343750003,1.667778844235445,15.142724187985447,0.8049027283248994,3.1225022567582528e-15,1.2490009027033011e-14,29.344309974783155,89.88505087892902,29887.25739921602,25.359456774767494,val
SIM_03483,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,34.5206,1929.24,99.58,7.2,30.93,16.031,17.478,1,NONE,,PASS,65.29061113865457,22.538710708730388,11.981889291269617,6.264441862360166,5546.481717998807,99.67528965487134,39.69958244427206,42.439223029810705,40.61028956527998,36.59611829405915,43.04246738517606,18.435074041916838,1.2696264449199277,1.6691900762755116,4.79884941320269,18.00075488368055,1.3711137879646826,19.37186867164523,0.8594932035815839,6.2450045135165055e-15,1.2490009027033011e-14,9.075812352059438,14.430352762934717,5546.481717998807,4.79884941320269,train
SIM_03484,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,20.8597,1556.23,93.12,6.87,32.46,14.943,21.112,1,NONE,,PASS,92.78687350417172,19.355063452349707,1.5046365476502923,12.52290704600365,21413.88185793645,99.1953048684318,60.153878928630746,81.89754409743247,34.8739882024319,12.29869113893944,47.60495207104109,49.577527725988595,1.3022121272145981,1.3532343824696127,18.620641673982554,10.0892502109375,1.9102666853488364,11.999516896286337,0.6199678407579488,0.0,6.2450045135165055e-15,15.306767291922698,74.1651013100779,21413.88185793645,18.620641673982554,val
SIM_03485,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,22.6479,2804.67,45.65,7.64,21.75,13.562,26.246,1,NONE,,PASS,87.23528014391478,19.756959011713676,2.89094098828632,14.888186344008783,21870.297824073314,99.46916441706122,43.2441074203676,77.50943686036577,35.598124345430044,26.637179944801986,60.602029192623114,41.612648176583946,1.3996953073282032,2.3533592079918377,18.35105975598084,9.868153997395833,5.861967698842224,15.730121696238058,0.7961813195498278,3.1225022567582528e-15,0.0,16.752218445508326,55.4967732691521,21870.297824073314,18.35105975598084,train
SIM_03486,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,20.1059,2520.52,51.19,8.51,34.06,11.414,19.009,1,NONE,,PASS,77.99030413665197,15.680652559411106,4.4252474405888895,12.747683934293187,11406.691206079062,99.49424388878909,39.17729204116372,63.81335754033872,28.253428034974966,21.40790581835496,42.67903445551096,30.8990073141418,1.2670661050033967,2.203216502327833,9.97072441487914,7.260987480034721,3.4160390831160625,10.677026563150784,0.6809044791151068,3.1225022567582528e-15,6.2450045135165055e-15,16.959253055139474,37.34561160041203,11406.691206079062,9.97072441487914,train
SIM_03487,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,30.5115,2927.19,68.12,7.28,23.77,14.834,18.75,1,NONE,,PASS,64.10386305869476,19.55905017715365,10.95244982284635,10.344499678507754,8136.136712614695,99.6466064834019,36.599026648060835,43.38235669972197,35.2415318507273,31.195748408598867,41.796326191827305,18.471977508210067,1.2608690105835698,2.472988201471314,6.873680934908134,14.642076861979168,2.9325858034497574,17.574662665428924,0.8985437690607987,0.0,2.4980018054066022e-14,12.73106036112211,19.767943288448237,8136.136712614695,6.873680934908134,train
SIM_03488,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,25.8325,2219.21,85.55,9.01,22.79,13.704,22.704,1,NONE,,PASS,82.28244332851509,21.25561217283866,4.5768878271613405,9.55970369445698,12481.08914353991,99.56922942423398,41.822655054539936,69.54560802302903,38.29840031142101,30.183873779784776,55.842939518123124,37.35215403666922,1.3631811942523224,1.868674889854052,10.509639863087784,11.383118033854165,4.931279926464929,16.314397960319095,0.7675336672338394,0.0,0.0,12.641530222308841,33.964147830497204,12481.08914353991,10.509639863087784,test
SIM_03489,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,23.2122,2543.01,28.58,8.68,20.95,14.378,24.155,1,NONE,,PASS,86.9178334285714,20.17554133110685,3.0366586688931507,13.419421780760075,19349.594086792706,99.47230165116298,47.02422171952494,75.30538107025751,36.35232672271504,26.257357809984235,55.31445771016896,39.29836791370117,1.3591856313678667,2.1280154274899235,16.191927964248144,10.771710067708334,4.366660401346214,15.138370469054546,0.7503328025064714,3.1225022567582528e-15,0.0,16.014776110811017,52.530750735070285,19349.594086792706,16.191927964248144,val
SIM_03490,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,21.6212,2301.51,40.98,7.8,34.16,19.148,25.989,1,NONE,,PASS,92.06126385826825,19.904749981323896,1.7164500186761094,20.669253622697635,28751.196451617674,99.10192640385236,69.39015985090036,74.06475792404531,35.864414380763776,3.7272265946614107,50.76391011539393,48.296657988813095,1.3252623399548724,2.0124321112744363,25.139943331462835,13.614411690972224,1.6754654098225765,15.2898771007948,0.7681521805167556,3.1225022567582528e-15,0.0,24.67949147102762,91.3710176517854,28751.196451617674,25.139943331462835,train
SIM_03491,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,37.982,1633.16,99.78,8.79,20.42,14.952,19.058,1,NONE,,PASS,62.89822702046051,23.89000458691131,14.091995413088686,4.8162760614175175,4393.673177419111,99.70509465934644,34.64480917512021,43.230564380181754,43.04505330975011,38.01786921167042,50.877923858509014,19.315175625321398,1.3261018574750107,1.3641812842192547,3.6700425663200766,18.38269453125,3.926893690500216,22.309588221750214,0.9338461255035939,6.2450045135165055e-15,1.2490009027033011e-14,7.136412615614221,10.39789847094411,4393.673177419111,3.6700425663200766,test
SIM_03492,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,34.4556,2421.98,27.64,6.56,31.23,15.566,22.172,1,NONE,,PASS,68.740193089587,23.684845970175736,10.77075402982426,7.6767999570579635,7731.023290746517,99.68303619530062,36.45593848663123,50.80609239332872,42.675398144460786,35.61609691189092,54.7952963766941,23.592163311213174,1.3552719373469584,2.097579089330603,6.695527128133907,17.41054628125,5.36414947640607,22.77469575765607,0.9615724664764238,0.0,3.7470027081099033e-14,10.30618429440535,17.983549480139477,7731.023290746517,6.695527128133907,train
SIM_03493,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,36.7611,2584.35,77.22,8.67,20.63,18.172,20.849,1,NONE,,PASS,68.19630719103166,25.06971268280234,11.691387317197659,8.025424162327711,8108.734330239967,99.68946063179028,41.055505307101136,46.04467647968524,45.17065348252674,40.32017668597548,49.21441807712843,20.331698328527626,1.3139055096017134,2.1602560804343245,6.778084486051594,21.901893216145837,2.3527031869704733,24.25459640311631,0.9674860142994302,0.0,3.7470027081099033e-14,10.477399148957675,18.072430272799252,8108.734330239967,6.778084486051594,test
SIM_03494,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,28.8567,1528.11,27.97,9.16,24.57,10.398,15.079,1,NONE,,PASS,57.67750006302139,16.643823160685894,12.212876839314099,5.592262365159479,3603.011459959784,99.63404058836343,29.03250877247939,40.36353941089257,29.988870559794403,23.98565859045313,39.25269225281089,17.52711694422162,1.2431802817104827,1.2944769086846986,3.0521462045561405,9.4032262265625,3.648510866897135,13.051737093459636,0.7841790295086127,6.2450045135165055e-15,0.0,8.78000801308834,10.645564392743964,3603.011459959784,3.0521462045561405,val
SIM_03495,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,31.2767,2195.49,97.88,7.31,26.39,10.482,26.863,1,NONE,,PASS,72.26225651051872,22.601249182025413,8.67545081797459,7.065640920169451,7896.764238463716,99.67817476189053,24.618021296917835,63.203747146601295,40.72297149914489,21.87437655642316,73.12680168344741,33.89729279416431,1.5005333882739744,1.871190347200983,6.730319435358496,10.28302962239583,13.778625293408883,24.061654915804713,1.0646161511701198,0.0,1.2490009027033011e-14,10.130174278356746,17.78907749142929,7896.764238463716,6.730319435358496,train
SIM_03496,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,28.6858,1572.29,31.06,7.61,29.9,12.038,14.821,1,NONE,,PASS,61.91096269326665,17.759654936265083,10.926145063734912,5.8222900092329395,4118.469447184427,99.62969363099474,34.828993527137136,41.55524155884628,31.99937826354069,28.553761688707237,37.27717528467786,18.06105690117929,1.2296136719164352,1.3557469005971732,3.551254659270516,10.981033803819443,2.0986238836911153,13.079657687510558,0.7364815214287748,6.2450045135165055e-15,2.4980018054066022e-14,9.017431555294243,12.69380729215297,4118.469447184427,3.551254659270516,train
SIM_03497,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,28.9621,2883.73,96.5,7.88,22.31,10.669,24.484,1,NONE,,PASS,67.74714138472558,19.62099483498561,9.341105165014396,9.848396133349123,8920.319366001513,99.65848411143384,24.6042541693844,57.221911846679205,35.35314384682092,19.957563968472705,62.10848193482021,28.256852477999605,1.4114561055713448,2.42429222502485,7.499128172102128,9.710097120659722,10.815738504870572,20.52583562553029,1.0461159486638918,6.2450045135165055e-15,0.0,12.49606911437831,19.950433271008297,8920.319366001513,7.499128172102128,train
SIM_03498,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,29.2988,2630.42,54.09,9.18,21.27,15.827,22.663,1,NONE,,PASS,77.37116438479164,22.66882271077133,6.6299772892286555,9.964010089714904,11590.126747889333,99.62120079342026,42.584481519293774,60.58759684838084,40.84472560499339,34.79124657210057,53.20959566592547,29.630656184662506,1.3433877724757413,2.2035559699302754,9.709283303639765,15.070315920138887,4.255747016248708,19.326062936387594,0.8525393304701532,1.2490009027033011e-14,4.9960036108132044e-14,12.920792355527755,29.099690637081615,11590.126747889333,9.709283303639765,train
SIM_03499,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,24.3406,2872.93,62.67,7.53,27.22,10.684,26.669,1,NONE,,PASS,79.94367518811973,19.458770202839467,4.881829797160533,11.843432316526922,14277.101870835231,99.58775771367465,28.756678816672434,71.84813330042525,35.06084721232337,19.338291109923766,66.69566997819065,39.834938299178006,1.4478800312475057,2.4553492696933548,12.201923350688292,8.173328383680555,9.895839823743833,18.06916820742439,0.9285873680129948,0.0,1.2490009027033011e-14,14.62484984238268,34.51029155329195,14277.101870835231,12.201923350688292,train
SIM_03500,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,32.3265,2417.8,65.71,9.45,31.33,17.669,23.543,1,NONE,,PASS,78.42398606213585,25.351729854376348,6.974770145623655,8.673064264239308,11174.437707695153,99.64128280816283,44.99668608333883,60.77324728005432,45.67879253040783,40.37795532031245,56.04963298530282,29.99143851797515,1.3647470837826636,2.094646902461775,9.68090881428394,18.695211888020832,3.9043335775054198,22.59954546552625,0.8914399764963179,0.0,1.2490009027033011e-14,11.894344871936987,27.96035733026076,11174.437707695153,9.68090881428394,test
SIM_03501,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,34.1493,2898.74,29.71,8.36,25.04,16.17,16.781,1,NONE,,PASS,58.479535020521254,19.970351852762864,14.178948147237143,9.659622280572307,6967.867771315845,99.66676479157937,36.879340927753205,34.22048250168751,35.98261595092408,30.23643268151008,40.07991466736083,15.42774984515195,1.2489054877956045,2.4594274621783327,5.911867000697381,17.9719584296875,0.794101884913221,18.766060314600722,0.93969602803991,1.2490009027033011e-14,4.9960036108132044e-14,11.615061034192925,16.210891630365662,6967.867771315845,5.911867000697381,train
SIM_03502,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,35.2114,2017.25,71.81,6.64,34.0,18.704,22.802,1,NONE,,PASS,77.87385494135944,27.420474558821837,7.790925441178165,6.802314217565399,9093.101262607252,99.66279270206641,46.100431144083096,58.94930974719358,49.40626046634565,43.487543448241304,56.51361944054449,29.231330242262622,1.36826875303634,1.7629578274262594,7.946835566485591,21.629030366319444,2.9970676944592265,24.62609806077867,0.898091606983361,6.2450045135165055e-15,2.4980018054066022e-14,9.984464894769882,23.049445640280304,9093.101262607252,7.946835566485591,train
SIM_03503,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,28.8967,1736.6,78.25,9.03,34.25,10.438,18.015,1,NONE,,PASS,62.18544432053916,17.96954128897324,10.927158711026758,6.140590750988883,4582.313384945472,99.64640154606766,28.04237196751268,47.44885745485054,32.37755187202386,23.092725770491864,47.311105574304456,21.85498797387185,1.3000884810658915,1.5189215350332264,4.007931867249036,9.456394907118057,5.795432654673647,15.251827561791703,0.8487599831583222,0.0,6.2450045135165055e-15,9.575277312837452,12.710552637210492,4582.313384945472,4.007931867249036,test
SIM_03504,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,35.9067,2951.75,40.87,7.19,30.64,15.375,25.411,1,NONE,,PASS,67.76490510550836,24.332141181519575,11.57455881848043,8.906320017755911,9138.222332936091,99.69826983932393,32.680961092843305,52.11593121680066,43.841695822557796,33.13760975033433,62.38547514806648,24.412336252561094,1.4136293065413315,2.551436272920871,7.8989046939167356,17.9056614140625,8.800974564916407,26.70663597897891,1.097586759001003,6.2450045135165055e-15,8.743006318923108e-14,11.027404647070583,19.025614643860507,9138.222332936091,7.8989046939167356,train
SIM_03505,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,35.2264,2179.23,96.24,6.95,33.43,13.242,26.741,1,NONE,,PASS,71.51108877806531,25.190782177316397,10.035617822683614,6.5749325809332335,7632.893293762302,99.69829102109767,29.908950037372712,59.35442365733561,45.3887967158854,30.091834466415918,71.66187833080767,30.508406026903405,1.4883737556367649,1.900984467919498,6.658320414425753,14.957459687499998,11.958629600752207,26.916089288252206,1.0684896204806773,1.2490009027033011e-14,2.4980018054066022e-14,9.163253351590829,16.917137470079723,7632.893293762302,6.658320414425753,train
SIM_03506,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,25.1191,1841.85,33.66,9.08,23.04,19.963,24.913,1,NONE,,PASS,93.45065938447074,23.473964581444587,1.6451354185554163,14.885141195709927,27910.286618289974,99.1918374897136,68.0996700777488,79.4693640113077,42.29543167827853,7.9220616577191025,55.82547434537293,48.29914192749598,1.363048962147489,1.5522309185858347,23.52157332871959,16.527800875868056,1.5024517075312867,18.030252583399342,0.7680957565068355,3.1225022567582528e-15,6.2450045135165055e-15,17.569439758744213,84.14368523007573,27910.286618289974,23.52157332871959,train
SIM_03507,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,36.3862,2705.86,26.54,7.57,20.82,13.897,27.667,1,NONE,,PASS,69.67630661082589,25.35256027602833,11.03363972397167,7.951480405256728,8904.98287090839,99.70613851399347,29.398528686612106,57.04948802756192,45.680288785636634,30.41790526892042,72.03282018231529,28.42369419931036,1.491443420996255,2.263289010458909,7.448482135088951,16.27745500868056,12.684038824047022,28.96149383272758,1.1423498659467388,6.2450045135165055e-15,0.0,9.911029003049256,17.800740860934535,8904.98287090839,7.448482135088951,train
SIM_03508,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,34.5404,1713.59,92.54,7.05,22.6,14.892,26.718,1,NONE,,PASS,80.23368252028243,27.71303487723563,6.827365122764356,5.652287350707157,8646.299258653422,99.67014937349616,37.383506683547914,68.43273004794077,49.933396175199334,37.09360311105686,73.43966094101356,38.82951256148407,1.50314312830665,1.441993663693355,7.275899570711072,16.64505473958333,9.218929568499066,25.863984308082394,0.933278669140921,1.2490009027033011e-14,0.0,8.098676791657432,20.253662952821543,8646.299258653422,7.275899570711072,val
SIM_03509,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,33.6475,2039.67,58.63,8.58,33.4,14.214,22.509,1,NONE,,PASS,70.26348149855023,23.64190493722469,10.005595062775317,6.5072803722316825,6843.766052035913,99.68096405927274,34.695724221798855,54.46466843542278,42.59802691391836,33.30357792243378,58.48922057107405,26.508177646248303,1.3833656109343342,1.779069475661208,5.969365280532394,15.4226470703125,6.6720876876094515,22.09473475792195,0.9345581422727622,6.2450045135165055e-15,2.4980018054066022e-14,9.313439035272948,16.617248007727163,6843.766052035913,5.969365280532394,train
SIM_03510,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,32.0166,1673.8,94.88,7.13,31.65,17.448,20.869,1,NONE,,PASS,80.51655922072814,25.778664699463643,6.237935300536358,6.2447527508467635,8565.078205942742,99.62691165307403,48.1676759096831,62.410636371770025,46.44804450353809,39.8318886830831,52.60201724850394,32.089285795754954,1.3388618863521013,1.4516108506492609,7.428103991161423,18.270306140625,2.230522334130735,20.500828474755735,0.7952633976104387,6.2450045135165055e-15,1.2490009027033011e-14,9.600704525843867,24.27687992475999,8565.078205942742,7.428103991161423,test
SIM_03511,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,32.5015,2318.4,65.53,6.79,30.85,10.828,24.667,1,NONE,,PASS,65.91728049874311,21.424104921298994,11.077395078701018,7.253966157073039,6788.24464900941,99.68711326099582,24.27589075997092,54.990927138908916,38.601990849187374,22.40821343869855,65.65434002849096,27.11046258932603,1.4395298973889679,2.005365926018051,5.871685005433848,11.07618392795139,12.210878969772786,23.287062897724176,1.086956163782278,1.2490009027033011e-14,4.9960036108132044e-14,10.182868143105232,15.19641355289472,6788.24464900941,5.871685005433848,train
SIM_03512,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,29.8748,2338.41,99.04,6.66,20.89,10.055,21.446,1,NONE,,PASS,62.61970147664503,18.70751057674475,11.167289423255246,7.8767827329888025,6242.533297878017,99.6631564724326,23.871030531596958,50.898719916510245,33.70722626440495,20.175345458281733,56.00710523781002,24.078181276114627,1.3644247508339742,1.9564049514879307,5.222746675645774,9.379183086805556,9.350844841910034,18.73002792871559,1.0012036530396957,0.0,2.4980018054066022e-14,10.842272164822557,14.546471055360188,6242.533297878017,5.222746675645774,val
SIM_03513,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,25.9459,1553.4,92.5,7.27,30.1,13.703,23.65,1,NONE,,PASS,88.86056773587715,23.055674044182954,2.8902259558170504,7.569690521836244,13884.671079762938,99.51270178177957,44.88084090687406,79.79027175414205,41.54175503456388,32.9886554706347,62.30058692601807,49.22203770544776,1.4129629451531216,1.3403425045129957,11.98031080815541,11.43218696267361,5.162818759215054,16.595005721888665,0.719779681569347,0.0,1.2490009027033011e-14,10.353270619062634,39.22957703498948,13884.671079762938,11.98031080815541,train
SIM_03514,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,27.6757,1944.13,53.34,7.0,28.86,14.281,16.197,1,NONE,,PASS,69.99175930917589,19.370709331129593,8.304990668870404,7.587408759677041,6460.956705522474,99.6097272939733,42.44780095502881,47.85908933318828,34.902178975008276,30.430604015380677,37.93639598512953,21.330828348646534,1.2341242482317738,1.6706224181957927,5.5520048120435765,12.74980099565972,1.308527304454055,14.058328300113775,0.725751858633355,3.1225022567582528e-15,6.2450045135165055e-15,11.138329234589195,19.785200398822823,6460.956705522474,5.5520048120435765,train
SIM_03515,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,34.946,1709.58,54.65,7.81,33.23,11.583,23.102,1,NONE,,PASS,65.29249824428693,22.81711643644851,12.128883563551485,5.126749650735742,4916.034087049922,99.700116423289,26.930797055188886,52.50050588080523,41.11192150711444,27.058300928870782,63.874270277943175,25.626510068195063,1.425367365767532,1.4903268297863632,4.285554051916147,12.825364010416665,10.611999522903831,23.437363533320497,1.0271834128821462,0.0,0.0,8.058917306477142,11.583267627862833,4916.034087049922,4.285554051916147,train
SIM_03516,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,24.4349,2537.76,64.88,7.72,24.93,15.868,24.654,1,NONE,,PASS,87.52179066640777,21.38586202754607,3.0490379724539314,13.379170274059868,20243.69236857989,99.47279607708926,50.44236766042164,74.82081216453366,38.53308473431724,24.82759639482981,55.08184999154263,39.17469166751022,1.357430724392932,2.1523607561891036,17.1693655091483,12.603275374131941,3.8834038057765623,16.486679179908503,0.7709148763174861,6.2450045135165055e-15,3.7470027081099033e-14,16.26616474009956,54.92599395510157,20243.69236857989,17.1693655091483,train
SIM_03517,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,37.4597,2203.41,76.05,9.26,31.24,11.083,17.735,1,NONE,,PASS,47.85460551548456,17.92619166228397,19.53350833771602,6.899895691484156,4219.180052016255,99.68685375434059,22.26050974192634,32.92290146049696,32.299444436547695,23.86799732067387,45.21259698166347,13.46020824619817,1.2850227671064487,1.9083471313517715,3.6541815408488834,13.097562988715277,7.181152735010765,20.27871572372604,1.131233900973607,1.2490009027033011e-14,3.7470027081099033e-14,8.866259443399374,9.191811454401837,4219.180052016255,3.6541815408488834,train
SIM_03518,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,24.9225,2443.08,29.63,7.26,24.74,18.44,18.631,1,NONE,,PASS,83.24716373401142,20.747274381608996,4.175225618390998,12.731025699605699,14519.820665407145,99.47889444064026,59.35619338955425,58.78133063037709,37.38247636325946,18.11765927317267,48.53537748782355,30.327130457620132,1.3089592723942662,2.070738663851747,12.306905236034913,15.080492252604168,0.22545066605190892,15.305942918656077,0.7377327082647407,3.1225022567582528e-15,2.4980018054066022e-14,18.158757876400138,48.35568557188065,14519.820665407145,12.306905236034913,test
SIM_03519,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,20.2977,1867.67,79.89,8.89,25.93,18.85,24.443,1,NONE,,PASS,93.57692237526219,18.99396297296359,1.3037370270364073,21.563085355781315,28763.34424543596,98.84545528086967,75.31650970798354,73.97824396489311,34.2233567080425,1.237154658619477,51.788513929504866,54.37117335138642,1.332825916916124,1.589348712697047,24.47701368515083,12.571006960937503,1.0512681468334313,13.622275107770934,0.7171897263968119,3.1225022567582528e-15,0.0,25.481676564434892,96.63927009800796,28763.34424543596,24.47701368515083,train
SIM_03520,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,22.2726,1791.78,98.96,8.25,27.34,10.15,15.452,1,NONE,,PASS,68.73426285153211,15.308907427870341,6.963692572129656,7.949646165484784,5713.333611251142,99.55632688357473,34.41035783102779,52.331288730130595,27.583616987153768,21.51057228879144,37.91600097883308,24.53202452320309,1.2339844520800882,1.5319563390048627,4.884850619275655,7.065943682291666,2.9176458065003774,9.983589488792044,0.6521425213282438,3.1225022567582528e-15,1.2490009027033011e-14,12.038629651166472,19.321830696494736,5713.333611251142,4.884850619275655,test
SIM_03521,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,20.6347,2307.03,65.65,8.94,26.26,17.656,26.841,1,NONE,,PASS,92.58517316166079,19.104672726389218,1.5300272736107863,21.81748580098271,30841.316902605387,99.05430420059632,66.65329110265408,77.76444187891244,34.42283374124183,3.4579441120172154,47.80460330894732,51.410319261113,1.303656997151779,1.9654012273558803,26.274284293508224,11.924241438368053,2.3020267652430415,14.226268203611095,0.7446486211700659,3.1225022567582528e-15,0.0,23.441003004730167,92.76650390827527,30841.316902605387,26.274284293508224,test
SIM_03522,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,31.8611,2563.03,77.53,7.78,30.72,12.876,19.688,1,NONE,,PASS,61.14946364852732,19.48289176252094,12.378208237479063,8.542010383554892,6583.709896114982,99.66672218493132,30.30373884759532,44.25735942058889,35.10430948201971,27.28047743644915,47.85232316594148,19.453158983257033,1.3040025815907534,2.216017547878194,5.692331599680893,13.123620278645832,5.599303439071293,18.722923717717126,0.9609930571874471,0.0,1.2490009027033011e-14,10.97236891704219,15.576245646784937,6583.709896114982,5.692331599680893,test
SIM_03523,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,23.3526,2265.71,85.99,7.32,28.85,11.892,27.548,1,NONE,,PASS,89.05553679981853,20.79678328671442,2.555816713285576,11.754068566677782,20606.23997625333,99.48121919545406,37.817178973781616,82.39953894088062,37.47168159768364,24.527455563815035,69.9824217694645,49.861591825626356,1.4745545560647966,1.9468968573721213,17.70668966991512,8.821079765624999,8.120838395367134,16.94191816099213,0.8146412802125564,3.1225022567582528e-15,1.8735013540549517e-14,13.654437616638276,50.919992961970486,20606.23997625333,17.70668966991512,train
SIM_03524,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,30.7092,1615.36,70.37,8.58,25.59,11.813,24.67,1,NONE,,PASS,77.35254996451056,23.754349273701475,6.954850726298527,5.524263802104213,7113.76706233006,99.65801655345533,31.80219451302747,66.79152668656519,42.80062932198464,27.995026889095605,68.59742842305754,37.48343834106065,1.4632548834816568,1.373075382521801,6.04678736026634,11.515683427083331,9.67668428548714,21.192367712570473,0.8921468430218217,6.2450045135165055e-15,1.8735013540549517e-14,8.536027014047693,17.852832059680537,7113.76706233006,6.04678736026634,train
SIM_03525,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,33.246,2546.66,91.27,8.01,33.0,17.61,23.511,1,NONE,,PASS,75.81491235670835,25.20542576211126,8.040574237888734,8.723381548883252,10502.531201819818,99.65745794299659,43.08903423236274,57.50364219430515,45.41518155335363,40.21563613747749,55.72779133206923,27.648365579194945,1.362309622123354,2.218384950798688,9.148711317337511,19.15887328125,4.172390818820109,23.331264100070108,0.9256445148068719,6.2450045135165055e-15,1.2490009027033011e-14,11.833202693456727,25.491703792331634,10502.531201819818,9.148711317337511,val
SIM_03526,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,32.0874,2085.28,59.25,9.22,31.39,10.853,17.481,1,NONE,,PASS,54.516526022330744,17.492935770889357,14.594464229110644,7.043701980112635,4576.255585488014,99.66221792852218,25.486403089148123,38.9594975101179,31.518803190791637,23.293102545548244,44.38617418960021,16.64013615309226,1.279137694560947,1.8069261412168551,3.9653935425016957,10.962916463541665,5.876085777292788,16.839002240834454,0.9626172794195507,0.0,1.2490009027033011e-14,9.682891828179583,11.303067104011326,4576.255585488014,3.9653935425016957,train
SIM_03527,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,31.9583,1718.78,57.15,9.25,31.48,18.874,24.251,1,NONE,,PASS,87.49479784568283,27.961849979916856,3.996450020083148,7.305938754331739,13693.402653750778,99.57493461907099,52.44297216873414,73.70482823551104,50.38171167552587,38.2433037858555,60.75778509434816,41.45643217947592,1.4009067300436564,1.4897885827494166,11.8690437010836,19.819416900173607,3.075040954972309,22.894457855145916,0.8187747903514785,0.0,6.2450045135165055e-15,10.421794022479167,37.056125850425396,13693.402653750778,11.8690437010836,train
SIM_03528,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,31.8531,2256.38,78.98,8.19,33.67,15.181,15.591,1,NONE,,PASS,61.20691224130863,19.49629896313628,12.356801036863725,7.903885854731504,5803.977990941947,99.64970945254206,38.62669401097014,36.791595085939434,35.12846660024555,29.563890476058795,38.97286075325339,16.496118732273462,1.2412495140951094,1.9698247362906762,5.066885637811055,15.669679080729168,0.5837638352705864,16.253442915999756,0.8336681206382742,0.0,3.7470027081099033e-14,10.726806591379317,15.744581733981713,5803.977990941947,5.066885637811055,train
SIM_03529,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,35.72,2818.51,48.11,7.31,28.8,16.863,24.293,1,NONE,,PASS,70.2721076368229,25.101196847873137,10.618803152126862,8.749026051300888,9460.34734194487,99.68958683661577,37.4353327097078,52.48453536044006,45.22738170787952,37.71762290086168,58.55239753663889,24.485745615324984,1.3838511257806734,2.4215101491824216,8.127814733071887,19.65809270833333,6.114688241319715,25.772780949653047,1.0267550629497897,0.0,3.7470027081099033e-14,11.149708250145183,20.533595747023245,9460.34734194487,8.127814733071887,train
SIM_03530,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,27.6447,2288.73,86.9,8.78,27.49,16.265,27.002,1,NONE,,PASS,88.398563620485,24.437517717192218,3.20718228280778,10.859916170232124,19645.239740481236,99.52550470478248,47.77559076186841,77.78541385386468,44.03156345440039,33.3747579333588,65.26914131091195,43.50483248741258,1.436453310977871,1.9578210998175005,16.804893925839846,14.639932403645835,5.6079814396851955,20.24791384333103,0.8285585335488584,3.1225022567582528e-15,1.2490009027033011e-14,13.274875308472915,48.865946045809125,19645.239740481236,16.804893925839846,train
SIM_03531,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,27.4007,2945.12,30.36,6.85,30.17,14.551,20.273,1,NONE,,PASS,70.73552393789765,19.38202870765152,8.018671292348479,11.354057928057909,10036.361633140328,99.61447893708718,38.97299865279397,52.046675379631516,34.92257424802076,29.496659663127687,44.880646265317104,23.360767196576106,1.2826556532890492,2.541766912402607,8.661817487920045,12.87999397309028,3.5835801161411123,16.463574089231393,0.849424708711323,3.1225022567582528e-15,1.2490009027033011e-14,14.478768789086626,26.405130074413886,10036.361633140328,8.661817487920045,train
SIM_03532,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,23.6941,2208.74,39.49,8.21,26.58,19.852,20.38,1,NONE,,PASS,89.1207999190022,21.1163714536083,2.577728546391702,15.10425247041917,20178.67998595749,99.31615978021772,68.18699689881153,65.80266236923926,38.047516132627564,9.935516920084824,53.74120614762631,38.37221293946209,1.3473603151113889,1.8836772368639068,17.208960837178402,15.498862026909721,0.2559712869064962,15.754833313816217,0.74609567029207,3.1225022567582528e-15,0.0,21.32173592481274,71.55478639967541,20178.67998595749,17.208960837178402,val
SIM_03533,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,30.3585,1757.33,93.85,7.41,31.07,16.411,24.973,1,NONE,,PASS,86.5664343254024,26.280270964677285,4.078229035322717,7.317241362209501,13034.482187948219,99.58361597638408,46.7919248050415,74.75276896340266,47.35183957599511,40.27769862401419,64.45198228535153,43.405465873506905,1.4299484021509892,1.5211525322824675,11.282704777809604,16.230992825520836,5.054597210230901,21.28559003575174,0.8099456076522656,6.2450045135165055e-15,6.2450045135165055e-15,10.165805445931937,34.41967778348785,13034.482187948219,11.282704777809604,train
SIM_03534,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,36.9847,2888.67,44.49,7.68,25.77,11.195,24.469,1,NONE,,PASS,56.478539114392234,20.888418255840623,16.096281744159377,8.418147212734004,6626.421757794072,99.70858051585213,20.887410391087386,44.987945533381,37.63678965016329,21.923426826378332,63.126405709693955,20.217882453999497,1.419458870483094,2.4568836170369557,5.635931780473879,13.07531143142361,13.942990212597115,27.018301644020724,1.2934584760368881,0.0,1.2490009027033011e-14,10.33756680700016,12.680167989210375,6626.421757794072,5.635931780473879,train
SIM_03535,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,28.3619,2337.21,74.21,8.41,31.85,15.385,15.397,1,NONE,,PASS,66.42043462431573,18.8380972477138,9.523802752286205,9.086279118133731,6942.242485385514,99.61123394482594,43.321808106326344,40.753993284262855,33.94251756344829,26.012540303378305,39.280373122374456,19.161016121603506,1.2433714359551238,2.0282862887295483,6.024642734774871,14.153129733506944,0.2578699858781815,14.410999719385126,0.7649923200780828,6.2450045135165055e-15,4.9960036108132044e-14,12.612278533195296,20.733388862302718,6942.242485385514,6.024642734774871,val
SIM_03536,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,32.0569,2830.19,38.84,7.84,32.74,18.212,19.658,1,NONE,,PASS,70.65299383020654,22.649159579155477,9.407740420844526,10.03130967887895,9619.729396102006,99.64556055675135,45.065982817177435,46.57771691422916,40.809296539018874,31.634423375255473,46.37990060287491,20.187676248876244,1.2933814549290197,2.4632730266891367,8.372589806856308,19.143701697048613,1.1593344111567818,20.303036108205394,0.8964145462991363,6.2450045135165055e-15,0.0,13.478016925744654,24.52695223955395,9619.729396102006,8.372589806856308,train
SIM_03537,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,29.7131,1627.59,89.66,6.8,31.46,15.398,19.949,1,NONE,,PASS,78.96734431645555,23.463645984092757,6.249454015907233,6.214638574623333,7715.062184126908,99.61816928252057,44.95735282227014,61.78843721736155,42.27683961097794,38.011410727045515,50.888436760169675,31.790166577824465,1.3261792939058425,1.4106551189173941,6.686752783443393,14.840816500868053,2.8399562107510006,17.680772711619053,0.7535390162128163,6.2450045135165055e-15,1.2490009027033011e-14,9.609352294647163,22.654141948102684,7715.062184126908,6.686752783443393,train
