simulation_id,sampling_method,random_seed,model_version,parameter_set,topology,timestamp,feed_flow_m3h,feed_tds_mgL,feed_cod_mgL,feed_pH,temperature_C,stage1_pressure_bar,stage2_pressure_bar,feasible,failure_reason,failure_message,quality_flag,overall_recovery_pct,permeate_flow_m3h,concentrate_flow_m3h,permeate_tds_mgL,concentrate_tds_mgL,overall_tds_rejection_pct,stage1_recovery_pct,stage2_recovery_pct,average_flux_LMH,minimum_flux_LMH,maximum_flux_LMH,maximum_element_recovery_pct,maximum_polarization_modulus,feed_osmotic_pressure_bar,final_concentrate_osmotic_pressure_bar,stage1_pump_power_kW,stage2_booster_power_kW,total_power_kW,SEC_kWh_m3,water_balance_error,solute_balance_error,flux_decline_stage1_pct,flux_decline_stage2_pct,max_element_concentrate_tds_mgL,max_element_osmotic_pressure_bar,dataset_split
SIM_03538,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,27.5413,2495.68,98.07,9.2,22.55,18.937,19.024,1,NONE,,PASS,80.82870681597294,22.261276630307556,5.2800233696924455,11.293598006163355,12970.181546492347,99.54747411502423,56.01680663203137,56.41222995420605,40.1104083428965,23.045623261665643,50.093123780478564,27.827134822786864,1.3203338873761195,2.0997708524114946,10.912620673247403,17.140394995659726,0.22586710823691153,17.366262103896638,0.7801107902434214,3.1225022567582528e-15,1.2490009027033011e-14,16.002831671120525,39.35595829969768,12970.181546492347,10.912620673247403,train
SIM_03539,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,31.8465,2626.81,52.11,8.88,24.91,14.91,20.507,1,NONE,,PASS,67.41119709329199,21.468106882315233,10.378393117684764,8.873874491560695,8042.11195630392,99.66218057295501,36.56596259387502,48.62568387683717,38.68127366182925,32.78979785659029,48.730663630893204,21.915466818353817,1.3103798566996276,2.227737613986397,6.820331619320762,15.366765585937502,4.24161791004198,19.60838349597948,0.9133727348885273,0.0,3.7470027081099033e-14,11.451336308668338,19.224104905066376,8042.11195630392,6.820331619320762,val
SIM_03540,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,35.2878,1836.65,53.89,6.74,32.73,17.037,24.667,1,NONE,,PASS,78.80386065047007,27.808148738616573,7.47965126138342,6.058933377235117,8642.495203378281,99.67010952673427,42.10275432754997,63.390073045191585,50.10477250201184,42.47269443549736,64.71456539657633,33.51117683702202,1.4320354495644227,1.5984872049562873,7.521802195026963,19.633433515624994,5.731936361385234,25.365369877010227,0.9121560056166518,6.2450045135165055e-15,4.9960036108132044e-14,8.864793427879608,21.279358570619653,8642.495203378281,7.521802195026963,val
SIM_03541,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,38.9017,1928.03,26.84,6.96,21.59,10.696,23.838,1,NONE,,PASS,57.61966274936102,22.415028343768178,16.48667165623183,5.377901553862703,4542.038587087102,99.72106753764916,21.444474833763156,46.050469192389734,40.38743845723996,24.003109097844362,66.3048090324865,21.27068419840076,1.4447401642920166,1.6169051564844272,3.8090930184760503,13.079008183159722,14.42235544788226,27.501363631041983,1.2269162996034269,6.2450045135165055e-15,3.7470027081099033e-14,7.966780314856018,9.217691336206356,4542.038587087102,3.8090930184760503,test
SIM_03542,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,36.6794,1974.79,86.44,9.25,34.09,12.826,27.488,1,NONE,,PASS,70.93675653741093,26.019176677383104,10.6602233226169,5.741663968374555,6780.788429021394,99.70925192205883,28.310247830016227,59.45969600553628,46.8813994187083,29.801568800206507,75.65554022220736,30.896661435383642,1.521757415850107,1.726355987809955,5.927746599138915,15.044603553819446,13.797765482944042,28.842369036763486,1.108504292598713,6.2450045135165055e-15,1.2490009027033011e-14,8.352723490366804,14.86534693753574,6780.788429021394,5.927746599138915,train
SIM_03543,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,37.9361,1941.11,36.04,8.4,31.3,10.726,21.038,1,NONE,,PASS,53.72954912028081,20.38289548381885,17.553204516181165,5.674408102442845,4188.550423140102,99.70767199682436,21.82157266207548,40.81429819543926,36.725937808682616,23.77781669652261,56.99730963860241,17.94119819568133,1.3719496477548838,1.6815036137390789,3.628368651358465,12.793883863715278,11.082560509371902,23.876444373087182,1.171396104740944,6.2450045135165055e-15,2.4980018054066022e-14,8.265780265170351,9.00938319797151,4188.550423140102,3.628368651358465,test
SIM_03544,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,31.5185,2686.59,64.46,9.05,32.1,11.259,18.603,1,NONE,,PASS,54.53094358820923,17.187335454849727,14.331164545150274,9.19070649874309,5897.589333585648,99.65790438813727,24.987559473350583,39.38464594331238,30.96817199072023,22.210138262662728,44.91692563489224,16.681685695741464,1.2829141461971822,2.3333975963756624,5.122263082718053,11.212870533854167,6.39833168573796,17.611202219592126,1.0246615751380357,0.0,3.7470027081099033e-14,11.355410182615335,13.674480775099616,5897.589333585648,5.122263082718053,test
SIM_03545,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,32.419,2005.46,79.83,7.8,20.45,12.033,16.851,1,NONE,,PASS,57.070344520381155,18.501634990062364,13.917365009937638,6.727054750441338,4662.5597720627675,99.664563005473,29.549045226237,39.06448022247883,33.33627926137363,27.36795605512705,42.57262852636738,16.678653734781417,1.2663174658807195,1.675335283461283,3.8950419840754487,12.404488723958332,4.177724298891098,16.58221302284943,0.8962566298468272,6.2450045135165055e-15,1.2490009027033011e-14,9.126048943491647,11.570015980336523,4662.5597720627675,3.8950419840754487,train
SIM_03546,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,28.652,1507.96,73.08,7.27,34.91,17.253,21.074,1,NONE,,PASS,87.2798020142924,25.00740887313506,3.644591126864942,6.976368769979723,11806.978482860686,99.53736380474417,53.48272538322889,72.65489414308566,45.05839436600912,33.20537715062177,52.43206955376264,40.270122330424016,1.3375986671467723,1.321772805612802,10.349175757381333,16.156295729166665,1.9765430969991467,18.132838826165813,0.7250986664854169,0.0,0.0,10.535900799357382,36.669718679378576,11806.978482860686,10.349175757381333,val
SIM_03547,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,34.657,2405.06,48.28,7.25,29.19,10.231,15.722,1,NONE,,PASS,44.11747747338539,15.289794167951174,19.367205832048818,8.362372027200525,4297.176691086167,99.6523008978071,20.835189446914722,29.409895462148988,27.549178680993105,20.531441288210647,38.180711530160295,11.628299742517399,1.235800123699953,2.0689652851330087,3.6966684398476586,11.09234589409722,5.659658250176632,16.75200414427385,1.0956330713324842,6.2450045135165055e-15,0.0,10.018309660663203,9.802554473120647,4297.176691086167,3.6966684398476586,train
SIM_03548,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,29.4643,1779.51,84.11,6.99,22.43,18.514,26.046,1,NONE,,PASS,91.61342406944321,26.993254108092955,2.471045891907041,9.392619669107555,21115.949037782597,99.47217943877205,55.212099831041975,81.27490706436508,48.636493888455774,29.498278935294973,64.15206306684786,46.903971904058125,1.4275683224383733,1.4966048811517263,17.75895184634901,17.904421813368057,3.65743035461832,21.561852167986377,0.79878669246928,6.2450045135165055e-15,1.2490009027033011e-14,11.627854252358249,54.01819127070454,21115.949037782597,17.75895184634901,train
SIM_03549,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,31.208,2872.25,52.77,7.54,33.43,16.977,23.305,1,NONE,,PASS,74.95998369646883,23.39351171199399,7.814488288006006,10.254765875084672,11439.940751028833,99.64297098528732,42.24092729761159,56.647475224276356,42.150471553142324,36.644680678198334,53.052850967535335,26.56944042327366,1.3422187102394074,2.5055192145766063,9.979281526789338,17.298496875,4.242239918400698,21.5407367934007,0.920799624211898,6.2450045135165055e-15,1.2490009027033011e-14,13.416343608794639,27.977918632743116,11439.940751028833,9.979281526789338,val
SIM_03550,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,26.7137,2514.97,64.65,9.13,24.45,14.484,16.211,1,NONE,,PASS,67.68930902572002,18.08231894520377,8.631381054796222,10.132809853756415,7762.480762239395,99.5971001700316,41.90808967237937,44.3800508675691,32.58075485622301,26.9402445468747,35.957256635977934,18.763160103362686,1.2206318948823323,2.129596946601369,6.573022870776542,12.494915773437501,1.1730476235863088,13.66796339702381,0.7558744781818572,6.2450045135165055e-15,1.2490009027033011e-14,13.477105685317492,22.700134588560157,7762.480762239395,6.573022870776542,train
SIM_03551,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,24.2287,2005.05,28.57,8.69,29.74,14.866,16.259,1,NONE,,PASS,77.50652666315804,18.77882382563657,5.449876174363432,9.321081952969902,8881.801059414844,99.53511972504576,49.8099967438681,55.18335947887421,33.83571860475058,24.534460207694003,38.79445205586708,24.988899452856046,1.2400201040066459,1.7279923758588887,7.654514607897187,11.653962636284719,0.7781802132905095,12.432142849575229,0.6620298994766143,6.2450045135165055e-15,6.2450045135165055e-15,13.83291957860799,30.77170943255703,8881.801059414844,7.654514607897187,train
SIM_03552,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,27.8505,2542.32,40.69,6.88,33.81,19.43,27.053,1,NONE,,PASS,89.16078348313377,24.831724003970173,3.018775996029821,13.276686075446412,23345.620956431838,99.47777281870707,56.307800981271484,75.19187232434787,44.74184505219851,22.85290364990325,58.03727568918436,40.1822720903302,1.3798973789809361,2.2204637107111376,20.39007840782212,17.8095727734375,3.4109815035239817,21.22055427696148,0.8545743450421998,6.2450045135165055e-15,1.2490009027033011e-14,16.645934096201263,60.62374848142288,23345.620956431838,20.39007840782212,train
SIM_03553,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,25.4825,1568.5,62.24,8.09,22.17,13.751,17.961,1,NONE,,PASS,80.50724585900544,20.515258926021062,4.9672410739789346,6.874261993066568,8018.18824416007,99.56173018851983,45.967840723750555,63.923792048853315,36.96443049733525,33.15148323758034,45.064270594100854,33.22660719920908,1.283964524251136,1.3179807357481454,6.7375311708034555,11.270476193576389,2.2278594320165768,13.498335625592965,0.6579656476317732,9.367506770274758e-15,6.2450045135165055e-15,10.498619189457955,25.880287512728085,8018.18824416007,6.7375311708034555,test
SIM_03554,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,34.4573,2771.18,40.38,8.9,28.39,10.104,27.274,1,NONE,,PASS,62.74809252165261,21.621298484463402,12.836001515536589,8.214003603541366,7425.192578465589,99.70359184161471,19.428010998015214,53.765684650741676,38.95729456660072,18.930800906870623,72.30137537671582,26.19316723263152,1.4936697527920517,2.3776139825574165,6.370658599492397,10.876482638020828,16.98551601554276,27.86199865356359,1.2886366965233202,0.0,1.2490009027033011e-14,10.952146311013278,14.858180336913824,7425.192578465589,6.370658599492397,val
SIM_03555,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,20.0924,2429.33,47.13,7.13,23.82,17.902,19.415,1,NONE,,PASS,88.02946667684239,17.687232562577883,2.405167437422117,18.821957711832496,20155.836551914734,99.22522021660983,68.1569734106433,62.40767726784281,31.86888750014033,6.8621351766237115,46.590246969481974,37.55226230013201,1.2948934484941286,2.0527250018058014,17.031193630518132,11.782483350694443,0.43608782995574674,12.21857118065019,0.69081305610816,0.0,6.2450045135165055e-15,25.60434707927442,76.98935782226317,20155.836551914734,17.031193630518132,train
SIM_03556,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,28.4873,1646.49,82.96,9.08,22.5,12.96,15.261,1,NONE,,PASS,65.71954429087202,18.721723740773587,9.765576259226414,6.157670593061648,4791.194203728067,99.62601226894414,38.227538510255854,44.50527810872579,33.73283556896142,31.06103523807969,37.925711258789356,19.719539219637,1.2340510085436538,1.3850602333143842,4.0304481422116885,11.817036502604166,1.68090937384839,13.497945876452556,0.7209777295803008,0.0,0.0,9.312986691627101,14.528893184822333,4791.194203728067,4.0304481422116885,val
SIM_03557,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,36.2412,2104.83,37.73,6.75,23.77,19.456,21.682,1,NONE,,PASS,75.97005446218708,27.53245937775014,8.708740622249856,6.922101477123644,8737.311836325507,99.67113251535166,46.86262751000962,54.77769334127406,49.608034914865115,41.563053132087894,53.53811840741832,26.099455391957505,1.345841325571064,1.778230916374702,7.381573824660728,23.20789553125,1.7893539920257695,24.99724952327577,0.9079192374465772,0.0,1.2490009027033011e-14,9.935896920128712,21.387372147156608,8737.311836325507,7.381573824660728,train
SIM_03558,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,28.537,1832.91,83.35,7.85,27.06,13.992,16.638,1,NONE,,PASS,69.60800361163948,19.86403599065356,8.672964009346433,6.9009455478441115,6015.0914938708875,99.62349785053036,40.837443033384496,48.62967737261554,35.79105583901542,33.04564714113479,40.44146332112289,22.076660483427226,1.251416037961666,1.5656618695768656,5.138058821202239,12.860228776041668,1.8149460297680302,14.675174805809698,0.7387811224624579,1.2490009027033011e-14,1.2490009027033011e-14,10.248455602218725,17.894020781169452,6015.0914938708875,5.138058821202239,train
SIM_03559,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,25.1909,1849.64,75.2,8.48,34.79,14.175,20.011,1,NONE,,PASS,82.41326892358785,20.760644161272094,4.430255838727903,8.363821928344256,10478.053556032672,99.54781352434289,46.15216476476505,67.33994783711495,37.40656605634611,32.5482127210078,48.58143811055475,35.23265429034931,1.309294195731745,1.6206341790977168,9.180755024395513,11.512372502604167,2.960696031074681,14.473068533678848,0.6971396658624691,0.0,1.2490009027033011e-14,12.239083507238396,32.96278193571581,10478.053556032672,9.180755024395513,train
SIM_03560,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,31.7616,2772.21,99.87,9.01,24.23,18.393,27.083,1,NONE,,PASS,82.99022548309911,26.35902345704001,5.402576542959996,10.643535150160163,16245.81738831294,99.61606317161542,46.57084142322865,68.16387349155076,47.49373595863065,39.46509382845705,63.22269524991942,35.088540536826635,1.4202182292196626,2.3456843081274883,13.746274243462926,19.166967625,5.385603974408021,24.552571599408022,0.93146742099243,0.0,1.2490009027033011e-14,13.38174175820193,37.577647279269776,16245.81738831294,13.746274243462926,train
SIM_03561,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,24.848,2915.08,68.06,8.28,22.8,17.126,18.273,1,NONE,,PASS,77.21106460585536,19.18540533326294,5.662594666737054,13.628264693151351,12745.47240363589,99.53249088556227,52.31750306845059,52.20691687589416,34.56829789777106,20.935494340252106,42.73134950210035,24.66520469536439,1.2674343397067347,2.454711751873686,10.732625139751491,13.90172263888889,0.6569961979017195,14.558718836790609,0.7588434324892395,6.2450045135165055e-15,1.2490009027033011e-14,18.215697900530582,39.20528128924069,12745.47240363589,10.732625139751491,test
SIM_03562,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,32.4097,2503.8,46.36,8.24,29.57,16.082,17.698,1,NONE,,PASS,64.82660900159325,21.010109497589372,11.39959050241063,8.577912251578853,7102.63969282158,99.65740425546853,39.84938984945976,41.524465154422316,37.85605314880968,32.74489331822584,41.04428507955331,17.5300042348666,1.2556131852833765,2.156614046194989,6.117762012381612,16.95741898871528,1.398469108596688,18.35588809731197,0.8736693209246749,0.0,3.7470027081099033e-14,11.395034530295128,18.044021033902183,7102.63969282158,6.117762012381612,train
SIM_03563,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,25.2483,1722.44,63.52,8.54,26.05,15.877,23.144,1,NONE,,PASS,90.82502999231106,22.931776047548674,2.316523952451327,9.843970776037995,18675.80176452085,99.42848686885824,53.629329081209335,80.21385107030876,41.318515400988595,25.787051553246034,56.305630753403456,45.16799084268282,1.3666889912731135,1.466349081056739,15.899099391214191,13.030708997395834,3.1371229068343927,16.167831904230226,0.7050405459527637,0.0,1.2490009027033011e-14,12.560781674475724,54.20164696105938,18675.80176452085,15.899099391214191,train
SIM_03564,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,38.5099,2482.42,64.84,8.83,30.74,12.694,19.307,1,NONE,,PASS,51.568420096695775,19.85894701081745,18.650952989182557,7.423772426210586,5117.717990610356,99.70094615632283,25.133431217868306,35.309470313452756,35.78188650597739,27.66076485257095,48.335217116052455,14.64192253243992,1.3075048290986755,2.146462721703141,4.425113754737164,15.618906750868057,7.070612533632326,22.68951928450038,1.1425338549995163,6.2450045135165055e-15,2.4980018054066022e-14,9.10486501438944,10.55437276946675,5117.717990610356,4.425113754737164,train
SIM_03565,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,23.7762,2452.77,90.79,6.99,27.95,11.58,21.956,1,NONE,,PASS,77.93775147363927,18.53063566587542,5.245564334124582,10.486333266100532,11080.453493756451,99.57246976821715,35.01467577728631,66.05041401232322,33.38853273130706,23.095340475736233,53.64413999690413,34.3822065229849,1.3466340975919693,2.1013541925301014,9.492923268076472,8.723512546875,5.80808910283976,14.531601649714759,0.7841933710064264,0.0,1.2490009027033011e-14,13.880474518309477,30.76107232961617,11080.453493756451,9.492923268076472,train
SIM_03566,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,35.7256,2453.95,45.27,8.98,23.84,17.774,25.772,1,NONE,,PASS,76.95146998350535,27.491374360427187,8.234225639572815,7.925208791982949,10620.423226919484,99.67704277625938,41.4573608553357,60.6294995353052,49.534007856625564,41.938608768218955,64.24864257343941,30.583347492496994,1.4283343192015612,2.073667951051203,8.974604727994754,20.791244798611107,6.134981333144745,26.926226131755854,0.9794427073284178,0.0,1.2490009027033011e-14,10.455297720944747,23.69580060820933,10620.423226919484,8.974604727994754,train
SIM_03567,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,22.1573,2639.55,62.68,6.56,20.55,16.046,23.102,1,NONE,,PASS,87.88656397417543,19.47328963944997,2.684010360550026,16.005292311032733,21674.14342996123,99.39363557003911,55.09210916561356,73.02604107929027,35.087008359369314,17.16208887981897,47.340303977918225,38.67091354681819,1.3002993446299436,2.2057968859778976,18.112465414198173,11.56545665190972,2.593316769980257,14.158773421889977,0.7270868807500517,6.2450045135165055e-15,1.2490009027033011e-14,19.234670155565865,63.747404562876945,21674.14342996123,18.112465414198173,val
SIM_03568,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,26.0309,2980.95,80.98,7.78,30.08,18.161,27.857,1,NONE,,PASS,88.0089595580918,22.90952425360732,3.1213757463926837,15.610399823302489,24745.237612262295,99.476328022164,53.086727766019614,74.43998282169963,41.27842207857175,22.222559155906485,58.322114248929154,39.643130534826824,1.3820822200784522,2.5719264048349624,21.34988175208999,15.499005745659725,4.302167155517966,19.80117290117769,0.8643205630103737,3.1225022567582528e-15,1.2490009027033011e-14,18.4422225754282,61.89685603464812,24745.237612262295,21.34988175208999,train
SIM_03569,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,36.5776,1529.66,28.16,6.57,34.65,17.833,27.234,1,NONE,,PASS,84.39114097322131,30.868253980620995,5.709346019379001,5.270142633289497,9771.453915268143,99.65546967082297,44.152883933621986,72.0507339927338,55.618475640758554,46.45281497416382,74.34865093358471,42.28056621753092,1.5107513151819227,1.3396618973959111,8.557747795225623,21.36201693055555,6.98720988155336,28.34922681210891,0.9183942451006939,6.2450045135165055e-15,6.2450045135165055e-15,7.802789340859852,23.984827592314474,9771.453915268143,8.557747795225623,train
SIM_03570,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,34.994,1873.5,80.37,8.85,24.31,11.872,23.139,1,NONE,,PASS,65.20630811517427,22.818295461824082,12.175704538175923,5.62615793401775,5374.052849326892,99.6996980019206,27.367023396587157,52.09656341801242,41.114045877160514,27.493954273070283,63.27335987576751,25.25291753189353,1.4206179437470103,1.585674166082045,4.548437027134912,13.19413532986111,10.340734130783137,23.534869460644245,1.0314034849806824,6.2450045135165055e-15,0.0,8.308359906456833,12.146554420410489,5374.052849326892,4.548437027134912,train
SIM_03571,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,22.2121,2422.88,30.84,7.36,22.0,16.56,24.457,1,NONE,,PASS,90.46525420172868,20.094232728542178,2.1178672714578193,16.535028925070886,25254.17661881635,99.31754651798393,58.24970137566524,77.16244886278768,36.205824736112035,13.43050767214207,50.31777113190039,43.93392645723893,1.3219823892089912,2.0347280503458824,21.208389005932926,11.990484919270832,2.687739240274381,14.678224159545213,0.7304695012662027,3.1225022567582528e-15,1.8735013540549517e-14,19.11975453828731,73.30861965857741,25254.17661881635,21.208389005932926,train
SIM_03572,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,35.8818,1521.85,49.08,8.83,22.08,11.55,20.176,1,NONE,,PASS,60.17780508467225,21.592879664871926,14.288920335128067,4.558578188138383,3814.7238014713216,99.70045811425973,27.00947468237253,45.44196696484036,38.90608948625572,27.989610250394378,56.03738309892187,20.87969984759334,1.3646542297236461,1.2783919134503428,3.2044630284505633,13.127692921874997,8.253586552382082,21.381279474257077,0.9902004645096463,0.0,0.0,7.2742001548693205,9.066025295794779,3814.7238014713216,3.2044630284505633,train
SIM_03573,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,21.8538,1833.15,60.29,7.57,21.39,11.197,18.759,1,NONE,,PASS,80.72719730374335,17.641960244365464,4.211839755634534,8.759862162301628,9474.898060069814,99.5221415507568,39.77932814893499,67.99636718779684,31.787315755613452,24.309412488135816,46.869608923221556,36.453348244209124,1.2969042665412012,1.5362926942523996,7.940548601299123,7.727556796875,3.6611794285459816,11.388736225420981,0.6455482309035554,0.0,1.2490009027033011e-14,12.548774048502823,30.3383845013403,9474.898060069814,7.940548601299123,test
SIM_03574,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,26.0034,2115.34,96.83,9.37,34.48,12.127,26.308,1,NONE,,PASS,84.73894727432354,22.035007415531446,3.9683925844685546,9.023405506044229,13810.932306260402,99.5734300156928,35.70703633064534,76.26326139799545,39.70271606402063,26.074117565794154,68.38595653768947,45.14134124526968,1.461537194323318,1.8515717538666816,12.088804708858426,10.034558567708332,8.49327340861092,18.527831976319252,0.8408362033615586,3.1225022567582528e-15,6.2450045135165055e-15,11.917861145486288,35.47243793281968,13810.932306260402,12.088804708858426,test
SIM_03575,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,31.5152,2832.96,44.71,7.06,23.07,13.027,21.421,1,NONE,,PASS,63.85973695463557,20.12552382072731,11.389676179272683,9.413677986336955,7822.1579252250995,99.66770875740085,30.32736931586646,48.12846495030567,36.26220508239155,26.90167923011812,51.98396871164149,21.765905850861806,1.3342736494134284,2.387737058106615,6.59284153409237,13.146379652777778,6.742772743022825,19.889152395800604,0.9882551417278757,1.2490009027033011e-14,2.4980018054066022e-14,11.605825958308799,17.625856420229297,7822.1579252250995,6.59284153409237,train
SIM_03576,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,34.0218,2310.35,67.02,8.13,23.41,18.442,20.004,1,NONE,,PASS,73.18600124754985,24.899194972438913,9.122605027561088,7.859430606951033,8594.756859259425,99.65981645175187,45.87376393315344,50.460256058938704,44.863414364754796,36.59309822345632,49.46617965165543,22.889062796210986,1.3157441251662025,1.949494569612517,7.2523348515446475,20.588800234375,1.2864727847835782,21.875273019158577,0.8785534248545973,0.0,1.2490009027033011e-14,10.988455058411288,21.599011131966815,8594.756859259425,7.2523348515446475,train
SIM_03577,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,35.0773,1862.56,49.73,7.85,26.3,13.272,20.011,1,NONE,,PASS,62.94843228478304,22.080610437830202,12.996689562169795,5.736960575184024,5017.193030927171,99.6919851937557,31.435132481471385,45.96129321593988,39.784883671766124,31.65409729575923,52.80295335100232,20.93511569269438,1.3403569810016938,1.5869610547708066,4.274809909129865,14.930689283854166,6.003490035636749,20.934179319490916,0.9480797362207373,6.2450045135165055e-15,2.4980018054066022e-14,8.279452617064296,11.928673557610823,5017.193030927171,4.274809909129865,train
SIM_03578,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,38.384,2268.26,67.55,7.1,25.41,12.636,15.324,1,NONE,,PASS,46.27405813351949,17.761834473970122,20.62216552602987,7.228336052698483,4215.682549040551,99.68132682969772,25.854795915438338,27.53955899129127,32.00330535850472,28.44804068661617,37.012205377661175,10.741482106189892,1.2278053196129302,1.9268865084910072,3.5812216535261467,15.490542916666666,3.1009427408401877,18.591485657506855,1.0467097689009872,6.2450045135165055e-15,2.4980018054066022e-14,8.576281451675358,9.390836006560638,4215.682549040551,3.5812216535261467,val
SIM_03579,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,33.1436,2368.09,79.57,9.45,22.48,15.044,17.569,1,NONE,,PASS,62.425604567456574,20.690092675419535,12.453507324580459,7.886283532699075,6289.301298458301,99.66697703496492,36.71965338463341,40.622329929812516,37.27944626201718,34.50970469702927,41.45900993617654,17.252953919739053,1.2585088774372606,1.9919497886357425,5.290327813609497,16.146859920138887,2.1665215367504045,18.313381456889292,0.8851280535174282,0.0,2.4980018054066022e-14,10.295696346623826,15.364610485965644,6289.301298458301,5.290327813609497,train
SIM_03580,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,30.716,1617.9,61.56,7.98,22.63,11.82,19.034,1,NONE,,PASS,66.5246307450561,20.433705579651434,10.282294420348565,5.469714219448887,4822.235956588578,99.66192507451332,31.874493024454647,50.862208971214905,36.81748753090349,28.071654384804788,51.037232203189994,24.258918697004965,1.32727578342817,1.3616082033769714,4.058344790846409,11.5256990625,5.56848962007193,17.09418868257193,0.836568218913504,0.0,1.2490009027033011e-14,8.494075568912017,12.801073316572896,4822.235956588578,4.058344790846409,train
SIM_03581,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,33.5726,2195.1,78.65,9.03,20.15,17.713,19.212,1,NONE,,PASS,72.12925965133033,24.21566782570253,9.356932174297462,7.480117356795769,7856.643272965707,99.65923569054732,44.91397180633882,49.405064655075684,43.63183392018473,36.41442124072572,47.67402012273107,22.359415496858713,1.302711789368646,1.8318843497933466,6.556631521869186,19.467153710069443,1.2515430345736624,20.718696744643104,0.8555905578888171,1.2490009027033011e-14,2.4980018054066022e-14,10.479597605306793,19.970399226025066,7856.643272965707,6.556631521869186,train
SIM_03582,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,20.3152,2633.12,86.24,8.06,26.79,11.056,17.039,1,NONE,,PASS,71.78480180099827,14.5832260554764,5.731973944523606,12.83337308280785,9299.62486905712,99.51261723420095,36.87340382819035,55.30378650195341,26.27608298284036,20.3954162359533,37.36347524995336,25.148443381020098,1.230203221918716,2.2471740889635887,7.936545255372549,7.084044263888889,2.8645376739559882,9.948581937844878,0.6821934940869214,3.1225022567582528e-15,6.2450045135165055e-15,16.73660560244136,30.347694525623485,9299.62486905712,7.936545255372549,train
SIM_03583,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,32.2826,2957.22,98.31,8.56,28.39,14.837,24.774,1,NONE,,PASS,71.17759050271643,22.977976831629935,9.304623168370068,9.754302304635347,10236.053036881824,99.670152971215,34.486933771189996,56.00509767529604,41.401760056990874,31.22004866641731,59.811730589192116,26.855025870755973,1.3935647229771748,2.5372323780838646,8.782317578320258,15.495367769097221,7.627708279744166,23.123076048841387,1.0063147081344306,0.0,2.4980018054066022e-14,12.150591033386064,22.816976821508497,10236.053036881824,8.782317578320258,val
SIM_03584,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,35.1959,1729.62,50.52,7.1,23.18,11.632,21.412,1,NONE,,PASS,62.226213451365986,21.90107586012932,13.294824139870691,5.211303373438365,4570.304862120515,99.69870241015724,27.023195078250957,48.23864022392076,39.461397946178955,27.36786079766235,58.761296760219665,22.63199751312972,1.3854577292657848,1.4583373512050073,3.853474339348642,12.976960525173611,9.123470374643514,22.100430899817127,1.009102522677926,1.2490009027033011e-14,4.9960036108132044e-14,7.914719781729157,10.562220484467401,4570.304862120515,3.853474339348642,train
SIM_03585,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,37.2792,2396.32,40.74,7.66,30.41,10.254,18.626,1,NONE,,PASS,46.517566124565384,17.34137651070898,19.93782348929102,7.553630769643177,4474.004007343769,99.68478205040883,19.49706626101063,33.564615112241704,31.24572344271888,20.7268398417637,47.53030564139384,13.791194088018665,1.3016723246074393,2.0697649883946836,3.8643156391206697,11.961380812500002,9.192906799575708,21.15428761207571,1.2198736126288539,0.0,1.2490009027033011e-14,9.530696010064732,9.31704556790663,4474.004007343769,3.8643156391206697,train
SIM_03586,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,35.513,2286.72,41.43,7.86,31.0,10.715,23.328,1,NONE,,PASS,58.81485844261771,20.886920678726828,14.626079321273167,6.808698362989909,5542.570420731881,99.70225045641837,22.090692414623227,47.13707150811266,37.63409131302131,22.37519914003697,62.23728333372824,21.742404290442902,1.4124662247116995,1.9789393790467544,4.796569263716615,11.963133602430553,12.549520867281567,24.512654469712118,1.1735887183541647,0.0,6.245004513516506e-14,9.480810418645765,11.767894451832845,5542.570420731881,4.796569263716615,train
SIM_03587,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,27.7155,2776.73,65.99,8.5,30.44,16.314,19.267,1,NONE,,PASS,73.4381883717385,20.353761098169187,7.361738901830813,11.08709031791179,10423.189052292051,99.60071413792801,45.297214945015334,51.443401644792296,36.67344342012466,28.96415061531121,40.85329049194741,22.549476510288606,1.2542818641508777,2.398572191558295,9.003673892738068,14.724581132812501,1.7914373188779253,16.516018451690428,0.8114479860518771,3.1225022567582528e-15,3.7470027081099033e-14,14.83721808071514,29.102037396423846,10423.189052292051,9.003673892738068,train
SIM_03588,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,34.5342,1677.37,81.46,7.07,33.83,16.59,19.081,1,NONE,,PASS,71.2561410804487,24.607738273004312,9.92646172699568,5.485249100053084,5821.978975913983,99.67298514340587,42.30931224539073,50.17591219953038,44.33826715856633,41.0239772179959,48.65917073643192,23.420143750658497,1.3098596119153678,1.465111349887225,5.085251003902764,18.678145828124997,2.0344998069345186,20.712645635059516,0.8417126923762079,6.2450045135165055e-15,2.4980018054066022e-14,8.513999242271563,15.691170652687314,5821.978975913983,5.085251003902764,train
SIM_03589,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,27.4266,2073.73,71.53,9.42,23.78,19.726,19.753,1,NONE,,PASS,86.3393636203119,23.679951902688465,3.746648097311535,10.596752660012129,15113.357634339334,99.48900036841768,61.113811317331425,64.87021011196042,42.666580004844086,20.931216491341917,54.21388246764844,32.299056899842185,1.3509023265137385,1.752015598551712,12.768700998612701,17.820385734374998,0.1766417029805496,17.99702743735555,0.7600111483044137,0.0,0.0,15.447006869071869,48.44681452380015,15113.357634339334,12.768700998612701,train
SIM_03590,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,35.4124,2072.15,77.69,7.87,27.15,10.071,23.42,1,NONE,,PASS,59.09372980626918,20.926507973915268,14.485892026084734,6.144757909144634,5056.7280359892975,99.70345979252735,21.04925150693991,48.18760939634846,37.7054197728203,21.310264697409885,63.980436520077035,22.56692468104021,1.4262081217507585,1.770550025965858,4.320724829487794,11.137384239583332,13.39574092723122,24.53312516681455,1.1723468242955253,0.0,2.4980018054066022e-14,9.085979504082783,10.831348950934801,5056.7280359892975,4.320724829487794,test
SIM_03591,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,24.7871,2782.82,34.19,7.42,31.63,12.121,27.415,1,NONE,,PASS,83.30345192775536,20.64850993278465,4.138590067215356,12.054244792338592,16606.89614396081,99.56683347135859,34.099892932668915,74.66385288997247,37.204522401413776,23.345843756826266,67.48581142232861,41.79625209092145,1.4542482541755506,2.4132552537002323,14.401463036440571,9.560031598090276,8.929649906591244,18.48968150468152,0.8954487062199364,3.1225022567582528e-15,2.4980018054066022e-14,14.578502639112326,40.48936200644,16606.89614396081,14.401463036440571,train
SIM_03592,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,26.429,2163.96,61.71,8.14,23.95,19.58,19.775,1,NONE,,PASS,86.57727974066191,22.881509262659534,3.547490737340469,11.594149071649657,16046.837448066593,99.46421610974096,61.99982733919843,64.67721244544742,41.22794461740457,18.670454381164497,53.32878760544653,32.927719765381674,1.3442774331954714,1.8292942118046116,13.565124522411551,17.03821651909722,0.22492282406171696,17.263139343158937,0.7544580711435304,6.2450045135165055e-15,2.4980018054066022e-14,16.708593183449373,52.335498857996285,16046.837448066593,13.565124522411551,test
SIM_03593,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,32.5856,2770.68,81.05,9.41,25.71,16.175,24.206,1,NONE,,PASS,73.97332682034956,24.104652384371825,8.48094761562817,9.344651538772768,10618.980886646385,99.66273075422738,38.98504682379257,57.34377914789673,43.431806097967254,35.650405909695536,58.046337430190306,27.690697185691103,1.3799668334359099,2.3560572628483887,9.029886902143675,17.154677805555554,5.854860877275051,23.009538682830605,0.9545683677956197,6.2450045135165055e-15,2.4980018054066022e-14,11.957323533670202,24.390293011680694,10618.980886646385,9.029886902143675,test
SIM_03594,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,24.1315,2197.66,30.83,7.84,21.96,10.644,21.652,1,NONE,,PASS,76.94471565856237,18.56791405914598,5.563585940854019,9.07179236772188,9501.855204709746,99.5872067395447,32.193106788880385,65.99861275216664,33.45570100747023,21.746060912584856,55.29470534838122,35.23367717040832,1.3590365217523597,1.8453387832407837,7.978550786740983,8.069598736979165,6.509902657881778,14.579501394860943,0.7851986684352156,3.1225022567582528e-15,1.2490009027033011e-14,12.493410763891362,26.031252722404492,9501.855204709746,7.978550786740983,train
SIM_03595,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,36.2718,2643.36,25.48,8.86,24.6,18.09,24.783,1,NONE,,PASS,73.97180406476697,26.830904826764144,9.44089517323585,8.32511735984353,10132.095851209466,99.68505548393546,40.98867909111046,55.89287693556422,48.34397266083629,41.99827886088358,60.227518217057835,26.84937893262896,1.396786758591929,2.239441714698849,8.583862245976945,21.507099328124998,5.308754064185646,26.815853392310643,0.9994390262068804,6.2450045135165055e-15,2.4980018054066022e-14,10.851764581288261,22.249585213436177,10132.095851209466,8.583862245976945,train
SIM_03596,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,36.8421,2814.07,34.76,7.9,33.68,10.268,22.094,1,NONE,,PASS,50.53610645497451,18.618562876248163,18.223537123751836,8.535802076103224,5680.418860311508,99.69667413830847,18.416723902290506,39.37005730710755,33.546960137384076,19.227053692964198,56.338133149718914,16.892224583249394,1.3669357403979563,2.4567694105811246,4.959179869477806,11.839042533854169,12.81179290956154,24.65083544341571,1.3239923836905243,6.2450045135165055e-15,2.4980018054066022e-14,10.61232045677394,11.152810674865666,5680.418860311508,4.959179869477806,test
SIM_03597,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,35.13,1866.31,64.82,7.0,23.84,14.622,20.101,1,NONE,,PASS,66.41455610071975,23.331433558182848,11.79856644181716,5.80545727851143,5545.421215524776,99.68893392424026,35.38798144708834,48.01981945235671,42.03861902375288,35.66328205283087,52.436631245453285,22.17454513872076,1.3376325585779927,1.577092945547533,4.686062164963888,16.59983984375,4.672834734565104,21.272674578315105,0.9117602879079973,6.2450045135165055e-15,0.0,8.356373454858447,13.364518748855685,5545.421215524776,4.686062164963888,train
SIM_03598,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,34.6863,1576.35,67.58,8.59,20.88,10.806,15.168,1,NONE,,PASS,49.99756481497835,17.342305324417836,17.343994675582167,5.214217651850176,3147.332749548447,99.66922208571383,25.473977147633402,32.90607324628782,31.24739698093304,25.45978283099997,39.90842541674724,13.521544392218937,1.2477164485431933,1.318790999997757,2.6330917017811317,11.7942452890625,4.319157610717008,16.11340289977951,0.9291384621796479,0.0,0.0,7.6940367921559725,8.17283172121919,3147.332749548447,2.6330917017811317,val
SIM_03599,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,24.9593,1753.31,28.65,8.06,25.21,18.85,19.17,1,NONE,,PASS,89.72281567107056,22.394186731789514,2.565113268210491,11.006159886215265,16964.13052109221,99.37226389593312,65.0690751634317,70.5785507340174,40.34988600322435,15.510766805324712,52.60173366941108,36.2533517634813,1.338859777518854,1.4884388186668378,14.401372485484334,15.45808313454861,0.23309916765641825,15.691182302205029,0.7006810512984925,3.1225022567582528e-15,1.8735013540549517e-14,15.890355393465653,60.33923100450353,16964.13052109221,14.401372485484334,train
SIM_03600,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,20.8767,1953.66,41.3,8.12,32.16,11.444,27.538,1,NONE,,PASS,92.83251571328486,19.380365807915343,1.4963341920846567,13.486944492385065,27082.58089568123,99.30965754059636,41.48651650367406,87.75071341092661,34.919578032279894,22.271021284139035,70.08482003964542,55.2680696637306,1.4753934428679336,1.6971557254108254,23.52679444018265,7.561098559895833,7.017232043881173,14.578330603777006,0.7522216426803933,0.0,6.2450045135165055e-15,14.085727891221225,68.2227602617217,27082.58089568123,23.52679444018265,test
SIM_03601,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,35.9036,2947.84,69.15,7.26,22.47,16.674,24.282,1,NONE,,PASS,69.17730447303902,24.837142688782034,11.066457311217963,9.069060521672792,9543.507529434131,99.69234895646736,36.50245230515185,51.458447379595775,44.751608448255915,36.962472424879174,58.40952679657417,23.806623533855124,1.382753407364434,2.479530186769274,8.027374283167262,19.52351748958333,6.378663985913943,25.902181475497272,1.0428808901273605,0.0,1.2490009027033011e-14,11.182029303947909,20.00298348826641,9543.507529434131,8.027374283167262,val
SIM_03602,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,38.1487,1891.22,55.71,8.01,27.95,11.077,25.586,1,NONE,,PASS,62.447739293514324,23.823000719864897,14.3256992801351,5.270455934567878,5027.470207918367,99.721319786457,22.886932239468408,51.30233850493254,42.924325621378195,25.116393690630183,71.536274970299,24.847483267655967,1.4873357789383206,1.6202591665736201,4.307169281762841,13.330520125868054,15.279804523031855,28.61032464889991,1.2009538590595383,6.2450045135165055e-15,3.7470027081099033e-14,7.993722518237983,10.526038443426936,5027.470207918367,4.307169281762841,train
SIM_03603,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,36.6955,2255.1,43.7,9.08,31.17,12.72,17.07,1,NONE,,PASS,51.29725268653549,18.823783359587633,17.87171664041237,7.098218277068448,4622.857915064117,99.6852370947156,27.11982102798403,33.174221029060526,33.91672677403177,28.46049383514333,42.11146875632461,13.504759019465004,1.2630779974712416,1.9526660698280593,4.002881378378691,14.9161473828125,4.457291012446021,19.37343839525852,1.029200029833053,0.0,2.4980018054066022e-14,8.968708827413256,10.45758829444363,4622.857915064117,4.002881378378691,val
SIM_03604,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,37.9703,2239.71,47.8,8.88,28.23,13.257,24.607,1,NONE,,PASS,63.82804197875595,24.23569902345957,13.73460097654043,6.371709557910632,6180.59730478401,99.71551184939521,27.823318688434373,49.88414905764331,43.667926168395624,30.27188186670253,65.5846755565936,23.540921406285136,1.4389729988721898,1.9206043018149286,5.300008381153776,16.142321549479167,11.228725298740823,27.37104684821999,1.129368986705334,0.0,1.2490009027033011e-14,8.626962406225418,12.868267439433257,6180.59730478401,5.300008381153776,train
SIM_03605,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,24.1885,1999.49,64.33,6.65,30.56,15.919,17.859,1,NONE,,PASS,82.68366115434915,19.999937378319746,4.188562621680253,10.016006464624638,11499.014987534174,99.4990719401135,53.97799874823386,62.373781290125216,36.035923204179724,23.24599767517517,42.13663386871949,29.112740241524225,1.2632545586803088,1.7278657970820606,9.93691126091868,12.519018537326389,0.9238040255886276,13.442822562915016,0.6721432326826808,0.0,6.2450045135165055e-15,14.731667015338104,39.71811419157569,11499.014987534174,9.93691126091868,test
SIM_03606,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,27.9889,1894.28,25.54,7.82,26.05,14.35,15.55,1,NONE,,PASS,68.84315274775294,19.268441179415824,8.720458820584179,7.344917002381337,6063.590170961866,99.61225811377508,42.58643767154994,45.73260047163463,34.71791203498346,29.58765645125378,37.756122022598944,20.068721680300783,1.2328891212012847,1.6126400555399083,5.16206072495681,12.961144516493054,0.9206441146459539,13.881788631139008,0.7204417057861799,3.1225022567582528e-15,1.2490009027033011e-14,10.789056779829497,18.626572980215023,6063.590170961866,5.16206072495681,test
SIM_03607,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,22.2472,1754.6,99.37,6.89,30.4,17.86,27.718,1,NONE,,PASS,94.5805550375723,21.041525240318784,1.205674759681221,18.455179024849482,32053.928055151595,98.94818311724327,67.39961288342336,83.37613310219852,37.91265809066448,2.7808112343856664,55.31022152384304,56.433761879373414,1.359153651230816,1.5154445210318885,27.68491374029968,13.013646409722224,2.5958526600469067,15.60949906976913,0.7418425656643436,3.1225022567582528e-15,1.2490009027033011e-14,18.50104234637363,94.9723375575581,32053.928055151595,27.68491374029968,train
SIM_03608,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,28.7481,2342.11,66.58,6.86,33.62,13.417,24.872,1,NONE,,PASS,78.47467639523109,22.55997844477743,6.188121555222573,8.696058844412738,10849.015972263147,99.6287083508284,36.03406263444948,66.34877171930323,40.64860981040978,29.125025488421702,62.903916732386946,35.35390372466238,1.4177058298524494,2.0443340130689003,9.46967151859875,12.381397408854168,7.6014217177656365,19.982819126619805,0.8857641054726172,0.0,0.0,11.711754196132699,27.29831127167044,10849.015972263147,9.46967151859875,train
SIM_03609,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,38.9919,2818.19,97.05,6.73,27.87,14.33,18.615,1,NONE,,PASS,51.78363393046425,20.19142275853269,18.80047724146731,8.459929289100666,5835.796785531683,99.69980983222916,28.115525412748692,32.92520207404157,36.380941907266106,31.21590981188975,44.095661585637274,13.284425435975317,1.2770753216521062,2.413777866252572,4.998356077079361,18.02935362239583,4.608260235575928,22.637613857971758,1.1211500115020538,6.2450045135165055e-15,0.0,9.693372341500389,11.735318046570145,5835.796785531683,4.998356077079361,val
SIM_03610,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,26.5202,2200.08,73.99,9.43,22.18,12.387,22.653,1,NONE,,PASS,78.31783652140838,20.770046881150545,5.7501531188494575,8.67417282864523,10115.626042899583,99.60573375383417,36.05544412489799,66.09224478634002,37.423507893964945,26.881067561636094,57.57267181342998,35.21931360481139,1.3763410641345688,1.8487480039908397,8.50025610701809,10.473407109374998,6.309872553216501,16.7832796625915,0.8080520837833467,6.2450045135165055e-15,2.4980018054066022e-14,11.734568818890455,26.62186868312611,10115.626042899583,8.50025610701809,train
SIM_03611,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,39.0601,2266.11,61.96,7.73,30.14,19.627,21.603,1,NONE,,PASS,70.64993526271883,27.595935363553238,11.464164636446755,6.817019528715521,7704.561473228259,99.69917525942185,43.365482493816316,48.17636658760879,49.72240606045629,43.179176662863455,53.31983829329574,21.79662131589464,1.3442106141720447,1.9555582557138038,6.648714667701933,25.24496306857639,1.863429062233404,27.108392130809793,0.9823327882776767,6.2450045135165055e-15,2.4980018054066022e-14,9.592055715274265,17.64168496076234,7704.561473228259,6.648714667701933,test
SIM_03612,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,32.2485,1717.22,26.74,8.79,33.82,13.168,17.477,1,NONE,,PASS,63.16479544645128,20.369699059548843,11.87880094045115,5.727150238957463,4652.078027082824,99.6664870989764,34.12135667153151,44.08627334675104,36.702160467655574,31.514915879442764,44.907563398540475,19.64505200941786,1.2828474346578351,1.4998697694432637,4.063259918887963,13.61015470052083,3.510567943198075,17.120722643718906,0.8404995377530189,6.2450045135165055e-15,2.4980018054066022e-14,8.654160402614872,12.609957237829473,4652.078027082824,4.063259918887963,test
