simulation_id,sampling_method,random_seed,model_version,parameter_set,topology,timestamp,feed_flow_m3h,feed_tds_mgL,feed_cod_mgL,feed_pH,temperature_C,stage1_pressure_bar,stage2_pressure_bar,feasible,failure_reason,failure_message,quality_flag,overall_recovery_pct,permeate_flow_m3h,concentrate_flow_m3h,permeate_tds_mgL,concentrate_tds_mgL,overall_tds_rejection_pct,stage1_recovery_pct,stage2_recovery_pct,average_flux_LMH,minimum_flux_LMH,maximum_flux_LMH,maximum_element_recovery_pct,maximum_polarization_modulus,feed_osmotic_pressure_bar,final_concentrate_osmotic_pressure_bar,stage1_pump_power_kW,stage2_booster_power_kW,total_power_kW,SEC_kWh_m3,water_balance_error,solute_balance_error,flux_decline_stage1_pct,flux_decline_stage2_pct,max_element_concentrate_tds_mgL,max_element_osmotic_pressure_bar,dataset_split
SIM_03613,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,33.9063,2836.33,84.84,9.32,34.69,17.568,26.179,1,NONE,,PASS,76.42488210530826,25.912849801272134,7.99345019872787,9.48564594390607,12000.281902757513,99.66556620901285,40.961726276350085,60.06807718490609,46.6898194617516,38.88324594532778,62.16041678948411,29.49816070002153,1.4118633153873144,2.4843540529489263,10.511100253371534,19.489941664062503,6.297928027030362,25.787869691092865,0.9951769060084957,6.2450045135165055e-15,0.0,12.306123516557657,27.291844734520044,12000.281902757513,10.511100253371534,train
SIM_03614,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,24.3322,2177.3,25.61,7.81,27.34,13.448,17.41,1,NONE,,PASS,74.77455002948265,18.19429306227378,6.137906937726223,9.512616217993934,8603.164607820301,99.56310034363689,43.16877817416039,55.61339496127458,32.78251002211492,28.963674332631683,39.78828121632805,25.881599586421856,1.2468840902086002,1.8615725908958065,7.355631024150618,10.505723053819445,2.118416676734579,12.624139730554024,0.6938516207991847,3.1225022567582528e-15,4.9960036108132044e-14,13.418458943210382,27.205515173784985,8603.164607820301,7.355631024150618,train
SIM_03615,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,25.5716,1624.95,98.94,8.43,33.71,12.782,21.095,1,NONE,,PASS,82.79715966648672,21.172558481275317,4.399041518724681,7.034511316133262,9411.966820848562,99.56709367573566,41.3703820755085,70.6584471424176,38.14875402031589,29.941334640182358,54.84631777218502,39.749317163375224,1.3556560619870517,1.4187698884676065,8.217739079156976,10.449505815972222,4.561790015910483,15.011295831882705,0.7089977267111324,3.1225022567582528e-15,1.2490009027033011e-14,10.562506785155092,28.493328180792552,9411.966820848562,8.217739079156976,train
SIM_03616,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,34.205,2648.17,30.58,8.79,21.67,16.87,22.808,1,NONE,,PASS,71.83850819156868,24.57236172692606,9.63263827307393,8.618472641598002,9381.529344387895,99.67454987249316,39.879694613202744,53.158102529173554,44.27452563410101,38.46776382108021,54.78738879619661,24.881051008213344,1.3552124133084467,2.221439463823559,7.869774038918206,18.83264353298611,4.561242816765792,23.393886349751902,0.9520406141554232,1.2490009027033011e-14,2.4980018054066022e-14,11.151169738341524,21.304092378458286,9381.529344387895,7.869774038918206,val
SIM_03618,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,28.0117,1562.46,87.76,9.34,32.54,17.686,18.436,1,NONE,,PASS,84.73470053333546,23.73563010929633,4.27606989070367,7.197421804098515,10195.419287953486,99.53935321197991,55.84905454140612,65.42475068630002,42.76690109783122,28.542029411719167,49.622861675353334,33.062783989472,1.316889672924744,1.3590073937172078,8.86784314118494,16.216391360243055,0.515309599542704,16.73170095978576,0.7049191819530671,3.1225022567582528e-15,1.8735013540549517e-14,11.361616849282468,34.226494628981484,10195.419287953486,8.86784314118494,test
SIM_03619,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,22.7949,2921.81,89.15,8.5,25.31,12.469,24.803,1,NONE,,PASS,82.68809180001738,18.848667837722157,3.946232162277841,13.746658588959075,16811.798657351042,99.52951565676895,37.76548432354435,72.1827863335779,33.961563671571454,23.49317684766368,57.95746071511825,37.91415783051887,1.3792857815337187,2.481245779809209,14.27683677910419,9.067106794270833,6.297138997517766,15.364245791788598,0.8151369594958787,0.0,1.2490009027033011e-14,16.360153041791843,43.81111686882178,16811.798657351042,14.27683677910419,val
SIM_03620,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,37.2422,2099.44,82.45,9.27,22.7,14.524,27.88,1,NONE,,PASS,73.96666695054675,27.54681403905652,9.695385960943474,6.194540596153208,8046.830195767512,99.70494319455887,32.425775966020524,61.47446245721967,49.633899169471206,34.633481296844344,75.66723652618296,32.38885008118501,1.5218562785465521,1.7672855263455363,6.7737332516957585,17.471182418402776,12.064012448538207,29.535194866940984,1.072181880092024,6.2450045135165055e-15,0.0,8.429843354572936,17.052611675190107,8046.830195767512,6.7737332516957585,test
SIM_03621,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,35.3008,1774.43,60.82,9.32,28.53,12.77,19.849,1,NONE,,PASS,61.58448996897785,21.739817634968933,13.56098236503107,5.429878842047365,4610.341071559286,99.69399306582693,30.041610929089995,45.08805799961447,39.17084258552961,30.48994341271452,52.95445127225522,20.44924026969595,1.3414853272588536,1.5231303446629452,3.9574118930235773,14.410509736111111,6.4560837787445715,20.866593514855683,0.9598329602034632,0.0,0.0,8.031182194593173,11.041017790396115,4610.341071559286,3.9574118930235773,train
SIM_03622,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,35.2802,2701.65,86.71,8.07,25.76,12.414,20.305,1,NONE,,PASS,55.60523307739614,19.617637440171514,15.662562559828498,8.406801011771133,6074.984881449779,99.68882716074357,25.912994856885103,40.07752528686256,35.34709448679552,25.957596092599413,50.286171173707814,17.168329945307317,1.3217503788278706,2.2977417184791564,5.166748543015307,13.965997921874997,7.570049360128083,21.536047282003082,1.0977900548770054,1.2490009027033011e-14,6.245004513516506e-14,10.204182383640315,12.760300102554462,6074.984881449779,5.166748543015307,val
SIM_03623,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,36.2582,1610.7,38.0,9.13,33.49,18.342,26.585,1,NONE,,PASS,84.2778547277441,30.557633122894913,5.700566877105093,5.624910536408899,10214.633043135129,99.65077851018756,45.62296565871827,71.08679157899562,55.05879841963047,47.447325483210456,71.30024936437924,40.89821963858645,1.485387238607372,1.4053197332488687,8.912165756139403,21.816294557291666,5.95112332267561,27.767417879967276,0.9086900732230762,0.0,0.0,8.257745528057175,25.234866028166646,10214.633043135129,8.912165756139403,test
SIM_03624,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,37.7142,2728.45,46.61,8.85,34.88,18.068,27.226,1,NONE,,PASS,74.11957288855248,27.95360395833446,9.760596041665533,8.260759720330503,10518.864887565142,99.69723616997452,38.845218348305,57.68045210454906,50.36685397898101,41.41681533162066,67.00404181548144,28.269675898822705,1.4503620602823557,2.3913365129305397,9.219207125004132,22.33355043229167,7.694418897411645,30.027969329703314,1.0742074393863756,6.2450045135165055e-15,2.4980018054066022e-14,10.755281128217351,22.417877874600794,10518.864887565142,9.219207125004132,train
SIM_03625,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,36.9745,2304.31,92.2,9.06,27.99,17.638,24.023,1,NONE,,PASS,73.15901948082971,27.050181657939383,9.92431834206061,7.102193262773293,8565.685979337666,99.69178655377213,40.23981991018135,55.085509316021664,48.73906605034123,42.32720879723497,60.34051284969251,26.62446206238704,1.3976636668742108,1.9744267679470364,7.339429019286863,21.34346593315972,5.243970483550821,26.587436416710542,0.9828930819363639,0.0,2.4980018054066022e-14,9.698893141123468,19.35275918212638,8565.685979337666,7.339429019286863,train
SIM_03626,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,29.0101,2735.3,35.7,8.53,21.45,14.906,25.547,1,NONE,,PASS,79.7616011603013,23.138920258204568,5.8711797417954354,10.401887273946079,13474.40234654457,99.61971676693796,39.46027574937423,66.57005116852756,41.6917482129812,31.92854095783545,61.87243738199432,34.66789252543128,1.409606811193982,2.2928169710635724,11.294680062551171,13.99409954079861,6.763443740858275,20.757543281656886,0.8970834874758992,0.0,2.4980018054066022e-14,12.940148619608054,31.95484536799114,13474.40234654457,11.294680062551171,val
SIM_03627,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,21.2637,2774.98,93.01,8.21,25.85,10.76,24.705,1,NONE,,PASS,83.23732197531665,17.699334432865406,3.5643655671345966,13.535084260980124,16487.304440641503,99.51224570047424,33.38240054000265,74.83746313202258,31.89069267182956,19.393510668038946,59.76871169354501,41.16002500368134,1.3932317839935247,2.3608191829169414,14.026603650497709,7.1962488880208335,7.080223983170997,14.276472871191832,0.8066107189139408,3.1225022567582528e-15,1.2490009027033011e-14,16.27821723700072,43.62588001328999,16487.304440641503,14.026603650497709,test
SIM_03628,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,38.1406,2648.48,95.94,7.35,27.08,19.969,21.37,1,NONE,,PASS,69.75794763561018,26.606099775907538,11.53450022409246,8.140106765834158,8738.830277592935,99.6926498683836,43.8183202271894,46.170971593082186,47.938918515148714,39.575842399879576,52.96054144366248,20.248838727493034,1.3415307062946926,2.262468095309132,7.465159145387339,25.103599946180555,1.3771973290728552,26.480797275253412,0.9952904596423565,0.0,0.0,10.91914238690395,19.542765782319524,8738.830277592935,7.465159145387339,val
SIM_03629,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,31.3784,1928.21,94.46,6.54,21.97,12.05,27.862,1,NONE,,PASS,79.73244160731213,25.018764457308826,6.35963554269117,6.579394453215513,9487.892181690922,99.65878226680623,30.789965996751462,70.71586702047196,45.07885487803392,27.587075470855474,76.7414044242768,41.12169100049785,1.5309630838995032,1.6191409350155963,7.9670962283103,12.02484570138889,12.262565114511817,24.287410815900706,0.9707677954018842,0.0,1.2490009027033011e-14,9.206463334259592,21.785656892606408,9487.892181690922,7.9670962283103,train
SIM_03630,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,37.3411,2812.02,75.45,7.34,20.1,15.54,19.126,1,NONE,,PASS,57.71305770686917,21.550690591379723,15.790409408620272,8.55273873619047,6638.181435534188,99.69585071456851,32.756035803884444,37.11414429732031,38.83007313762112,34.731457791907154,44.98740585691318,15.383072849320667,1.2834164713377836,2.3463246630194075,5.538839986839155,18.834889736979168,3.518836477453563,22.353726214432733,1.037262639897685,6.2450045135165055e-15,1.2490009027033011e-14,10.10959455714497,13.770361262185164,6638.181435534188,5.538839986839155,train
SIM_03631,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,27.6063,1813.83,84.49,6.66,25.56,16.595,23.726,1,NONE,,PASS,88.8917431892514,24.53972130005431,3.0665786999456834,8.892391025947717,16257.504929651792,99.50974506839407,51.546332824221295,77.07447659131682,44.21571405415191,32.13858055778299,58.48903796517889,43.679111415542245,1.3833642078549573,1.5416224359368556,13.817686526248457,14.935918924479168,3.5210230157655453,18.456941940244715,0.7521251653417867,6.2450045135165055e-15,6.2450045135165055e-15,11.783659446373584,45.05195900654665,16257.504929651792,13.817686526248457,train
SIM_03632,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,29.8498,1647.17,84.77,6.51,24.23,17.873,20.692,1,NONE,,PASS,85.19540473045674,25.430657921231877,4.4191420787681315,7.098272058912075,11085.224340895944,99.56906257041398,53.123886669693654,68.41761353970487,45.821005263480856,34.15733801078906,50.841646942086626,36.38579543603528,1.3258346819542683,1.3937403089298268,9.379677870187503,17.474311303819444,1.5882375293502529,19.062548833169696,0.749589290698394,6.2450045135165055e-15,2.4980018054066022e-14,10.557686567696939,32.81622436484512,11085.224340895944,9.379677870187503,train
SIM_03633,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,30.0674,2748.22,98.27,7.81,20.28,14.601,15.739,1,NONE,,PASS,59.98817716998581,18.036885182408312,12.03051481759169,10.079115460085138,6853.408638767746,99.63324932283132,37.21264875056513,36.27407107673725,32.49889222055552,27.804205058343346,35.73686507849994,15.558684880678866,1.219138579602555,2.294498029840829,5.721933695026857,14.185705359375,1.0409408399555993,15.226646199330599,0.8441948842797653,6.2450045135165055e-15,6.245004513516506e-14,12.31072033244301,17.609488265155594,6853.408638767746,5.721933695026857,train
SIM_03634,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,28.9231,2674.11,29.04,9.26,20.98,17.446,23.081,1,NONE,,PASS,81.14103435877179,23.468502508621924,5.454597491378075,10.930450573756424,14132.48727447602,99.59124902963018,48.15780871394151,63.62236014066828,42.28559010562509,33.00627048986416,51.90458730059103,30.92877032666764,1.3336854822193667,2.2379494400185096,11.827408738601745,16.502988594618056,3.1680810526915195,19.671069647309576,0.8381902356182617,0.0,2.4980018054066022e-14,14.209432057315505,36.40972367487002,14132.48727447602,11.827408738601745,train
SIM_03635,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,21.7157,2314.02,79.18,9.46,30.95,11.643,19.814,1,NONE,,PASS,79.03677028314863,17.163387924377705,4.552312075622296,10.983146505714902,10997.061554275957,99.52536510031396,38.902569132888004,65.68885234725045,30.925023287167036,23.274154316680804,46.743519446942,33.3169357763474,1.2959963014289373,2.0022357342118267,9.515349744297097,8.015016044270832,3.9715674189601446,11.986583463230977,0.6983809674432664,3.1225022567582528e-15,6.2450045135165055e-15,14.897134912167509,34.24505758335826,10997.061554275957,9.515349744297097,train
SIM_03636,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,29.7014,1840.85,82.08,7.23,30.75,10.778,16.59,1,NONE,,PASS,58.02168314392495,17.233252197309724,12.468147802690282,6.53432587977048,4376.208508885441,99.64503757069993,28.16206858819536,41.565248287234155,31.05090486001752,23.83534866850921,42.39010432238236,18.135698269815727,1.2650343120504126,1.5917717089744412,3.7840806676356413,10.070373112847223,4.639287793697399,14.709660906544622,0.8535626786011372,6.2450045135165055e-15,3.7470027081099033e-14,9.584259454076594,11.94673651592988,4376.208508885441,3.7840806676356413,train
SIM_03637,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,31.6382,2173.73,47.56,8.44,23.69,18.28,23.893,1,NONE,,PASS,83.32048624702895,26.361102079807516,5.277097920192487,8.5105311308543,12989.821023371462,99.60848260221582,49.122193137176836,67.21652370366046,47.497481224878406,38.48947264144481,57.65847512582058,35.05365158022848,1.3769971557750507,1.835945147961016,10.971279266855056,18.96836423090278,3.3887164426933083,22.357080673596087,0.8481087249656951,6.2450045135165055e-15,2.4980018054066022e-14,11.641001165043765,33.24576732656517,12989.821023371462,10.971279266855056,val
SIM_03638,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,26.9161,1989.22,25.57,7.74,22.96,18.066,25.097,1,NONE,,PASS,91.22262170942747,24.553572081931208,2.362527918068791,11.416623304354083,22544.379328351893,99.42607538108635,57.004605955466836,79.58530562254826,44.240670417894066,22.72393642069808,58.03199716147711,44.4363296448164,1.3798569228453414,1.6759751347309086,18.994288807803706,15.937275148437498,3.006084841711195,18.943359990148693,0.7715113681601127,3.1225022567582528e-15,0.0,13.978108272807932,60.84240155053165,22544.379328351893,18.994288807803706,train
SIM_03639,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,34.0921,1991.2,31.97,9.2,23.88,13.089,26.376,1,NONE,,PASS,74.30794478014712,25.33313884239254,8.75896115760746,6.227105345032411,7732.24543151277,99.6872687150948,31.326535009425697,62.58808955776557,45.64529521151809,30.569375544017728,71.79006213205875,33.36682006694509,1.4894338036447243,1.6828557015975145,6.534880127848832,14.294710992187502,11.167144218074814,25.461855210262314,1.0050809482658494,0.0,1.2490009027033011e-14,8.781782451272012,17.437880909400008,7732.24543151277,6.534880127848832,val
SIM_03640,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,24.539,1727.72,46.79,8.98,25.78,19.3,23.209,1,NONE,,PASS,93.1870229971799,22.867163573277974,1.6718364267220311,13.752139376036487,25171.151906239957,99.20402962424257,67.75425541503729,78.87170201677635,41.202096528428775,8.977296941835782,54.103622126046226,47.11681645221394,1.3500752563064484,1.469516756019114,21.409388960318847,15.581199939236113,1.1976327168918648,16.778832656127978,0.7337522470751608,3.1225022567582528e-15,1.2490009027033011e-14,16.971293411110405,80.99338637191208,25171.151906239957,21.409388960318847,train
SIM_03641,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,39.1584,2546.99,99.01,6.51,32.23,12.84,15.558,1,NONE,,PASS,44.50232150014296,17.42639706231198,21.732002937688012,8.129103198831052,4582.844596582416,99.68083489927989,24.88302301381262,26.118328071080356,31.398913625787355,27.84128351853087,36.36593551296532,10.043798019515627,1.2234058374701877,2.213092213971471,3.98205634672212,16.080437749999998,3.235606694777514,19.31604444477751,1.1084359191236532,0.0,4.9960036108132044e-14,9.137472323533053,9.834554956688567,4582.844596582416,3.98205634672212,train
SIM_03642,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,32.8959,2478.21,50.07,7.35,29.09,16.04,24.27,1,NONE,,PASS,75.22991460044521,24.747557477047856,8.14834252295214,8.337290016906115,9979.52903256733,99.66357612886293,39.30541620241064,59.18896901548803,44.59019365233848,36.47544784134501,59.85985938907805,29.35481419871408,1.3939373036664677,2.1311878194299103,8.582101887190612,17.1638356015625,6.017539474096182,23.181375075658682,0.9367136573845023,6.2450045135165055e-15,1.2490009027033011e-14,11.105576748240525,23.563880846353673,9979.52903256733,8.582101887190612,val
SIM_03643,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,24.144,2876.69,40.76,9.13,23.17,11.886,19.544,1,NONE,,PASS,69.93770874660797,16.885760399781027,7.2582396002189755,11.919418699988837,9541.36797986636,99.58565508622796,33.91641834223895,54.50868355005174,30.424793513118964,22.566906077405935,44.72611275362848,25.214771521406426,1.2815551750130407,2.4254130407058487,8.044578430258767,9.114988749999998,4.491837618013448,13.606826368013447,0.8058166197946228,6.2450045135165055e-15,2.4980018054066022e-14,14.93357917413459,26.060307706613084,9541.36797986636,8.044578430258767,train
SIM_03644,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,36.7526,2424.48,77.1,8.76,21.08,17.117,22.937,1,NONE,,PASS,70.34859841650693,25.85493898162513,10.897661018374873,7.417898988477398,8159.012669999576,99.69404165064354,38.817040600099546,51.53650317944361,46.5854756425678,40.569391136657394,57.06541160722561,24.12573254558667,1.3724686999982114,2.029725170057264,6.83055887411497,20.55050980034722,4.895461064905447,25.44597086525267,0.9841822053162411,0.0,1.2490009027033011e-14,9.784925874346413,17.943192054806932,8159.012669999576,6.83055887411497,train
SIM_03645,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,33.1209,2867.58,71.17,7.74,26.98,11.049,14.419,1,NONE,,PASS,42.899033008952294,14.208545823862082,18.91235417613792,10.657466638101015,5013.939694432611,99.62834631856474,22.763175592176086,26.07028133427052,25.600983466418164,21.27827901612745,31.856253922121383,9.928582594804173,1.1931418186611058,2.448818686461014,4.281739033092435,11.541426117187498,3.3931058976948436,14.934532014882341,1.051095038156616,0.0,1.2490009027033011e-14,11.248529149379225,11.565968439107195,5013.939694432611,4.281739033092435,val
SIM_03646,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,26.9347,2866.84,56.07,9.45,29.97,17.844,25.776,1,NONE,,PASS,85.61847495171185,23.061079372818728,3.873620627181271,13.538361618335507,19853.58751357733,99.52776012549234,51.146092010715094,70.5621809181725,41.55149436543915,26.922421554859834,55.35289941389162,35.27332877495252,1.3594758728127172,2.4725764432989674,17.12321329444469,15.740666736979168,3.8297164617917314,19.570383198770898,0.8486325762287523,0.0,3.7470027081099033e-14,16.905216188893426,51.3622197934888,19853.58751357733,17.12321329444469,train
SIM_03647,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,37.6859,1678.63,53.81,6.61,32.98,16.665,17.27,1,NONE,,PASS,63.505439082074446,23.932596267031492,13.753303732968504,5.106010504045878,4590.786581533866,99.69582275402882,39.18067316147098,39.995125209432175,43.121795075732415,38.63381267205572,46.058625867551896,17.209647893748066,1.2910755020313007,1.4621520974458695,3.9987538821039146,20.480912684895834,0.8396155479568896,21.320528232852723,0.8908573058671014,0.0,0.0,7.711042132919293,11.749417641848668,4590.786581533866,3.9987538821039146,train
SIM_03648,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,27.3192,2184.23,29.5,8.92,20.02,11.099,17.488,1,NONE,,PASS,63.02756173258809,17.218625644849205,10.100574355150798,8.166830491281157,5893.802919109042,99.62610025083067,30.49021453483876,46.80973618319864,31.02455071144001,23.51691270409942,43.31872180183007,21.085126595920407,1.271576083160925,1.8220050419450982,4.9163955420662715,9.567174354166665,4.509351003074644,14.076525357241309,0.8175173586779368,3.1225022567582528e-15,1.2490009027033011e-14,11.11134552483197,15.81086148092379,5893.802919109042,4.9163955420662715,train
SIM_03649,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,31.0659,1650.2,47.0,9.01,23.2,14.338,14.551,1,NONE,,PASS,63.46805146343934,19.7169213995806,11.348978600419398,5.866278941372573,4506.950362679751,99.64451103251893,39.75594667866666,39.360075355978516,35.52598450374882,30.743378337522046,38.732823470393505,17.325893049872164,1.2395957058434504,1.3914679065302613,3.800313165673128,14.373102466145832,0.4308431225756486,14.803945588721481,0.7508243953864104,0.0,0.0,8.773270457301136,13.331535314546421,4506.950362679751,3.800313165673128,test
SIM_03650,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,21.3793,2086.78,41.23,9.05,24.49,12.104,25.621,1,NONE,,PASS,90.96532666889927,19.44775008452398,1.9315499154760245,12.907446556628054,22967.501126267434,99.38146586814959,43.11390787785076,84.11795749354525,35.040991143286455,25.131881166265455,63.68584788693532,49.103765730780715,1.4238764235981232,1.767256718012249,19.450766569235864,8.233071926215276,5.898074135740204,14.13114606195548,0.7266211258648723,6.2450045135165055e-15,1.8735013540549517e-14,14.392931567906222,60.53773012352235,22967.501126267434,19.450766569235864,train
SIM_03651,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,30.4559,2756.03,48.57,8.48,23.46,10.421,20.738,1,NONE,,PASS,58.17900968315958,17.7189410100934,12.7369589899066,9.340276687420177,6577.070267066314,99.66109669751707,23.080526799658404,45.6301654485919,31.926019838006127,19.779314388900485,51.808507261358564,20.423486329010025,1.3329739352730516,2.325955540730088,5.550728050657653,9.948662959201389,8.758101304385368,18.706764263586756,1.0557495649954844,0.0,2.4980018054066022e-14,11.747410096199614,14.733600998793339,6577.070267066314,5.550728050657653,test
SIM_03652,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,24.3532,2935.46,52.25,9.02,24.12,18.703,24.121,1,NONE,,PASS,87.03083408146907,21.194793085528325,3.1584069144716787,16.693717435508624,22522.121598453065,99.4313082980007,58.51376135794427,68.73863154857392,38.188816370321305,16.419960218212868,47.42326185170901,34.971839371577516,1.300898632250664,2.4828982914538926,19.049871991686455,14.958403461805558,2.0585324338040856,17.01693589560964,0.8028828508464516,3.1225022567582528e-15,2.4980018054066022e-14,20.829687860334865,64.02653356989399,22522.121598453065,19.049871991686455,train
SIM_03653,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,20.4424,2091.14,56.44,9.44,28.31,18.118,24.16,1,NONE,,PASS,92.41245283770154,18.891323258894296,1.5510767411057016,20.414378510045825,27311.5214674929,99.0237679681874,70.37294402467592,74.38980380427266,34.03842028629603,3.0485456511241784,48.51679120808721,49.31963499382948,1.3088241491350032,1.793678010239756,23.426492478950742,12.141046576388886,1.3652318242785457,13.506278400667432,0.7149461271490598,3.1225022567582528e-15,6.2450045135165055e-15,24.1416893730877,92.44761382073825,27311.5214674929,23.426492478950742,train
SIM_03654,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,39.839,2036.95,30.78,7.0,24.78,12.57,16.748,1,NONE,,PASS,48.28803654662143,19.23747087980851,20.60152912019149,6.137921618956057,3933.2989550845346,99.69867097282918,25.492086502785966,30.59534078173835,34.66210969334866,29.23921566182029,42.69678119751829,12.298357001191444,1.2671910084233324,1.7267373576407694,3.3342861849892578,15.98643622395833,4.769926563956312,20.756362787914643,1.0789548645763176,6.2450045135165055e-15,2.4980018054066022e-14,7.8238605658561164,8.56510571523894,3933.2989550845346,3.3342861849892578,train
SIM_03655,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,35.7642,2870.14,84.27,8.41,30.29,10.756,16.311,1,NONE,,PASS,42.637004259065456,15.24878347722069,20.51541652277932,9.902854105533894,4996.108872375575,99.65496964937132,20.24600972841505,28.07507744051767,27.475285544541784,20.50020619270155,38.040734931833555,10.932891843643187,1.2348396800549968,2.4780358819504826,4.313565559825596,12.098668734375,5.947322097750163,18.045990832125163,1.1834380663272626,6.2450045135165055e-15,0.0,10.745192855518178,10.542363391302255,4996.108872375575,4.313565559825596,train
SIM_03656,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,38.9683,2680.5,32.92,7.87,26.8,11.95,25.526,1,NONE,,PASS,58.438054184954545,22.77231626895564,16.195983731044358,7.470974702667032,6438.904760773614,99.72128428641422,22.41665306538728,46.429295129438174,41.03120048460476,24.922273530966898,67.14728035764485,21.215973237658687,1.4515164078768736,2.287685700096001,5.495314435926826,14.79814427170139,14.723847745321573,29.52199201702296,1.2963982964380665,6.2450045135165055e-15,1.2490009027033011e-14,9.419683259890261,12.224771384801041,6438.904760773614,5.495314435926826,train
SIM_03657,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,31.6902,2410.95,31.9,8.8,31.13,16.986,19.463,1,NONE,,PASS,71.64795884381697,22.705381453523287,8.984818546476717,8.53126139471322,8482.061351771878,99.64614523757385,43.78009617861639,49.569388723501966,40.91059721355548,34.609498705177344,44.53791835168245,22.18188401097046,1.280216262533266,2.0873404583576125,7.343557448236132,17.575682015625,1.810695044627554,19.386377060252553,0.8538230066707067,0.0,1.2490009027033011e-14,11.860397816921704,22.292060370015143,8482.061351771878,7.343557448236132,train
SIM_03658,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,31.0046,1601.75,37.79,8.78,33.28,16.443,21.657,1,NONE,,PASS,82.00163858114027,25.424280035528216,5.580319964471784,6.137381803097037,8871.45895782683,99.61683272651182,46.69197785719426,66.23704895551312,45.809513577528314,41.23764412410686,55.8185693184845,35.614511226641575,1.3629966864290173,1.396553872831393,7.734958867000353,16.610875932291666,3.250494676546706,19.86137060883837,0.7811969731722525,0.0,0.0,9.405173349268054,25.27125786119977,8871.45895782683,7.734958867000353,val
SIM_03659,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,29.385,2354.1,96.57,7.66,34.11,14.077,18.563,1,NONE,,PASS,67.3901693364271,19.802601259509107,9.582398740490897,8.519597741810252,7201.382469238846,99.63809533402106,37.45756815584208,47.85966950433031,35.680362629746135,30.948009384413737,43.688708240280064,21.37301065509653,1.2741919158759119,2.0580817103300535,6.295838557848838,13.329107421874998,3.1498010415553823,16.47890846343038,0.8321587779038521,0.0,3.7470027081099033e-14,11.679960229038922,19.431111829046767,7201.382469238846,6.295838557848838,train
SIM_03660,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,29.0654,2905.52,61.51,9.03,31.26,14.853,22.049,1,NONE,,PASS,71.99543261654125,20.925760471728182,8.139639528271815,10.623574353547754,10347.853162682632,99.63436581563549,38.08260219793666,54.771084739408224,37.704072922032765,30.750616756301127,50.62522334904573,25.44946283861591,1.3242418638450033,2.5166015745047132,8.962741114138154,13.967287140624999,4.777831243036736,18.745118383661733,0.8957915010538033,0.0,1.2490009027033011e-14,13.59006260563948,25.828964322004193,10347.853162682632,8.962741114138154,train
SIM_03661,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,24.62,2277.69,94.49,6.83,34.4,17.332,17.64,1,NONE,,PASS,81.31124104829799,20.018827546090964,4.601172453909032,11.406931186028826,12137.857246430634,99.49918859958868,56.55483660302546,56.983108151911196,36.06995954250624,19.925966761222664,45.413628801281405,28.144360376656767,1.2864584319056138,1.9931593721561294,10.621587629842695,13.950264756944446,0.2815180213568742,14.23178277830132,0.7109198950605042,6.2450045135165055e-15,0.0,16.890470743837685,42.270855890806985,12137.857246430634,10.621587629842695,train
SIM_03662,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,22.5248,1512.59,51.9,7.13,25.09,17.825,25.251,1,NONE,,PASS,94.9371932099931,21.384412896164523,1.1403871038354787,16.147860089867056,29573.707569139868,98.93243641106531,68.63867406976603,83.85652825626833,38.53047368678292,3.4518607512710933,52.3764095983556,56.2193297653655,1.3371852064698353,1.2835677453167424,25.09593289997788,13.148656472222221,1.9318285461152145,15.080485018337436,0.7052092143732527,6.2450045135165055e-15,1.2490009027033011e-14,16.613376721713692,93.40951245466917,29573.707569139868,25.09593289997788,train
SIM_03663,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,26.1811,2593.24,64.43,7.23,32.79,18.587,20.177,1,NONE,,PASS,82.32349836569516,21.553197430621015,4.6279025693789855,12.463311936647365,14612.505455201188,99.51939226848856,56.23926892597958,59.606475485052144,38.834589965082905,21.508642614401648,48.20661447093458,27.786067111838225,1.3065712048775069,2.2574110878589106,12.720161587809066,15.975698129340277,0.8115403873947736,16.78723851673505,0.7788746226991416,0.0,0.0,17.614851367469356,45.467932445211815,14612.505455201188,12.720161587809066,train
SIM_03664,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,39.4336,2015.96,33.48,7.65,33.59,15.625,23.029,1,NONE,,PASS,65.6887605689883,25.90344308773257,13.530156912267435,5.709161155378823,5864.578943130335,99.71680186336144,33.6045691440753,48.32289061356396,46.67287042834697,38.081972632643385,60.71291112863968,22.437060526998728,1.4005576063286598,1.7594786592303568,5.118455473228409,20.006732805555554,7.14007920545844,27.146812011013992,1.048000141103646,6.2450045135165055e-15,0.0,8.064888502228285,12.883231764950828,5864.578943130335,5.118455473228409,val
SIM_03665,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,31.882,1850.28,43.84,9.45,24.87,14.433,17.612,1,NONE,,PASS,66.73190976419133,21.27546747101948,10.606532528980523,6.305626005073245,5549.077576317191,99.65920693056871,38.21192183664199,46.1577520701436,38.33417562345852,34.77329407823938,44.1012269119925,20.754356289822308,1.2771147991091072,1.5689696565291316,4.705414498869301,14.855849635416666,2.4822454606066557,17.338095096023324,0.8149336845190606,0.0,3.7470027081099033e-14,9.182260153621225,14.881314700557882,5549.077576317191,4.705414498869301,train
SIM_03666,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,34.7609,2529.6,63.75,6.84,20.91,12.518,23.207,1,NONE,,PASS,62.979871895704385,21.892370289793906,12.868529710206092,7.692466887448013,6819.952883727886,99.6959018466379,27.295049642827628,49.081695369531914,39.4457122338629,26.99434099198875,59.97159150966085,22.80108072779755,1.394802642386809,2.1165059082214057,5.706226507037352,13.88595362065972,9.774818694204855,23.660772314864573,1.0807770927342246,0.0,2.4980018054066022e-14,9.84781050008492,14.35621603737031,6819.952883727886,5.706226507037352,test
SIM_03667,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,34.8054,2995.55,86.82,6.8,32.11,10.843,14.076,1,NONE,,PASS,38.93160872999094,13.550302144908267,21.255097855091716,11.253585650770745,4898.0638524455835,99.62432322442388,20.570766286157035,23.115975800524406,24.414958819654533,20.207425835976483,30.436876353328014,8.62041269529627,1.1837722863443738,2.6018254204030034,4.254279528650826,11.879457661458334,3.535381077366408,15.414838738824741,1.1376011083721187,1.8735013540549517e-14,6.245004513516506e-14,11.265204194175764,10.975370593097878,4898.0638524455835,4.254279528650826,train
SIM_03668,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,27.0059,2429.97,44.77,8.39,27.89,14.801,22.028,1,NONE,,PASS,79.25118502912323,21.40249577777999,5.603404222220013,9.935509995852614,11673.418428904371,99.5911262280665,42.89733888091274,63.66401396319298,38.56305545545944,32.22811361770916,51.97651792814549,31.887678342511013,1.3342184326854443,2.0814059747061275,9.998939436769248,12.928840198784723,4.110683652488477,17.039523851273202,0.7961465816039822,3.1225022567582528e-15,1.2490009027033011e-14,13.291496142091793,31.79593357186145,11673.418428904371,9.998939436769248,test
SIM_03669,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,35.5562,2148.4,69.23,7.21,33.23,11.592,15.44,1,NONE,,PASS,47.44877819035596,16.870982470919344,18.685217529080646,7.154241619942208,4081.742204838533,99.66699675945159,25.006193967420497,29.925917099321186,30.39816661426909,25.419863874621413,37.751665547484215,11.886447174519187,1.2328586036803382,1.8728682840890878,3.5582598767780453,13.060421901041664,3.9793730918427013,17.039794992884367,1.0100060872125265,0.0,2.4980018054066022e-14,9.043739552556044,9.772344337736163,4081.742204838533,3.5582598767780453,train
SIM_03670,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,28.9903,2274.23,57.24,8.58,20.62,15.037,15.198,1,NONE,,PASS,65.29061111809101,18.927944034967936,10.062355965032065,8.632400337402903,6535.965991172987,99.6204253599063,41.995469587924624,40.16090013085736,34.104403666608896,27.20366621053309,38.739520926135064,18.42539496004256,1.2396418201037542,1.9009623133756572,5.4632227306494165,14.116413875868057,0.35674947879207297,14.47316335466013,0.7646452952271025,0.0,1.2490009027033011e-14,11.671831249553964,18.689012229220822,6535.965991172987,5.4632227306494165,train
SIM_03671,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,20.0022,2807.6,29.28,7.34,34.78,14.188,16.928,1,NONE,,PASS,77.07606418555318,15.416908510522719,4.5852914894772825,15.497827366449952,12195.35295884849,99.4480044391491,50.01648407464889,54.13700819149451,27.778213532473366,17.33774686824508,33.363958033694765,23.750555500645742,1.2031756397268667,2.4599082860307155,10.685086833787079,9.15013834895833,1.107395520955613,10.257533869913944,0.6653431109688901,3.1225022567582528e-15,1.8735013540549517e-14,20.821622066660943,44.25732421052485,12195.35295884849,10.685086833787079,train
SIM_03672,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,24.2531,2626.57,30.27,8.17,25.14,17.02,25.173,1,NONE,,PASS,88.62650010785342,21.4946736976578,2.7584263023422033,14.944340539454721,22977.31902050825,99.43103208597316,54.50094789445114,75.00277617704585,38.72914179758162,19.88355787754527,53.35602645966666,40.312438286367,1.3444808294466595,2.229252967087179,19.501576810127535,13.479628764756944,3.2963023612927795,16.775931126049723,0.7804692158633578,3.1225022567582528e-15,1.2490009027033011e-14,17.917060106918996,62.73418543906034,22977.31902050825,19.501576810127535,train
SIM_03673,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,29.2875,1893.61,82.28,8.25,29.45,19.228,25.953,1,NONE,,PASS,91.23607041538948,26.720764122907195,2.5667358770928104,10.097454038859928,21501.741445206815,99.46676168594063,56.96572912147726,79.63499925594331,48.145520942175125,26.516269556527448,61.404516891391644,43.80778212628917,1.405948039628452,1.6303886441011188,18.51289076455214,18.523072591145837,3.1399748419948663,21.663047433140704,0.8107196086720212,0.0,1.2490009027033011e-14,12.851217331971151,56.817069982933475,21501.741445206815,18.51289076455214,train
SIM_03674,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,30.0315,1962.78,54.61,8.34,30.89,14.659,25.915,1,NONE,,PASS,83.61777933108957,25.111673399816166,4.919826600183838,7.571729356301164,11942.512114784142,99.61423443502068,40.47938767642068,72.47639090160946,45.246258378047145,34.4509563738129,67.60607137078517,41.55220848444845,1.455219953616482,1.6979856966568405,10.331374251344778,14.229247955729166,7.265415349604921,21.494663305334086,0.8559630002790432,6.2450045135165055e-15,1.2490009027033011e-14,10.346560803343758,30.086928480696066,11942.512114784142,10.331374251344778,val
SIM_03675,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,26.6239,2157.37,34.46,9.32,27.97,16.569,17.351,1,NONE,,PASS,77.72388497458185,20.693129411747694,5.930770588252305,9.401168952602386,9651.876208233278,99.56423010644431,51.15509389000989,54.39419010191917,37.28491785900486,25.84929962437118,43.75380303603905,24.387317010449863,1.274652697392466,1.848399816040355,8.269571843375347,14.380372653645832,0.5563001443066432,14.936672797952475,0.7218179764280979,0.0,2.4980018054066022e-14,13.760088898328195,30.869810803476277,9651.876208233278,8.269571843375347,train
SIM_03676,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,32.7117,2682.82,62.52,6.55,28.78,17.965,22.082,1,NONE,,PASS,74.37838900586988,24.330435476433138,8.381264523566863,9.342338350130465,10443.805894378518,99.65177170476848,44.330948942289936,53.97512530334111,43.838622480059705,37.526040964041805,50.42415052024948,24.88689155115063,1.322763737740363,2.3047800280993593,8.972154390794003,19.254186127604164,2.8877225005596103,22.141908628163776,0.9100498283152718,0.0,0.0,12.518312861890756,25.579230236170297,10443.805894378518,8.972154390794003,val
SIM_03677,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,27.5391,1923.58,96.35,7.45,28.96,15.049,24.294,1,NONE,,PASS,86.37758256693883,23.787608840691853,3.7514911593081486,8.544419830659834,14066.516065315633,99.55580636985934,45.490163972998545,75.00924892470177,42.86055646971505,35.24268898853,61.32445576168155,42.876142573525975,1.405322976340315,1.6535107909089368,12.091587615016437,13.4212473203125,5.053356578675676,18.474603898988175,0.7766482130555686,0.0,1.8735013540549517e-14,11.467604704131615,37.95072880761933,14066.516065315633,12.091587615016437,train
SIM_03678,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,30.324,2933.06,94.63,7.74,24.88,17.915,19.784,1,NONE,,PASS,72.6411156899729,22.027691921827383,8.296308078172624,10.97052718693009,10691.55764360716,99.62596990218645,46.301897950601784,49.050556228488304,39.68953499428358,30.048563448128796,45.28748640566866,21.137019556569392,1.2855574011337425,2.4872108848342367,9.066353414867889,17.79613427083333,1.3111539412291873,19.107288212062517,0.86742125683758,6.2450045135165055e-15,6.245004513516506e-14,14.411797131027852,27.611380207283325,10691.55764360716,9.066353414867889,train
SIM_03679,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,21.4166,2232.92,41.38,9.13,34.26,14.748,25.054,1,NONE,,PASS,90.99543449639842,19.488128224355663,1.928471775644339,15.26758935048684,24643.356637761637,99.31625005148027,53.21851708069455,80.75185962118005,35.11374454838858,15.78491040337199,55.546691176848896,47.59194330952361,1.3609399777745024,1.9530925986447412,21.555074725012542,10.213598848958332,3.741819341338788,13.95541819029712,0.7160984384768193,0.0,1.2490009027033011e-14,17.51218471998918,71.58262703152528,24643.356637761637,21.555074725012542,train
SIM_03680,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,33.0783,2246.49,43.44,7.41,21.9,11.206,15.338,1,NONE,,PASS,49.220804726487785,16.28140544984181,16.796894550158186,7.802164058528441,4416.473518307484,99.65269535771232,25.531641688907815,31.811045086583356,29.33586567539065,24.059424183750977,37.235059611077666,12.783752780453383,1.229326065279016,1.8859570077982297,3.707685848415663,11.706904247395833,3.9190207098539216,15.625924957249754,0.9597405460719348,6.2450045135165055e-15,2.4980018054066022e-14,9.649560594515618,10.647606555944911,4416.473518307484,3.707685848415663,train
SIM_03681,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,21.7574,2316.89,83.99,8.46,34.38,19.072,27.065,1,NONE,,PASS,92.37648666418097,20.09872170947251,1.6586782905274913,21.026316376475553,30136.585671882836,99.09247670901615,68.68481117493467,75.65554089931906,36.213912990040555,3.5429252856952966,50.47010612266466,49.92039713877492,1.323101420958361,2.027330634699134,26.370187345037134,13.642758585069444,1.9974059185133775,15.640164503582822,0.7781671257337538,0.0,2.4980018054066022e-14,24.267667901150247,92.29178799222306,30136.585671882836,26.370187345037134,train
SIM_03682,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,37.5868,2879.4,94.19,7.11,20.66,17.47,22.535,1,NONE,,PASS,66.32981572358199,24.93125517639131,12.655544823608691,8.627247032368482,8534.784185764265,99.70038039062415,37.3544346800611,46.252884614481346,44.921180498002364,39.721570619010635,53.6028403994151,20.51265019035846,1.3463252260700915,2.407133922194601,7.134947743336526,21.47765871180555,4.508984213590154,25.986642925395703,1.0423319139584994,6.2450045135165055e-15,1.2490009027033011e-14,10.657733296254266,17.664888173617488,8534.784185764265,7.134947743336526,train
SIM_03683,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,38.7858,2964.1,48.52,7.54,27.97,16.474,25.566,1,NONE,,PASS,66.29109260404032,25.71153059521787,13.074269404782124,8.48796075935526,8776.532574376535,99.71364121455566,33.25459040498552,49.49629105508171,46.32708215354571,36.56429070144477,62.92393132060771,22.742069116455077,1.4178634406425685,2.5395930668940507,7.519591537821411,20.821442963541667,8.57711199079226,29.398554954333925,1.1433996449749206,6.2450045135165055e-15,2.4980018054066022e-14,10.37462100503709,17.34735351976594,8776.532574376535,7.519591537821411,train
SIM_03684,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,36.216,2925.57,31.44,8.92,21.55,17.702,22.293,1,NONE,,PASS,67.94289738360072,24.606199716444838,11.609800283555167,9.085327452444828,9106.865334107148,99.68945103168119,39.07134650200623,47.385834453973544,44.33549498458529,39.86225434482756,51.963770396445895,21.048730508389323,1.3341239677860863,2.4531398613376045,7.636260408375752,20.986103125,3.862302379213582,24.84840550421358,1.0098432830164696,6.2450045135165055e-15,4.9960036108132044e-14,11.330377481737727,19.506805356016958,9106.865334107148,7.636260408375752,train
SIM_03685,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,24.273,1731.1,87.97,9.17,27.46,15.218,24.672,1,NONE,,PASS,92.33767960768628,22.41312497117369,1.8598750288263097,10.93603983696886,22460.584084945778,99.36826065293923,52.835865177362926,83.75392568711747,40.38400895706971,22.80012405840154,60.525475810888466,49.103899919269885,1.3991002820470297,1.4806665307704516,19.21127324599081,11.971940859375,3.936891736535385,15.908832595910384,0.7097998434565146,0.0,0.0,12.892468920219855,62.32970703172924,22460.584084945778,19.21127324599081,train
SIM_03686,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,31.9129,2627.89,26.56,7.32,27.14,13.508,20.836,1,NONE,,PASS,64.48090062730572,20.577725336291447,11.335174663708553,8.707259359432967,7382.7195144508305,99.66865967146902,32.09339534938882,47.69419034356831,37.07698258791252,28.905503043215248,50.734824972936785,21.519861896973946,1.3250482623788093,2.2453276881422246,6.307959823122116,13.845267613715277,5.85266597384959,19.69793358756487,0.9572454324106001,0.0,4.9960036108132044e-14,11.13753153407287,17.211492800728784,7382.7195144508305,6.307959823122116,train
SIM_03687,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,20.0965,2631.93,77.16,6.81,30.77,10.489,25.056,1,NONE,,PASS,85.93677833963203,17.27028465902415,2.82621534097585,14.136004556348785,18628.604713536035,99.46290347553511,34.37440862867874,78.57052200749588,31.117630016259728,18.81113220357093,60.769251613880854,44.07725611677083,1.400995954610041,2.2759635088155337,16.109100374309754,6.612132287326388,6.876767644012244,13.488899931338633,0.7810467631342921,0.0,1.8735013540549517e-14,16.765403008122952,50.464594704105295,18628.604713536035,16.109100374309754,train
SIM_03688,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,26.7458,2009.4,35.2,7.09,27.67,10.073,22.649,1,NONE,,PASS,73.28542330080347,19.600772745186294,7.145027254813714,7.388112863755618,7501.468628077216,99.63232244133793,27.736204049830583,63.031866306029684,35.31670764898432,20.966070753193982,60.33998133465768,33.44747580301457,1.3976595407003238,1.7199062888786576,6.420734084431152,8.413550748263887,8.74168090878103,17.155231657044915,0.8752324145617181,9.367506770274758e-15,0.0,10.970974600823796,19.579676687873754,7501.468628077216,6.420734084431152,train
