simulation_id,sampling_method,random_seed,model_version,parameter_set,topology,timestamp,feed_flow_m3h,feed_tds_mgL,feed_cod_mgL,feed_pH,temperature_C,stage1_pressure_bar,stage2_pressure_bar,feasible,failure_reason,failure_message,quality_flag,overall_recovery_pct,permeate_flow_m3h,concentrate_flow_m3h,permeate_tds_mgL,concentrate_tds_mgL,overall_tds_rejection_pct,stage1_recovery_pct,stage2_recovery_pct,average_flux_LMH,minimum_flux_LMH,maximum_flux_LMH,maximum_element_recovery_pct,maximum_polarization_modulus,feed_osmotic_pressure_bar,final_concentrate_osmotic_pressure_bar,stage1_pump_power_kW,stage2_booster_power_kW,total_power_kW,SEC_kWh_m3,water_balance_error,solute_balance_error,flux_decline_stage1_pct,flux_decline_stage2_pct,max_element_concentrate_tds_mgL,max_element_osmotic_pressure_bar,dataset_split
SIM_03689,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,28.9304,2222.77,90.98,8.23,25.09,18.717,20.474,1,NONE,,PASS,82.68404264411423,23.92082427311282,5.0095757268871735,9.66379606306878,12790.396379610858,99.56523634640251,54.30625766289512,62.10431347877451,43.10058427587895,28.1665017236227,50.45852430827986,29.38189221407862,1.3230163092972367,1.8862189206974107,10.85379398428162,17.78390864583333,1.0130269802027068,18.796935626036035,0.7857979897107444,6.2450045135165055e-15,0.0,13.805358199180983,37.338033966243216,12790.396379610858,10.85379398428162,train
SIM_03690,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,27.6965,2837.04,86.56,9.01,23.38,10.368,16.644,1,NONE,,PASS,53.3111595009348,14.765325291176408,12.93117470882359,10.913026792757833,6064.02324113579,99.6153375774484,24.71043647205446,37.98763293170705,26.604189713831367,19.121125660609216,38.49713566539432,15.763430217575495,1.237974008428797,2.393678264688913,5.116360935649534,8.996313658854167,4.869944877496258,13.866258536350426,0.9391095870157866,3.1225022567582528e-15,2.4980018054066022e-14,12.892750357601809,15.056940961469659,6064.02324113579,5.116360935649534,train
SIM_03691,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,24.2041,2991.09,72.74,9.28,27.62,11.899,19.111,1,NONE,,PASS,67.66606680903634,16.377962476525965,7.826137523474041,12.370560803046954,9224.733998324506,99.58641963956126,33.14794011420197,51.63360224621491,29.509842300046785,22.05154673361395,42.822093383646774,23.22087806966265,1.2680733207566264,2.559738946793916,7.894416714082557,9.148603526909723,4.304804093343158,13.45340762025288,0.8214335354312381,6.2450045135165055e-15,2.4980018054066022e-14,15.35983109848682,25.30640574326967,9224.733998324506,7.894416714082557,train
SIM_03692,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,35.3659,2946.78,35.72,8.94,27.73,19.74,21.545,1,NONE,,PASS,71.28530613471223,25.210690082296196,10.155209917703822,9.68100711514403,10238.23857650443,99.67147167025892,45.072908991099844,47.722165259698556,45.424666814948104,35.98797583414756,50.97897987474674,20.77581293677043,1.3268464078644606,2.5227412799725997,8.764966197393639,22.996123882812498,1.5209865443891655,24.517110427201665,0.9724886683850996,1.8735013540549517e-14,2.4980018054066022e-14,12.737015907075182,23.627894229146506,10238.23857650443,8.764966197393639,train
SIM_03693,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,33.6006,1646.31,82.37,7.95,33.98,15.35,27.307,1,NONE,,PASS,83.61049625581089,28.09362840492999,5.50697159507001,5.817054091102173,10015.229001603746,99.646661072878,39.78482771042557,72.78177057208755,50.61915027915313,38.326285919907775,74.59482756415274,43.04984676894745,1.5128184151366009,1.4386844037170154,8.752151031252708,16.726507015625,8.716201473970958,25.442708489595958,0.9056398170743641,0.0,1.2490009027033011e-14,8.409783892773879,24.586496850749846,10015.229001603746,8.752151031252708,train
SIM_03694,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,22.3668,2761.57,97.65,6.51,27.63,18.251,23.129,1,NONE,,PASS,88.03824076808363,19.69133723611573,2.6754627638842674,18.030394889011404,22953.951039326323,99.34709622102604,61.78167501160182,68.70150841108928,35.47988691192023,11.672193000443974,46.42998470057125,35.74647980707497,1.2937413049142203,2.36339705926777,19.644369103415887,13.387267593750003,1.5814200179984308,14.968687611748434,0.7601661295147838,6.2450045135165055e-15,0.0,22.8114902858895,71.7332813720791,22953.951039326323,19.644369103415887,train
SIM_03695,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,30.2789,1723.6,66.74,8.12,31.33,17.649,23.343,1,NONE,,PASS,86.80724729087343,26.284279599956278,3.9946204000437167,7.448583558772544,13015.737712286396,99.56784732195564,51.106629084064224,73.01729771954292,47.35906234226356,37.19296374875658,58.406523177588106,40.79324478899354,1.3827303390123127,1.493230788767936,11.27610831429217,17.490007315104165,3.1582666424032566,20.64827395750742,0.7855750384553727,6.2450045135165055e-15,6.2450045135165055e-15,10.65432803853584,36.3205311234339,13015.737712286396,11.27610831429217,train
SIM_03696,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,33.7003,1977.43,73.63,8.02,33.64,11.368,14.812,1,NONE,,PASS,49.02237716205583,16.5206881707443,17.17961182925569,6.802196596507769,3872.474414518555,99.65600822297084,26.23273884898592,30.893973773020615,29.76700571305279,25.276476706167067,36.37176883338837,12.360082795682516,1.223445477016654,1.7261319757604425,3.380348185379344,12.116603521701387,3.3612505443706664,15.477854066072053,0.9368770783702006,6.2450045135165055e-15,2.4980018054066022e-14,9.023923665876547,9.980493819146597,3872.474414518555,3.380348185379344,val
SIM_03697,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,21.6829,2969.12,74.78,7.29,31.88,13.68,20.598,1,NONE,,PASS,78.97128032367293,17.123263741301677,4.559636258698325,14.70711593672036,14064.125861050274,99.50466414504228,43.91034554951677,62.50873733784268,30.852727461804825,24.629759314582806,43.0641655575527,28.889622699502198,1.2697794695005205,2.576926222132629,12.206382605861027,9.536523388020832,3.1114101260392126,12.647933514060044,0.7386403494768908,0.0,0.0,18.63079740778241,42.8068348806931,14064.125861050274,12.206382605861027,train
SIM_03698,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,23.5208,2380.26,62.97,7.95,28.94,16.632,17.35,1,NONE,,PASS,80.77327593188278,18.998520685386286,4.522279314613716,12.246802421257007,12328.506135988691,99.48548467725135,55.74789669929664,56.55184130465586,34.23156880249781,19.09664474839516,42.927231101119,27.39568657131984,1.2688140600784314,2.045937804520587,10.59689142231659,12.75574635416667,0.4221204200333793,13.17786677420005,0.6936259402731552,0.0,1.2490009027033011e-14,17.576715405997774,42.99101044356794,12328.506135988691,10.59689142231659,test
SIM_03699,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,39.0026,1821.15,27.56,8.63,21.78,12.393,15.252,1,NONE,,PASS,47.56199111983692,18.550413148505516,20.452186851494474,5.650748890585829,3467.8326468691807,99.68971535070776,26.27331906386245,28.87512605431789,33.42416783514507,29.566530546073864,38.95331466574512,11.464411372344522,1.2411147629562433,1.528256841461899,2.9101056846623017,15.411105463541666,3.30386673667231,18.71497220021398,1.0088709103345075,6.2450045135165055e-15,2.4980018054066022e-14,7.441190369679336,8.124969733146937,3467.8326468691807,2.9101056846623017,train
SIM_03700,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,26.2248,1702.28,34.74,6.53,29.99,13.552,23.18,1,NONE,,PASS,86.14043249159425,22.59015614005561,3.6346438599443927,7.670075739626078,12234.674441010058,99.54942337690473,43.06992723591596,75.65510311950723,40.702984036136236,31.929400124406104,60.298962193658575,44.531876270094024,1.3973411440956764,1.468269990946887,10.55279115700117,11.417576770833332,5.224392411273941,16.641969182107275,0.7366911976583757,3.1225022567582528e-15,1.2490009027033011e-14,10.729269891954356,34.60450615088379,12234.674441010058,10.55279115700117,train
SIM_03701,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,35.9858,2568.26,76.96,9.41,29.76,13.993,20.21,1,NONE,,PASS,58.799927240742214,21.15962421699901,14.82617578300098,7.871701628843194,6222.395431555585,99.69350059461102,30.169697622808666,40.99972167281499,38.12544903963786,30.873880381495713,49.64873681834768,17.647880282523488,1.3170789495255124,2.2135242206053194,5.362939499089724,16.218287762152777,5.817187361689571,22.035475123842346,1.0413925548895004,6.2450045135165055e-15,1.2490009027033011e-14,9.894177022955173,13.52173089896028,6222.395431555585,5.362939499089724,train
SIM_03702,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,39.3712,2941.15,47.02,6.52,21.88,16.587,24.867,1,NONE,,PASS,65.23223787719647,25.68271483910678,13.688485160893213,8.348198902991763,8443.753936948586,99.71615868272643,33.345315359685344,47.83898189539257,46.27516187226447,37.28607077453644,61.3472952496571,21.71523348097609,1.4055012633262,2.468965567345754,7.088158621446103,21.290181458333336,7.954833350979473,29.24501480931281,1.1387041826583597,6.2450045135165055e-15,4.9960036108132044e-14,10.06545306804232,16.359717202603314,8443.753936948586,7.088158621446103,train
SIM_03703,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,24.639,2360.97,53.06,7.58,22.27,15.442,15.932,1,NONE,,PASS,74.61716690462683,18.384923753631004,6.254076246368998,10.737635864857427,9269.878864522849,99.54520235899408,49.58294585431071,49.65427170333109,33.125988745281084,22.659862318996698,39.51729973015828,23.076571133717465,1.2450087696387095,1.984549985762419,7.791940587389153,12.344096223958333,0.4054486976631598,12.749544921621492,0.6934782592777122,0.0,1.2490009027033011e-14,15.04226050871489,30.44740736784076,9269.878864522849,7.791940587389153,val
SIM_03704,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,24.5463,2640.38,53.44,8.56,32.24,18.517,26.64,1,NONE,,PASS,89.99536694662845,22.09053275682026,2.4557672431797406,16.372892138879944,26244.2924356431,99.37990394795901,58.79652496936264,75.71895805891984,39.80276172400047,14.976056133932229,53.385271096978435,42.17502219607963,1.3446992374075983,2.2943143744398617,22.804542293949847,14.918482591145832,3.0106496463354446,17.929132237481276,0.8116206356293427,3.1225022567582528e-15,1.2490009027033011e-14,19.62495505590382,71.94721348004944,26244.2924356431,22.804542293949847,test
SIM_03705,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,20.5836,2385.4,82.18,6.96,32.72,15.661,18.371,1,NONE,,PASS,84.61403073744486,17.416613630872703,3.1669863691273,14.754247856311709,15422.595714907291,99.38147699101569,57.903651647798696,63.45058451667205,31.381285821392257,14.735467928856506,39.5895414050044,30.451351017712682,1.2455084404594186,2.076011608607383,13.422272046200224,10.468868989583335,0.95073690665899,11.419605896242325,0.6556731485390433,3.1225022567582528e-15,1.2490009027033011e-14,20.43446573816499,57.12825773778469,15422.595714907291,13.422272046200224,train
SIM_03706,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,29.4229,2239.38,40.27,8.7,20.63,18.643,21.11,1,NONE,,PASS,82.90687189437573,24.393606010610274,5.02929398938973,9.549624486603486,13054.735746854094,99.57355944562319,53.359926269459315,63.35098395345927,43.95244326236085,30.0183451744067,50.311065216116226,30.63666117467835,1.3219331502315854,1.871895935690993,10.912443080699166,18.01105455815972,1.3899162914560994,19.40097084961582,0.7953301714054556,6.2450045135165055e-15,2.4980018054066022e-14,13.337906525872222,36.613730418542424,13054.735746854094,10.912443080699166,train
SIM_03707,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,21.5428,2060.06,28.18,9.38,27.13,11.149,17.259,1,NONE,,PASS,75.32366358396672,16.226826198566783,5.315973801433213,9.652590362717005,8318.857713312194,99.53144129963609,38.56694398893549,59.8321522348019,29.23752468210231,23.059892522412042,40.98962987570863,29.24128345118439,1.2552320688398835,1.7601024862060304,7.107580431441319,7.581681774305555,3.0145023111356433,10.596184085441198,0.653004102945103,3.1225022567582528e-15,6.2450045135165055e-15,13.752924016183776,27.574150275244758,8318.857713312194,7.107580431441319,test
SIM_03708,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,23.987,2007.47,75.43,6.95,30.24,15.753,26.484,1,NONE,,PASS,92.34655429880854,22.151167979655206,1.8358320203447942,13.170525330417972,26070.707908252185,99.3439241766792,53.69185578353283,83.47278684843108,39.912014377757124,18.913525916925597,62.131481148203626,50.30213389712861,1.4116364228751532,1.7329339314551004,22.50534969452347,12.276471640624997,4.312424174978253,16.58889581560325,0.7488948587649809,3.1225022567582528e-15,1.2490009027033011e-14,14.792156970861422,69.55886843931704,26070.707908252185,22.50534969452347,val
SIM_03709,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,35.0334,2969.49,99.64,8.74,24.81,19.218,23.671,1,NONE,,PASS,73.92416370296554,25.89814796671473,9.135252033285274,9.796965048229739,11360.125296754963,99.67007920389597,44.083561603704645,53.3664213156286,46.66332966975627,39.9475282834867,53.620076934065104,24.448158534479976,1.346454126090548,2.5175117855859552,9.631030688877136,22.144940578125,3.3349643396289306,25.479904917753927,0.9838504649252007,0.0,3.7470027081099033e-14,12.626796906622337,25.49893516078148,11360.125296754963,9.631030688877136,train
SIM_03710,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,28.5352,1581.69,47.34,8.55,23.35,13.085,27.124,1,NONE,,PASS,88.44731109481238,25.2386171155269,3.296582884473102,6.84187251337758,13638.717017869805,99.56743277675287,38.89483867450259,81.09375925930658,45.474985793742164,31.691554200729396,74.71867013071892,52.683165986559885,1.51385936731342,1.3343745376614018,11.506146409862055,11.96075696527778,8.772123563926506,20.732880529204287,0.8214745060833517,6.2450045135165055e-15,1.8735013540549517e-14,9.118541041596794,33.61662417813282,13638.717017869805,11.506146409862055,train
SIM_03711,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,25.8269,2459.92,89.78,7.92,29.22,18.797,26.379,1,NONE,,PASS,90.32822750562417,23.32898098965005,2.497919010349945,14.60696214435675,25297.594535286793,99.40620174052991,58.53107399311733,76.6770605711598,42.034199981351435,17.575367478862642,55.24744918937657,42.63673284904637,1.358679853668871,2.1163688614987257,21.764545735349643,15.94788655815972,2.986938500854181,18.9348250590139,0.8116438976659278,6.2450045135165055e-15,0.0,17.69632902186248,68.18791141176852,25297.594535286793,21.764545735349643,val
SIM_03712,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,20.022,2540.71,90.39,9.02,22.16,14.494,15.765,1,NONE,,PASS,78.72352781183687,15.762024738485977,4.259975261514021,14.557194327624021,11887.544329280225,99.42704227056122,53.743134014777574,54.003645221100214,28.400044573848604,15.930806255975343,35.67103344533375,25.518062997096248,1.2186928761735365,2.1348380274306082,9.988539300791707,9.371929739583333,0.5534419113441973,9.92537165092753,0.6297015653511094,0.0,6.2450045135165055e-15,19.86140312976137,44.75183996471414,11887.544329280225,9.988539300791707,train
SIM_03713,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,20.6392,2441.42,53.19,9.14,31.13,10.733,26.634,1,NONE,,PASS,88.746934254376,18.31665725462917,2.3225427453708276,13.813996706180298,21586.655195451043,99.4341818816025,35.74946505915859,82.48564660825744,33.00298604437689,20.22176963972514,66.07503300878895,48.21964026565577,1.4428975043767616,2.1137206254146466,18.689188390501887,6.965550840277777,7.52872507149994,14.494275911777716,0.7913166529397484,3.1225022567582528e-15,6.2450045135165055e-15,15.760706778123188,55.76627536513664,21586.655195451043,18.689188390501887,train
SIM_03714,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,26.3335,2956.07,73.38,7.89,33.31,12.687,18.102,1,NONE,,PASS,63.53706350314694,16.7315326176012,9.6019673823988,11.595908362334427,8086.848135762589,99.60772551521667,33.50291355116183,45.166114120041804,30.146905617299456,24.394565124030084,39.81080313430283,19.35624851666901,1.2470400796446868,2.5776277042514915,7.051552836981592,10.673982486979167,3.566044276907229,14.240026763886396,0.8510892032034295,0.0,2.4980018054066022e-14,14.415607031533895,21.769152630438214,8086.848135762589,7.051552836981592,train
SIM_03715,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,20.3181,2698.44,94.1,9.19,20.64,10.9,25.475,1,NONE,,PASS,86.89408831882707,17.655227758707603,2.6628722412924004,14.811983397406395,20491.281548332066,99.45109087482373,36.08875843048093,79.4935736510187,31.811221186860546,19.972943690038043,61.54484984372601,44.501930599897236,1.4070443354001712,2.2557005987606082,17.129228761041507,6.974999138020833,6.774579456575704,13.749578594596537,0.778782283780803,3.1225022567582528e-15,2.4980018054066022e-14,16.686909568557326,53.115653091800354,20491.281548332066,17.129228761041507,val
SIM_03716,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,22.8912,1695.32,44.24,9.13,32.4,12.432,17.046,1,NONE,,PASS,78.77800455093308,18.033230577763195,4.857969422236805,7.916786996405965,7959.116366948181,99.53302108177772,43.906243804909636,62.166920369428965,32.49230734732107,28.166590555236805,41.3178177495641,31.265659674266068,1.2575222963712491,1.473891971559467,6.919565459000351,9.076003125000002,2.2577938806046176,11.33379700560462,0.6284950972445471,0.0,1.8735013540549517e-14,12.125380192042545,27.72642977340064,7959.116366948181,6.919565459000351,val
SIM_03717,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,32.9766,1682.41,98.75,8.32,21.69,13.545,24.434,1,NONE,,PASS,76.55328420539314,25.24467031927567,7.731929680724321,5.5278736290440005,7157.412773247558,99.67143124273845,34.999746007431284,63.92827049985459,45.48589246716337,33.14009533439336,67.08807651136891,34.66322362874029,1.4510391776302352,1.4113993830387135,6.004462629391771,14.349114828124998,8.43923727580722,22.78835210393222,0.9026995328408817,6.2450045135165055e-15,1.2490009027033011e-14,8.21023464544168,17.3729816254178,7157.412773247558,6.004462629391771,train
SIM_03718,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,22.6872,1660.29,34.4,7.77,20.03,15.676,26.125,1,NONE,,PASS,94.61212128095696,21.464841179253266,1.2223588207467375,14.410781545859333,30562.225687566337,99.13203226268547,58.72615006292368,86.94602338464402,38.67538951216805,10.396969346302095,61.561180747520126,58.577618113524274,1.407171969647199,1.3850006343107948,25.49476414555833,11.5505813125,3.5436436716316964,15.094224984131696,0.703206926064794,3.1225022567582528e-15,1.8735013540549517e-14,14.224567637471175,83.11115995493489,30562.225687566337,25.49476414555833,train
SIM_03719,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,21.0179,1956.26,60.88,7.9,23.45,10.297,23.51,1,NONE,,PASS,87.7177752527993,18.436434284858105,2.5814657151418907,10.474816809376415,15852.760911061965,99.4645488427215,36.19393850790134,80.75069286525131,33.21880051325785,21.17820781609404,60.84424192061298,49.29152921689137,1.401579617706429,1.6509328200933613,13.378509644508059,6.775171150173612,6.362163709445348,13.13733485961896,0.7125746039953447,3.1225022567582528e-15,1.8735013540549517e-14,13.31574055533498,44.26770394217584,15852.760911061965,13.378509644508059,train
SIM_03720,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,37.6815,2333.59,92.2,8.77,23.07,19.545,22.095,1,NONE,,PASS,73.03828770779333,27.521922382612143,10.159577617387862,7.285347716879656,8635.463807122598,99.68780515356683,44.561767930277654,51.366211934215265,49.58904933803989,42.79878263184391,53.36740905355864,23.765169755179592,1.344565833948194,1.9668471568349064,7.278329713869967,24.246671445312504,2.176037230974206,26.42270867628671,0.9600604314246632,6.2450045135165055e-15,1.2490009027033011e-14,10.055612336206089,19.803521679510858,8635.463807122598,7.278329713869967,train
SIM_03721,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,37.6233,2892.22,87.18,8.8,34.21,11.761,24.519,1,NONE,,PASS,56.517041356271356,21.26357602059404,16.359723979405963,8.350591385383376,6640.533631741917,99.71127399072742,21.81989731044669,44.38104178962789,38.31274958665593,23.30246208323964,62.676280210328564,19.80467645647024,1.4159144709370073,2.5293582873512053,5.8074035771417165,14.040479950520835,13.48955721768141,27.530037168202245,1.2947040112885555,0.0,1.2490009027033011e-14,10.292284799526591,12.891658164225337,6640.533631741917,5.8074035771417165,train
SIM_03722,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,21.1088,2228.82,73.77,7.31,30.51,10.023,19.521,1,NONE,,PASS,76.46185935602283,16.140180967744147,4.968619032255853,10.299055976333308,9435.516525697463,99.53791441317229,32.97843512309045,64.87975073812908,29.08140714908855,19.25244469122063,47.85907471920342,33.525937127273636,1.3040514833442547,1.9257249779352115,8.15238998809059,6.603646208333332,4.886764359960434,11.490410568293767,0.7119133664769397,3.1225022567582528e-15,6.2450045135165055e-15,14.4078163135432,29.243167407666164,9435.516525697463,8.15238998809059,train
SIM_03723,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,36.078,2285.09,57.25,6.92,22.45,15.643,16.079,1,NONE,,PASS,57.58797710943141,20.776590381540665,15.30140961845934,7.278578034184633,5377.952426445093,99.68147521392223,35.89219175638424,33.84265653038881,37.43529798475795,32.80245749223927,40.73180810852463,15.056649668092545,1.2534358097538616,1.9219382015107458,4.523275763445743,18.326809739583336,0.7115322965800235,19.03834203616336,0.9163362075559,0.0,0.0,9.323306633241181,12.75601828878049,5377.952426445093,4.523275763445743,train
SIM_03724,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,32.6826,2059.05,86.79,7.15,34.14,12.679,26.685,1,NONE,,PASS,75.24525039610769,24.592104205958293,8.090495794041717,6.648205718820912,8297.589649773938,99.67712266730673,30.79549510832555,64.2295690972129,44.310097668393325,28.69391780594615,71.8684750524993,34.63008368217855,1.4900826309923294,1.8003087813026437,7.25491052190765,13.238438921874998,11.352894874699336,24.591333796574332,0.9999686724902632,1.2490009027033011e-14,2.4980018054066022e-14,9.467881647257155,19.410103341395025,8297.589649773938,7.25491052190765,train
SIM_03725,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,28.699,2443.85,72.25,9.03,29.11,12.801,22.79,1,NONE,,PASS,73.05814548916636,20.966957173935857,7.732042826064152,8.788523055529982,9046.998851024237,99.6403820588199,33.684652726143284,59.37312308782127,37.77830121429884,27.17626546068976,56.95536761201179,29.652077235734513,1.3716300762041782,2.101778299407259,7.7806681506005475,11.746411015625002,6.898381721039651,18.64479273666465,0.8892464739634275,6.2450045135165055e-15,1.2490009027033011e-14,11.766001749919855,22.672901205537254,9046.998851024237,7.7806681506005475,train
SIM_03726,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,31.9225,1697.32,66.49,6.84,33.21,11.252,24.285,1,NONE,,PASS,71.90376462498361,22.95347926241039,8.969020737589613,5.456842474050695,6027.128909723241,99.67850243477655,28.334130109688644,60.795514771509396,41.35762029263133,25.915909734272756,67.29096763192736,32.08961334268551,1.4526752946968537,1.479542582957136,5.25380828300353,11.34883669704861,10.710341514862854,22.059178211911465,0.961038540594433,6.2450045135165055e-15,6.2450045135165055e-15,8.644757168656096,14.889171914595185,6027.128909723241,5.25380828300353,train
SIM_03727,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,27.8421,2957.63,89.46,6.57,27.88,15.998,25.203,1,NONE,,PASS,80.84023535184159,22.507619166895083,5.334480833104916,12.039522972336359,15385.873863420691,99.5929334307423,43.32469669468422,66.19380306631484,40.554268769180325,33.189874714023176,57.336187742332,32.99037684990864,1.3745344154296593,2.533292287936655,13.178428539529893,14.486350971354165,5.289999516362914,19.776350487717078,0.8786513731672144,3.1225022567582528e-15,0.0,14.987704500995225,38.10127167601628,15385.873863420691,13.178428539529893,test
SIM_03728,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,25.4179,2727.88,68.04,6.64,26.57,16.172,22.144,1,NONE,,PASS,82.0503888046219,20.85548577596999,4.5624142240300145,12.561737515479805,15140.01064395025,99.5395054945423,48.765723708918635,64.96561970857253,37.57745184859457,27.42075969268514,47.79626286390158,30.78389880093194,1.3035966055332817,2.326337199076725,12.911407376951706,13.37859693142361,2.903876125770677,16.282473057194288,0.7807285446189512,3.1225022567582528e-15,1.2490009027033011e-14,16.290100777942087,42.6299085960655,15140.01064395025,12.911407376951706,train
SIM_03729,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,24.6086,1827.82,52.86,8.41,25.72,14.424,23.221,1,NONE,,PASS,89.16888490058054,21.94321420964426,2.6653857903557396,9.693294831062977,16795.838474530858,99.46968001055558,48.56134234871546,78.94362801446668,39.53732290025993,29.98955858432405,57.58566214545092,45.43302157567139,1.376440374113146,1.5543450279462008,14.282876882337725,11.459020223958332,4.0642920117062245,15.523312235664555,0.7074311031809508,0.0,2.4980018054066022e-14,12.462752860317797,47.92183076999987,16795.838474530858,14.282876882337725,train
SIM_03730,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,27.7822,2790.53,34.68,7.05,25.17,11.705,15.752,1,NONE,,PASS,55.252940039666896,15.350482307700338,12.431717692299664,10.804068067147218,6222.89025741008,99.61283096518771,29.502115646868482,36.5270881943205,27.65852668054115,22.902442148355956,34.98409210967333,14.860718344433069,1.2140517495802579,2.3686491995856565,5.2820948089874555,10.313900585069444,3.058250935094459,13.372151520163904,0.8711225648887896,0.0,3.7470027081099033e-14,12.807732272575567,16.18174148880131,6222.89025741008,5.2820948089874555,test
SIM_03731,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,37.395,2224.0,85.72,8.09,28.58,10.115,15.535,1,NONE,,PASS,41.58696063847941,15.551443930759378,21.84355606924063,7.483227169200528,3802.0414235210283,99.6635239582194,19.612691383497953,27.335495656176928,28.020619695061942,20.963110157024985,38.62278048870528,10.69446997517223,1.238838268629663,1.9093474051792132,3.264126765460322,11.818053515625001,6.126982497063103,17.945036012688103,1.1539144591708563,6.2450045135165055e-15,1.2490009027033011e-14,9.131792634886098,8.477262986520307,3802.0414235210283,3.264126765460322,train
SIM_03732,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,35.1429,2729.48,45.08,8.86,34.98,16.292,21.314,1,NONE,,PASS,65.51493434526475,23.023847862022045,12.119052137977953,8.582105443503016,7898.6581221115575,99.68557727319845,36.545132119602656,45.65418413645699,41.48441056220188,36.23892644109518,50.19081315257237,20.09207226394823,1.3210504964815108,2.393015876748475,6.924987283739486,18.64373553385417,4.236977345224627,22.880712879078796,0.993783185860112,0.0,3.7470027081099033e-14,11.104346859835525,17.95586026846143,7898.6581221115575,6.924987283739486,train
SIM_03733,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,31.9171,2717.64,27.03,8.06,34.61,10.217,23.27,1,NONE,,PASS,59.79306863890122,19.08421351054674,12.83288648945326,8.713890159439353,6746.174368084681,99.67935818727133,21.230003481885575,48.95654038545939,34.3859702892734,19.09259328145796,59.63918295864621,22.664711024171478,1.3922297938633725,2.379774349198594,5.907468508113274,10.199896150173611,11.787508813815897,21.98740496398951,1.152125286789437,0.0,0.0,11.538373164447597,14.781591064530602,6746.174368084681,5.907468508113274,train
SIM_03734,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,36.1922,2706.66,99.42,8.75,26.85,13.733,19.709,1,NONE,,PASS,56.370349511489984,20.401669635897477,15.790530364102521,8.335771599317075,6192.946920641858,99.69202738432912,28.908407900251404,38.628958502865906,36.75976510972519,29.724753286752268,47.80308655570876,16.295408327784358,1.3036460144144264,2.310397144915625,5.286281573623936,15.984574164930557,5.740919498090812,21.725493663021368,1.0648880239093066,0.0,2.4980018054066022e-14,10.067083426567187,13.098950079623393,6192.946920641858,5.286281573623936,train
SIM_03735,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,38.9458,2861.76,51.79,8.41,31.24,11.811,20.975,1,NONE,,PASS,49.65156423740504,19.33719890477129,19.6086010952287,8.491694609434878,5675.536285318101,99.70327020402007,21.419256206706297,35.927768900945644,34.84179982841674,23.734431843912716,52.28679156652205,14.95725293290611,1.3365197623914125,2.4785362173255305,4.915514311439855,14.601632359375,10.216176667583811,24.817809026958813,1.2834231653290398,6.2450045135165055e-15,2.4980018054066022e-14,9.896552412441602,10.867219226824247,5675.536285318101,4.915514311439855,train
SIM_03736,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,32.2384,2913.87,62.63,6.69,34.08,16.662,27.326,1,NONE,,PASS,78.35588612245651,25.260683991702017,6.977716008297982,10.170435814402158,13425.825059579276,99.65096466848547,39.90546956496521,63.98322156632561,45.51474593099462,35.89528870065646,65.15951830600504,32.43718465402241,1.4355789531616563,2.547214232535998,11.73643734116443,17.517036874999995,7.476293292320289,24.993330167320284,0.9894162080302514,6.2450045135165055e-15,4.9960036108132044e-14,12.867516535140044,30.523309995424874,13425.825059579276,11.73643734116443,train
SIM_03737,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,28.4028,2152.56,25.35,8.82,31.89,10.116,22.106,1,NONE,,PASS,67.5832651352551,19.195539629836237,9.207260370163757,7.489543840471614,6624.659549115804,99.65206341098639,25.663098879512315,56.392135835467805,34.58655789159682,20.604298074787987,58.18914581454263,28.038428340309114,1.3810618616881538,1.8682876270733442,5.749790699997369,8.97720790625,9.119971917084596,18.097179823334596,0.9427804673542792,6.2450045135165055e-15,3.7470027081099033e-14,10.962623256335908,16.68758011423713,6624.659549115804,5.749790699997369,train
SIM_03738,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,24.5034,2491.69,83.25,8.69,34.56,19.847,25.057,1,NONE,,PASS,90.17376847671241,22.09563918492275,2.407760815077249,16.54413568388286,25205.711096081366,99.33602752814825,64.18630525438581,72.562921549749,39.81196249535631,11.224406204286176,52.34889709485795,39.46882957864774,1.3369808816308035,2.1815606888152166,22.068470981881624,16.023989921875003,1.724643836498611,17.748633758373614,0.8032641015646484,3.1225022567582528e-15,0.0,21.17712483244428,75.75337724068099,25205.711096081366,22.068470981881624,test
SIM_03739,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,21.8282,2701.95,89.85,7.49,29.86,10.169,22.187,1,NONE,,PASS,76.718003346769,16.746159206539428,5.08204079346057,12.002509464425318,11565.76884059339,99.55578343550306,30.20393056334202,66.64282553280437,30.173259831602575,18.099690464724084,53.79697978578787,34.68290304860106,1.3477777725472722,2.3295173487917498,9.971560971253112,6.939359102430555,6.5955830951227945,13.534942197553349,0.8082415812855709,3.1225022567582528e-15,2.4980018054066022e-14,15.595839863884828,32.21445373611056,11565.76884059339,9.971560971253112,train
SIM_03740,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,29.4169,2087.79,99.13,8.83,29.14,14.191,15.992,1,NONE,,PASS,64.96892967457477,19.111845073439984,10.305054926560015,7.685559291416791,5945.569904203547,99.6318806349577,39.157295267932234,42.42354859191236,34.435756889081055,30.930133151912674,37.259728591762276,18.17413683911442,1.229494520826332,1.7957351072802985,5.113861360466076,13.460019235243053,1.3989056477897748,14.858924883032827,0.777472024597065,0.0,1.2490009027033011e-14,10.801557854605441,16.98776582406187,5945.569904203547,5.113861360466076,train
SIM_03741,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,29.3619,2025.25,72.22,8.18,20.74,14.848,17.582,1,NONE,,PASS,70.92252457287536,20.82420074256309,8.537699257436913,7.506637580136338,6946.703843599029,99.62934760744913,41.995863660455726,49.8699967586603,37.521082419032595,33.968410461828185,42.177287902538296,22.745273007671784,1.2635398440107006,1.6935387155088035,5.808918357886071,14.104671736979165,1.8828845472601392,15.987556284239304,0.7677392511666462,0.0,1.2490009027033011e-14,10.669157061073802,19.462791110890958,6946.703843599029,5.808918357886071,train
SIM_03742,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,32.2035,2038.7,78.52,6.5,34.4,13.329,24.908,1,NONE,,PASS,74.71597223228562,24.0611581178241,8.142341882175891,6.72236919178666,8043.328124714975,99.67026197126665,33.35060434870364,62.06413048364592,43.35343805013351,30.58759707706477,65.97590788435792,32.55153192465782,1.4421033086060595,1.7840241701086188,7.038549949774832,13.771189414062498,8.96471171001774,22.735901124080236,0.9449213131282266,6.2450045135165055e-15,2.4980018054066022e-14,9.61281628259689,19.51191762147598,8043.328124714975,7.038549949774832,val
SIM_03743,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,34.661,1793.29,71.35,9.08,23.6,14.221,24.831,1,NONE,,PASS,74.88776965076254,25.956849838650804,8.704150161349181,5.64560798275271,7124.266165202721,99.68518153880562,34.93687652791835,61.4032819066656,46.76909880837982,34.76772493426142,67.60982305648977,32.37420850431324,1.4552502776471232,1.5141640613520029,6.015372745543673,15.895618845486112,8.66041365440416,24.55603249989027,0.9460328449920506,1.8735013540549517e-14,2.4980018054066022e-14,8.219355880241153,16.714067243743504,7124.266165202721,6.015372745543673,train
SIM_03744,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,21.2033,2535.41,28.0,7.89,21.53,11.839,22.745,1,NONE,,PASS,84.30264040036157,17.874941752009864,3.3283582479901317,13.052828800127982,16081.72447506842,99.48517877581425,39.791132679001535,73.92849210075771,32.20710225587363,23.0852184146896,53.84798735436099,39.52545745462023,1.3481596698749585,2.1258398298310386,13.483882457460172,7.970195311631944,5.033809909014917,13.00400522064686,0.7274991662104122,3.1225022567582528e-15,6.2450045135165055e-15,15.928746045764624,45.40747479241935,16081.72447506842,13.483882457460172,train
SIM_03745,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,21.1701,1765.57,56.13,8.3,22.39,16.111,18.231,1,NONE,,PASS,89.76537954747887,19.003420615580826,2.166679384419173,12.597922634325533,17140.46392897812,99.2864671106597,63.28194670392192,72.12646223373092,34.24039750555104,12.866971988151679,43.709810642791254,38.116119580728586,1.2743412735797053,1.4846801068080475,14.413535468327348,11.097947127604169,0.6936544758382253,11.791601603442395,0.6204989008018119,3.1225022567582528e-15,2.4980018054066022e-14,17.242753116183128,65.16625907917366,17140.46392897812,14.413535468327348,train
SIM_03746,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,34.8231,2660.27,95.83,8.04,25.4,17.751,21.762,1,NONE,,PASS,70.73438881087661,24.631906950000367,10.191193049999626,8.624106184840466,9069.24435661941,99.67581838742532,41.50970516601181,49.96501338865297,44.381814324324985,40.2744703273657,50.94343291908732,22.626959208375762,1.3265844609245645,2.259823247721035,7.7040635861590525,20.2382063203125,3.154939067741398,23.3931453880539,0.949709067817567,0.0,0.0,11.3431265566321,20.942763336477487,9069.24435661941,7.7040635861590525,val
SIM_03747,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,34.6262,2885.94,39.49,8.1,31.32,14.276,27.561,1,NONE,,PASS,71.08711741617384,24.614767450759185,10.011432549240807,8.86933809046826,9959.695422511963,99.69267073846066,30.9032065637792,58.15597056538675,44.35093234371024,30.212359315778723,69.49427736944517,28.896236112044843,1.4705620364090755,2.5001351417208393,8.628240547848652,15.945785904513887,11.410348335515351,27.356134240029238,1.111370818138097,6.2450045135165055e-15,2.4980018054066022e-14,11.081125832189572,20.88403144707917,9959.695422511963,8.628240547848652,train
SIM_03748,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,36.8726,2089.14,28.21,7.02,30.92,18.881,22.871,1,NONE,,PASS,75.43708613715559,27.815615023008835,9.056984976991162,6.661772570975938,8484.801780948108,99.68112368864816,44.443987660384416,55.787118570190806,50.118225266682586,45.32631780063034,56.97264909521551,27.025313917194065,1.3717617410917418,1.8074770772593256,7.340860221982637,22.87605550868055,3.158095873415299,26.03415138209585,0.9359545478523709,0.0,0.0,9.602551375355986,20.441969049255974,8484.801780948108,7.340860221982637,train
SIM_03749,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,30.2151,2576.53,87.44,7.61,23.67,15.724,26.808,1,NONE,,PASS,82.12896453845238,24.815348764257923,5.399751235742076,9.808425596730885,14372.275446189797,99.61931646063772,41.231917482389505,69.59057587731849,44.712340115780044,34.87908706154178,65.92408486367765,37.47757967716781,1.4416882738028263,2.1760057767499754,12.138090531044009,15.433568830729168,7.1113657550548455,22.544934585784013,0.9085076659593825,6.2450045135165055e-15,2.4980018054066022e-14,12.306405701638186,33.651107591476716,14372.275446189797,12.138090531044009,test
SIM_03750,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,26.9573,2006.25,82.4,8.5,27.42,14.72,18.1,1,NONE,,PASS,75.79831573876329,20.433179368645636,6.5241206313543625,8.16833791530692,8264.129536801684,99.59285543101274,44.81255536763842,56.146394487986505,36.81653940296511,31.995008425033923,42.694220295445824,26.62727010241735,1.267172983943574,1.71578300085853,7.0676401127163615,12.82975596440972,1.9784403609548236,14.808196325364545,0.7247132743369086,3.1225022567582528e-15,1.8735013540549517e-14,11.879345645774906,25.060094308721176,8264.129536801684,7.0676401127163615,train
SIM_03751,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,24.7665,2641.46,53.15,9.39,29.19,18.206,22.251,1,NONE,,PASS,85.94170006708322,21.284751147114164,3.4817488528858314,14.216556562347748,18702.418230835206,99.46179171509894,57.449343415149436,66.96102701756665,38.35090296777327,19.057229481752795,46.875227394917815,32.97471772129483,1.2969447397225948,2.272329605942237,16.08885186549888,14.784869544270835,1.6447811143081965,16.429650658579032,0.771897709539658,6.2450045135165055e-15,1.2490009027033011e-14,18.863538631439905,56.468775526793,18702.418230835206,16.08885186549888,val
SIM_03752,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,29.0039,1629.6,30.98,7.9,24.24,18.915,20.924,1,NONE,,PASS,88.47836154424753,25.662175503932012,3.3417244960679886,8.010519809212223,14082.306345167011,99.50843643782449,58.10275819431351,72.5002459369803,46.23815406113876,28.230648771774728,53.51042264091344,38.467093101402725,1.345634308513525,1.3789199550828393,11.916036593606087,18.028491903645836,1.0375472253972038,19.06603912904304,0.7429626972242358,0.0,0.0,11.642992917992178,43.069356013808815,14082.306345167011,11.916036593606087,train
SIM_03753,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,27.7945,2108.11,44.79,7.0,25.15,15.592,27.681,1,NONE,,PASS,89.50955765327953,24.878734001940778,2.915765998059222,10.133679969902643,20009.064618148772,99.51930022769672,46.21622917046407,80.49515274790005,44.82654775124465,35.81167673602259,69.48898647830164,47.61309709476933,1.4705188216177696,1.7892795626314817,16.98289481508379,14.069759266493053,6.508494290532551,20.578253557025604,0.8271423118001223,3.1225022567582528e-15,1.2490009027033011e-14,12.140987147618839,48.46424080857042,20009.064618148772,16.98289481508379,val
SIM_03754,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,26.3062,1633.4,67.53,7.75,25.49,14.021,23.081,1,NONE,,PASS,87.55282247950787,23.0318205871043,3.2743794128957036,7.650528435306313,13068.840255087607,99.531619417454,45.229173560287826,77.27407393753113,41.49877583262036,33.67117375933793,60.11440323168034,46.177147230649204,1.3959094672776247,1.387944843810339,11.104952520282747,11.88140531423611,4.757682330133427,16.63908764436954,0.7224390960081505,3.1225022567582528e-15,6.2450045135165055e-15,10.51642384846561,36.84916060658502,13068.840255087607,11.104952520282747,val
SIM_03755,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,28.777,2054.37,47.85,8.95,34.31,16.077,20.822,1,NONE,,PASS,79.58237837111218,22.901421023854954,5.875578976145048,8.18288878176005,10029.855091401076,99.6016837871581,46.37873296116556,61.92253045027704,41.26382166460352,35.42045759062163,49.77863612814092,30.84863618971217,1.3180295737522998,1.7972105814623833,8.774350141795475,15.051719921875002,2.7834001917326807,17.835120113607683,0.7787778799852626,0.0,0.0,11.874623301941593,28.844057720983447,10029.855091401076,8.774350141795475,train
SIM_03756,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,20.7314,2750.26,96.89,8.93,22.74,15.771,16.081,1,NONE,,PASS,78.54047368481612,16.282539761493968,4.448860238506032,15.66687561609673,12758.693372193602,99.43034929002724,56.18016232575982,51.02782791046479,29.337909480169312,14.372674198949179,38.89779945151636,27.204202156695068,1.240732120006206,2.3154516672601364,10.74158001087407,10.623222859375002,0.23972895933937655,10.862951818714379,0.6671534034514571,0.0,2.4980018054066022e-14,21.371305108987606,47.205187529828315,12758.693372193602,10.74158001087407,val
SIM_03757,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,36.6355,2639.92,75.75,7.14,31.67,12.589,25.74,1,NONE,,PASS,63.31607763600308,23.196161622337907,13.439338377662096,7.650035144190805,7183.191240190529,99.71021716020975,25.521508139132266,50.74561601955412,41.79488580601424,26.60199825035731,67.01663209708748,23.958160074529726,1.4504634875187785,2.2896331517345865,6.230064849991558,14.725117677951388,12.88579891712657,27.61091659507796,1.190322650989319,6.2450045135165055e-15,1.2490009027033011e-14,9.86085886857019,14.618375011802542,7183.191240190529,6.230064849991558,train
SIM_03758,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,38.4039,2502.45,89.05,6.52,28.38,19.404,20.988,1,NONE,,PASS,68.68108967370468,26.376216997199872,12.027683002800119,7.5932796914897995,7973.5687696300165,99.69656617748647,42.6280899228587,45.4107240212424,47.52471531027004,40.47342371193759,51.71829907509541,19.936696423023516,1.3323062194246797,2.1469781085559716,6.840926929793289,24.523490414062497,1.556084225046887,26.079574639109385,0.988753415316458,1.2490009027033011e-14,2.4980018054066022e-14,10.290451973386048,17.945552765397565,7973.5687696300165,6.840926929793289,train
SIM_03759,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,36.0177,2788.88,90.14,7.02,29.46,11.01,16.662,1,NONE,,PASS,44.121731463576616,15.891632873356635,20.12606712664336,9.403884097909453,4983.566807722383,99.66280786201237,21.097320386682128,29.180772046946085,28.63357274478673,21.55194707556892,39.38393283107349,11.472444091274154,1.2440868431716356,2.401290944152958,4.29096764470505,12.502081335937497,6.0212608859338435,18.52334222187134,1.1656034574601164,0.0,0.0,10.437044072364543,10.507716304804587,4983.566807722383,4.29096764470505,val
SIM_03760,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,30.74,2112.16,42.15,6.93,22.13,13.76,24.046,1,NONE,,PASS,76.86850545657398,23.629378577350842,7.110621422649155,7.385446354242108,9106.557787745112,99.65033679483362,36.29292821592447,63.6908526861408,42.57545689612765,31.6709654772987,62.62091962421058,33.64565780705021,1.4154791595296559,1.7745675086328785,7.651030966224237,13.605385243055556,7.3003136913172515,20.905698934372808,0.8847333359164711,6.2450045135165055e-15,0.0,10.11887952864675,22.19346563977507,9106.557787745112,7.651030966224237,train
SIM_03761,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,20.6641,2985.51,44.93,7.64,22.54,10.803,19.748,1,NONE,,PASS,73.77575625719437,15.245096048742903,5.419003951257098,14.066415796707776,11344.969275554027,99.52884378894368,33.48090532327669,60.576367026260606,27.468641529266492,18.767893784856156,44.49202001367126,28.886025680948002,1.2798899301875668,2.5118103586989253,9.544905676235432,7.0241796171874995,4.484015667495023,11.508195284682522,0.7548785030863402,0.0,1.2490009027033011e-14,17.353213090985353,33.14429597766309,11344.969275554027,9.544905676235432,train
SIM_03762,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,39.4141,1976.79,58.8,7.48,25.51,17.145,21.112,1,NONE,,PASS,66.60787402762593,26.25289407712251,13.161205922877487,5.7217812643813915,5908.515213363675,99.71055189148157,37.878291655407544,46.24725098165982,47.30251185067119,42.89136171392643,54.45939289087595,20.985450115219297,1.3527457369556568,1.6798452506862287,5.02096389590007,22.077028044270833,3.755172708412129,25.83220075268296,0.9839753543665057,0.0,1.2490009027033011e-14,8.069182054985566,13.263401371351371,5908.515213363675,5.02096389590007,train
SIM_03763,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,29.6008,2428.99,88.62,6.88,21.34,10.213,17.929,1,NONE,,PASS,55.58930886586666,16.454880138767457,13.145919861232539,8.635356693495844,5458.572255888155,99.64448776267108,24.271440225633942,41.35542618735202,29.648432682463888,20.28880131962795,44.58788985637179,17.89586772482541,1.280571649261521,2.0352977783286574,4.573843443264736,9.45555415972222,6.355943585212674,15.811497744934893,0.9609002078163569,0.0,0.0,11.140117831319968,13.15794606437793,5458.572255888155,4.573843443264736,train
