simulation_id,sampling_method,random_seed,model_version,parameter_set,topology,timestamp,feed_flow_m3h,feed_tds_mgL,feed_cod_mgL,feed_pH,temperature_C,stage1_pressure_bar,stage2_pressure_bar,feasible,failure_reason,failure_message,quality_flag,overall_recovery_pct,permeate_flow_m3h,concentrate_flow_m3h,permeate_tds_mgL,concentrate_tds_mgL,overall_tds_rejection_pct,stage1_recovery_pct,stage2_recovery_pct,average_flux_LMH,minimum_flux_LMH,maximum_flux_LMH,maximum_element_recovery_pct,maximum_polarization_modulus,feed_osmotic_pressure_bar,final_concentrate_osmotic_pressure_bar,stage1_pump_power_kW,stage2_booster_power_kW,total_power_kW,SEC_kWh_m3,water_balance_error,solute_balance_error,flux_decline_stage1_pct,flux_decline_stage2_pct,max_element_concentrate_tds_mgL,max_element_osmotic_pressure_bar,dataset_split
SIM_03764,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,38.0163,2053.7,83.78,7.26,29.92,16.753,23.341,1,NONE,,PASS,70.49672346085963,26.80024588105078,11.216054118949215,6.0880516761433014,6946.374652072561,99.70355691307672,37.751949325412646,52.60369406043905,48.288731317208615,41.106136716887285,60.58349268948858,25.193841010857927,1.399551205742917,1.770971742771117,5.990082886264815,20.776633955729164,5.78298914015239,26.559623095881555,0.9910216202404561,0.0,6.245004513516506e-14,8.593937108205903,15.742009421688543,6946.374652072561,5.990082886264815,train
SIM_03765,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,32.1472,1840.78,46.3,8.03,23.96,10.54,20.487,1,NONE,,PASS,61.625462260872986,19.81086060392736,12.336339396072637,5.9209924074222275,4787.370139928332,99.67834328885459,25.504615383271158,48.48736208751711,35.695244331400644,23.45592705864711,55.339646554519916,22.70111679996999,1.3593758044691326,1.556147774957928,4.047118825253153,10.633970055555556,8.64545938915429,19.279429444709848,0.9731747565215738,6.2450045135165055e-15,1.2490009027033011e-14,8.935373812025349,11.530777165090592,4787.370139928332,4.047118825253153,train
SIM_03766,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,33.9425,2748.67,53.12,7.79,30.87,16.995,26.161,1,NONE,,PASS,76.19480238602333,25.862420799875967,8.080079200124036,9.107273127768556,11517.361778285751,99.66866618663687,39.796759685889946,60.45861071634483,46.598956396172916,37.951649580296646,63.37864859818792,30.062908787937236,1.4214489705291637,2.3776965999451187,9.962924592827767,18.835435742187503,6.822847439452053,25.658283181639554,0.9921067861428737,0.0,1.2490009027033011e-14,11.756846600283776,25.943299770628634,11517.361778285751,9.962924592827767,train
SIM_03767,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,39.0507,2697.17,30.72,6.88,22.94,17.003,20.304,1,NONE,,PASS,61.0507784608603,23.840756344415173,15.209943655584825,7.897572123235944,6912.457718914207,99.707190420951,35.41764518338964,39.69061417822119,42.95631773768499,39.34864409808079,48.43607734853376,16.80590828698642,1.3082375167834754,2.272289910546918,5.8235513266760774,21.680935080729167,3.284711839688191,24.96564692041736,1.047183510445368,6.2450045135165055e-15,1.2490009027033011e-14,9.751616904441427,14.277184628596695,6912.457718914207,5.8235513266760774,test
SIM_03768,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,31.7593,2861.24,37.07,8.02,27.72,10.56,14.719,1,NONE,,PASS,43.75530602931504,13.89637890776825,17.86292109223175,10.846113863130975,5078.691069375752,99.62092960174151,22.13379760571051,27.767513707834546,25.03852055453739,19.78607135071287,32.85872319720474,10.705178286991138,1.1998039206349271,2.4494289896131938,4.347727955228711,10.527711710937497,3.957620402972124,14.485332113909621,1.0423817751408706,0.0,2.4980018054066022e-14,11.703365594818365,11.928030927127638,5078.691069375752,4.347727955228711,test
SIM_03769,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,38.6702,2796.7,69.13,8.26,30.87,14.492,25.959,1,NONE,,PASS,63.95122268500083,24.730065714735193,13.940134285264815,7.888191182318203,7744.105662439835,99.71794646610941,28.733052106700423,49.417256693844706,44.55867696348683,31.617789607054682,66.14924271612672,22.933193213894487,1.4434923627431686,2.419244245786694,6.698924826624855,18.09812355034722,11.403522656049493,29.501646206396714,1.1929465350679767,1.2490009027033011e-14,7.494005416219807e-14,9.796559064934826,15.256279617650312,7744.105662439835,6.698924826624855,val
SIM_03770,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,21.6683,1940.21,65.01,6.6,29.03,12.389,18.29,1,NONE,,PASS,81.51251278882793,17.662375808621604,4.005924191378397,9.740609526353465,10451.772933459784,99.49796106986597,44.56032642282557,66.65296525341788,31.824100556074963,26.75732717244039,43.19026841706857,34.03199739547734,1.2706691640697574,1.668192387993706,8.98643345237694,8.558790407118055,2.6490803385253514,11.207870745643406,0.6345618996608862,3.1225022567582528e-15,0.0,13.880669797968231,35.339477707143566,10451.772933459784,8.98643345237694,train
SIM_03771,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,33.0725,2379.65,50.38,9.36,32.83,18.569,24.543,1,NONE,,PASS,80.50619686602278,26.62541195851538,6.447088041484619,8.625117638322509,12171.592323504057,99.63754679728856,46.805775858868756,63.353534244135936,47.97371524056825,40.80856462432236,58.50125697912449,31.89879285413336,1.3834580975696942,2.0717521846526874,10.596736069136812,20.160157703993058,3.92414050072159,24.08429820471465,0.9045605845363069,0.0,2.4980018054066022e-14,11.890483860937854,30.243268723466183,12171.592323504057,10.596736069136812,train
SIM_03772,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,20.1529,1584.67,63.17,8.1,26.53,16.731,18.806,1,NONE,,PASS,92.18781445306807,18.578518058912355,1.574381941087644,14.567743399733097,20112.685576979504,99.08070807172894,69.74919649143932,74.17527919639835,33.4748073133556,6.16725235127512,46.253487073942665,42.58716026865124,1.2924736294889663,1.3512268794209716,17.14981754495081,10.998550138020834,0.5344946460138432,11.533044784034677,0.6207731288073393,3.1225022567582528e-15,6.2450045135165055e-15,19.29742286457234,82.42196631860162,20112.685576979504,17.14981754495081,train
SIM_03773,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,35.2606,1706.47,32.49,7.58,34.46,11.879,22.136,1,NONE,,PASS,63.77510051764046,22.487483093123128,12.773116906876874,5.119303125155888,4701.752616637457,99.7000062629196,27.564541078558065,49.990101503123825,40.5179875551768,27.955101932660583,60.72860178824847,23.810498494946533,1.4006796712584502,1.493587901645236,4.11520907179062,13.303224460069444,9.49546481689085,22.798689276960296,1.0138390847276428,6.2450045135165055e-15,1.2490009027033011e-14,7.986064700533241,11.172949604643541,4701.752616637457,4.11520907179062,train
SIM_03774,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,27.5108,1555.53,65.61,7.11,20.68,10.487,26.283,1,NONE,,PASS,84.07814539414309,23.130570423091918,4.380229576908075,6.099765649799012,9737.568069475665,99.60786576602193,30.691198339850928,77.02765850154414,41.676703465030485,24.121894551269104,74.13168180542746,48.651560783524815,1.508931806699081,1.3004875716099742,8.141010621498287,9.049668107638889,10.755870650780421,19.80553875841931,0.8562494740141328,6.2450045135165055e-15,6.2450045135165055e-15,9.12989908850062,24.346185418906103,9737.568069475665,8.141010621498287,test
SIM_03775,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,35.3051,2641.79,35.54,6.56,24.34,13.355,25.207,1,NONE,,PASS,66.48125977878765,23.47127524616076,11.83382475383924,7.927068673383645,7865.808701288488,99.69993569990864,28.813725727502582,52.91404057346178,42.29058602911849,28.900946638905797,64.92838216717084,25.349072584689615,1.433737144777482,2.236157263953351,6.658055812253709,15.129399927951392,10.735368200841808,25.8647681287932,1.1019754085591897,0.0,0.0,10.07108853604412,16.365454779022755,7865.808701288488,6.658055812253709,train
SIM_03776,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,39.0737,1814.81,77.81,7.23,31.97,18.319,23.955,1,NONE,,PASS,74.70609413501703,29.190435104034147,9.883264895965857,5.437850391551194,7158.829498430192,99.70036255081517,41.694193008414985,56.61854767118902,52.59537856582729,46.79224287282757,63.07367549971376,28.20813544600253,1.4190432014488397,1.575554821321268,6.21504638572005,23.47915568663194,4.8143294772216025,28.293485163853543,0.9692724710342997,6.2450045135165055e-15,0.0,8.070721461364252,16.800690106109716,7158.829498430192,6.21504638572005,train
SIM_03777,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,32.5984,2088.64,74.46,9.42,22.79,14.809,26.742,1,NONE,,PASS,80.34785966519958,26.192116685100416,6.406283314899589,7.213156466720438,10598.562536602392,99.65464816977936,37.67643402256678,68.46756114385961,47.193003036216965,34.95345921419061,70.61677673040586,38.0781709757487,1.4797591255632636,1.758729062118847,8.924467572107531,15.615256138888887,8.73538325906421,24.350639397953096,0.9296934528321318,6.2450045135165055e-15,0.0,9.679216303461859,24.61258797739216,10598.562536602392,8.924467572107531,train
SIM_03778,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,38.4078,1651.44,78.82,6.99,26.88,17.803,18.982,1,NONE,,PASS,68.34157315210425,26.248494733113894,12.159305266886102,4.973573913086131,5205.694487802562,99.69883411367739,41.75917282028413,45.642209458656595,47.29458510470972,42.67843215504289,49.990529846502504,20.61826063675351,1.3195817187894565,1.4098053723872077,4.444010109910457,22.390880557291666,1.2652477175928383,23.656128274884505,0.9012375191572803,6.2450045135165055e-15,3.7470027081099033e-14,7.587036701461354,12.952463104818918,5205.694487802562,4.444010109910457,test
SIM_03779,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,22.8361,2499.7,95.67,7.55,33.42,12.954,15.055,1,NONE,,PASS,67.83413383916749,15.490670637646126,7.345429362353875,11.462879263303101,7747.1075788192375,99.541429801044,41.55134012486751,44.967316223245405,27.911118266029057,22.892076957385104,30.939769055075054,18.740244107153597,1.1870835138696891,2.180465521166484,6.757731313510785,9.4680611484375,1.1822639985995773,10.650325147037076,0.6875315727876995,3.1225022567582528e-15,1.2490009027033011e-14,15.499409971714897,26.01083441626364,7747.1075788192375,6.757731313510785,train
SIM_03780,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,36.4679,1928.57,62.87,8.5,29.87,16.567,17.547,1,NONE,,PASS,63.8265066701109,23.276186625949375,13.191713374050625,6.013450250256152,5320.834809129608,99.68819123753579,39.2257444117033,40.47891993126276,41.939075001710584,37.443175561455526,44.8268984284671,17.35814276858391,1.2822727920210255,1.6627937379756148,4.58757048041989,19.69488193142361,1.1004592186725228,20.79534115009613,0.8934170138897459,0.0,0.0,8.626835946778247,13.297272588890252,5320.834809129608,4.58757048041989,train
SIM_03781,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,25.2459,1760.25,55.39,7.36,21.58,17.532,24.372,1,NONE,,PASS,92.90875963588819,23.455652548916696,1.7902474510833069,11.955037084130264,24666.2450222868,99.32083300189574,59.77003386632433,82.37323804710864,42.26243702507513,17.004564939127246,56.28071323015913,49.119388036062325,1.3664998545517535,1.476149612135201,20.68516859677914,14.480233007812497,2.5708430582233484,17.051076066035847,0.7269495500274775,3.1225022567582528e-15,2.4980018054066022e-14,14.02268043487917,69.7861594795586,24666.2450222868,20.68516859677914,train
SIM_03782,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,39.686,1944.9,68.59,9.3,27.41,17.156,20.692,1,NONE,,PASS,65.73130960492281,26.08612752980967,13.59987247019034,5.605339971229997,5664.691338505203,99.71179289571546,37.73041357605151,44.96721053875882,47.00203158524265,43.04586774876354,53.32519656731494,20.192555687287246,1.3442506207179128,1.6632599801131553,4.844390150151332,22.244485295138883,3.4202520819402027,25.664737377079085,0.9838461974760706,1.2490009027033011e-14,2.4980018054066022e-14,7.962303448530725,12.799588004064535,5664.691338505203,4.844390150151332,train
SIM_03783,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,23.3938,2599.05,80.01,6.56,29.52,18.216,22.285,1,NONE,,PASS,87.44810980577594,20.457435911743612,2.9363640882563873,15.701190356743506,20597.05403577938,99.39588732972649,60.433482804541185,68.27648455329629,36.860244886024525,14.684708389179553,46.97067114682881,34.69023747505317,1.2976324706119426,2.2382865801461733,17.738061845224433,13.973531005208333,1.4523739470352188,15.425904952243553,0.7540487976495772,0.0,2.4980018054066022e-14,20.61304669851322,64.90300746003832,20597.05403577938,17.738061845224433,train
SIM_03784,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,34.7859,2375.74,94.69,9.29,27.17,10.735,17.938,1,NONE,,PASS,49.7192595394515,17.295291904134057,17.49060809586594,7.746609876644843,4717.290201386282,99.67392854956162,22.393922339234102,35.2103057181459,31.16268811555686,22.18110462501885,45.09926517660221,14.598824082624528,1.2842141164782679,2.030087910131224,4.030960377151869,11.742354976562497,7.173617294115595,18.915972270678093,1.0937064477157883,0.0,1.2490009027033011e-14,9.761393701623943,10.410368969220967,4717.290201386282,4.030960377151869,train
SIM_03785,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,37.6149,2555.66,34.15,6.68,25.98,17.124,24.281,1,NONE,,PASS,69.99521083092746,26.328628558842535,11.286271441157457,7.6273692703876685,8499.71380377865,99.70154992172716,37.392820657506405,52.07452326684319,47.43897037629286,39.96625245001321,60.44962764002929,24.49358741711449,1.398510987595033,2.175177620251409,7.234290650759997,21.041814242187492,6.220209008830364,27.262023251017855,1.0354517019406937,6.2450045135165055e-15,3.7470027081099033e-14,9.93397073043074,18.154707974936223,8499.71380377865,7.234290650759997,val
SIM_03786,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,23.4169,2136.34,81.0,7.31,30.34,10.034,19.612,1,NONE,,PASS,72.41162340564458,16.956557441276384,6.460342558723614,8.861110141636983,7720.365564135665,99.58522004261322,30.505461561047355,60.30137444744613,30.552355750047543,19.963127468588127,49.4335832963211,30.463718462956678,1.315505928983375,1.8447878830493911,6.666746325692191,7.334652801215277,5.666330652122184,13.000983453337462,0.7667230508528757,0.0,2.4980018054066022e-14,12.783892751005324,22.62989521750439,7720.365564135665,6.666746325692191,train
SIM_03787,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,39.0343,2909.69,36.63,7.11,26.18,11.605,15.015,1,NONE,,PASS,39.23572474715964,15.315390504980533,23.718909495019474,9.874225555965577,4782.112127477597,99.66064338276705,20.840844336372463,23.237843123229954,27.59529820717213,23.144894194238375,33.97450582552974,8.733248413894993,1.2072628169642021,2.4781560288731113,4.072880615961091,14.35560927170139,4.141354099824321,18.49696337152571,1.207736973178094,0.0,0.0,9.909999860328753,9.723841518552847,4782.112127477597,4.072880615961091,train
SIM_03788,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,28.2207,1577.77,60.6,7.98,29.02,10.77,24.29,1,NONE,,PASS,79.10673609666368,22.324474673631165,5.896225326368827,5.7738827712603715,7529.711380051033,99.63404787952234,30.714885061554664,69.84451289155193,40.224278691227326,24.762453310034466,67.57510152335148,40.47735320547484,1.4549696554469405,1.3565216150880808,6.473830940133181,9.560497039062499,9.484438878719818,19.04493591778232,0.8530967109509405,6.2450045135165055e-15,1.2490009027033011e-14,9.134001926210326,19.81640624725069,7529.711380051033,6.473830940133181,train
SIM_03789,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,29.3485,2619.24,62.32,8.96,32.6,11.897,15.104,1,NONE,,PASS,52.750224311125216,15.481399581950583,13.867100418049418,9.888104369937421,5532.352195653335,99.62248192720264,29.108508742205103,33.34915819861609,27.894413661172223,24.001500454998446,33.63930365323277,13.305837099758522,1.2050171644586996,2.278628053156869,4.812912491012541,11.091032530381945,2.641876392820501,13.732908923202446,0.8870586183443864,0.0,0.0,11.924668899456666,14.501343919490651,5532.352195653335,4.812912491012541,test
SIM_03790,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,21.4768,2598.29,44.71,8.26,31.45,13.879,20.187,1,NONE,,PASS,82.00471023105747,17.611987606903753,3.8648123930962535,13.609939861661248,14376.702134126575,99.47619627286942,47.29272028516029,65.85805629449708,31.733311003430185,23.24759911565816,42.981684269741386,31.37974330032091,1.2691978755415316,2.251900516464443,12.46008065338938,9.594275680555556,2.656231207726601,12.250506888282157,0.6955777599729891,6.2450045135165055e-15,3.122502256758253e-14,17.799890313710105,45.91277770837797,14376.702134126575,12.46008065338938,train
SIM_03791,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,33.0328,2280.21,55.58,8.04,23.86,16.756,24.386,1,NONE,,PASS,78.38351353336448,25.892269258449222,7.140530741550781,7.896568114378749,10519.842787463567,99.65369119009307,42.265859816232236,62.55857210685004,46.65273740261121,39.48413569671751,60.89642057306647,32.07309781698337,1.401985877007604,1.9269817315162492,8.890209616599027,18.056496951388887,5.350531969224963,23.40702892061385,0.9040161249279307,6.2450045135165055e-15,2.4980018054066022e-14,10.653644344327438,25.181997823586936,10519.842787463567,8.890209616599027,train
SIM_03792,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,33.2412,1611.42,90.46,9.27,23.61,16.539,24.543,1,NONE,,PASS,83.25654666865759,27.675475191221807,5.565724808778185,5.8511877295016514,9595.084546567154,99.63689244706522,44.235849113585736,69.97452114809914,49.865721065264516,42.12001027510712,65.72041664632478,39.78438367395184,1.4400583136931147,1.3606480124779357,8.101880774623842,17.91995003125,5.441285864699313,23.361235895949314,0.8441132712098509,6.2450045135165055e-15,0.0,8.508919270212186,24.387569179005737,9595.084546567154,8.101880774623842,test
SIM_03793,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,39.1105,2976.48,99.07,8.2,30.97,16.582,19.545,1,NONE,,PASS,56.8234948789551,22.22395296463374,16.886547035366256,8.804889350058325,6882.1613648917855,99.70418449477039,33.132015407239116,35.43022810692105,40.043158494835566,36.730698147053275,44.79642471030284,14.441274638404995,1.2820557698950064,2.5756071983581235,5.955270773422786,21.14241655815972,3.0992413829374943,24.241657941097216,1.090789652933228,6.2450045135165055e-15,7.494005416219807e-14,10.392991978372041,14.018107045921061,6882.1613648917855,5.955270773422786,train
SIM_03794,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,24.6015,2809.82,85.85,8.65,20.37,13.423,21.292,1,NONE,,PASS,76.83518559334789,18.902608183747482,5.698891816252519,11.99646780809243,12089.898250558716,99.57305208845789,39.73071496726121,61.56447783631616,34.0587534842297,26.894089715516927,48.6427829056469,29.81473899702048,1.3097403888337953,2.3466476112415755,10.096992280582851,10.6006411328125,4.282883525028537,14.883524657841036,0.7873794194516466,3.1225022567582528e-15,1.2490009027033011e-14,15.067507443906255,32.7448768783439,12089.898250558716,10.096992280582851,train
SIM_03795,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,33.9126,1890.69,74.74,6.85,30.91,17.781,19.981,1,NONE,,PASS,74.83081872154183,25.37707622976159,8.535523770238411,6.452097471827228,7492.7421030226105,99.65874376699368,45.693287189996,53.65364615878261,45.72446167524611,39.329594242838006,49.175597820245095,25.427327507536525,1.3136222338315642,1.635728791418839,6.482339243657196,19.744374953124993,1.6946030716761933,21.438978024801187,0.8448167090130776,6.2450045135165055e-15,6.245004513516506e-14,9.68630725410578,20.022132955857202,7492.7421030226105,6.482339243657196,test
SIM_03796,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,23.2271,1831.47,76.51,8.63,25.44,13.579,26.566,1,NONE,,PASS,92.8079079067356,21.556585577405382,1.6705144225946127,11.890978457212661,25311.609029160147,99.35074129211985,47.61413874777058,86.27092898475863,38.84069473406375,23.705818295191715,67.01049021295974,52.493085981686235,1.4504140076293013,1.555989806854694,21.50436842780085,10.13423374392361,5.677000173038266,15.811233916961877,0.7334758030295151,6.2450045135165055e-15,3.122502256758253e-14,12.918359250645203,64.6237205251678,25311.609029160147,21.50436842780085,train
SIM_03797,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,38.1919,2627.61,87.74,7.44,21.07,17.719,23.859,1,NONE,,PASS,69.53761612243981,26.55773681186609,11.634163188133915,7.794792034205147,8607.959567370963,99.70335049591816,38.30261797589189,50.62613213368261,47.85177803939836,41.55059519475182,58.77569687468558,23.459693184873178,1.3855685464426974,2.1997066959709786,7.206163128848402,22.153622688368056,5.391764656746477,27.545387345114534,1.037188806419949,6.2450045135165055e-15,4.9960036108132044e-14,9.985138177074864,18.014363331204024,8607.959567370963,7.206163128848402,train
SIM_03798,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,36.2488,2810.72,48.56,7.41,26.86,12.996,26.614,1,NONE,,PASS,65.33440890202526,23.682939214077336,12.565860785922666,8.204712749323788,8092.6342536447255,99.70809213477956,26.49146372755457,52.841407466619515,42.6719625478871,27.259624416219825,68.67573582353367,25.319251528244703,1.4638914505541782,2.399302433924474,6.908079446415993,15.081955145833335,13.015812416136008,28.09776756196934,1.1864138698319926,0.0,1.2490009027033011e-14,10.233282186565484,16.17001196768343,8092.6342536447255,6.908079446415993,test
SIM_03799,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,25.5257,2345.66,33.17,7.11,25.87,11.956,18.97,1,NONE,,PASS,70.42357093964827,17.9761094473418,7.549590552658201,9.313038174389796,7908.66747700206,99.6029672597738,34.85069624880048,54.60207959658023,32.38938639160684,24.871883058713518,45.715009842670575,25.84594869610854,1.2886137436559775,1.9957079106589322,6.72876301195571,9.698658113715277,4.309893935324833,14.00855204904011,0.7792872028330698,0.0,3.7470027081099033e-14,12.639080759884976,22.215967166011332,7908.66747700206,6.72876301195571,train
SIM_03800,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,25.4611,2279.56,80.27,8.13,21.11,11.88,14.104,1,NONE,,PASS,60.21704422387841,15.331921846885905,10.129178153114099,9.455948822919337,5715.6786436676175,99.58518535055364,35.123638170657216,38.67881204440744,27.62508440880343,25.050974847531638,31.423131382148608,15.955275938860991,1.1902748748149778,1.908595686594361,4.785537386716526,9.606923903645834,1.5336722693495883,11.140596172995423,0.7266275085571356,6.2450045135165055e-15,1.2490009027033011e-14,12.328777709679732,17.303545047470365,5715.6786436676175,4.785537386716526,val
SIM_03801,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,39.2614,2475.99,71.46,9.27,30.75,14.308,15.299,1,NONE,,PASS,47.793898478074226,18.764553657070635,20.496846342929366,7.735859998091964,4735.639434574099,99.68756497408746,28.87233251036322,26.602258495919124,33.81000658931646,31.594447983411218,35.60771566675864,11.41353459807669,1.2182643460423885,2.140973373009005,4.094878385451705,18.12397561284722,1.3972555451764463,19.521231158023667,1.0403248334482984,0.0,0.0,8.968847201567847,10.42794850947206,4735.639434574099,4.094878385451705,train
SIM_03802,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,23.7133,2130.75,31.18,8.44,29.23,10.972,25.387,1,NONE,,PASS,85.3303765027465,20.234648171225786,3.478651828774217,9.776915408569776,14468.042221184991,99.54115145331129,34.15987448753839,77.7193263483725,36.45882553374015,22.64018556932388,65.92237018561022,46.52709709989613,1.4416745435093201,1.8332311979882085,12.44785468670043,8.199820360243056,8.058515981665751,16.25833634190881,0.8034899447882964,3.1225022567582528e-15,6.2450045135165055e-15,12.710415275899697,37.95330895561878,14468.042221184991,12.44785468670043,test
SIM_03803,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,23.1622,2964.56,26.21,7.16,21.28,15.423,22.073,1,NONE,,PASS,82.61961233271751,19.136519847728692,4.025680152271304,14.898041996552317,16986.107283525762,99.49746195062498,48.85772590593762,66.01561433244841,34.4802159418535,23.639223293318874,45.87074527361999,31.6670426469736,1.2897288924583012,2.4835561490699525,14.230088509850471,11.588941369791666,2.92028813376826,14.509229503559926,0.7581958276118853,3.1225022567582528e-15,2.4980018054066022e-14,18.385847921243652,48.46557832816887,16986.107283525762,14.230088509850471,val
SIM_03804,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,36.472,2871.64,48.93,9.36,28.96,15.854,17.595,1,NONE,,PASS,56.09268902052327,20.45812553956525,16.013874460434756,9.058971988523737,6528.658929611778,99.6845366414828,33.83120870709808,33.64347433049336,36.86148745867612,33.69636207151061,39.31983851806539,13.831891690000086,1.2436440207686374,2.468463868207061,5.61204004526823,18.79416090277778,1.8359576978722483,20.63011860065003,1.0084070781925818,0.0,0.0,10.746246407619713,14.301880827844919,6528.658929611778,5.61204004526823,val
SIM_03805,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,35.2597,2473.23,45.26,7.7,28.99,19.832,21.745,1,NONE,,PASS,75.14343277037477,26.495348964535836,8.76435103546417,8.320240590536388,9924.853511812591,99.66358807751254,47.344393691194156,52.79407270737598,47.73936750366817,37.81742870775136,53.07622964989723,24.20244109988819,1.3423930128760813,2.1262014516927894,8.53225860298242,23.039704144965274,1.5233316470883587,24.563035792053633,0.9270697217436685,6.2450045135165055e-15,3.7470027081099033e-14,11.644123743148223,24.26602956107294,9924.853511812591,8.53225860298242,train
SIM_03806,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,33.1708,1514.76,76.32,8.17,28.48,13.957,18.419,1,NONE,,PASS,67.3721810685858,22.347891437898458,10.822908562101537,4.945058805643547,4632.330494430644,99.67354176201883,36.62106774816623,48.519456273310496,40.266471059276505,34.95530250682774,48.86394210679771,22.61306764574014,1.311350259014963,1.3000200248915226,3.9756280893841165,14.908143836805554,3.585640416573955,18.49378425337951,0.8275404552045121,0.0,6.2450045135165055e-15,7.821192003832911,12.538762239316226,4632.330494430644,3.9756280893841165,val
SIM_03807,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,32.7275,2565.77,98.76,8.12,34.37,18.894,23.544,1,NONE,,PASS,78.66661033248634,25.745614896564465,6.981885103435526,9.288733124100592,11992.763027267307,99.6379748331261,47.29545776357951,59.52267345038885,46.38849530912516,37.69397327021561,53.94196954961944,28.54657414673374,1.348863604675442,2.2450332036846468,10.493594983235713,20.3191751953125,3.054489000283505,23.373664195596007,0.9078697203194407,1.2490009027033011e-14,0.0,12.804173781401646,30.121251439396985,11992.763027267307,10.493594983235713,train
SIM_03808,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,22.1349,1766.6,58.0,8.32,27.03,12.988,17.02,1,NONE,,PASS,81.29597475634313,17.994782716341792,4.140117283658212,8.871845156961177,9406.464780074208,99.49780113455444,47.4714172460252,64.39267106965384,32.423031921336566,26.650122599992404,39.95849281910718,32.26498754328589,1.2480634792918572,1.5088694275474819,8.034148719549485,9.203468533854165,1.8094751042114907,11.012943638065655,0.6120075919596604,3.1225022567582528e-15,1.8735013540549517e-14,13.129016325087644,33.30548596855744,9406.464780074208,8.034148719549485,train
SIM_03809,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,37.1205,2381.11,29.43,7.76,26.07,17.087,21.554,1,NONE,,PASS,67.62951573063101,25.104414386788882,12.016085613211116,7.223052010933489,7340.7152797913795,99.69665189718519,38.3900879215059,47.45896694654038,45.23317907529528,40.556833825818934,53.05943992931738,21.45052618153533,1.3422678327627031,2.0272240844402862,6.24972168955315,20.717556835937497,3.9045602343819374,24.622117070319433,0.980788346262988,0.0,2.4980018054066022e-14,9.658377650622239,16.427517588494396,7340.7152797913795,6.24972168955315,test
SIM_03810,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,21.0534,2780.9,61.25,7.49,23.76,14.514,19.058,1,NONE,,PASS,80.8924547905612,17.03061207687601,4.022787923123988,15.02687672972722,14490.319714995418,99.45963980259171,50.08592720321744,61.71912220581114,30.685787525902725,19.94821585062677,37.8627984884679,28.647651607932545,1.2336198538294845,2.3493183817202064,12.241495366047479,9.869329515625,1.8222220609227764,11.691551576547775,0.6865021364923486,0.0,1.2490009027033011e-14,19.369744636825455,47.31447054368547,14490.319714995418,12.241495366047479,train
SIM_03811,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,39.7096,1970.24,87.91,9.1,30.88,18.101,25.094,1,NONE,,PASS,73.90559516293924,29.34761621682252,10.361983783177488,5.766965611550998,7534.097451227346,99.70729628819073,39.95160255222149,56.54437762514154,52.878587778058595,45.52053268830388,65.95853536186478,28.136276231014453,1.4419641640503598,1.7043832248711035,6.517474678422947,23.560684631944444,6.16243661375855,29.723121245702995,1.0127950776685306,6.2450045135165055e-15,0.0,8.260604435457983,16.881616788672936,7534.097451227346,6.517474678422947,val
SIM_03812,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,38.061,2532.85,70.63,6.81,21.25,12.858,27.526,1,NONE,,PASS,65.91431162347415,25.0876461470105,12.97335385298949,7.109412635885999,7417.083239374106,99.71931173832299,25.943173091958826,53.97360405563803,45.20296603064955,28.214231804674245,73.5309325349034,26.407109188459664,1.503905332200053,2.121675474400509,6.2130183787303315,15.653577421875,14.796096252465297,30.449673674340296,1.213731790376386,1.2490009027033011e-14,2.4980018054066022e-14,9.127004478901878,14.44695558384971,7417.083239374106,6.2130183787303315,train
SIM_03813,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,22.3028,2710.37,77.3,7.58,29.74,13.787,20.646,1,NONE,,PASS,80.48484488852809,17.95037398579864,4.352426014201357,13.311594964618651,13833.639384467693,99.50886428920705,44.858372447302344,64.60903317947643,32.343016190628184,25.92361113950359,44.721888543808646,30.5918768125414,1.2815251064399718,2.335851323287028,11.922108369737126,9.89202748263889,3.1210767216630795,13.01310420430197,0.7249489183120769,3.1225022567582528e-15,0.0,17.193026750131494,42.03372893318369,13833.639384467693,11.922108369737126,test
SIM_03814,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,36.967,2405.21,84.52,7.19,23.62,19.012,19.926,1,NONE,,PASS,69.21265553136551,25.585842370279885,11.38115762972012,7.555699196995203,7795.347540892481,99.68586114322679,43.64696600083125,45.367015254070175,46.100616883387175,38.16639266809846,50.97490721460633,19.881868891484437,1.326816393645766,2.030975465891657,6.582443779816103,23.102770529513883,0.9866279017721055,24.08939843128599,0.9415128133231939,6.2450045135165055e-15,0.0,10.313569951240984,18.1907407601986,7795.347540892481,6.582443779816103,test
SIM_03815,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,34.0148,2653.25,35.78,8.6,32.44,12.639,16.132,1,NONE,,PASS,50.18537339139002,17.070454388334532,16.94434561166547,9.007035495919318,5317.172818368714,99.6605282014164,27.441562463440672,31.345508117494454,30.757575474476635,26.443756498479008,37.08543275631952,12.43397801956863,1.228304811980771,2.3070074183317595,4.623294878555965,13.730818093749999,3.379015104941144,17.109833198691142,1.0023068401965634,6.2450045135165055e-15,3.7470027081099033e-14,10.562875924975504,12.327335669033973,5317.172818368714,4.623294878555965,train
SIM_03816,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,27.992,2157.76,74.72,9.45,25.75,10.32,17.349,1,NONE,,PASS,59.072460923567796,16.5355632617251,11.4564367382749,7.933162700816385,5260.696670627305,99.63234267477307,26.91719839389831,43.998398833939675,29.793807678783963,21.298539461382006,43.44992779026031,19.45839682435477,1.2725031046260988,1.835104214820957,4.474050234114425,9.045643958333335,5.312514916580303,14.358158874913638,0.8683199143356971,3.1225022567582528e-15,1.2490009027033011e-14,10.949772309308841,13.91736179524532,5260.696670627305,4.474050234114425,test
SIM_03817,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,37.5219,1596.06,34.94,7.0,31.09,19.388,22.273,1,NONE,,PASS,78.4542298648308,29.437517675651947,8.084382324348061,5.180933653482841,7388.899669934446,99.67539230019655,47.126207245301245,59.25056816875597,53.04057238856207,47.059893789468596,58.110730226513176,30.107097775517943,1.3804604779679488,1.3816473412431718,6.396284339985639,23.939428195312505,2.2973577858156355,26.23678598112814,0.8912703261942782,0.0,2.4980018054066022e-14,8.101062953313324,19.016860387004062,7388.899669934446,6.396284339985639,train
SIM_03818,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,22.6287,2046.91,89.02,7.5,21.82,10.719,21.145,1,NONE,,PASS,80.66214881420073,18.252795668719042,4.375904331280954,9.25408961733446,10546.39128653102,99.54789953552748,35.26634942471766,70.1270498203864,32.88792012381809,22.295255192751974,53.81192807574397,38.72009254483174,1.3478896802613913,1.7179411225393155,8.851429366958957,7.6259897578124995,5.531799302088182,13.157789059900683,0.7208643157305491,3.1225022567582528e-15,3.122502256758253e-14,12.763779137576522,30.565416984180143,10546.39128653102,8.851429366958957,train
SIM_03819,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,22.4936,2849.57,37.98,8.0,33.66,15.713,20.607,1,NONE,,PASS,81.77319888406792,18.393736264186703,4.099863735813299,14.83243473050592,15567.411009758931,99.47948515984847,51.16544722094657,62.67642462418518,33.14186714267875,20.694792032626925,40.668753946988716,29.389786301533615,1.252996899237185,2.4875998402980066,13.589941339124762,11.48091307638889,2.038262641080924,13.519175717469814,0.7349880156644497,3.1225022567582528e-15,1.2490009027033011e-14,19.490031400005993,49.113778947832124,15567.411009758931,13.589941339124762,train
SIM_03820,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,22.5331,2132.49,42.84,6.62,25.26,12.97,19.468,1,NONE,,PASS,81.76156949225093,18.423416215258396,4.109683784741611,10.404743317416811,11645.645263497914,99.51208477800989,44.549619392960096,67.10855668061266,33.19534453199711,27.757158732611067,45.61100481239796,34.172841952690796,1.2878695490884764,1.8106397714825821,9.888003450739314,9.35495289670139,3.0143438931562856,12.369296789857675,0.6713899661895139,3.1225022567582528e-15,1.8735013540549517e-14,14.21873621823789,36.79040037093756,11645.645263497914,9.888003450739314,train
SIM_03821,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,32.37,1622.16,30.44,7.1,32.83,10.926,20.839,1,NONE,,PASS,64.26185017784393,20.801560902568077,11.568439097431929,5.175578860287962,4529.708687558747,99.68094522979928,27.203968075740914,50.906458940866486,37.48028991453708,25.272896243238307,57.13885192737952,24.444486873553686,1.3730286595517227,1.4122721929091266,3.9436193849053818,11.141517968749996,8.478976206862017,19.620494175612013,0.9432222066176652,1.2490009027033011e-14,1.2490009027033011e-14,8.369730025661054,11.483078639198409,4529.708687558747,3.9436193849053818,train
SIM_03822,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,22.2048,2673.28,36.26,7.79,29.15,16.061,26.022,1,NONE,,PASS,89.69765785945528,19.917185532376322,2.2876144676236745,17.161516172165882,25798.857052905667,99.35803521620758,54.38217254994281,77.4159737181175,35.886820779056436,15.515145556240242,54.16706815320658,43.86956301696186,1.350551107339313,2.2993986713895853,22.19066376541968,11.60181525,3.6616887242014244,15.263503974201424,0.766348435595475,3.1225022567582528e-15,1.2490009027033011e-14,19.566450762196432,71.35686666231025,25798.857052905667,22.19066376541968,train
SIM_03823,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,31.3716,1876.86,90.37,6.65,22.53,11.768,22.003,1,NONE,,PASS,69.02021642511558,21.65274621602156,9.718853783978439,6.161697734742203,6044.610280641723,99.67170179263546,30.05587492047334,55.70781171447878,39.01395714598479,26.945771950516566,59.162252867129006,27.74139820339112,1.3885466319014843,1.5790122811200846,5.085362716301696,11.715059552083334,8.140853693324662,19.855913245407997,0.9170159317119772,6.2450045135165055e-15,1.2490009027033011e-14,9.074225280101727,14.772957529469702,6044.610280641723,5.085362716301696,train
SIM_03824,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,39.6883,1639.84,97.61,7.01,23.05,11.843,25.428,1,NONE,,PASS,63.60116519781732,25.24222124720533,14.446078752794675,4.461114605729853,4497.404073582547,99.7279542756775,24.907321048635524,51.5281179064643,45.48147972469429,28.59252892537749,72.41043178616742,25.137546629052522,1.494574782541992,1.3820323522347115,3.7903441376983507,14.924109962673612,14.523792120592722,29.447902083266335,1.1666129456228673,6.2450045135165055e-15,3.7470027081099033e-14,7.018443393766106,9.47345308380989,4497.404073582547,3.7903441376983507,test
SIM_03825,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,26.7189,1760.73,32.24,9.04,22.05,12.431,23.482,1,NONE,,PASS,83.3286586678845,22.26450098081339,4.454399019186607,7.269237318001984,10525.083777556289,99.58714639280288,38.03686350039128,73.0947426584502,40.11621798344755,28.82933942031716,62.48373788091503,42.69168003754853,1.414401048463118,1.4789067692018252,8.840434163695916,10.592698627604168,6.611425116934329,17.2041237445385,0.7727154432683799,3.1225022567582528e-15,1.2490009027033011e-14,10.231477356704241,28.234458644365297,10525.083777556289,8.840434163695916,train
SIM_03826,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,39.4111,2618.24,92.63,7.82,24.59,15.963,18.492,1,NONE,,PASS,55.96020172074727,22.054531060365427,17.35656893963457,7.722788196530885,5935.354870547124,99.70503894996139,32.70214441553734,34.55987877060918,39.737893802460235,36.76826509006889,43.92250453507014,14.105225149672993,1.2758476472637643,2.2180856756696135,5.028234851799853,20.45785042447916,2.7434547277200463,23.201305152199208,1.0519972104006632,6.2450045135165055e-15,3.7470027081099033e-14,9.320528888100016,12.308330426895795,5935.354870547124,5.028234851799853,train
SIM_03827,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,23.5664,2096.78,35.73,8.11,32.95,15.977,18.461,1,NONE,,PASS,83.67938671580671,19.720218990993875,3.8461810090061235,10.957651000874467,12791.25158161727,99.47740578406535,54.7223241990222,63.954392544502426,35.531926109898876,21.716820260979038,41.852860543288585,29.962728992874343,1.2612650027179184,1.8261980500697095,11.14058637353492,12.244504097222222,1.0870386656023403,13.331542762824563,0.676034214879308,0.0,0.0,15.849921558097455,44.279962330499565,12791.25158161727,11.14058637353492,train
SIM_03828,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,33.0462,2994.42,31.15,8.58,25.57,11.555,15.241,1,NONE,,PASS,45.231996150096606,14.947455911753224,18.098744088246768,10.853818540815748,5458.498376914561,99.63753185789515,23.961815655073796,27.973025234974735,26.932352994149955,22.315426027396384,33.69427297421299,10.783014950482,1.2053851392588824,2.545122527823425,4.6394784923867896,12.095999265625,3.6086212932142723,15.704620558839272,1.0506550848222063,1.2490009027033011e-14,1.2490009027033011e-14,11.478409741203972,12.268956693326071,5458.498376914561,4.6394784923867896,train
SIM_03829,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,22.7632,2315.69,84.31,9.1,26.74,19.783,22.492,1,NONE,,PASS,90.39756530358719,20.577378585186157,2.185821414813841,17.700684514593398,23949.020064836648,99.23561942597699,69.27809862729042,68.74400910308661,37.07635781114623,6.994451730941112,53.002641855426795,39.45857452066767,1.3418444465226895,1.9759415064579013,20.435318537932037,14.835401847222226,0.7670762614058396,15.602478108628066,0.7582344876455951,6.2450045135165055e-15,3.7470027081099033e-14,23.39703049228563,81.24303359714943,23949.020064836648,20.435318537932037,train
SIM_03830,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,21.1729,2688.81,94.3,7.99,20.76,17.631,20.054,1,NONE,,PASS,86.39785730618256,18.292931929580725,2.879968070419271,17.85753798815273,19654.120163183758,99.33585720120973,62.992156851883564,63.24524334104636,32.960237710956264,10.879318508172375,44.95135356945007,32.766582753099414,1.2831594956760777,2.2485686796982276,16.436133094551273,12.216873575520832,0.7816588679076497,12.998532443428482,0.7105767677629143,3.1225022567582528e-15,0.0,23.466013756180253,67.86052042906024,19654.120163183758,16.436133094551273,train
SIM_03831,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,24.9731,2040.43,75.1,7.94,24.41,10.108,25.91,1,NONE,,PASS,83.12760578997135,20.759540121535334,4.213559878464668,8.493891820404523,12051.45639545755,99.58372049909066,29.675575051629625,76.00777507613358,37.40457679555916,20.857900970198262,69.60276212366435,45.97708503723384,1.471448395086136,1.7275392759869368,10.20341999284311,7.886253514756944,9.910440801671273,17.796694316428216,0.8572778689816183,3.1225022567582528e-15,2.4980018054066022e-14,11.64074361502685,30.376733515607718,12051.45639545755,10.20341999284311,train
SIM_03832,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,39.8836,2169.83,57.92,7.4,20.12,15.703,22.265,1,NONE,,PASS,63.66350379564245,25.391297199838853,14.49230280016114,6.112932694722512,5960.779159004676,99.7182759619545,33.24482803422359,45.56751913846271,45.75008504475469,38.09239677963053,58.08714019054508,20.62801424646584,1.3802796128349766,1.8106104737536204,4.973960714445909,20.34305948263889,6.482293498339948,26.82535298097884,1.0564782401565953,6.2450045135165055e-15,6.245004513516506e-14,8.121161379310307,12.377455350356255,5960.779159004676,4.973960714445909,train
SIM_03833,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,34.3976,2528.02,43.24,9.17,29.08,10.145,26.769,1,NONE,,PASS,63.60207707525415,21.87758806403762,12.520011935962371,7.506299627450143,6932.389638668012,99.70307593976906,20.334524753428624,54.31154736466305,39.419077592860575,19.84506068732733,71.8674962943585,26.692983576436745,1.4900745305211813,2.1739510262478787,5.961454248515632,10.906607076388887,16.245799256251434,27.15240633264032,1.2411060238067764,6.2450045135165055e-15,4.9960036108132044e-14,10.389705122238896,14.278041871679804,6932.389638668012,5.961454248515632,val
SIM_03834,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,32.6053,2938.49,38.21,7.94,21.49,11.243,17.173,1,NONE,,PASS,49.26338163312673,16.062473371625867,16.542826628374144,10.22654241244088,5781.725613189037,99.65197967621326,23.636665526003764,33.558927571254145,28.941393462388948,21.728871218191554,40.10635391507024,13.552957799313223,1.2490889079444811,2.4634718422592523,4.847087533992052,11.581391238715279,5.5157081112393875,17.097099349954668,1.0644126190525833,1.2490009027033011e-14,6.245004513516506e-14,11.407056387792387,12.612610837711749,5781.725613189037,4.847087533992052,train
SIM_03835,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,34.9706,2210.88,85.34,7.21,26.91,11.402,27.106,1,NONE,,PASS,68.4736052688825,23.945630604159817,11.024969395840168,6.547456514165193,6998.569735896757,99.70385292217736,24.788048154769573,58.08326475027285,43.14528036785553,24.757583642729188,73.94973410504713,29.699964253117074,1.507407677963288,1.887578211492765,5.975153669620873,12.614611831597221,14.752904590970015,27.367516422567235,1.142902305434085,1.8735013540549517e-14,4.9960036108132044e-14,9.222945273229403,14.884346714554505,6998.569735896757,5.975153669620873,train
SIM_03836,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,38.1224,1624.44,25.47,8.13,20.64,10.063,16.839,1,NONE,,PASS,46.66411763832475,17.789481582552714,20.332918417447278,5.052975331275964,3041.2585333222733,99.68894047602399,21.0396108898773,32.45235622219395,32.05311996856345,23.13486127680164,45.57564119409483,13.355350941765852,1.2876166071368418,1.3579143062846246,2.5422720885403645,11.979103798611114,7.552573895912371,19.531677694523484,1.0979340574870633,6.2450045135165055e-15,2.4980018054066022e-14,7.541994308456873,7.071533913563355,3041.2585333222733,2.5422720885403645,train
SIM_03837,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,36.5587,2346.02,68.81,6.66,31.75,15.84,17.365,1,NONE,,PASS,58.75546919478122,21.48023571651248,15.078464283487524,7.321952447561944,5677.644785303054,99.68789897581598,35.5099784587583,36.04509686999764,38.703127417139605,35.482778537845164,40.930011019321284,14.831097199761587,1.2548164722280095,2.035264297120276,4.925579374113783,18.821066153645834,1.6168058740543725,20.437872027700205,0.9514733589254339,6.2450045135165055e-15,2.4980018054066022e-14,9.553488895814374,13.30865139250688,5677.644785303054,4.925579374113783,train
