simulation_id,sampling_method,random_seed,model_version,parameter_set,topology,timestamp,feed_flow_m3h,feed_tds_mgL,feed_cod_mgL,feed_pH,temperature_C,stage1_pressure_bar,stage2_pressure_bar,feasible,failure_reason,failure_message,quality_flag,overall_recovery_pct,permeate_flow_m3h,concentrate_flow_m3h,permeate_tds_mgL,concentrate_tds_mgL,overall_tds_rejection_pct,stage1_recovery_pct,stage2_recovery_pct,average_flux_LMH,minimum_flux_LMH,maximum_flux_LMH,maximum_element_recovery_pct,maximum_polarization_modulus,feed_osmotic_pressure_bar,final_concentrate_osmotic_pressure_bar,stage1_pump_power_kW,stage2_booster_power_kW,total_power_kW,SEC_kWh_m3,water_balance_error,solute_balance_error,flux_decline_stage1_pct,flux_decline_stage2_pct,max_element_concentrate_tds_mgL,max_element_osmotic_pressure_bar,dataset_split
SIM_03838,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,36.1372,2389.52,67.18,9.21,30.83,18.447,21.783,1,NONE,,PASS,71.82914068412704,25.957040227304354,10.18015977269564,7.59960709409696,8462.86313383999,99.68196093382366,42.87546846370577,50.68518102774371,46.76944185099884,41.674142503235494,52.10645134735393,23.249968156923046,1.3351816788923407,2.0667472107748983,7.319712233851783,21.875239947916665,2.713721483066784,24.58896143098345,0.9472944995137845,6.2450045135165055e-15,1.2490009027033011e-14,10.520245453420904,20.021146277212775,8462.86313383999,7.319712233851783,train
SIM_03839,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,24.9292,1713.72,52.31,9.44,33.86,15.269,22.626,1,NONE,,PASS,89.68425500842463,22.357567299560195,2.5716327004398063,9.351609339017777,16531.361333822348,99.45430937731847,51.67701518163721,78.6525086760465,40.283905044252606,27.74064741222353,55.29784232045109,44.3904048531645,1.3590602015090212,1.4970078114227954,14.440852093798762,12.339737600694445,3.2655308083043715,15.605268408998816,0.6979859749457533,0.0,4.9960036108132044e-14,12.515167380908467,49.834123271091784,16531.361333822348,14.440852093798762,train
SIM_03840,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,39.7179,2353.65,70.86,6.91,20.64,17.927,25.985,1,NONE,,PASS,72.68432590829096,28.868687879929094,10.849212120070908,6.813458648373067,8598.351538479059,99.71051521473571,38.39861532147103,55.65736998566225,52.015653837710076,43.58113945596469,66.95348438402637,27.29081236409097,1.449954841312586,1.9674811054805392,7.187599766421123,23.325646914062503,7.227893517896048,30.553540431958552,1.0583626300937927,0.0,3.7470027081099033e-14,8.972710531692222,17.809718407725352,8598.351538479059,7.187599766421123,train
SIM_03841,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,29.2035,1898.92,87.57,8.01,24.35,16.71,18.27,1,NONE,,PASS,77.75402662010875,22.706897164003458,6.496602835996542,7.532449067347784,8509.689305203525,99.60332983657301,48.97890409656054,56.398479911146715,40.91332822342965,32.10270910900431,45.37373478168168,26.77576686471906,1.2861734020520972,1.6074050127720707,7.203314118718547,15.916668007812497,1.0398920465883135,16.95656005440081,0.74675812956433,6.2450045135165055e-15,3.122502256758253e-14,11.212803597737361,25.389363249421116,8509.689305203525,7.203314118718547,train
SIM_03842,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,35.9288,1593.76,73.12,7.62,20.49,17.347,26.567,1,NONE,,PASS,83.67740147309102,30.06428622046393,5.864513779536062,5.484226278636572,9736.016844004791,99.65589384357516,43.560115813611425,71.07967395360917,54.169885081916995,45.010916451846924,72.51782932172188,41.29300609517263,1.4954665815768606,1.3315878316237337,8.134450330012353,20.376806840277784,6.8086782628276765,27.18548510310546,0.9042451533275069,1.2490009027033011e-14,0.0,7.831457218879432,23.132606841511418,9736.016844004791,8.134450330012353,train
SIM_03843,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,35.3443,1650.71,65.2,9.23,24.52,15.776,23.833,1,NONE,,PASS,76.667364999498,27.09754348751757,8.246756512482433,5.281698236524144,7057.328334752605,99.68003475858727,39.35651734420292,61.52490922572109,48.82440268021184,40.00208244465778,64.55001856813652,32.41004936981605,1.4307272522843764,1.3980977261169074,5.97732775428636,18.117328639756945,6.331220862629921,24.448549502386868,0.9022422830928953,6.2450045135165055e-15,1.2490009027033011e-14,7.896419374250077,17.214811079431502,7057.328334752605,5.97732775428636,train
SIM_03844,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,22.41,1991.98,90.38,7.2,30.32,13.15,18.298,1,NONE,,PASS,81.18741017217165,18.19409861958367,4.2159013804163346,9.819478469003347,10546.170611787731,99.50704934442096,46.15983787331336,65.0584450626986,32.78215967492553,27.37010027377963,42.41730857785369,32.45142926314053,1.2652254767843152,1.720015727425582,9.10630594503377,9.443908593749999,2.3452471771472734,11.789155770897272,0.6479659156187997,6.2450045135165055e-15,6.2450045135165055e-15,14.027243033278575,35.47421750358364,10546.170611787731,9.10630594503377,train
SIM_03845,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,33.6923,2825.45,66.26,8.41,33.14,15.288,20.177,1,NONE,,PASS,62.9942528011155,21.22421263651024,12.468087363489767,9.16605885021945,7619.562157634235,99.67558941583749,34.78704959223452,43.253990246578546,38.24182457028872,32.991325997955876,46.76139022424919,18.62745039094142,1.2961249494907927,2.462363266876231,6.640404171597001,16.699623591145837,4.073164419825269,20.772788010971105,0.9787306773980116,0.0,2.4980018054066022e-14,11.529899939540783,17.518567621950233,7619.562157634235,6.640404171597001,train
SIM_03846,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,38.6422,2693.05,51.76,7.57,23.8,12.157,24.748,1,NONE,,PASS,58.16828546294337,22.477505205161506,16.164694794838493,7.587668565656698,6427.267954573127,99.71824999292042,23.183163256666507,45.54356009630017,40.50000937866938,25.556199147208336,64.67973856898251,20.626775941978003,1.4317584659622085,2.275408761461982,5.430519974044122,14.952049175347224,13.441157509987173,28.3932066853344,1.263183188088617,6.2450045135165055e-15,2.4980018054066022e-14,9.429875220178873,12.234291439104721,6427.267954573127,5.430519974044122,train
SIM_03847,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,29.5348,2857.85,65.87,7.44,23.0,12.922,22.571,1,NONE,,PASS,68.77392178991872,20.312240252808916,9.222559747191081,9.949634969822826,9130.212339335749,99.6518489434427,31.751417749956772,54.24655402264933,36.59863108614219,26.26309115494513,54.79046026863988,25.701403080945962,1.3552355334004798,2.4081461845088743,7.6935059603293485,12.212588524305557,7.068276869743952,19.28086539404951,0.9492239730368106,6.2450045135165055e-15,1.2490009027033011e-14,12.405174994769222,21.315166659565453,9130.212339335749,7.6935059603293485,train
SIM_03848,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,20.3681,1802.26,87.0,8.11,28.92,16.846,22.111,1,NONE,,PASS,92.6965612321904,18.880528288333775,1.4875717116662217,16.923223702622916,24462.07615859648,99.06099987223692,67.78888577112457,77.32633923832893,34.018969888889686,5.155634957673959,45.688306564180785,47.15702814589258,1.2884226307778313,1.549018908643333,21.024834660004228,11.197327613715276,1.3019071540171085,12.499234767732384,0.6620172156652855,3.1225022567582528e-15,2.4980018054066022e-14,20.26911065874331,87.668634081628,24462.07615859648,21.024834660004228,val
SIM_03849,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,22.9058,2923.3,89.87,7.11,21.36,17.878,18.266,1,NONE,,PASS,80.97856261789039,18.548787596128737,4.357012403871258,15.96539325245444,15300.481217918832,99.45385717331597,58.69999133642943,53.94326055217561,33.42123891194367,14.993153469472125,44.9403107941894,29.235797577287226,1.283080794611721,2.449656058393945,12.821440328333603,13.413214949652776,0.2752625558394978,13.688477505492274,0.7379715485204627,3.1225022567582528e-15,1.2490009027033011e-14,21.65020094976872,51.33525775181219,15300.481217918832,12.821440328333603,train
SIM_03850,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,27.5503,1667.77,54.81,9.42,33.26,18.735,22.972,1,NONE,,PASS,91.24239174328216,25.137552652449465,2.4127473475505323,9.544592275041488,18944.22811677454,99.42770332389709,59.65470601398641,78.29335867584999,45.2928876620711,22.898779995962304,53.44797479858956,42.636870785174814,1.3451676475399894,1.4540213112840787,16.516253085028048,16.952761424479167,1.8089296716165786,18.761691096095745,0.7463610859614673,3.1225022567582528e-15,6.2450045135165055e-15,12.962957058911842,57.15687997112553,18944.22811677454,16.516253085028048,train
SIM_03851,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,27.7082,1557.52,98.97,7.5,33.54,14.975,16.835,1,NONE,,PASS,76.41826967805676,21.174126998935325,6.5340730010646775,6.287958359740378,6584.397454408085,99.59628394115386,46.74608447515073,55.718316503995716,38.151580178261845,32.32102615263499,41.254431085321805,26.795897079677278,1.2570796333091092,1.3591422944967624,5.745758041028586,13.43246393576389,1.1835302181793061,14.615994153943197,0.6902761164452313,0.0,1.2490009027033011e-14,10.099391590858502,21.65441310828133,6584.397454408085,5.745758041028586,test
SIM_03852,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,23.9496,2632.54,73.2,8.9,32.35,14.291,22.956,1,NONE,,PASS,82.80507227782985,19.83148359025114,4.118116409748867,12.420637336698304,15250.166355133859,99.52818808691613,44.4134993058763,69.06636052377387,35.73240286531737,29.08498164076952,51.96249648180601,34.66628054579472,1.3341145278768989,2.288325883699434,13.256152005734029,11.041555604166666,4.213391206865842,15.254946811032507,0.7692287236912326,6.2450045135165055e-15,0.0,15.921182623940414,43.17404342103665,15250.166355133859,13.256152005734029,train
SIM_03853,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,23.2534,2159.28,38.13,7.71,27.87,11.389,15.431,1,NONE,,PASS,66.89627090833116,15.555657459397878,7.697742540602124,9.425186085721911,6503.723178801377,99.5635032934255,36.44765378995596,47.911082649475794,28.028211638554737,23.61914117329237,35.47180105380717,21.218272917426134,1.2173449948755748,1.8494218881771114,5.570434590011526,8.377481425347222,2.3049701764249972,10.682451601772218,0.6867245328366668,3.1225022567582528e-15,0.0,13.139805692200767,21.017121816879836,6503.723178801377,5.570434590011526,val
SIM_03854,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,24.3809,2929.5,55.15,8.48,22.45,13.098,22.096,1,NONE,,PASS,76.8925015553809,18.747083911715865,5.633816088284133,12.48299892341827,12636.164476464972,99.57388636547472,38.11465102537883,62.66079318047421,33.77852957065922,25.509423127852994,50.61160146776287,30.620674357313447,1.3241416745722834,2.463937070892494,10.627995933591702,10.2304542109375,4.949769489408104,15.180223700345604,0.8097378649304932,3.1225022567582528e-15,1.2490009027033011e-14,15.456353237008832,33.60956060155747,12636.164476464972,10.627995933591702,train
SIM_03855,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,24.6421,1554.71,80.5,7.78,22.29,19.433,24.743,1,NONE,,PASS,94.63197511432266,23.3193059396465,1.3227940603534964,14.469427639143717,28707.342600981512,99.06931661601561,69.36104005763357,82.47974181964763,42.01676745882252,5.746040921436797,55.34918309240455,53.29661675631707,1.359447811258519,1.3069240992533826,24.132036116540075,15.760462551215275,1.510016629591574,17.27047918080685,0.7406086281257758,0.0,6.2450045135165055e-15,16.079075548177105,88.83182916492015,28707.342600981512,24.132036116540075,train
SIM_03856,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,24.0112,1605.88,35.31,8.54,33.48,11.289,15.984,1,NONE,,PASS,71.33796998348998,17.129102648675747,6.8820973513242425,6.80005896596314,5585.888281652669,99.5765524842477,37.69811102206128,53.99492617846741,30.863248015631978,25.588875076174876,39.968105379949044,25.832848949819958,1.2481301175892252,1.4010686386947413,4.873473043238605,8.567121124999998,2.6724400468910883,11.239561171891086,0.6561675414304332,9.367506770274758e-15,6.2450045135165055e-15,10.812815768718806,18.953131763618675,5585.888281652669,4.873473043238605,train
SIM_03857,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,34.5534,2451.05,44.53,9.29,23.51,11.995,22.478,1,NONE,,PASS,61.14460095457258,21.127538546237286,13.42586145376272,7.5013014045686095,6296.327973184674,99.69395559435472,26.105801151583524,47.41752444581774,38.06763702024736,25.67738267492946,58.277030047854744,21.75162192687959,1.3817361735184508,2.0689159261648444,5.314690936569626,13.175583348958336,9.692771908359328,22.868355257317663,1.0823956234783634,0.0,1.2490009027033011e-14,9.773457437801957,13.457520800119143,6296.327973184674,5.314690936569626,train
SIM_03858,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,30.6923,1697.84,97.41,6.99,33.24,19.95,23.41,1,NONE,,PASS,89.55827053833683,27.487493068437953,3.204806931562048,8.22249495198568,16189.617648421983,99.51570849126033,57.835183643347044,75.23591855982166,49.527014537726046,29.88309410251262,56.38906789605497,40.828753942753984,1.3673225123775503,1.480140790638313,14.113764233536315,20.180986528645832,1.7569682655824632,21.937954794228297,0.798106787680037,0.0,6.2450045135165055e-15,11.728874628770786,46.514927880073245,16189.617648421983,14.113764233536315,train
SIM_03859,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,38.7749,2447.55,66.4,8.33,30.95,13.304,20.464,1,NONE,,PASS,54.74205545533035,21.22617726074889,17.54872273925112,7.143242086565883,5399.360636106195,99.70814724575327,26.675017454098597,38.27759247492736,38.24536443378178,29.579625845208007,51.80811620515983,16.261028919130162,1.3329710399754011,2.117774293770216,4.671866624968031,16.547659797743055,7.512678843097965,24.06033864084102,1.1335219877454343,6.2450045135165055e-15,4.9960036108132044e-14,8.972102965414603,11.11337973563429,5399.360636106195,4.671866624968031,train
SIM_03860,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,30.1293,2949.68,88.88,6.69,27.94,14.438,19.519,1,NONE,,PASS,64.74825505332356,19.508196009781017,10.621103990218991,10.434434391106038,8348.306985253323,99.64625198695771,35.4998550057671,45.34625472573995,35.14990272032615,29.846678370453446,44.009050660642295,19.63138409363114,1.2764611071702392,2.526986459667842,7.151982151584446,14.0443861171875,3.732165580880865,17.776551698068364,0.9112350362460762,6.2450045135165055e-15,4.9960036108132044e-14,12.92686569472266,20.33631858308757,8348.306985253323,7.151982151584446,train
SIM_03861,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,27.4623,2420.12,67.99,9.31,30.25,18.774,24.242,1,NONE,,PASS,87.37778767188766,23.995950183816806,3.466349816183194,12.0516132506257,19090.07315299368,99.50202414547107,55.68867396050019,71.51470412584654,43.2359462771474,24.66077953063005,52.37163020129635,36.19936360437131,1.337149709461428,2.0892199141578693,16.47991049781205,16.9358001640625,2.5005418466602682,19.43634201072277,0.8099842624207022,3.1225022567582528e-15,1.2490009027033011e-14,15.880705095344178,52.91194977921534,19090.07315299368,16.47991049781205,test
SIM_03862,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,24.0352,2005.94,60.09,6.53,23.14,12.283,15.0,1,NONE,,PASS,68.66695110132251,16.504239031105065,7.530960968894938,8.670498840885708,6382.992728438572,99.56775881427731,39.99704737314006,47.78082156468501,29.73736762361273,26.9137662505583,34.50078722006404,21.146334763380324,1.210797030548057,1.6910895749746913,5.381124290956723,9.40523247222222,1.585900505700171,10.99113297792239,0.665958179423342,6.2450045135165055e-15,6.2450045135165055e-15,12.348567842696804,20.895190188651718,6382.992728438572,5.381124290956723,train
SIM_03863,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,20.9102,1677.26,51.84,7.03,22.74,15.257,19.172,1,NONE,,PASS,90.91533240796043,19.010577837169343,1.89962216283066,12.267184093589469,18339.771179565672,99.26861762078691,60.899871417285226,76.76563243821228,34.253293400305125,13.909756024292523,41.47677644971711,42.644326555220275,1.2586330758406032,1.4120899345620908,15.44030519110729,10.34165490451389,1.2391621303587097,11.580817034872599,0.609177539686872,0.0,1.8735013540549517e-14,15.99117607582251,66.46374859638496,18339.771179565672,15.44030519110729,train
SIM_03864,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,24.4587,1716.79,92.39,8.93,23.94,10.645,22.426,1,NONE,,PASS,82.06244736938211,20.071407814735064,4.387292185264936,7.3152008809923,9537.460334510197,99.5739024061771,34.07161271660851,72.79236855360381,36.1646987652884,23.574349282820904,60.15091259534067,42.615609012913666,1.3961925644700086,1.4512321411960956,8.062179406231435,8.179864018229166,6.84818211243632,15.028046130665487,0.7487290512643022,0.0,0.0,10.748146840638396,26.802282224379915,9537.460334510197,8.062179406231435,test
SIM_03865,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,25.7121,2032.41,42.62,8.11,24.83,12.872,14.671,1,NONE,,PASS,65.92497972592152,16.950696712108666,8.761403287891339,8.357694801969785,5948.346252160991,99.58877909467235,39.68686653987694,43.50315044299977,30.541795877673273,27.133255491241385,33.42998358559192,18.644364834369846,1.2036169651463153,1.7231779097751074,5.043302710288461,10.5872696484375,1.2110063159969555,11.798275964434456,0.6960348689388326,3.1225022567582528e-15,1.8735013540549517e-14,11.792508130959552,18.83557040412182,5948.346252160991,5.043302710288461,train
SIM_03866,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,21.3396,1761.59,42.34,6.56,31.42,16.946,25.372,1,NONE,,PASS,93.9370747728286,20.04579600822253,1.2938039917774664,17.340256556285105,28786.452163573485,99.01564742327754,65.93027846271637,82.20435931495203,36.11855136616673,4.436623221458928,51.35901856323887,53.25016331221782,1.3296501623524222,1.5265943097253123,24.946346238393268,11.80550388541667,2.240679105197307,14.046182990613977,0.700704675676257,3.1225022567582528e-15,6.2450045135165055e-15,18.540682458003015,91.36154983959425,28786.452163573485,24.946346238393268,train
SIM_03867,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,29.4385,2884.22,96.07,8.31,22.87,12.44,21.643,1,NONE,,PASS,65.89393443760564,19.39818588941454,10.040314110585463,10.039141678613975,8437.223019171897,99.65192871283696,30.147353558046248,51.17426855010303,34.9516862872334,24.856851802839845,52.30214562371444,23.643807494151638,1.3366337479296646,2.4292998200148217,7.106442768547197,11.68008263454861,6.892366457608643,18.572449092157253,0.9574322670189543,0.0,0.0,12.416143681058834,19.671579945931352,8437.223019171897,7.106442768547197,train
SIM_03868,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,31.4835,2349.2,98.01,7.38,23.24,11.166,25.079,1,NONE,,PASS,69.42019143915486,21.85590597174632,9.627594028253677,7.561477622740682,7665.02773585017,99.67812542045203,26.211431779334575,58.55752551073233,39.38001075990328,23.41339889038808,66.62133836423051,29.780839043972605,1.4472823850576864,1.9811402369202866,6.46411325753566,11.0987536328125,11.585766268313996,22.684519901126496,1.0379125866688548,6.2450045135165055e-15,0.0,10.33341609218591,17.17642171964646,7665.02773585017,6.46411325753566,test
SIM_03869,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,34.8841,2229.14,42.04,8.25,30.2,16.535,19.841,1,NONE,,PASS,67.7909492787946,23.648262537363983,11.235837462636017,7.136106341657504,6905.830243252209,99.6798717737936,39.577201988685516,46.69387750766838,42.609482049304475,39.23118387440712,48.219577991540525,20.89616938181294,1.3066652866967194,1.9240352477494802,5.9606219452307245,18.800773582465276,2.748915885405551,21.549689467870827,0.9112588899003707,6.2450045135165055e-15,2.4980018054066022e-14,9.903819199434553,16.819890393263258,6905.830243252209,5.9606219452307245,train
SIM_03870,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,27.5077,2344.71,73.62,6.84,26.52,16.07,24.952,1,NONE,,PASS,85.64849220812896,23.55993029113549,3.9477697088645143,10.463975071732973,16275.277810524094,99.55371985995143,47.06926678719365,72.8862478927483,42.45032484889278,34.290438649583244,59.475371583163465,39.12706061791148,1.39096363664324,1.9992360906935094,13.877248267317924,14.381130624131943,4.717853290396016,19.09898391452796,0.810655366060825,3.1225022567582528e-15,1.2490009027033011e-14,13.400689213251638,42.34514600445082,16275.277810524094,13.877248267317924,train
SIM_03871,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,39.5732,2515.62,61.66,7.29,28.93,17.152,17.164,1,NONE,,PASS,56.59150516139958,22.395069520530978,17.17813047946902,7.499364741314648,5785.448230704696,99.70188801403572,35.78897343463432,32.3971330774297,40.35147661356933,34.52841603603503,44.55667255136916,14.996186256407412,1.280349626856766,2.1622140802568897,4.972681734533436,22.175763246527776,0.40762449235144105,22.583387738879217,1.008408914211032,6.2450045135165055e-15,0.0,9.360506813492801,12.637649341903249,5785.448230704696,4.972681734533436,train
SIM_03873,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,35.1711,2538.46,30.77,7.4,33.84,14.923,15.465,1,NONE,,PASS,53.74293174141047,18.90198026570322,16.269119734296787,8.384524965478125,5477.982081150223,99.66970033148137,33.440092928624644,30.503105707485634,34.05762210036616,29.85405629666585,37.182990411066505,13.658211110505208,1.2289705790932366,2.217309066762194,4.784940214183097,16.986847507812502,0.8063393286171062,17.79318683642961,0.9413398271669204,6.2450045135165055e-15,3.7470027081099033e-14,10.27692617467705,13.186478394345578,5477.982081150223,4.784940214183097,val
SIM_03874,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,32.025,2607.81,62.11,6.69,30.21,18.565,25.04,1,NONE,,PASS,81.10049691128516,25.972434135839073,6.052565864160918,9.780051829846256,13756.331672657794,99.62497069073873,47.223232688296,64.1897295886033,46.79717862313347,38.49854535612618,58.07962743192603,32.004782652215276,1.3802220173848037,2.250950484509107,11.87387940211788,19.517180338541667,4.064051602123067,23.581231940664736,0.907933073093263,6.2450045135165055e-15,0.0,13.02635548421982,33.71420055810524,13756.331672657794,11.87387940211788,val
SIM_03875,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,31.5573,2036.18,77.03,8.94,20.3,18.463,23.13,1,NONE,,PASS,83.97735874057261,26.50098702983872,5.056312970161283,8.12956385019177,12665.533566804732,99.60074434233752,50.55804909837508,67.59302380420266,47.74952617988958,37.55095061633016,56.14270020340165,35.46574086858254,1.3654527390303375,1.7001293345019197,10.575216903242076,19.120381794270834,2.7721604721424344,21.89254226641327,0.8261029010641535,6.2450045135165055e-15,3.7470027081099033e-14,11.263222331423627,33.115168169173714,12665.533566804732,10.575216903242076,train
SIM_03876,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,20.8343,2539.58,75.01,7.09,30.41,11.448,22.918,1,NONE,,PASS,83.8890783942655,17.477702259896454,3.356597740103543,13.065333178443005,15695.064964548208,99.48553173444259,38.190673035580744,73.93448141732912,31.491355423236854,21.724268820832496,54.28880174391427,39.56158427968313,1.3514645900608016,2.1935024409208164,13.556242886677042,7.548635830729165,5.3298709737623655,12.878506804491531,0.7368535413285974,3.1225022567582528e-15,6.2450045135165055e-15,16.288345278161596,45.308740442256976,15695.064964548208,13.556242886677042,train
SIM_03877,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,35.781,2218.63,25.41,7.59,33.0,18.286,23.047,1,NONE,,PASS,75.08022432578387,26.864455066008727,8.916544933991272,7.18160855847334,8881.452470192506,99.67630436086804,43.45727626253197,55.92752873045088,48.40442354235807,44.096136839953914,56.71176451671676,26.993186824871202,1.3697754466132557,1.9326393799684662,7.736596365870939,21.459592630208334,3.6606464364723372,25.12023906668067,0.9350734643586726,0.0,2.4980018054066022e-14,10.178246252633029,21.443433771432034,8881.452470192506,7.736596365870939,train
SIM_03878,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,33.6699,1614.96,96.61,8.4,31.28,14.638,16.791,1,NONE,,PASS,64.3107720403363,21.653372635209195,12.0165273647908,5.294829611322901,4515.521759170956,99.67213865288782,37.72811403137485,42.688056729733184,39.01508582920576,36.4849928135934,42.87404913721135,18.78496896255295,1.2684393167768582,1.398881405369162,3.9113534851910243,15.9286100703125,1.8950275400330419,17.823637610345543,0.8231344793542065,6.2450045135165055e-15,6.2450045135165055e-15,8.130093485620385,12.395417157011321,4515.521759170956,3.9113534851910243,train
SIM_03879,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,24.5521,2816.53,33.61,7.54,34.78,16.332,19.64,1,NONE,,PASS,78.4504733633013,19.261238670631098,5.290861329368903,13.1102732793041,13022.304275464441,99.53452392556429,49.91397567205075,56.97497071119392,34.70493454167765,23.43335177074632,40.20697555539814,25.269316983414562,1.2497872088074213,2.4677323995063722,11.409628932336583,13.059287565104166,1.6046099926238282,14.663897557727994,0.7613164349646434,3.1225022567582528e-15,2.4980018054066022e-14,17.768897911550315,40.13937947211691,13022.304275464441,11.409628932336583,train
SIM_03880,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,34.6348,2257.96,77.34,6.9,30.18,13.746,14.772,1,NONE,,PASS,52.2912017851058,18.110953155867822,16.523846844132166,7.570490310724114,4724.4981721879185,99.66471991041807,31.664431621614696,30.184530037530788,32.63234802859067,30.13140672157868,34.536657311575745,12.785834868993934,1.2110382903175256,1.9487821312902576,4.077582250028033,15.312369781249997,1.2129792311317453,16.525349012381742,0.9124505414022146,1.2490009027033011e-14,0.0,9.489642904418945,11.76777745770786,4724.4981721879185,4.077582250028033,train
SIM_03881,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,33.1677,2352.56,72.52,8.44,30.41,15.458,15.59,1,NONE,,PASS,59.4176473044358,19.707467004993358,13.460232995006644,8.015985058482295,5785.266093078428,99.65926543601513,37.74697082603126,34.81063775683095,35.5089495585466,29.704606274629043,39.61748901990362,16.00683071085303,1.2457017982864496,2.0319683185458524,4.996887397342855,16.6353866171875,0.4172596045544666,17.052646221741966,0.865288584140279,0.0,2.4980018054066022e-14,10.519726391277972,14.944598859169735,5785.266093078428,4.996887397342855,test
SIM_03882,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,34.1005,2615.51,37.05,8.47,21.48,12.83,21.075,1,NONE,,PASS,60.38528569855303,20.591684349635074,13.508815650364927,8.211138913801062,6589.853609552452,99.68605973925541,28.402396167944694,44.670335065444064,37.10213396330644,27.490155296231485,52.72301918600348,19.856267072582593,1.3397620192346686,2.1926283759781238,5.524391043370727,13.991565394965276,7.371168405550398,21.362733800515674,1.0374447003843212,6.2450045135165055e-15,2.4980018054066022e-14,10.237662714148444,14.214611653857867,6589.853609552452,5.524391043370727,train
SIM_03883,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,29.1159,1528.69,79.19,8.71,24.43,18.409,26.73,1,NONE,,PASS,93.80797257076016,27.313035485729955,1.8028645142700428,9.28366885753655,24547.390912497325,99.39270428552966,56.78668787976221,85.67101866200167,49.21267655086478,25.706231629942092,67.55277696768665,51.34133947946682,1.4547892551741721,1.2943592858487143,20.784556300459382,17.586559632812495,3.8318137967450916,21.418373429557587,0.784181364270108,0.0,1.2490009027033011e-14,10.814006762783416,61.946447231564626,24547.390912497325,20.784556300459382,train
SIM_03884,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,26.7734,2885.49,39.51,7.53,23.06,17.013,27.199,1,NONE,,PASS,86.71416312250385,23.216329749440444,3.5570702505595535,13.740320305082161,21628.86104001792,99.52381327590523,48.86863043514815,74.01627026507627,41.831224773766564,28.780635486744362,60.69260941957382,38.17548342268346,1.4003996856686085,2.431929435447081,18.2290923962357,14.873878703125001,5.055647585755997,19.929526288881,0.8584270857611048,3.1225022567582528e-15,2.4980018054066022e-14,16.19166755048739,52.57967030585047,21628.86104001792,18.2290923962357,train
SIM_03885,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,24.823,1758.46,55.46,8.09,22.33,18.398,25.451,1,NONE,,PASS,93.86596959987212,23.300349633776253,1.5226503662237483,13.883299090416516,28454.836263281926,99.2104853627369,63.81526404826876,83.04801668772598,41.982611952750005,10.579755056784665,55.910735296883914,52.41125413761844,1.363694610372395,1.4784010550268751,23.923012153960272,14.984085043402779,2.340033817734469,17.324118861137247,0.7435132576733593,0.0,6.2450045135165055e-15,15.435511515070147,81.07741742152636,28454.836263281926,23.923012153960272,train
SIM_03886,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,20.9884,2620.66,92.03,7.37,33.9,17.595,22.81,1,NONE,,PASS,88.69443667576832,18.615543147256957,2.372856852743038,18.78977815706466,23032.859464240224,99.28301350968593,62.951064710523916,69.48478212424348,33.54151918424677,9.298613708831299,44.63933140329105,37.88917629337163,1.2809375936561096,2.2895570068892113,20.122810580176637,12.084180614583332,1.5295458170065641,13.613726431589896,0.7313096547277435,3.1225022567582528e-15,6.2450045135165055e-15,23.91831737374836,76.64500934236588,23032.859464240224,20.122810580176637,train
SIM_03887,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,35.3387,1759.71,52.59,6.84,22.47,15.619,25.472,1,NONE,,PASS,78.15237557158295,27.618033546114983,7.72066645388502,5.656032629693016,8034.235858859317,99.6785815486817,38.522966324270655,64.4621363098683,49.762222605612585,39.09363511652498,69.08839569010586,34.943833311608905,1.467250572339884,1.4801529475683073,6.757873676884036,17.921813108506942,7.772033885382564,25.693846993889508,0.9303286184726881,6.2450045135165055e-15,0.0,8.145325481761938,18.885211866559214,8034.235858859317,6.757873676884036,test
SIM_03888,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,36.2662,1801.12,33.8,7.3,33.01,14.704,24.178,1,NONE,,PASS,71.7839169534335,26.0332988901661,10.232901109833895,5.437319006230253,6369.476856422747,99.69811456170436,34.60386511106342,56.853592197021484,46.906844847146125,36.060399498339606,65.32372210313702,28.648731801185118,1.4368888482669118,1.5689994004048478,5.5486060721217045,17.23998186284722,8.172377154080285,25.412359016927503,0.976148244759209,0.0,2.4980018054066022e-14,8.080428607859886,15.003735390629405,6369.476856422747,5.5486060721217045,train
SIM_03889,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,25.5532,2376.99,50.59,8.8,24.36,17.705,18.443,1,NONE,,PASS,81.64345074306524,20.86251425527695,4.690685744723052,11.512629296687528,12897.798268247481,99.51566353679706,55.98776125337618,58.292171042212914,37.59011577527379,21.5620350509502,46.5434916247874,27.75326712083207,1.2945572130814642,2.0121511549083366,10.918144241763288,14.80998701736111,0.463919584895344,15.273906602256453,0.7321220450882655,0.0,0.0,16.37565703621529,41.647731766160696,12897.798268247481,10.918144241763288,val
SIM_03890,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,25.5936,1549.42,40.57,8.82,33.63,17.018,27.415,1,NONE,,PASS,94.80437022322445,24.263851297451172,1.3297487025488313,11.911104210158955,29604.260094557707,99.23125400406869,58.0773038875966,87.60664208512495,43.71865098639851,14.97814916932962,66.88998551126834,57.815368522533916,1.4494435463967354,1.3524707468155537,25.841215267008526,14.222887833333331,4.041082674311616,18.26397050764495,0.7527234767369149,3.1225022567582528e-15,6.2450045135165055e-15,12.595999461404078,77.60778529873296,29604.260094557707,25.841215267008526,train
SIM_03891,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,30.0837,2117.92,33.94,6.94,20.97,17.305,19.06,1,NONE,,PASS,77.209796937312,23.22756368123013,6.856136318769873,8.175917621732077,9265.417182980747,99.61396475684955,48.65453941991275,55.613986503947174,41.851466092306545,32.65758255033723,46.54917212563193,26.061834388393933,1.2945980590578312,1.772416516764193,7.753918207404358,17.01792081510417,1.1826314092219552,18.200552224326124,0.7835756032835134,0.0,1.2490009027033011e-14,11.709810120760615,26.043455256076538,9265.417182980747,7.753918207404358,train
SIM_03892,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,31.9359,2018.54,44.65,6.87,26.83,19.541,23.579,1,NONE,,PASS,85.47799421177584,27.29816675347852,4.637733246521474,8.33798544899057,13850.792284572584,99.5869298874934,53.137868819644375,69.0112134842222,49.185886042303636,35.425874683086654,56.179924677167776,36.11275901131384,1.3657350849586734,1.7229050358354796,11.822208020351992,20.54515177864583,2.332177255628567,22.877329034274396,0.8380536774089128,6.2450045135165055e-15,2.4980018054066022e-14,11.752012766917082,36.94211075102389,13850.792284572584,11.822208020351992,train
SIM_03893,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,28.1188,1954.59,91.96,9.44,25.82,19.353,27.906,1,NONE,,PASS,93.08115284175618,26.173303205267736,1.945496794732268,12.267578169716257,28085.187493968093,99.37237076984349,59.22197231215033,83.0329038687043,47.15910487435628,19.045189132846854,64.40723123037668,49.92892224189542,1.429593017925565,1.6627040843869618,23.89112599419539,17.90596396875,3.584410670887782,21.490374639637782,0.8210799558273771,3.1225022567582528e-15,6.2450045135165055e-15,14.027508148104825,70.43004524643425,28085.187493968093,23.89112599419539,train
SIM_03894,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,20.0887,2098.64,88.24,6.51,28.19,11.301,14.917,1,NONE,,PASS,72.90951826269422,14.646574395237852,5.442125604762146,10.632802585274007,7718.163505294674,99.4933479498497,41.51001367573913,53.68355604133727,26.3902241355637,22.93310876878619,32.8876176208049,24.23929023694576,1.1999964945761776,1.7993945876218338,6.617629339861814,7.175955674479166,1.6588542871925975,8.834809961671763,0.6031997464570479,0.0,6.2450045135165055e-15,15.123111450682137,28.454834729440016,7718.163505294674,6.617629339861814,test
SIM_03895,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,36.1011,2985.61,89.73,6.62,20.84,11.988,26.089,1,NONE,,PASS,61.80713164797815,22.31305440336824,13.78804559663177,8.716942908204766,7803.085854019863,99.70803477653797,23.431731089399943,50.119195725039475,40.20370162769053,23.975033971523484,67.18365210394848,23.46480101052631,1.4518096709941473,2.4974529464139987,6.527255655374715,13.756963445312499,13.965922139067338,27.72288558437984,1.2424513956365815,1.2490009027033011e-14,4.9960036108132044e-14,10.532261965932266,14.971788778664996,7803.085854019863,6.527255655374715,train
SIM_03896,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,34.1944,1654.73,72.35,8.59,21.95,18.407,21.676,1,NONE,,PASS,80.77776762470616,27.621472972662524,6.57292702733748,5.8996177925244435,8583.62539914715,99.64346946072625,48.464843388056096,62.70073938062147,49.768419770563106,42.98698071550491,55.65914367471987,32.61275829299248,1.3617902838813394,1.3894023523341177,7.2072841618450925,20.651696006944444,2.275580892588942,22.927276899533386,0.8300526522327368,0.0,1.2490009027033011e-14,8.882082961597494,22.76744147066459,8583.62539914715,7.2072841618450925,train
SIM_03897,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,31.342,2996.34,59.17,8.85,23.62,19.502,20.681,1,NONE,,PASS,75.08306295441308,23.532533591172147,7.809466408827856,11.23334883697516,11991.46448921191,99.62509765791015,49.40542496420528,50.751761373707225,42.4009614255354,29.551145969949136,50.05585785870638,22.963121769502276,1.3200606223084024,2.530129605094693,10.125673092037875,20.120638975694444,0.8969314559678424,21.017570431662286,0.8931282452114162,6.2450045135165055e-15,2.4980018054066022e-14,14.928317037372077,30.48327059401447,11991.46448921191,10.125673092037875,train
SIM_03898,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,32.8094,2907.84,45.75,8.26,32.96,17.31,22.701,1,NONE,,PASS,72.05087442497216,23.639459593586814,9.169940406413183,9.86591418833981,10378.612793342802,99.66071330649761,41.22019640902019,52.451141603819785,42.59362088934561,37.735497064036366,51.63022612299116,23.9085868263299,1.3316546311065234,2.532676399129542,9.03958528578025,18.565506578124996,3.911300084599037,22.476806662724034,0.9508172796311216,0.0,0.0,12.839830496681353,24.586512816620967,10378.612793342802,9.03958528578025,train
SIM_03899,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,30.7945,2342.85,89.23,8.22,29.15,16.803,27.634,1,NONE,,PASS,85.39696261869084,26.29756765361275,4.496932346387249,9.39087658372182,15988.663287424357,99.5991686798676,44.74020442346076,73.57384834860132,47.383004781284235,38.63853525300055,68.36870196524279,41.04395396044427,1.4613971323334392,2.0151821647059376,13.752510444247894,16.883245013020836,6.665573818903081,23.548818831923917,0.8954751687344282,6.2450045135165055e-15,2.4980018054066022e-14,11.970904235266437,38.12030818218376,15988.663287424357,13.752510444247894,train
SIM_03900,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,29.9982,2333.83,52.82,8.87,25.56,10.445,18.94,1,NONE,,PASS,58.14668448805389,17.442958706095382,12.555241293904613,8.079353189521314,5564.988330082034,99.65381569396565,24.981980400618234,44.20898374089974,31.428754425397084,21.202091722559757,47.91294717765151,19.63666574798701,1.3044417492752762,1.9835842883084478,4.729831828441056,9.82415009895833,6.989540866097406,16.813690965055738,0.9639242543858256,6.2450045135165055e-15,1.2490009027033011e-14,10.825201925094682,13.47327646561246,5564.988330082034,4.729831828441056,train
SIM_03901,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,22.2022,2821.6,81.77,6.73,29.72,17.317,21.463,1,NONE,,PASS,85.44155022270394,18.969903863545174,3.232296136454831,16.746808168292272,19282.899693524807,99.40647830421419,58.21600934991442,65.15782827156494,34.180006961342656,14.906256750310833,43.249204004880035,31.996932296870682,1.2710851865200643,2.4315510048356375,16.617293069866406,12.568719383680557,1.48044902538308,14.049168409063638,0.740603036795679,0.0,0.0,21.833758983731094,61.98595191626086,19282.899693524807,16.617293069866406,train
SIM_03902,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,39.972,1755.24,33.56,8.38,28.98,12.614,17.489,1,NONE,,PASS,50.95946220155443,20.369516231205335,19.602483768794666,5.152782330188922,3573.8069942040306,99.7064343149547,26.309890567964196,33.45031215664629,36.70183104721682,30.379214073284363,46.2066735266259,13.814955495257797,1.2921376044533939,1.508905486903659,3.072250508585227,16.100874270833334,5.446182678370594,21.547056949203927,1.0578089682952139,0.0,1.2490009027033011e-14,7.2338647930008975,8.104920274809738,3573.8069942040306,3.072250508585227,test
SIM_03903,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,36.1201,2287.13,89.09,6.84,22.55,12.259,23.747,1,NONE,,PASS,62.767432371153035,22.671659339892848,13.448440660107144,6.729025401582477,6131.477115113279,99.70578736663056,26.334231872764764,49.45743650627657,40.849836648455586,27.195486451305385,63.13013615581952,23.237894270601995,1.4194882819732917,1.924304762499961,5.158793166008056,14.104083839409723,11.029447365099989,25.133531204509712,1.1085880758751954,6.2450045135165055e-15,2.4980018054066022e-14,9.023032574327608,12.852812246479878,6131.477115113279,5.158793166008056,train
SIM_03904,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,39.6977,2267.78,63.54,8.0,26.63,15.034,19.347,1,NONE,,PASS,56.937656354952615,22.602940006820024,17.09475999317997,6.549380735570483,5257.611974781114,99.7111985847141,31.19764436059945,37.41152720011351,40.72601803030635,35.523703144431,48.64899731323337,15.766584968044018,1.309785597983348,1.9343508817174693,4.484591256270967,19.32609469704861,4.517069231777661,23.84316392882627,1.0548700267147562,0.0,4.9960036108132044e-14,8.414604867189727,11.118654250745365,5257.611974781114,4.484591256270967,train
SIM_03905,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,36.2294,2047.93,69.96,9.47,31.21,17.234,21.924,1,NONE,,PASS,71.93995615144568,26.06341447393186,10.165985526068146,6.410691133171097,7281.949246544263,99.68696727265232,40.815046520391455,52.58922716189668,46.96110716023759,42.19072580759473,55.396923456685364,24.95450381550298,1.3598083380228916,1.7735129463139814,6.306187839988472,20.40514027951389,3.8268644852339633,24.232004764747852,0.9297325486261308,6.2450045135165055e-15,2.4980018054066022e-14,9.203231493391403,17.53751338487556,7281.949246544263,6.306187839988472,train
SIM_03906,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,37.6264,2521.93,97.14,8.07,31.64,13.793,15.852,1,NONE,,PASS,49.02311918338796,18.445634916418285,19.18076508358171,8.027377174460106,4939.483720824118,99.68169706635553,28.497840939141934,28.705816039451644,33.2353782277807,30.58346278771909,36.77064709968594,11.211681566447293,1.2261590634387565,2.1870837887389514,4.283649732765933,16.69638838194444,2.3437970186659265,19.04018540061037,1.032232584396587,0.0,0.0,9.407808350023734,10.988143858408263,4939.483720824118,4.283649732765933,train
SIM_03907,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,34.3661,1816.83,72.12,8.92,24.81,11.845,24.38,1,NONE,,PASS,68.75067052151437,23.62692418209415,10.739175817905851,5.516521763584173,5801.844022113501,99.69636555078988,27.95213912211501,56.626985037833954,42.5710345623318,27.57949247457389,67.33645167548312,28.692726727234003,1.4530423317399572,1.5402951137758105,4.918760697561588,12.925173738715278,11.163511052925536,24.088684791640816,1.0195438308426374,6.2450045135165055e-15,1.2490009027033011e-14,8.294287222809729,13.278456725184636,5801.844022113501,4.918760697561588,train
SIM_03908,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,20.1403,2481.71,31.54,6.88,22.69,10.135,24.003,1,NONE,,PASS,85.46543437020853,17.212994878463107,2.9273051215368913,13.087483577203056,16997.582096631664,99.47264250951147,33.8593896691843,78.02474824908042,31.01440518642001,18.687276186006844,59.37365432058645,44.61504711506506,1.39017800670487,2.089005599825087,14.307894227508529,6.378985469618056,6.6225310593508055,13.00151652896886,0.7553314586316616,0.0,0.0,15.817147139373025,46.32994274963346,16997.582096631664,14.307894227508529,train
SIM_03909,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,32.5928,2742.97,54.71,6.59,29.64,18.863,27.571,1,NONE,,PASS,83.01547632659366,27.057068168174016,5.535731831825989,10.34770883326492,16099.243362971378,99.62275530416792,46.77583334874412,68.08869966025932,48.75147417689012,40.43041502561311,64.43961512165724,35.08439462832516,1.4298501812234095,2.363166194540685,13.870070643520512,20.200462909722216,5.516183353907909,25.716646263630125,0.9504594549486124,1.2490009027033011e-14,3.7470027081099033e-14,13.234812778810486,37.258447386311246,16099.243362971378,13.870070643520512,train
SIM_03910,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,35.5085,2653.06,50.58,8.09,34.09,11.849,21.134,1,NONE,,PASS,55.25033675263201,19.618565825808336,15.889934174191659,8.162095828092141,5918.592951031167,99.6923516306419,24.071344532170897,41.06353790720241,35.348767253708715,24.268245100520556,53.0690639228588,17.779650729113378,1.3423395855131726,2.3192977567331607,5.174017683106785,13.359764891493054,9.113422489994461,22.473187381487513,1.1455061282779349,0.0,2.4980018054066022e-14,10.227666776145576,12.503061169137586,5918.592951031167,5.174017683106785,train
SIM_03911,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,29.1739,1866.89,53.25,7.33,32.78,11.974,19.529,1,NONE,,PASS,68.27397746177863,19.918181910721835,9.255718089278163,6.582817816632308,5870.246250389046,99.64739123265794,32.684215154878174,52.86986163614422,35.88861605535466,27.12052615326452,50.591888592121165,25.36496071601921,1.323996699306033,1.625071507200606,5.109872526907547,11.103049459201388,5.458587195771618,16.561636654973007,0.8314833517038008,0.0,2.4980018054066022e-14,9.849840975312175,15.978789324355239,5870.246250389046,5.109872526907547,val
SIM_03912,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,34.6497,2615.74,80.61,8.69,31.91,11.781,25.78,1,NONE,,PASS,64.62161262286328,22.391194908984257,12.258505091015744,7.841301045597278,7379.287238233102,99.7002262822147,24.62336628078152,53.06451663930378,40.34449533150317,24.212188686723795,67.35933273829201,25.573705787881334,1.4532270073172984,2.2704477885233185,6.405180327909001,12.9548370546875,13.103325223266406,26.058162277953905,1.1637682751579421,0.0,2.4980018054066022e-14,10.307753489981163,15.496385655472295,7379.287238233102,6.405180327909001,val
SIM_03913,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,21.1767,2284.76,56.35,6.98,23.44,15.988,22.492,1,NONE,,PASS,90.02466757425744,19.064253778197774,2.1124462218022257,16.051956730996167,22759.23430335962,99.29743357153504,59.07566297345357,75.62493823840846,34.35000680756355,12.750619083356243,45.65971153213884,42.20461271364469,1.2882180102183032,1.9280965188099477,19.206393858036563,11.010964872395835,2.0925803140995134,13.10354518649535,0.6873358558351128,3.1225022567582528e-15,6.2450045135165055e-15,19.335292262154834,72.07468322619303,22759.23430335962,19.206393858036563,train
