simulation_id,sampling_method,random_seed,model_version,parameter_set,topology,timestamp,feed_flow_m3h,feed_tds_mgL,feed_cod_mgL,feed_pH,temperature_C,stage1_pressure_bar,stage2_pressure_bar,feasible,failure_reason,failure_message,quality_flag,overall_recovery_pct,permeate_flow_m3h,concentrate_flow_m3h,permeate_tds_mgL,concentrate_tds_mgL,overall_tds_rejection_pct,stage1_recovery_pct,stage2_recovery_pct,average_flux_LMH,minimum_flux_LMH,maximum_flux_LMH,maximum_element_recovery_pct,maximum_polarization_modulus,feed_osmotic_pressure_bar,final_concentrate_osmotic_pressure_bar,stage1_pump_power_kW,stage2_booster_power_kW,total_power_kW,SEC_kWh_m3,water_balance_error,solute_balance_error,flux_decline_stage1_pct,flux_decline_stage2_pct,max_element_concentrate_tds_mgL,max_element_osmotic_pressure_bar,dataset_split
SIM_03914,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,34.2348,2110.19,95.29,6.68,24.71,16.222,21.229,1,NONE,,PASS,71.6032791251179,24.51323940192586,9.721560598074127,6.855349365698707,7413.818498039591,99.67513117938675,40.00287400885308,52.66986475473462,44.16799892238893,38.984873793970046,53.286835175958075,24.949789796083028,1.3439642288457732,1.7884031471668893,6.283271333111284,18.078767864583334,3.891882394328999,21.970650258912332,0.89627690158267,1.2490009027033011e-14,0.0,9.601518928032007,18.040496534745277,7413.818498039591,6.283271333111284,train
SIM_03915,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,27.1977,1559.7,89.42,8.12,29.65,12.161,27.215,1,NONE,,PASS,89.00218215765851,24.20654649669349,2.99115350330651,7.034398929041539,14124.97691560914,99.54899025908563,37.15566219712596,82.49990655190176,43.61539909314143,28.801625882070027,75.18114712343164,54.529460817996046,1.517753028134042,1.3437813911768992,12.169571795857433,10.527540283854169,9.201308785706273,19.72884906956044,0.8150212204890654,0.0,6.2450045135165055e-15,9.45743700177108,35.523844660184466,14124.97691560914,12.169571795857433,val
SIM_03916,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,20.6418,1914.19,45.95,8.97,24.29,16.445,18.864,1,NONE,,PASS,89.82811917658266,18.54214070419184,2.099659295808159,14.413160557135381,18691.164023281253,99.2470360540419,64.80303602083876,71.10011866523573,33.40926253007539,10.343999313780035,44.107554547255035,37.790418643444916,1.2771596854612737,1.6200040309509354,15.818576557646175,11.060385317708333,0.723753755092232,11.784139072800565,0.6355328255133191,0.0,1.8735013540549517e-14,19.39797064859407,71.2202336937057,18691.164023281253,15.818576557646175,val
SIM_03917,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,20.7522,2395.09,67.03,7.23,24.03,18.059,24.743,1,NONE,,PASS,91.49539518581197,18.98730739975007,1.7648926002499268,20.929697975520398,27937.10398115593,99.12614148213552,67.38787839360393,73.92195173061033,34.21136468423436,4.725934762927351,47.26345370980431,46.33278487755156,1.2997444246538417,2.02522414056309,23.622869036260937,12.282528234374999,1.676423787563124,13.958952021938122,0.7351728040239063,3.1225022567582528e-15,6.2450045135165055e-15,24.300654194564583,88.84709918399139,27937.10398115593,23.622869036260937,train
SIM_03918,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,20.8272,2202.83,31.85,8.58,23.66,13.179,20.128,1,NONE,,PASS,85.61133154699282,17.83044324395529,2.99675675604471,12.472952789478938,15235.264793216835,99.43377597047984,48.31931952116995,72.15851587151371,32.12692476388341,23.121515404471157,45.47887578936888,36.36630934506445,1.2869247366325536,1.860335146250389,12.866493808987727,8.797864875,2.7652834245832745,11.563148299583276,0.6485059368057665,0.0,6.2450045135165055e-15,16.137196029995902,49.159879167734324,15235.264793216835,12.866493808987727,test
SIM_03919,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,23.0955,2752.72,68.44,6.6,32.98,14.641,27.491,1,NONE,,PASS,88.67204698650167,20.479252611767492,2.616247388232503,15.359114851928902,24180.01518189466,99.44203860719838,46.505796998531856,78.82396151749859,36.899554255436925,23.615147715387796,62.013717002835655,43.80742713356146,1.4107133771073734,2.3977263135301965,21.061734816177623,10.928461809895834,5.705493875031741,16.633955684927574,0.81223450876179,6.2450045135165055e-15,2.4980018054066022e-14,17.393234931045452,61.91947708229137,24180.01518189466,21.061734816177623,test
SIM_03920,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,25.0564,1964.58,31.23,7.56,26.42,15.041,24.843,1,NONE,,PASS,90.06056090102828,22.56593438160525,2.490465618394755,10.679767890100086,19668.733030795403,99.4563841691303,49.367127666385215,80.36959263641654,40.65934122811757,28.386121927313965,60.76012861088198,45.75376482033662,1.4009249652128215,1.6745561615639812,16.765109126060246,12.204337329861112,4.516139497913032,16.720476827774142,0.7409609788373724,6.2450045135165055e-15,0.0,13.090518480545693,53.28166253711635,19668.733030795403,16.765109126060246,train
SIM_03921,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,21.0297,1527.73,97.82,8.56,34.2,17.39,18.858,1,NONE,,PASS,92.22785448859726,19.395241115388536,1.6344588846114638,13.571357707541965,19495.433091652056,99.1116651693989,70.25590774449267,73.86995224248714,34.946380388087455,6.696705483154006,48.48067103800636,41.77477699834517,1.3085615934316943,1.3360155226152879,17.048955790980674,11.958268731770833,0.4165718431197984,12.374840574890632,0.6380348922330339,0.0,6.2450045135165055e-15,18.779227868619937,81.03534344607777,19495.433091652056,17.048955790980674,train
SIM_03922,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,39.3751,1884.57,71.22,8.54,31.46,18.977,24.97,1,NONE,,PASS,76.49599181313508,30.12037327241375,9.254726727586249,5.699131591743544,7999.530879226403,99.69758981668267,42.82767794359972,58.88918388922825,54.27094283317793,48.35613251580665,65.37265063536431,29.86989946894314,1.4372793945575237,1.633383295214491,6.933305797970304,24.559876827256947,5.036202042403369,29.596078869660317,0.9825933630366521,0.0,4.9960036108132044e-14,8.332450085615035,18.51736126351052,7999.530879226403,6.933305797970304,train
SIM_03923,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,28.4368,2695.84,36.08,6.67,28.97,14.955,23.271,1,NONE,,PASS,77.02895690658013,21.904570417610383,6.532229582389618,10.2851616699497,11701.329523078759,99.61848026329643,40.21108071652078,61.57976533326104,39.46769444614483,31.808041151679717,54.82344025207039,30.393073543549402,1.355483810603853,2.3174227635385782,10.058804454436734,13.765929041666668,5.175000612011096,18.940929653677763,0.8647021736819831,0.0,1.2490009027033011e-14,13.350362659513024,29.69509932175743,11701.329523078759,10.058804454436734,train
SIM_03924,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,28.8956,1571.66,52.29,8.04,31.27,13.054,23.195,1,NONE,,PASS,81.34082067657744,23.50391817942111,5.391681820578894,5.981578459084813,8396.910216866798,99.61941014856363,38.18139695848309,69.81623911674095,42.34940212508308,31.507835640645624,62.738203373760484,39.861946430492566,1.416401543805541,1.361330144688517,7.27318058642694,12.080718600694444,6.5689413421729235,18.649659942867366,0.7934702546401861,0.0,1.2490009027033011e-14,9.101233451529946,23.021473909132183,8396.910216866798,7.27318058642694,train
SIM_03925,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,29.8021,1947.1,98.92,6.52,28.56,14.142,18.267,1,NONE,,PASS,69.89837792356902,20.831184487159963,8.970915512840035,7.004283893759644,6452.157675229771,99.64027097253559,39.17211208104232,50.513451796097165,37.53366574263057,33.118976089573636,45.100982326209916,23.38741699869248,1.2842263649709496,1.671512548405099,5.538936119580315,13.5855666796875,2.879706424779264,16.465273104466764,0.790414636028773,0.0,1.2490009027033011e-14,10.190133345955426,17.945727377458077,6452.157675229771,5.538936119580315,train
SIM_03926,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,31.5971,2597.66,95.04,8.4,30.4,10.55,22.014,1,NONE,,PASS,59.84128006834004,18.90810910447347,12.688990895526526,8.460551765664809,6455.875839505169,99.67430103378946,23.04637207824416,47.814390281258554,34.068665053105356,20.5631346696523,56.24902163027889,21.912174927494544,1.366259336937392,2.2435937618281634,5.575927088476149,10.462973730034722,10.058690185650269,20.52166391568499,1.0853366564734792,6.2450045135165055e-15,0.0,11.156756843338014,14.457379052484834,6455.875839505169,5.575927088476149,val
SIM_03927,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,33.1959,1614.86,96.02,8.53,28.24,15.841,27.927,1,NONE,,PASS,86.51539376780013,28.719563599765166,4.47633640023484,6.1037348382900785,11936.42070115921,99.6220269968734,42.023548183676176,76.74123577806955,51.746961441018314,39.98260449487295,76.31922424952413,47.328100786367514,1.5273773553990688,1.3848265949657672,10.236102718294593,17.090989799479168,8.377271218231037,25.468261017710205,0.8867913653784925,0.0,1.2490009027033011e-14,8.437603404241493,28.78079055076287,11936.42070115921,10.236102718294593,test
SIM_03928,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,37.0883,1665.96,59.35,7.11,32.48,16.189,22.171,1,NONE,,PASS,71.59961474080406,26.555079913913627,10.53322008608637,5.049353349361113,5853.246944657885,99.69691028900087,38.52048956901882,53.805121315858386,47.846990835880405,41.12696038293581,59.26365643232309,26.290984623048992,1.3893289193048526,1.4487459363374802,5.090078828695097,19.543151691840276,5.092380843002102,24.635532534842376,0.9277144943530937,0.0,0.0,7.724127974593033,14.330301734027573,5853.246944657885,5.090078828695097,test
SIM_03929,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,39.5232,2422.6,51.45,7.38,31.58,17.592,20.886,1,NONE,,PASS,63.79838361730803,25.21516275383589,14.308037246164112,7.02402386187297,6679.587896708771,99.7100625830978,37.18545430617194,42.367462849852295,45.43272568258719,41.917491152043816,50.92864873779595,18.38751136210683,1.3264755309257235,2.100528624707028,5.7915733419810875,22.751571249999998,3.2274214080761956,25.978992658076194,1.0302924836019194,0.0,3.7470027081099033e-14,9.3083082541893,14.463293970728024,6679.587896708771,5.7915733419810875,train
SIM_03930,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,32.9328,1663.62,29.37,8.95,22.83,17.543,27.153,1,NONE,,PASS,88.501953677616,29.146171400741924,3.78662859925807,6.8289364295852355,14416.15567870435,99.58951344480198,47.48977361108087,78.10322462290824,52.51562414548095,44.63365141178891,72.11629045547949,47.826390257404185,1.492135036843958,1.4010323983759774,12.140693887965174,18.901769124999998,6.040571653898335,24.942340778898334,0.8557673128300968,6.2450045135165055e-15,6.2450045135165055e-15,9.080565857943016,34.956436047197364,14416.15567870435,12.140693887965174,train
SIM_03931,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,29.8764,2681.5,46.66,8.82,33.62,19.262,26.308,1,NONE,,PASS,85.52581034872514,25.55203320302652,4.324366796973471,11.664039363350511,18457.159261968103,99.56501811063396,51.832157344908545,69.95051292847371,46.03969946491265,31.04611901201407,58.155866623157166,34.69479421436725,1.3808066053905401,2.3405739508580963,16.110515075667273,18.930797031250002,3.7456099584434344,22.676406989693437,0.8874599844762068,1.2490009027033011e-14,2.4980018054066022e-14,15.191637924469614,46.6156712732198,18457.159261968103,16.110515075667273,train
SIM_03932,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,26.2296,1829.12,26.28,7.94,30.84,11.14,17.451,1,NONE,,PASS,67.57283533910841,17.72408441810678,8.505515581893224,7.052077635870906,5626.00748560471,99.61445516773799,33.12143597182526,51.51336585631443,31.935287239832036,24.594719530279683,44.21720314496292,24.26028866102528,1.277937750366492,1.5820972493515937,4.866214883554217,9.222937562500002,4.118101584475313,13.341039146975316,0.7527068158931932,0.0,6.2450045135165055e-15,10.629239287681305,16.73739882640066,5626.00748560471,4.866214883554217,train
SIM_03933,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,39.8641,2114.78,53.9,6.65,23.04,12.518,17.103,1,NONE,,PASS,48.3662866932837,19.280784893697305,20.583315106302695,6.352681178089843,4089.784190930952,99.69960557702977,25.143575458718747,31.023003538939083,34.740152961616765,28.834642981206386,43.553239254089824,12.507173220638263,1.2732335158951595,1.7822444292461124,3.446691897552231,15.924531405381945,5.216966287345458,21.141497692727402,1.0965060711630232,6.2450045135165055e-15,1.2490009027033011e-14,7.965505901029289,8.704397645358405,4089.784190930952,3.446691897552231,train
SIM_03934,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,34.1159,1646.79,80.12,8.44,24.89,17.776,26.894,1,NONE,,PASS,86.94968912220908,29.66366899124373,4.45223100875627,6.326448327194338,12576.62892644329,99.61583150691986,46.66750028057841,75.53028463610809,53.448052236475185,45.53590197920974,71.79503877128892,45.280861384607704,1.4894749744267064,1.396511304228213,10.665236286874215,19.85681606684028,6.044737576957406,25.901553643797687,0.8731743079874387,6.2450045135165055e-15,1.2490009027033011e-14,8.726323555904,30.653114038382622,12576.62892644329,10.665236286874215,train
SIM_03935,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,22.2983,2149.78,96.99,8.18,31.02,19.753,20.063,1,NONE,,PASS,89.63562475289744,19.987220514275332,2.31107948572467,16.573089549602646,20598.681123960574,99.22907974073614,71.18939352762281,64.02583452368616,36.01300993563123,6.637621047537268,53.435176743925915,41.28100544001573,1.345072030078946,1.860553127351809,17.827377957050263,14.509186368923611,0.16952949138551446,14.678715860309126,0.7344050589638139,3.1225022567582528e-15,1.2490009027033011e-14,23.85426529737272,78.75411016148294,20598.681123960574,17.827377957050263,train
SIM_03936,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,28.58,2761.37,89.38,7.08,28.46,14.456,17.996,1,NONE,,PASS,65.76817066299265,18.796543175483297,9.783456824516698,10.322079362830369,8046.842399540596,99.62619716434848,38.08999500254208,44.70711262515173,33.86764536123117,30.314067549612556,39.71123086511739,19.126033623052603,1.246350578003528,2.3697471989005234,6.905623743397406,13.340062326388885,2.4513395457920533,15.791401872180938,0.8401226611060046,0.0,2.4980018054066022e-14,13.219776364072155,21.265796858891132,8046.842399540596,6.905623743397406,train
SIM_03937,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,27.1739,2890.89,53.38,7.87,31.9,17.961,23.013,1,NONE,,PASS,81.87446600692029,22.248485518254512,4.925414481745484,12.829145771676945,15891.317775828942,99.55622158671976,50.92970926818672,63.06210188942585,40.087361294152274,27.01446628636689,47.86292992655573,29.28754796941564,1.3040794075763076,2.5091942047775704,13.793123387395847,15.99084943489583,2.5474091373581063,18.538258572253937,0.8332368761479789,3.1225022567582528e-15,6.245004513516506e-14,16.917238280205314,43.55868659143976,15891.317775828942,13.793123387395847,train
SIM_03938,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,27.5947,1949.62,54.47,6.6,34.01,11.593,24.879,1,NONE,,PASS,79.85779565111469,22.036519136538143,5.558180863461856,7.385433039693402,9649.997201437282,99.62118602395886,32.621014426387134,70.10610329406107,39.705439885654314,25.484540124786673,66.2889108036349,39.7983744359509,1.444612594716422,1.7039086590236432,8.433804429110753,10.136980115451388,8.86784185455121,19.0048219700026,0.8624239541757405,3.1225022567582528e-15,6.2450045135165055e-15,10.62633178340917,25.09389980099705,9649.997201437282,8.433804429110753,train
SIM_03939,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,20.5654,1675.8,66.92,7.12,33.22,12.647,21.99,1,NONE,,PASS,91.33134878736043,18.78265720351582,1.7827427964841773,11.29946423037435,19212.678028667877,99.32572716133343,49.46761977231202,82.845353467261,33.842625591920395,21.099782565341304,53.7794616575231,47.84992440052999,1.3476466380109178,1.4608314236681559,16.74811063199475,8.307386189236109,3.53370412173323,11.841090310969339,0.6304267911971939,3.1225022567582528e-15,6.2450045135165055e-15,13.949114701331306,60.76609561525855,19212.678028667877,16.74811063199475,test
SIM_03940,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,27.1818,2762.54,31.68,7.44,24.65,16.039,26.137,1,NONE,,PASS,84.61821255406338,23.0007533000204,4.181046699979605,12.15941050296293,17892.92001237695,99.55984671704435,45.4691425584968,71.79250764131643,41.442798738775494,33.69693629060052,60.4273726649732,37.359030041072884,1.3983381269774424,2.340803446130889,15.161340225414406,14.181490671875,5.428729127692642,19.61021979956764,0.8525903279676604,6.2450045135165055e-15,1.2490009027033011e-14,14.835768484041676,44.23564221892276,17892.92001237695,15.161340225414406,train
SIM_03941,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,27.676,2304.11,86.75,9.39,34.81,13.771,15.05,1,NONE,,PASS,62.76295966101755,17.370276715783216,10.305723284216782,8.988310857875163,6172.533179753981,99.60990096575793,38.697289030050285,39.25710666003684,31.297795884294086,26.88099956090813,34.190047779427964,16.409852504328093,1.2087090281247357,2.018966902171448,5.408656788294992,12.259843368055556,1.0185573993064874,13.278400767362044,0.7644323107010059,0.0,2.4980018054066022e-14,12.237314897979973,18.429579949150643,6172.533179753981,5.408656788294992,train
SIM_03942,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,33.5342,2335.93,76.46,9.35,24.83,11.12,18.018,1,NONE,,PASS,52.88063238900419,17.73309702659344,15.80110297340656,7.688210353026732,4948.844910222766,99.67087154353827,24.557303030408413,37.54283780444905,31.951526174042236,23.436558737894913,45.252359350139045,15.8300609742128,1.2853066021324175,1.9805172060661806,4.195875944420095,11.76811721701389,6.454785510797744,18.222902727811633,1.027620990314532,0.0,3.7470027081099033e-14,9.829534922277682,11.255789220161907,4948.844910222766,4.195875944420095,train
SIM_03943,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,39.0202,2720.02,41.76,7.39,27.89,12.51,19.695,1,NONE,,PASS,50.00223110910763,19.510970583236016,19.509229416763993,8.116135769986634,5432.165897166471,99.70161484952365,23.70010465883417,34.472034768418304,35.15490195177661,26.375982391142962,48.75924199761923,14.180127652194546,1.3105878756680605,2.329850113096113,4.6529556142492146,15.576579317708333,7.892779805632302,23.469359123340634,1.2028801449532038,6.2450045135165055e-15,4.9960036108132044e-14,9.460760398803348,10.66045695852454,5432.165897166471,4.6529556142492146,train
SIM_03944,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,32.4011,2776.92,99.86,7.0,33.6,14.396,17.532,1,NONE,,PASS,58.397034439146836,18.921281525662405,13.47981847433759,9.461723638198201,6661.531447643347,99.65927273244465,33.55326930712386,37.388995474967025,34.092399145337666,30.57989975525854,39.33221426342419,15.343845553176298,1.2437295115090392,2.423704222381617,5.81420490946124,15.056104896701386,2.680718241926623,17.736823138628008,0.93740073126506,0.0,1.2490009027033011e-14,11.666242888094201,16.057942571443938,6661.531447643347,5.81420490946124,test
SIM_03945,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,29.7755,2283.59,79.61,9.39,25.27,14.132,26.217,1,NONE,,PASS,81.23879971787332,24.189258809995373,5.586241190004628,8.517178979704603,12134.995159110327,99.6270267876587,37.78946434215168,69.84240678249198,43.584250108099766,31.742640845266322,67.27175500168045,38.7009549515556,1.452520284725466,1.938999683666502,10.303842535135228,13.563102105034723,8.062223888597256,21.62532599363198,0.8940053171325805,0.0,1.2490009027033011e-14,11.132432649489822,29.152720574992962,12134.995159110327,10.303842535135228,train
SIM_03946,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,31.3636,2303.48,39.28,7.45,28.28,15.863,24.838,1,NONE,,PASS,79.55554471892876,24.95148282346594,6.412117176534065,8.31292992647093,11234.667648208142,99.63911429982153,41.28949158847808,65.17751960557196,44.957626708947636,36.510443644322905,61.99095188273842,34.142138631493665,1.4105350117034636,1.9756162925044793,9.635591560019183,16.17158399652778,6.0260206936552505,22.19760469018303,0.8896306823619721,6.2450045135165055e-15,1.2490009027033011e-14,11.173561645293844,27.5356296038563,11234.667648208142,9.635591560019183,train
SIM_03947,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,23.6812,2404.11,50.15,8.0,21.9,17.804,21.633,1,NONE,,PASS,87.95158037001099,20.827989650583042,2.853210349416957,14.385381826849228,19848.72624612601,99.40163379267798,59.9657464201537,69.90472269962758,37.52790928032981,16.210181101753005,46.720373752481265,35.81879973637068,1.2958296992963014,2.0182810081584175,16.66325884368504,13.806427392361108,1.4085920731872787,15.215019465548387,0.7305083073690921,0.0,1.2490009027033011e-14,18.717710461494306,62.11170609229214,19848.72624612601,16.66325884368504,test
SIM_03948,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,20.0268,2490.51,98.22,8.56,25.89,18.143,18.68,1,NONE,,PASS,86.99305091533489,17.42192432071229,2.6048756792877126,18.955097294601867,19020.758568788966,99.23890699918483,68.64764167344632,58.513650076367774,31.390854631914035,6.728932772208768,47.01445978506842,37.88798127639909,1.2979481166712572,2.1190892754778905,16.184109075881995,11.91159990625,0.21518224771099917,12.126782153960999,0.6960644490657045,0.0,1.8735013540549517e-14,26.607248932169508,75.12508886142852,19020.758568788966,16.184109075881995,train
SIM_03949,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,20.6232,2486.37,90.3,8.18,33.9,19.83,23.646,1,NONE,,PASS,90.4567163003803,18.655069516060028,1.9681304839399665,22.36566065245862,25841.616318009914,99.10046933270355,72.69502009582627,65.04929235212167,33.61273786677482,3.1104770674681217,51.982138782386436,42.69630456169306,1.334260087848662,2.172233656872364,22.57669965208848,13.474361062499996,0.8341156661853871,14.308476728685383,0.7670020589506412,6.2450045135165055e-15,1.2490009027033011e-14,29.55608580610129,90.42650486235789,25841.616318009914,22.57669965208848,val
SIM_03950,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,38.2166,1594.86,56.1,7.13,25.54,18.454,25.777,1,NONE,,PASS,80.88653985861886,30.912085391608933,7.304514608391059,5.106706813859386,8322.56090624625,99.67980218866488,43.95478337868017,65.89635780957924,55.69745115605213,48.377803473972946,69.93287413143872,36.228529936104295,1.4741488135831315,1.3554232418976804,7.073092612790583,23.143269668402777,5.78078448723863,28.924054155641407,0.9356875729740584,1.2490009027033011e-14,1.2490009027033011e-14,7.586510938948774,19.813261740857772,8322.56090624625,7.073092612790583,train
SIM_03951,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,23.0547,2742.04,78.6,8.27,20.24,16.139,19.474,1,NONE,,PASS,81.70861929563873,18.837677052751623,4.217022947248375,14.165016548585935,14927.609920141891,99.48341320518351,53.08951094285076,61.007908738539086,33.94176045540833,20.42234667308176,40.29754996973548,28.14617291816028,1.250416117065818,2.2890262476060856,12.461412277439342,12.108320434895834,1.4213558850934995,13.529676319989333,0.7182242418798156,3.1225022567582528e-15,2.4980018054066022e-14,18.54913531037478,46.84202178884714,14927.609920141891,12.461412277439342,train
SIM_03952,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,28.1832,2988.04,50.75,8.6,31.53,19.486,19.601,1,NONE,,PASS,77.25192914403564,21.772065694521853,6.4111343054781464,12.753325905839581,13092.045600547515,99.57318757761477,53.68952891297659,50.87920653362009,39.22894719733667,22.8024376135415,49.57942468388421,25.77008600304333,1.3165719925981783,2.5903713826701633,11.349667428906942,18.07712527083333,0.25605040167985416,18.333175672513185,0.8420503561646914,0.0,2.4980018054066022e-14,17.665481463637633,37.826819248475566,13092.045600547515,11.349667428906942,train
SIM_03953,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,30.3666,2567.41,38.79,7.53,30.98,17.372,21.093,1,NONE,,PASS,75.98723010935619,23.074738218387758,7.291861781612233,9.625919738103484,10661.392008824312,99.62507274887518,45.984370647001626,55.5447743953559,41.576104897995954,34.03605867093057,47.41634476981718,25.673111544472153,1.3008486527043295,2.221703862397513,9.225817381929245,17.248597838541663,2.3755452722243655,19.624143110766028,0.8504600539792029,6.2450045135165055e-15,2.4980018054066022e-14,13.200434217791338,28.218721126314684,10661.392008824312,9.225817381929245,train
SIM_03954,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,30.4886,2578.95,36.24,8.28,25.37,19.642,26.74,1,NONE,,PASS,86.88164659076008,26.48899770247048,3.9996022975295262,11.41100674512863,19583.52431363639,99.55753284301252,52.914038448440635,72.13956564341314,47.7279237882351,31.351562781592413,60.233037568843955,36.71132759335186,1.3968295793905892,2.190524096072974,16.63397192464044,19.720989835069442,3.7624291449582876,23.48341898002773,0.8865348264135173,6.2450045135165055e-15,2.4980018054066022e-14,14.507334757682075,47.94955717489952,19583.52431363639,16.63397192464044,train
SIM_03955,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,30.9187,2647.15,69.98,7.48,34.89,17.819,20.136,1,NONE,,PASS,73.58862347977255,22.752645727840438,8.166054272159563,9.738395724832683,9995.630657929634,99.6321177218959,46.09614659908802,51.00280433795371,40.99575806818097,32.21533776216071,45.745328300351574,22.59656322074475,1.2888307643953416,2.320156849867134,8.760905479378714,18.04208133767361,1.6012447148021276,19.64332605247574,0.8633425003598552,0.0,0.0,13.457662715324876,26.619615892047477,9995.630657929634,8.760905479378714,train
SIM_03956,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,36.2769,1846.26,64.92,8.72,31.22,15.139,27.856,1,NONE,,PASS,78.16301559150675,28.35511900311531,7.921780996884688,5.749606263247023,8434.158764356096,99.68858090067233,35.69532767716187,66.04137208123564,51.090304510117676,37.17513990922425,76.10521777833041,36.47488360425868,1.5255629295387467,1.5989187102441016,7.304244393258931,17.79300070052083,10.665151896528691,28.458152597049523,1.0036336858231099,6.2450045135165055e-15,0.0,8.223466309770368,19.234641659541126,8434.158764356096,7.304244393258931,train
SIM_03957,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,34.9834,1936.8,47.16,7.3,25.49,14.103,25.844,1,NONE,,PASS,74.5474292495519,26.07922536408774,8.904174635912257,6.01682232364892,7591.824938159492,99.68934209398756,33.70393899318826,61.60771791881735,46.98959525060854,33.79118070453422,69.97805180949874,32.470110968497714,1.4745187662503616,1.6457521571518696,6.450982170949682,15.900137505208335,9.817402228141622,25.71753973334996,0.9861312740049465,6.2450045135165055e-15,0.0,8.542429254818565,17.32240430217508,7591.824938159492,6.450982170949682,train
SIM_03958,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,27.2487,1929.94,26.08,9.17,28.02,14.087,18.53,1,NONE,,PASS,75.199150945598,20.490791043713163,6.75790895628684,7.645706371843985,7758.567013184768,99.60383709484006,42.450814658004724,56.90495198668935,36.9203442229066,32.60504982535669,45.107434478023265,27.533067257600585,1.2842723894563455,1.6538160258530104,6.648518847248875,12.369537903645833,2.6642053475947547,15.033743251240587,0.733682912444375,3.1225022567582528e-15,3.122502256758253e-14,11.20307804231845,23.07859539991161,7758.567013184768,6.648518847248875,train
SIM_03959,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,38.4571,2095.34,68.41,8.32,28.9,13.537,18.665,1,NONE,,PASS,54.90407606677164,21.114515437074434,17.342584562925556,6.2078341672943695,4638.848622115218,99.7037314150785,28.687462881459563,36.76297919639725,38.04417195869267,31.68517353905787,47.778167524879386,15.474319032647282,1.3034655901538263,1.8007980987307706,3.9867657654628545,16.723163407118054,5.311637661344819,22.034801068462873,1.0435854487937968,1.2490009027033011e-14,0.0,8.221380736365123,10.200177063309377,4638.848622115218,3.9867657654628545,train
SIM_03960,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,34.1045,2507.02,70.47,8.89,28.72,10.018,15.088,1,NONE,,PASS,42.384054675066196,14.45486992665795,19.64963007334206,9.034085329481098,4344.6149745828825,99.63964845396202,20.197516893351878,27.80181382584825,26.044810678662976,19.538515912597248,35.84246334916505,10.833445079486612,1.219853857352503,2.1533242584758483,3.7316674053285386,10.663281124131947,5.216445588128807,15.879726712260755,1.0985727850082592,6.2450045135165055e-15,2.4980018054066022e-14,10.433520805216375,9.990280608411098,4344.6149745828825,3.7316674053285386,train
SIM_03961,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,27.9849,2860.01,50.95,7.53,26.48,13.047,18.897,1,NONE,,PASS,64.46447385196952,18.040318542999817,9.944581457000185,10.630552126952841,8029.0272293095995,99.62830367282098,33.63598736062331,46.45362036631027,32.505078455855525,26.22304365417495,43.09731418999221,20.330011219302317,1.2700132829632687,2.4382853291779316,6.845101695726845,11.6931698046875,4.062603687869327,15.755773492556827,0.873364483836708,3.1225022567582528e-15,1.2490009027033011e-14,13.227196814230552,20.430350301054503,8029.0272293095995,6.845101695726845,train
SIM_03962,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,33.0943,1910.45,98.71,7.17,27.99,13.609,16.276,1,NONE,,PASS,59.45521613903103,19.676287594699346,13.418012405300649,6.364033571099049,4702.61786725326,99.66688300813425,34.03446756163062,38.53641081598279,35.45277044089972,32.206238655977536,40.29294134234602,16.31244400029388,1.2503841091771368,1.6369514600138069,4.029394741389327,14.473872542534721,2.362732668606206,16.836605211140927,0.8556799716465108,0.0,1.2490009027033011e-14,8.93136290848101,12.282620981080084,4702.61786725326,4.029394741389327,train
SIM_03963,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,34.7004,2148.97,36.35,8.38,26.11,14.367,24.04,1,NONE,,PASS,71.04796101389124,24.653926663664315,10.046473336335689,6.677209282566999,7406.131153598225,99.68928327140132,33.930304689318575,56.17954820289883,44.42148948407985,33.611194195268034,63.016804621201146,27.837139991732247,1.4185950281911275,1.829829833176858,6.306258222904263,16.089599531250002,8.0584874544348,24.148086985684802,0.9794823889565213,0.0,1.2490009027033011e-14,9.203966300523323,16.893227825807568,7406.131153598225,6.306258222904263,train
SIM_03964,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,34.602,1787.97,53.56,8.82,33.11,19.925,23.538,1,NONE,,PASS,83.90244236296603,29.031923106433503,5.570076893566495,6.687258490807762,11072.233856759736,99.62598597902605,51.38976830216016,66.88442520271029,52.30977136294325,41.408492559292476,58.669917686666494,35.48899798740786,1.3847547211626547,1.5580528511908112,9.648442384142879,22.721679635416663,2.372920714159289,25.094600349575952,0.8643795403279697,0.0,2.4980018054066022e-14,9.988602629157901,29.42125335774402,11072.233856759736,9.648442384142879,val
SIM_03965,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,32.6513,1691.42,92.43,8.85,25.69,14.194,24.384,1,NONE,,PASS,78.28083075945065,25.559708893760508,7.091591106239491,5.7185023728506845,7767.0719821365765,99.6619111531819,37.2501175438218,65.38771326668686,46.053529538307224,34.86618389211638,66.22484404778535,35.79285070665776,1.444098628384475,1.4382085588965567,6.604314364424251,14.943354947048611,7.569418792402991,22.512773739451603,0.8807914766567351,6.2450045135165055e-15,2.4980018054066022e-14,8.463383748399126,19.331510790672638,7767.0719821365765,6.604314364424251,test
SIM_03966,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,29.2472,2537.3,87.85,9.35,24.54,12.242,25.571,1,NONE,,PASS,75.28029219638724,22.017377619261765,7.229822380738228,8.918750747766504,10237.119137819956,99.6484944331468,30.979070561650264,64.18520004762807,39.67095066533651,25.50238098619961,65.64027401501228,33.82900000945387,1.4394174361702277,2.149155032989293,8.671089787710073,11.403107534722222,9.658069149860939,21.06117668458316,0.9565706256569775,6.2450045135165055e-15,1.2490009027033011e-14,11.60046735223334,23.90660079673458,10237.119137819956,8.671089787710073,test
SIM_03967,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,33.5764,1754.16,64.63,6.79,23.05,13.921,27.104,1,NONE,,PASS,80.07006712898338,26.884646019495975,6.6917539805040205,5.834435566612444,8778.19496356375,99.6673943330932,35.252434238967076,69.2190237011025,48.44080363873149,33.96216557508125,74.73757333090339,39.65505431445023,1.5140183201547661,1.478379519340937,7.398129960160083,15.048464482638886,10.290974981585611,25.339439464224498,0.9425245713054604,6.2450045135165055e-15,0.0,8.32816129250437,20.489057411606744,8778.19496356375,7.398129960160083,test
SIM_03968,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,20.8072,1655.24,41.86,8.36,24.8,10.559,21.927,1,NONE,,PASS,88.72901808491578,18.462024250964596,2.3451757490354037,9.298803133102338,14612.651104356262,99.43822025004819,39.50091122539381,81.36999722909036,33.264908560296576,23.015332312036577,57.31224055341173,50.41909059956111,1.3743516002443876,1.4032532031066998,12.388082373594509,6.8965392152777785,5.165519114909984,12.062058330187764,0.6533443010485457,3.1225022567582528e-15,1.2490009027033011e-14,12.336386010525636,43.768870424717164,14612.651104356262,12.388082373594509,train
SIM_03969,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,23.0482,1837.45,32.62,8.66,34.35,14.553,22.785,1,NONE,,PASS,90.18386883566754,20.785758456982325,2.2624415430176743,10.956993050533834,18618.012831771848,99.40368483221128,51.63181029676118,79.70539889014047,37.451817039607796,23.47714251985469,54.272082637333014,43.917177062299416,1.3513390941361867,1.6076530538646694,16.28958893351635,10.835655067708334,3.3606566255242054,14.19631169323254,0.6829826163241944,3.1225022567582528e-15,1.2490009027033011e-14,14.010642121668656,56.7417696557952,18618.012831771848,16.28958893351635,train
SIM_03970,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,29.5574,2785.42,65.08,8.21,32.76,16.723,24.05,1,NONE,,PASS,78.78528950245001,23.286883159397163,6.270516840602835,10.679419814888405,13090.002753053674,99.61659570855065,43.954120014065,62.14760031803601,41.95834803494984,35.97885739102032,54.946736428252436,30.27856220646618,1.3564124016396701,2.42446569416701,11.393708170161178,16.122894605902776,4.473315529447821,20.596210135350596,0.8844554247286298,0.0,0.0,13.972213216725393,33.02717315565164,13090.002753053674,11.393708170161178,train
SIM_03971,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,25.576,1541.26,41.54,8.43,34.43,12.914,19.15,1,NONE,,PASS,80.20055654835105,20.512094342806265,5.063905657193738,6.551823812719163,7757.8210952702775,99.574904700523,42.31748776807386,65.67513673461269,36.95872854559687,30.679968542255143,49.28812553550169,35.13018169159538,1.3144435292857453,1.3488562843318304,6.789370863499577,10.56852715277778,3.424921916317106,13.993449069094886,0.6822047927057476,3.1225022567582528e-15,1.2490009027033011e-14,10.29270288610622,24.811867385201456,7757.8210952702775,6.789370863499577,val
SIM_03972,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,23.0155,2650.32,25.3,8.78,27.68,13.071,27.371,1,NONE,,PASS,88.11772551558992,20.2807351160406,2.7347648839593997,13.9672226165289,22201.241055100796,99.47299863350354,41.19101810479496,79.79513655654885,36.54186507394703,25.961209152927342,65.35334729539188,44.17603325004041,1.437125303106407,2.268564529094354,19.00334599575711,9.635942539062498,6.932080663692396,16.568023202754894,0.8169340562833337,3.1225022567582528e-15,1.2490009027033011e-14,15.768754981581463,55.25067783156074,22201.241055100796,19.00334599575711,test
SIM_03973,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,20.6178,1614.43,62.49,8.04,34.86,13.801,21.852,1,NONE,,PASS,92.40911893132765,19.052727323023273,1.565072676976726,12.133985417230486,21120.30311739671,99.24840436456022,55.065728761058864,83.10670038842446,34.32923841986175,15.737105341261147,51.463658458628394,49.97168794534275,1.330423187976338,1.4148673201729505,18.509583365616034,9.154696942708332,2.7346235746509002,11.889320517359232,0.6240219741659875,0.0,0.0,14.672702106334768,69.42093544726869,21120.30311739671,18.509583365616034,train
SIM_03974,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,31.6829,2893.34,31.25,9.17,23.71,19.853,22.871,1,NONE,,PASS,79.03824934682248,25.041609502304418,6.641290497695585,11.03654894353728,13761.33583808971,99.61855333477789,50.406637333429515,57.73274985584458,45.12001712126922,32.11725181273229,51.54894442417567,26.354904596529018,1.3310535691029932,2.4438966378349503,11.623688327961817,20.725622058159722,1.8920607831595402,22.61768284131926,0.9032040388313659,6.2450045135165055e-15,3.7470027081099033e-14,14.67085601788917,34.29715933629546,13761.33583808971,11.623688327961817,train
SIM_03975,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,30.8864,1617.19,56.19,8.32,23.63,13.05,21.367,1,NONE,,PASS,74.09739940032652,22.88601916838245,8.000380831617543,5.552542606071832,6227.466250429854,99.6566549010276,35.818009877309805,59.641948543262544,41.23607057366207,31.70500292682387,57.65825062644753,30.835438976184914,1.3769954387415402,1.36561210360683,5.258691487326814,12.908745666666666,6.034468014976768,18.943213681643435,0.8277199080482249,6.2450045135165055e-15,6.2450045135165055e-15,8.530191687815087,16.404290156862274,6227.466250429854,5.258691487326814,train
SIM_03976,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,36.1077,2477.02,36.44,6.98,30.36,14.532,21.644,1,NONE,,PASS,62.820551406548276,22.683056240222232,13.424643759777764,7.491846396598951,6649.677911626061,99.69754598684713,31.869005494455532,45.42946442617086,40.87037160400402,32.750958986939196,54.120342884292235,20.310016095484666,1.3502006472589239,2.139115317457279,5.742556732249493,16.948991992187498,6.459348835051369,23.408340827238867,1.031974729478056,0.0,1.2490009027033011e-14,9.732146190461687,14.568695234937929,6649.677911626061,5.742556732249493,train
SIM_03977,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,28.2724,1709.79,87.12,6.86,21.69,15.499,16.228,1,NONE,,PASS,74.61445273177245,21.095296534137635,7.177103465862366,6.793290825582186,6715.321931868047,99.60268273731965,47.284799052505846,51.84397135560144,38.0095433047525,30.527050364057835,42.23950229042943,23.939980328571632,1.2639765514320611,1.434368882214063,5.633585886641724,14.220379107638887,0.6101264606003115,14.830505568239198,0.7030242757782339,0.0,1.2490009027033011e-14,10.380501116118344,21.108343889444527,6715.321931868047,5.633585886641724,train
SIM_03978,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,34.2795,2548.26,48.85,9.44,25.58,12.649,21.591,1,NONE,,PASS,60.807602877197965,20.844542228289075,13.43495777171093,7.927482401766623,6489.624709643513,99.68890606132157,27.84044279867384,45.686477796066974,37.557733744665,27.109588118950708,54.589422006659916,20.527566842237228,1.3537230767250399,2.165979070037868,5.516074220640133,13.849572643229166,8.066663381197994,21.91623602442716,1.0514136402901495,6.2450045135165055e-15,3.7470027081099033e-14,10.1082736330769,14.095274350158757,6489.624709643513,5.516074220640133,train
SIM_03979,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,23.7495,2305.88,37.12,8.12,26.96,16.356,17.596,1,NONE,,PASS,81.16242482182152,19.275670083058504,4.473829916941498,11.687167290856639,12190.498988924595,99.49315804418023,54.79862025596777,58.32522085641527,34.7309370865919,20.57480471919245,42.41785456138257,26.762638635783066,1.2652293137148878,1.9690142037270408,10.40959011731428,12.6521750390625,0.6299417306632656,13.282116769725766,0.6890612213476041,0.0,0.0,16.683555933326954,41.72037788849173,12190.498988924595,10.40959011731428,test
SIM_03980,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,21.2558,2718.4,54.08,6.57,33.52,16.338,26.472,1,NONE,,PASS,90.16008093834425,19.164246484092576,2.0915535159074214,19.16874876821678,27450.60628721469,99.29485179634283,56.89617026511383,77.17158980495002,34.53017384521185,11.357012004918687,52.29184985533398,44.60102573821125,1.336557313071471,2.3720090101517206,23.95272419342287,11.310410453125,3.367058461489565,14.677468914614565,0.7658776945285956,3.1225022567582528e-15,0.0,21.61841185358078,78.28148738983609,27450.60628721469,23.95272419342287,val
SIM_03981,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,23.057,2880.53,46.73,7.01,22.02,19.995,22.31,1,NONE,,PASS,87.43478764737162,20.15983898785447,2.89716101214553,18.936038674108836,22792.876351169518,99.34261963339702,65.91442994119998,63.13627047764634,36.3240342123504,9.643255875465158,51.55629954506519,35.35833574379768,1.3311079475953802,2.4192251994744516,19.142692781277955,15.196604505208335,0.7545291264439239,15.951133631652258,0.7912331860022396,0.0,0.0,24.881323031872686,72.86894535642423,22792.876351169518,19.142692781277955,train
SIM_03982,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,21.6605,2996.72,38.58,8.84,32.3,18.551,26.319,1,NONE,,PASS,89.29600844916217,19.341961910130774,2.318538089869222,21.552714374539615,27816.485768040806,99.28078985108587,62.562485375576536,71.4083809830294,34.850381820055446,8.23574553738976,46.1895429797803,41.078607874649165,1.2920146643888015,2.6044617010060045,24.175422408313377,13.190153953993052,2.313924241813354,15.504078195806406,0.8015773305646832,3.1225022567582528e-15,0.0,25.517437001655896,81.70453570644656,27816.485768040806,24.175422408313377,train
SIM_03983,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,25.6782,2734.6,79.34,8.89,24.77,13.695,17.609,1,NONE,,PASS,68.6272287985033,17.622237065337274,8.055962934662729,11.172016509137356,8692.037235584638,99.59145701348872,39.41112578213327,48.22024405225645,31.751778496103196,27.96927145354639,38.349443230196506,20.971598210624435,1.236958862200356,2.318062537984464,7.368055984266361,11.307101140625,2.3574892137026078,13.664590354327608,0.7754174628149618,3.1225022567582528e-15,1.2490009027033011e-14,14.38483155499771,24.668779134847004,8692.037235584638,7.368055984266361,train
SIM_03984,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,25.0746,2255.98,95.5,7.57,24.87,10.287,17.998,1,NONE,,PASS,65.22492226115186,16.354888357294787,8.71971164270521,8.906229299282062,6470.642382919597,99.60521683262785,29.279474976481033,50.8274610132161,29.468267310441057,20.580199923248482,44.43208767782765,23.589712132504296,1.2794639428008925,1.9129883940466255,5.486867694106947,8.074151796875,5.024934209442826,13.099086006317826,0.8009278767393865,0.0,1.2490009027033011e-14,12.300704213448892,18.126286396611768,6470.642382919597,5.486867694106947,val
SIM_03985,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,25.9993,1891.68,63.18,8.29,32.1,11.515,15.149,1,NONE,,PASS,63.222181497921895,16.437324634189206,9.561975365810795,7.537749441031613,5130.577470931054,99.60153147249896,34.517995931482815,43.83522767019225,29.61680114268325,25.34689534034948,36.42730842102174,19.14222417679749,1.2238229553128896,1.642990394928855,4.456086391555707,9.480491276909722,2.4142201111313186,11.894711388041042,0.723640352232282,3.1225022567582528e-15,6.2450045135165055e-15,10.999849611536657,16.023179978260803,5130.577470931054,4.456086391555707,train
SIM_03986,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,28.0296,2961.43,68.32,8.39,29.31,14.229,21.879,1,NONE,,PASS,71.80766033709992,20.127399961847757,7.9022000381522375,11.076280165232879,10476.166283735627,99.62598203687972,37.069944839219126,55.20051652446344,36.265585516842805,28.79806575066483,50.144743381655,25.700125681091386,1.3207124991253734,2.548596598052874,9.015753116354208,12.862228687499998,4.960980771003628,17.823209458503626,0.8855197140360002,6.2450045135165055e-15,1.2490009027033011e-14,13.981469425576448,26.338924680599117,10476.166283735627,9.015753116354208,train
SIM_03987,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,33.8657,1588.84,80.88,8.87,33.62,18.963,23.815,1,NONE,,PASS,85.41297137084452,28.92570064553609,4.93999935446391,6.122087885514586,10856.295569762864,99.61468191350201,50.55908069900119,70.49604085969979,52.11837954150647,43.38437708292676,61.415458911888244,39.3898074285575,1.4060334891466564,1.3868347999557626,9.476025587694615,21.106973908854165,3.082434308601481,24.189408217455647,0.8362600620769626,0.0,1.8735013540549517e-14,9.201307240186424,29.359190907993348,10856.295569762864,9.476025587694615,train
SIM_03988,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,23.1228,2979.77,64.7,8.51,26.61,10.301,23.375,1,NONE,,PASS,74.72599422260713,17.278742192105003,5.844057807895001,12.416595847508686,11753.149071293625,99.58330354867964,28.05356414197575,64.87108016404396,31.13286881460361,17.81363409937911,56.624493191344136,33.315537458164656,1.3691116318414733,2.5414882322954595,10.024428079048738,7.4569022812500005,7.812002641809499,15.2689049230595,0.8836815060552361,3.1225022567582528e-15,3.7470027081099033e-14,15.579662491902765,30.321206184169053,11753.149071293625,10.024428079048738,val
