simulation_id,sampling_method,random_seed,model_version,parameter_set,topology,timestamp,feed_flow_m3h,feed_tds_mgL,feed_cod_mgL,feed_pH,temperature_C,stage1_pressure_bar,stage2_pressure_bar,feasible,failure_reason,failure_message,quality_flag,overall_recovery_pct,permeate_flow_m3h,concentrate_flow_m3h,permeate_tds_mgL,concentrate_tds_mgL,overall_tds_rejection_pct,stage1_recovery_pct,stage2_recovery_pct,average_flux_LMH,minimum_flux_LMH,maximum_flux_LMH,maximum_element_recovery_pct,maximum_polarization_modulus,feed_osmotic_pressure_bar,final_concentrate_osmotic_pressure_bar,stage1_pump_power_kW,stage2_booster_power_kW,total_power_kW,SEC_kWh_m3,water_balance_error,solute_balance_error,flux_decline_stage1_pct,flux_decline_stage2_pct,max_element_concentrate_tds_mgL,max_element_osmotic_pressure_bar,dataset_split
SIM_03989,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,24.0846,1559.38,89.84,8.01,29.42,15.81,24.071,1,NONE,,PASS,93.43040651688294,22.502339687965186,1.5822603120348129,10.946283219095442,23580.649960625655,99.29803619264736,56.58087313769891,84.869356069845,40.544756194531864,18.555298957656266,58.529954714198496,51.758062105709556,1.3836786332292832,1.3424851942962217,20.300807656903206,12.374090453125,3.1629771145599874,15.537067567684987,0.690464537605154,0.0,6.2450045135165055e-15,12.795274737970038,68.29777325429055,23580.649960625655,20.300807656903206,train
SIM_03990,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,36.1485,1567.05,27.31,7.9,30.29,12.329,21.939,1,NONE,,PASS,64.34301485800171,23.259034725944748,12.889465274055258,4.63155418506388,4386.4334356196605,99.70444119938331,28.787623879171488,49.92866818332553,41.908170677377925,30.032498298715065,60.90695457054129,23.84864990165493,1.4020679082507785,1.3529674959446238,3.787180920531002,14.2030343359375,8.991895491920113,23.194929827857614,0.997243871087409,6.2450045135165055e-15,2.4980018054066022e-14,7.383664369302788,10.43826728567282,4386.4334356196605,3.787180920531002,train
SIM_03991,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,32.9014,1795.75,93.59,7.02,32.4,14.157,19.835,1,NONE,,PASS,68.56136646875606,22.557649427351308,10.343750572648695,5.881021250695684,5699.095953669812,99.6725033411836,36.27906521074529,50.66200200103553,40.64441338261497,34.149653619730955,51.46592202094772,23.87240043154002,1.3304399149727082,1.5612046740013168,4.954729355673844,15.015547786458335,4.460903056467755,19.47645084292609,0.8634078167431204,0.0,3.7470027081099033e-14,8.809489432080197,14.831202242740465,5699.095953669812,4.954729355673844,train
SIM_03992,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,28.6063,2104.73,81.27,6.61,33.96,11.412,17.802,1,NONE,,PASS,62.11962761227446,17.77012703365007,10.83617296634993,7.602790837630736,5543.787038703967,99.6387759552232,30.229848269521437,45.706908401092406,32.018246907477604,24.470013865140658,44.28555445389234,20.44114955561277,1.2784230100809555,1.8391706555500344,4.844312782258512,10.328811184895834,4.740181492188024,15.068992677083859,0.8479957767633705,6.2450045135165055e-15,1.2490009027033011e-14,10.736225893961935,15.043044866947039,5543.787038703967,4.844312782258512,val
SIM_03993,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,34.5599,1596.63,34.92,6.65,24.1,16.743,23.668,1,NONE,,PASS,80.25299020110069,27.735353160510197,6.824546839489798,5.435170833321714,8063.337837470838,99.65958482345178,43.30248640814591,65.17129491594422,49.97360929821657,42.96539218321169,63.480924616057145,35.39580640048213,1.4222566839159771,1.3503856933316367,6.819749131746414,18.875645382812493,5.017715433984545,23.89336081679704,0.8614767109155324,0.0,6.2450045135165055e-15,8.131147033685053,20.404235849694317,8063.337837470838,6.819749131746414,val
SIM_03994,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,33.6907,2722.85,37.27,8.97,32.23,15.18,21.933,1,NONE,,PASS,66.48415557002593,22.398977400630724,11.291722599369278,8.738961263946072,8106.732865033095,99.67905094794256,34.89716001515453,48.51861387648243,40.35851783897428,33.153700495109184,52.59855103077657,21.92506708151791,1.3388361100844834,2.365897838158854,7.0439803000213494,16.572490424479167,5.485685377955122,22.058175802434288,0.9847849483438097,0.0,4.9960036108132044e-14,11.234470324795494,18.53257091960763,8106.732865033095,7.0439803000213494,val
SIM_03995,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,24.0996,2827.13,77.36,6.87,31.63,17.457,22.922,1,NONE,,PASS,85.22579443080626,20.539075554646583,3.5605244453534155,15.04286355168117,19048.804938122437,99.46791044091779,54.86399968034411,67.26735762016588,37.00734334170556,19.827793910192675,45.30945145231476,33.182933758265314,1.2857142512659168,2.4516807861786023,16.519080858134878,13.75999296875,2.2340617214550917,15.994054690205092,0.7787134648612135,0.0,0.0,19.44312714090854,56.23916583704366,19048.804938122437,16.519080858134878,val
SIM_03996,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,36.0277,2757.53,26.15,6.7,27.98,17.374,25.922,1,NONE,,PASS,73.64530182470261,26.532708405498386,9.494991594501622,8.612466726996242,10439.077331050885,99.68767459548957,38.77123506310518,56.95699855703483,47.806681811708806,39.421005745554865,63.33351197039636,27.659545153292765,1.421092654953393,2.362685683673909,8.9443300928145,20.466673360243053,6.89200427343877,27.358677633681822,1.031130226720928,6.2450045135165055e-15,2.4980018054066022e-14,11.042670434864169,22.53721755716081,10439.077331050885,8.9443300928145,train
SIM_03997,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,37.7602,2052.9,73.26,6.96,29.2,14.661,19.283,1,NONE,,PASS,59.72917401438723,22.553855566180648,15.20634443381936,6.097750809905019,5088.690916198019,99.70296893127258,32.38017997461226,40.44523340864681,40.63757759672189,35.08650727696654,49.25861756414992,17.496270483064226,1.3142281125789443,1.7660762381697488,4.377717429240376,17.89381144270833,4.496711795638218,22.390523238346546,0.9927581194552377,1.2490009027033011e-14,4.9960036108132044e-14,8.328435306300781,11.53269704252909,5088.690916198019,4.377717429240376,train
SIM_03998,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,39.7283,1922.65,77.33,9.4,21.57,17.339,20.456,1,NONE,,PASS,66.10266694561543,26.26146583215493,13.466834167845066,5.552897204333334,5661.151524152042,99.7111852284954,38.37581262044149,44.99346036710784,47.317956454333206,43.85958129270373,52.831993054610784,20.219951294710675,1.3405731932079226,1.6122839120643888,4.747293332717412,22.520635198784717,3.0322276853410317,25.552862884125748,0.9730173878123148,6.2450045135165055e-15,4.9960036108132044e-14,7.835352361386361,12.698319029135241,5661.151524152042,4.747293332717412,train
SIM_03999,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,35.2894,2793.69,74.56,6.8,21.22,19.522,22.542,1,NONE,,PASS,73.91931509250742,26.085682780255315,9.20371721974468,9.24431443918036,10685.51947913354,99.66910020656621,45.440626586539565,52.19760918101352,47.00123023469426,38.73511690577607,51.253516702496015,23.74789672043197,1.3288712236318043,2.339933099457194,8.949955332953605,22.679259800347218,2.3198004881650287,24.999060288512247,0.958344103894204,6.2450045135165055e-15,4.9960036108132044e-14,12.138117168561225,24.424469972243504,10685.51947913354,8.949955332953605,train
SIM_04000,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,39.1763,1759.85,40.95,8.96,22.51,12.897,17.376,1,NONE,,PASS,52.59025626135707,20.60291656371803,18.57338343628196,5.207814466912614,3706.2237811550144,99.70407622996774,27.687472124886803,34.43771759642872,37.12237218687933,31.328553466885847,45.8237921815727,14.3242235759232,1.2893925815268774,1.4804710001265353,3.1178548330706106,16.165324830729165,4.84845412558251,21.013778956311675,1.019941952942584,6.2450045135165055e-15,2.4980018054066022e-14,7.251215390790013,8.4240737072818,3706.2237811550144,3.1178548330706106,train
SIM_04001,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,38.0813,1710.04,84.63,9.35,29.73,11.07,20.976,1,NONE,,PASS,55.77495101416614,21.239826420557648,16.84147357944235,4.943569746842996,3860.4428158852297,99.71090911634563,23.440140632425283,42.234678392624595,38.26995751451829,25.734509795581218,57.85123708778674,18.855710924002697,1.3784722431154421,1.4736981742867425,3.3268973414121503,13.297712283854166,10.483648388738361,23.781360672592527,1.1196588993578107,0.0,0.0,7.606094201326766,8.584325071459078,3860.4428158852297,3.3268973414121503,train
SIM_04002,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,23.9744,2468.79,75.98,6.68,22.84,11.321,14.422,1,NONE,,PASS,60.35952777292839,14.470834626392945,9.503565373607058,10.684981320617451,6211.68330595882,99.56719764254484,33.82743679678647,40.09530489949864,26.073575903410713,22.540291746428117,31.56487081625247,16.60420523293223,1.1912123236823293,2.079183729388021,5.231401156785621,8.580629222222223,1.9560677325934526,10.536696954815675,0.7281333265738585,3.1225022567582528e-15,2.4980018054066022e-14,13.60484721867364,18.992585445451972,6211.68330595882,5.231401156785621,train
SIM_04003,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,24.5043,2439.04,79.91,7.51,31.56,16.631,20.479,1,NONE,,PASS,83.52887438068967,20.46816596486734,4.03613403513266,12.217747214350208,14746.014992622439,99.499075570128,53.38707471245227,64.66403788712559,36.87957831507629,22.95927708928021,42.72686711601673,30.570766272882278,1.2674027849333627,2.114644219760393,12.784774078592042,13.2882649765625,1.7046003881324543,14.992865364694953,0.7324967654859509,0.0,2.4980018054066022e-14,16.77779400842804,46.26501159811546,14746.014992622439,12.784774078592042,train
SIM_04004,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,23.762,2326.19,71.42,7.24,23.72,17.697,20.151,1,NONE,,PASS,86.61897173063991,20.582400062634658,3.1795999373653387,13.388367241689233,17297.573006879386,99.42445082982519,59.80139531440505,66.71270464729558,37.08540551826064,17.10974452306077,46.63682888663672,32.838797805181045,1.295228523557433,1.9649123239223503,14.611108454237996,13.765252343750001,0.9631592382435988,14.7284115819936,0.7155828055607371,3.1225022567582528e-15,1.2490009027033011e-14,18.23663372422844,56.824727160086184,17297.573006879386,14.611108454237996,train
SIM_04005,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,26.554,1581.94,71.37,9.33,26.33,18.194,22.23,1,NONE,,PASS,91.89589055217131,24.40203477722357,2.151965222776428,9.662916266463451,19410.64822940033,99.38917302385278,60.47336600367117,79.49709188851908,43.96763022923166,21.060438827640706,52.00703217653186,44.181969830221654,1.3344445840376133,1.3479988187230076,16.540153788310228,15.840890121527776,1.6348825738803399,17.475772695408118,0.7161604700162012,3.1225022567582528e-15,0.0,12.776411799766906,59.50463245786939,19410.64822940033,16.540153788310228,train
SIM_04006,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,25.6914,1552.03,88.49,6.61,25.07,18.276,23.609,1,NONE,,PASS,93.65168136471438,24.060428066134232,1.6309719338657669,11.205455333293264,24282.585535444632,99.27801296796497,62.77743000398195,82.94497495480637,43.3521226416833,15.070034801742299,54.46037912197442,50.36709541824042,1.3527531471232006,1.3169477882151848,20.60456132487764,15.399451921875002,1.9202369871262208,17.319688909001222,0.7198412622333681,3.1225022567582528e-15,1.2490009027033011e-14,13.470576411137328,72.32844309072824,24282.585535444632,20.60456132487764,train
SIM_04007,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,39.2774,2434.35,46.37,8.26,32.68,12.824,23.833,1,NONE,,PASS,58.45162695485542,22.95827932556638,16.31912067443362,6.819891314980281,5849.479737579901,99.7198475439037,25.10380134743891,44.52539141821475,41.36626905507456,28.214866441686453,62.501123519313865,20.01691226074845,1.414537636717274,2.118335691783359,5.090131536746591,16.107484446180557,11.704604379487497,27.812088825668056,1.2114186969881695,0.0,2.4980018054066022e-14,8.88490000020509,11.696863589746897,5849.479737579901,5.090131536746591,train
SIM_04008,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,24.8163,2645.89,87.17,8.81,28.58,19.829,21.361,1,NONE,,PASS,86.34407425004565,21.42740449811408,3.3888955018859197,15.20030917563404,19279.289313417332,99.42551242963108,62.8507716499091,63.24035153230598,38.60793603263798,14.471483866187363,51.890289578072974,33.044014892499376,1.333579572486874,2.2715482040870634,16.551646144007517,16.213100580729165,0.6344508596839022,16.847551440413067,0.7862618844898315,3.1225022567582528e-15,0.0,21.0083546865133,61.742997905275985,19279.289313417332,16.551646144007517,train
SIM_04009,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,25.2591,1887.73,81.42,7.9,23.54,18.621,22.556,1,NONE,,PASS,91.41182995824022,23.089805540981857,2.1692944590181433,12.285044142079341,21849.82373676943,99.349216035022,62.79775116964872,76.91491694245872,41.60325322699433,15.6816240834195,51.378179424121406,42.86506782468848,1.3297916793225595,1.5935821847389062,18.445164216599316,15.442913820312498,1.4307513865429626,16.87366520685546,0.7307842059088183,0.0,1.8735013540549517e-14,15.796181155521516,67.48656140700561,21849.82373676943,18.445164216599316,test
SIM_04010,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,35.2431,2407.52,93.51,8.97,23.11,13.597,19.188,1,NONE,,PASS,58.50727849650876,20.61977866780308,14.623321332196912,7.520637255641906,5791.666086819417,99.68761890843516,30.389289473233127,40.393193533721565,37.15275435640194,30.519606753329242,47.59269147163526,17.346762668694513,1.3021234498307726,2.0294324568136815,4.882117338845953,15.398970820312499,5.145961312331315,20.544932132643815,0.9963701581687618,6.2450045135165055e-15,1.2490009027033011e-14,9.54575608902639,12.856980147143823,5791.666086819417,4.882117338845953,train
SIM_04011,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,21.1361,1831.01,91.65,8.09,23.03,17.033,21.798,1,NONE,,PASS,92.4509696959694,19.54052940590979,1.5955705940902059,15.892309088722106,24060.274405980723,99.13204684361516,66.64319816028554,77.36884267171342,35.20816109172935,7.053425200422716,46.35808969282084,45.69492034019352,1.293224776676778,1.543043340794036,20.276266213633864,11.756772151909722,1.2766477524948907,13.033419904404612,0.6669942064344897,3.1225022567582528e-15,1.8735013540549517e-14,19.137780945040504,83.43539034029871,24060.274405980723,20.276266213633864,train
SIM_04012,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,26.8596,2101.25,61.36,9.24,28.38,17.952,25.794,1,NONE,,PASS,90.79694989543711,24.387697554114826,2.471902445885175,11.795443157035617,22715.730911323262,99.43864636968301,55.86112984798434,79.14978323444325,43.94179739480149,23.203408273152057,59.160680342098765,43.980209918894765,1.3885345039253796,1.8027683872218165,19.488971602413326,15.797501718750002,3.4134029422664147,19.210904661016418,0.7877293302653349,0.0,0.0,14.491751748506479,60.779003657534844,22715.730911323262,19.488971602413326,train
SIM_04013,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,27.2123,2654.25,59.45,7.06,29.45,18.457,21.693,1,NONE,,PASS,82.64954899695685,22.49084322169889,4.72145677830111,12.133670914452972,15240.07402025834,99.5428587768879,53.845345713185125,62.4080143787369,40.524041840898896,25.102858558927693,47.73150852865486,28.881081585141704,1.3031278265425739,2.285295841596419,13.121626743568997,16.482102712673612,1.6074726616519956,18.08957537432561,0.8043084554905887,0.0,2.4980018054066022e-14,16.553107311622856,43.86089238532413,15240.07402025834,13.121626743568997,train
SIM_04014,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,26.8095,2610.19,34.65,8.98,26.47,12.645,20.369,1,NONE,,PASS,70.39309108312763,18.872035753931105,7.9374642460689,9.956332860000321,8792.47960957458,99.61855907577608,34.632917459417186,54.706699815628035,34.00366802510109,25.90152401843384,48.51075532597842,25.793965488213267,1.3087802709456278,2.2252284345616538,7.495728524562927,10.8278264453125,4.973818828494697,15.801645273807196,0.8373047550270597,6.2450045135165055e-15,2.4980018054066022e-14,12.9967409096446,23.14167491531433,8792.47960957458,7.495728524562927,val
SIM_04015,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,26.2207,1950.92,94.97,6.73,26.83,19.318,27.131,1,NONE,,PASS,93.39398789366952,24.488557383635403,1.7321426163646005,14.024481756093722,29334.21777034835,99.2811349642172,62.71746395282823,82.28121580041595,44.12352681736108,12.501737091505428,59.063284133972225,50.83733205088446,1.387783552918035,1.6651886474938098,25.037934110212223,16.665394386284724,2.8047554014575513,19.470149787742276,0.7950713258737445,6.2450045135165055e-15,0.0,15.874293010319674,78.83331874477561,29334.21777034835,25.037934110212223,train
SIM_04016,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,35.4397,1950.77,25.12,8.05,21.38,10.14,21.822,1,NONE,,PASS,57.374857593769526,20.33347740665914,15.106222593340863,5.855082506348658,4568.690084810916,99.69985787630789,21.747317560584094,45.52884185250605,36.63689622821466,22.08620757943515,59.698490355718164,20.853685956473655,1.3926884862107243,1.6348099985568176,3.8287139083317268,11.230877846354167,11.682322322235407,22.913200168589576,1.1268707122907362,6.2450045135165055e-15,1.2490009027033011e-14,8.672202874050646,9.902457302508596,4568.690084810916,3.8287139083317268,val
SIM_04017,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,24.0159,2875.34,78.47,7.97,25.37,12.467,21.265,1,NONE,,PASS,74.87088076217184,17.980915852962426,6.034984147037576,12.176157342854404,11405.985130747207,99.57653156347234,36.27969665194385,60.56340300113345,32.39804658191428,23.94488941849906,48.923801919688806,29.26260056251564,1.3117863328899488,2.4422736208156284,9.688084401927842,9.551115091145832,4.913964724311468,14.4650798154573,0.8044684672207129,3.1225022567582528e-15,1.2490009027033011e-14,15.318750240630601,31.04146215878158,11405.985130747207,9.688084401927842,train
SIM_04018,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,37.7734,2120.76,41.09,9.05,24.11,10.502,22.308,1,NONE,,PASS,54.78924901245155,20.695762186469373,17.077637813530625,6.146699227052268,4683.382211982274,99.71016526023443,20.893568160492908,42.84819838761906,37.28966159724211,22.620145593911012,60.45052692243365,19.149965685193873,1.3985179730221,1.7937407587321372,3.9612089827956383,12.445220460069445,12.716105953410949,25.161326413480396,1.2157719144033532,6.2450045135165055e-15,1.2490009027033011e-14,8.647369686710714,9.575986440900921,4683.382211982274,3.9612089827956383,train
SIM_04019,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,34.177,2724.78,46.7,8.72,30.79,19.694,26.53,1,NONE,,PASS,80.9541613254128,27.66770371618633,6.509296283813656,9.721786291854995,14265.109853454482,99.6432083951051,47.15489454974245,63.959124478396966,49.85171840754294,41.23661129580165,61.627652270272,31.916863381445733,1.4076915975582793,2.3564106759512966,12.336576586843037,22.16847197048611,4.5691496920626955,26.737621662548804,0.9663838364333284,1.2490009027033011e-14,4.9960036108132044e-14,12.819503622552087,33.08748625542985,14265.109853454482,12.336576586843037,train
SIM_04020,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,21.3187,1525.23,70.8,7.12,31.9,11.603,15.207,1,NONE,,PASS,77.66177333804404,16.556480472617597,4.762219527382397,7.520298678098311,6801.746735222869,99.50694002359656,44.09791892474409,60.040438151338215,29.831496347058735,26.366785326556005,36.72409227681247,29.67658046061453,1.2258420390004292,1.3238477690098533,5.9036848480523245,7.8388785876736105,1.6775672940452986,9.516445881718909,0.5747867668770517,6.2450045135165055e-15,0.0,12.006161523778884,26.04960495332727,6801.746735222869,5.9036848480523245,train
SIM_04021,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,21.8995,1521.21,30.54,8.13,31.7,19.802,23.086,1,NONE,,PASS,94.32002249264144,20.655613325776013,1.2438866742239856,17.759344644804834,26487.06584114834,98.83255141336141,77.22231386560264,75.06341305326431,37.21732130770452,1.3428370268260366,56.29371415887483,54.26704621290058,1.366598534973346,1.319492878754741,22.974799505987466,14.286952452256942,0.6467339050784287,14.933686357335372,0.7229844072797256,0.0,1.8735013540549517e-14,22.24428750501031,96.32907898127323,26487.06584114834,22.974799505987466,train
SIM_04022,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,32.8018,2266.43,28.34,6.81,25.43,10.408,21.481,1,NONE,,PASS,59.103695806508924,19.387076091059445,13.414723908940553,7.19476758534778,5531.496478873538,99.68255063755123,23.079198763560246,46.833231666706524,34.93166863253954,21.531264324060714,56.56684094454026,21.47271525290125,1.36867328608427,1.9254608983220418,4.699320155167843,10.700163560763889,10.095191223591877,20.795354784355766,1.0726400766511544,6.2450045135165055e-15,4.9960036108132044e-14,9.952671891115076,12.369663894939768,5531.496478873538,4.699320155167843,train
SIM_04023,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,26.8623,2444.14,71.56,9.01,34.76,17.376,17.503,1,NONE,,PASS,76.25748107661803,20.48451333924437,6.377786660755634,10.588514981082149,10260.349683423592,99.56677952240534,51.71373407863988,50.82966456331609,36.90903304368354,23.772183363495724,44.99304199993485,24.57751383624165,1.2834566496275823,2.1413198947379373,8.989129470522569,15.261843726562503,0.2598664072677917,15.521710133830295,0.7577290159046004,0.0,4.9960036108132044e-14,15.367808607386852,32.561746392991544,10260.349683423592,8.989129470522569,train
SIM_04025,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,37.6031,2120.08,34.91,7.85,23.34,18.853,22.488,1,NONE,,PASS,73.90986130344004,27.792399055793858,9.81070094420613,6.598221243174239,8107.290223449714,99.68877489325052,43.657332347040445,53.693817166661084,50.07639469512407,45.659666452403805,56.25886179610218,25.617431681656537,1.3663340125490526,1.788520732444601,6.839391272303515,23.29270497309028,3.005111762567981,26.297816735658262,0.946223342679587,1.2490009027033011e-14,2.4980018054066022e-14,9.295427017075724,18.840045826225243,8107.290223449714,6.839391272303515,train
SIM_04026,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,27.8679,1681.29,95.46,7.71,34.19,13.395,17.684,1,NONE,,PASS,72.43847388023038,20.18708146246872,7.680818537531278,6.409095882395002,6083.2892252313595,99.6187989054598,40.130693450667884,53.96384607017451,36.37311975219589,31.767688038413056,44.47053336735906,25.85417736599934,1.279737190980075,1.4702574762897778,5.319725605832103,11.981019820312499,2.7453814331966253,14.726401253509124,0.7294963009332506,3.1225022567582528e-15,6.2450045135165055e-15,9.973057206845573,18.61441627861557,6083.2892252313595,5.319725605832103,train
SIM_04027,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,27.2068,1733.41,72.03,9.32,22.19,12.076,23.168,1,NONE,,PASS,81.25228324931588,22.106146199074875,5.100653800925128,6.82948829249874,9216.38036143814,99.60600848659585,36.19425661828784,70.61750908765755,39.830894052387166,27.994478382669932,62.178734251599835,40.465311983889514,1.412006966613475,1.4566501163681518,7.744873703268132,10.45076481597222,6.957061126073469,17.40782594204569,0.7874654308933411,0.0,1.2490009027033011e-14,9.893658375537376,24.65315675350687,9216.38036143814,7.744873703268132,train
SIM_04028,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,28.5568,1776.36,47.87,9.39,34.58,12.63,19.499,1,NONE,,PASS,71.85926123405207,20.52070551208578,8.036094487914225,6.47578135046945,6295.877894670964,99.63544656767381,36.04633350827956,55.99824011717749,36.974244165920325,29.264930251302687,50.30844184086028,27.547972688804485,1.3219138882884205,1.5553656438462928,5.512616910548845,11.518652999999999,4.64124235801344,16.15989535801344,0.787492191654716,6.2450045135165055e-15,0.0,9.882733686443903,17.924875560286793,6295.877894670964,5.512616910548845,train
SIM_04029,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,29.111,1552.8,65.65,9.34,21.23,11.766,25.629,1,NONE,,PASS,82.79518172894083,24.10250535311197,5.0084946468880265,5.826682072208413,8997.33878964275,99.62476287530858,33.66312756098913,74.06447178094355,43.427937573174724,28.065633441083275,71.6773313013709,45.03114185739845,1.4885015078444317,1.3006351986687927,7.536228441626375,10.868864765625,9.597327167741902,20.4661919333669,0.8491313095268924,6.2450045135165055e-15,1.2490009027033011e-14,8.675001925053575,22.644729177610838,8997.33878964275,7.536228441626375,train
SIM_04030,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,33.9919,1921.41,59.15,7.88,33.17,10.816,26.225,1,NONE,,PASS,68.94088567689155,23.4343169184033,10.557583081596709,5.798343109673658,6173.4296443830735,99.69822457936236,24.545584570897987,58.83724743412528,42.22399444757351,23.876827256997235,72.7072509220196,30.47474477492636,1.4970407823868632,1.6746616678735677,5.380635046534933,11.56993394878472,14.123535003511334,25.693468952296055,1.096403579492373,1.2490009027033011e-14,6.245004513516506e-14,8.886421224861158,13.989286748181323,6173.4296443830735,5.380635046534933,train
SIM_04031,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,21.0628,2833.49,29.81,7.4,25.44,13.951,20.398,1,NONE,,PASS,81.63338289021334,17.194276171399856,3.868523828600145,15.071930504712803,15360.402279845366,99.46807892370494,47.29759391057663,65.15032524582858,30.980677786306046,22.043821203004367,42.26207188860279,31.02191916321563,1.264135013833917,2.407291169292812,13.049970448124729,9.461987524305554,2.6583630098080464,12.120350534113602,0.7049061218566454,0.0,1.2490009027033011e-14,18.95889135677248,47.84017863319869,15360.402279845366,13.049970448124729,train
SIM_04032,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,20.5385,2986.99,61.33,7.3,26.96,11.569,21.102,1,NONE,,PASS,78.11826358055936,16.044319565493183,4.494180434506818,14.670883702862525,13598.232349402655,99.50884054841622,36.874251460763105,65.33627414201723,28.90868390178952,20.442010255846895,47.02078418787985,31.757131055833344,1.2979937118461944,2.5506209067213526,11.611667841151469,7.52775247829861,4.494111536306536,12.021864014605146,0.7492909852319817,3.1225022567582528e-15,1.2490009027033011e-14,18.025621282621014,39.894681601033135,13598.232349402655,11.611667841151469,test
SIM_04033,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,23.7036,2229.76,63.34,7.74,31.31,19.735,21.617,1,NONE,,PASS,89.70358856733831,21.262979819647608,2.4406201803523886,15.437911232499127,21521.203325222865,99.30764247127497,67.3888822892375,68.42668342746319,38.31167535071641,9.893889092285335,53.1441163209486,37.521440026845895,1.342899278573242,1.9316126594263991,18.64354405366048,15.408780322916666,0.6259159982433704,16.034696321160038,0.7541133207653009,3.1225022567582528e-15,6.2450045135165055e-15,21.304425260717064,73.95089535375863,21521.203325222865,18.64354405366048,test
SIM_04034,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,21.8441,2538.81,45.78,8.15,33.34,15.74,27.198,1,NONE,,PASS,91.01107143739974,19.880549455857036,1.9635505441429641,17.56870350931207,28065.86477052532,99.30799455219918,54.464679075824115,80.2594373331235,35.82080983037304,13.49797938858938,57.603060754644645,47.88317247659002,1.3765733962195708,2.2140029187163734,24.475209455706448,11.169881933159722,4.1127176597388555,15.282599592898578,0.7687211878540988,0.0,1.2490009027033011e-14,19.2944393693948,76.56725317759958,28065.86477052532,24.475209455706448,train
SIM_04035,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,27.6522,1907.82,33.83,6.83,34.18,10.353,27.786,1,NONE,,PASS,82.25531845777722,22.745405170581474,4.906794829418522,7.228672461249643,10717.994729413975,99.62110301489399,28.171051618921002,75.29591906583303,40.98271201906572,22.082143581809973,76.35613089162773,45.89389412895678,1.5276904815965409,1.6682995508507448,9.372386175373979,8.967522046874999,12.333237259509508,21.300759306384506,0.9364862549880866,3.1225022567582528e-15,0.0,10.467944607286523,26.34013866916484,10717.994729413975,9.372386175373979,train
SIM_04036,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,35.7612,2255.46,82.96,9.32,34.82,17.813,18.879,1,NONE,,PASS,67.23790456357082,24.045081526787687,11.71611847321232,7.203392225572469,6869.574610626095,99.68062425289862,41.974581167398554,43.53837318960998,43.32447121943727,36.779618458211516,47.39373599910858,18.851139617648467,1.3006853058652206,1.9764017150865592,6.019631934220289,20.860389572916667,1.0922877950215082,21.952677367938175,0.9129799515747765,6.2450045135165055e-15,2.4980018054066022e-14,10.160042903771977,17.0499966872942,6869.574610626095,6.019631934220289,val
SIM_04037,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,35.0033,2020.43,97.93,9.21,29.44,14.88,27.333,1,NONE,,PASS,77.6430612650761,27.177633663798385,7.825666336201613,6.428671187674492,9014.823571274079,99.68181668319741,35.53642454432241,65.31849408462371,48.968709304141235,35.5629689884556,73.3160073951241,35.523492923965954,1.502111120627752,1.7395225356745125,7.7614610540137745,16.8535420234375,10.109311752172857,26.96285377561036,0.9920971821592356,6.2450045135165055e-15,2.4980018054066022e-14,8.93039260343654,20.529680175252306,9014.823571274079,7.7614610540137745,train
SIM_04038,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,23.0271,1691.04,29.44,7.71,22.21,18.354,20.531,1,NONE,,PASS,92.26712418750735,21.246442953781507,1.780657046218491,13.423955269176489,21708.018377962446,99.20617162993327,68.2187231598609,75.66845457031425,38.28187919600272,9.182276052985328,51.25084366115397,43.00486281979379,1.3288514940268379,1.4211412307387488,18.243305867724555,13.864832789062499,0.6675413510709931,14.532374140133491,0.6839909236452671,3.1225022567582528e-15,6.2450045135165055e-15,17.511162683602915,77.36467212314747,21708.018377962446,18.243305867724555,train
SIM_04039,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,25.1677,2886.28,58.31,7.77,32.89,17.997,25.579,1,NONE,,PASS,86.98622451779838,21.892432027965942,3.2752679720340607,15.306177896572807,22076.34316159077,99.46969185607173,54.399996630634085,71.46102078811623,39.4458234738125,20.792021030772176,52.04923004360087,36.865764298770124,1.3347573897987297,2.5133231584062283,19.22370127671225,14.841733502604166,3.2006605378288517,18.042394040433017,0.8241384062485707,3.1225022567582528e-15,7.494005416219807e-14,19.017770442584705,60.05316310470874,22076.34316159077,19.22370127671225,train
SIM_04040,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,29.2091,1851.7,82.65,6.5,28.33,13.93,16.078,1,NONE,,PASS,66.81982238510658,19.517468740288166,9.691631259711839,6.828858220657069,5566.989395008272,99.63121141542058,39.627282495484046,45.04110633679608,35.16661034286156,32.47422949809595,38.83422681286231,19.86893570008573,1.240294085405156,1.5884034176365882,4.7754090732720105,13.100230639756942,1.5907632867893353,14.690993926546277,0.7527100015905737,0.0,0.0,10.052554618810957,16.37729867885476,5566.989395008272,4.7754090732720105,train
SIM_04041,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,23.918,2973.89,26.27,8.39,28.01,14.219,26.835,1,NONE,,PASS,85.64812270079015,20.485317987574987,3.4326820124250075,14.555240018165277,20634.399587104144,99.51056562219298,42.59634740292858,74.99832040314796,36.91048286049548,27.697528083946242,61.20924649557569,38.93914770656074,1.4044239876565066,2.548319448160806,17.68156918007687,10.967191961805552,6.228945845056842,17.196137806862396,0.8394371919094648,3.1225022567582528e-15,0.0,16.828880297059083,51.67093413366778,20634.399587104144,17.68156918007687,test
SIM_04042,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,35.5619,1777.31,68.14,7.66,34.05,17.435,23.118,1,NONE,,PASS,77.23966985083868,27.4678941526854,8.094005847314591,5.8101528812792145,7789.088495106902,99.67309288299289,43.14487090900684,59.96785072330979,49.49170117600973,43.89196130303905,60.14591820631803,30.628710285131444,1.3961538340978492,1.5535172339418728,6.80831324521155,20.27738303211805,4.305613907829972,24.58299693994802,0.8949720281903978,6.2450045135165055e-15,2.4980018054066022e-14,8.736353081524403,19.70757478626726,7789.088495106902,6.80831324521155,test
SIM_04043,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,30.5821,2560.84,51.89,9.02,33.78,10.911,17.594,1,NONE,,PASS,53.71328987246065,16.426652022085786,14.15544797791421,9.04385535445221,5522.065060824179,99.64684028074959,24.980049033709676,38.30079927893055,29.59757121096538,21.541094928855145,42.33218192163438,16.082212416380578,1.2646273866239617,2.236420496513659,4.822503352458232,10.510207648437502,5.682295518600228,16.19250316703773,0.9857457956293687,6.2450045135165055e-15,0.0,11.378049917227614,13.400972893337396,5522.065060824179,4.822503352458232,train
SIM_04044,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,34.5837,2566.1,57.2,9.04,29.41,13.04,24.848,1,NONE,,PASS,66.49415141685648,22.996137843551395,11.587562156448607,7.809803793413874,7643.163941618887,99.69565473701672,28.57348101320838,53.090464076319456,41.434482600993505,28.059129865344946,64.0459498261471,25.47533945030922,1.4267271847420782,2.209107081496666,6.5798556519505285,14.441997013020833,10.513760253059168,24.95575726608,1.085215153773229,6.2450045135165055e-15,2.4980018054066022e-14,10.16609918111717,16.42263798572196,7643.163941618887,6.5798556519505285,train
SIM_04045,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,20.4,2751.35,83.08,9.42,29.91,14.272,15.387,1,NONE,,PASS,74.33670854354108,15.164688542882379,5.2353114571176205,14.83108395881392,10677.99531869481,99.46095247937143,50.20459154578924,48.46253449239695,27.323763140328612,16.648444584266787,34.00863667810724,22.909698931991983,1.2074917077036835,2.3724995524916963,9.207675910048472,9.391614583333332,0.552002850801782,9.943617434135115,0.6557086488137734,0.0,1.2490009027033011e-14,20.030035098127204,39.435076751259025,10677.99531869481,9.207675910048472,test
SIM_04046,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,37.2837,2452.34,53.64,6.9,26.09,14.063,23.269,1,NONE,,PASS,63.16835816118939,23.55150115174337,13.732198848256635,7.155965110841718,6645.9695308764485,99.70819849161039,29.857560150697182,47.49021859242226,42.435137210348415,31.77760789795663,59.90608752841785,21.756460244635463,1.3942952644998428,2.0880072758979695,5.658608812752815,16.893852919270834,8.76808280367669,25.661935722947526,1.0896093441180896,6.2450045135165055e-15,4.9960036108132044e-14,9.250654597792858,13.865496475528365,6645.9695308764485,5.658608812752815,val
SIM_04047,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,36.5839,2028.07,46.62,7.7,23.92,18.104,20.703,1,NONE,,PASS,71.81403941141426,26.27237636423238,10.311523635767621,6.392079799230182,7179.033628937966,99.68481956740989,43.099686573860204,50.464314005628616,47.33761507068897,42.63435978600269,51.57071427802055,23.428140413877014,1.331214526242252,1.7142470735066844,6.068152178678734,21.70994058767361,2.2037868966989023,23.91372748437251,0.9102232380063279,6.2450045135165055e-15,2.4980018054066022e-14,9.149921515997114,17.3283512108083,7179.033628937966,6.068152178678734,train
SIM_04048,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,20.438,1973.93,46.09,7.42,30.9,10.243,24.731,1,NONE,,PASS,89.59356039772891,18.311131874087835,2.126868125912166,11.462643334183644,18869.664215344743,99.41929838777547,36.47690556086566,83.61786418915379,32.993030403761864,20.672080964149977,63.71778121564219,51.594419517784274,1.4241289947589078,1.7076876395457332,16.324536504801408,6.549917725694443,6.733951872204271,13.283869597898715,0.725453220982848,3.1225022567582528e-15,1.8735013540549517e-14,13.943148294425336,51.92099218458491,18869.664215344743,16.324536504801408,train
SIM_04049,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,28.2185,1902.39,99.97,7.15,31.39,17.93,20.177,1,NONE,,PASS,84.3606436972046,23.805308241695677,4.41319175830432,8.594993093029155,12117.757098239721,99.54820025898847,54.412068581151175,65.69408653552298,42.89244728233456,28.8872288096928,49.047451014060144,32.63173499554085,1.3126875656363872,1.6484492354933307,10.500216792817008,16.57518437065972,1.204681578568502,17.77986594922822,0.746886609016315,0.0,6.2450045135165055e-15,12.736716168439324,37.484568245878684,12117.757098239721,10.500216792817008,train
SIM_04050,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,30.149,1766.37,69.67,7.51,22.47,14.017,14.52,1,NONE,,PASS,63.167306419910894,19.044311212538936,11.104688787461063,6.425046892908096,4784.639133463207,99.63625701903293,39.303825423183774,39.31628502637484,34.31407425682691,29.87541495934406,37.27249198146255,17.008509958741126,1.229581686404472,1.4857549039308924,4.02452547092773,13.612849262152778,0.6055285784210293,14.218377840573808,0.7465944912311824,0.0,1.8735013540549517e-14,9.352562876234646,14.125096331809168,4784.639133463207,4.02452547092773,train
SIM_04051,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,34.9901,2710.67,96.77,6.76,28.87,11.399,22.145,1,NONE,,PASS,56.56702896378631,19.792860001457793,15.197239998542209,8.318111709399615,6230.208587581804,99.6931344756315,23.071727500486002,43.54095103788001,35.66281081343747,22.89648619454969,56.279974909861615,19.269091964354295,1.366494250722959,2.3293997911136777,5.353896484082422,12.618001078993053,10.464092396237643,23.082093475230696,1.16618282923896,6.2450045135165055e-15,0.0,10.418063363780144,12.903536864962085,6230.208587581804,5.353896484082422,train
SIM_04052,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,30.0399,1828.32,69.28,9.08,28.74,13.7,23.287,1,NONE,,PASS,78.67787326522331,23.634754450999814,6.405145549000178,6.621285808895376,8550.322094133471,99.63784863651355,37.92300457107085,65.65212831669984,42.58514315495462,32.43071492092917,61.47155066626529,35.545896520964334,1.4064716079469246,1.5704807487576888,7.344510941473125,13.232941018229168,6.498911270503247,19.731852288732416,0.8348659737354582,1.2490009027033011e-14,2.4980018054066022e-14,9.632289207220417,22.346324800117078,8550.322094133471,7.344510941473125,train
SIM_04053,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,37.3525,2992.33,38.82,8.32,21.86,11.096,18.36,1,NONE,,PASS,45.17500609997268,16.873994153492294,20.478505846507712,9.613436098869624,5450.045530519302,99.67873075165942,20.236157879112206,31.265856254847733,30.403593069355487,21.441655657814724,44.23748538880632,12.512527383957813,1.2780817248172083,2.5117586346977103,4.574762449588621,13.076941644965277,7.98018365746425,21.057125302429526,1.2479040297682857,6.2450045135165055e-15,4.9960036108132044e-14,10.417828122285103,10.530443432190177,5450.045530519302,4.574762449588621,val
SIM_04054,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,36.417,2756.58,28.44,7.78,30.08,13.443,14.881,1,NONE,,PASS,46.56679766076977,16.958230704122528,19.458769295877474,9.23813566839797,5150.876188521027,99.66486966935848,27.683744191356226,26.111768727877795,30.55537063805861,28.62878155055716,32.84532470400932,10.767365605610417,1.1997146335925233,2.3783427729549174,4.444111601097937,15.717159921875002,1.7264324908802158,17.44359241275522,1.0286210110654233,0.0,2.4980018054066022e-14,10.160164770494017,11.556611006192943,5150.876188521027,4.444111601097937,test
SIM_04055,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,37.2907,2843.88,59.24,7.92,20.94,13.361,17.18,1,NONE,,PASS,49.37747542576087,18.41320622859421,18.877493771405785,9.002595769473023,5609.034257709039,99.68343967503998,26.849422557009454,30.796821646840073,33.176948159629205,28.469778177302274,40.098305963314445,12.212318047722436,1.2490330730767956,2.3797054434257494,4.69353466230351,15.988063921006944,4.043448923994255,20.0315128450012,1.087888366442879,6.2450045135165055e-15,2.4980018054066022e-14,9.945552758279153,11.498401440349374,5609.034257709039,4.69353466230351,train
SIM_04056,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,30.4137,1940.67,94.07,9.29,33.18,19.954,26.681,1,NONE,,PASS,90.99813568125245,27.675899991689075,2.737800008310921,9.956194943948988,21457.88894188717,99.48697125508463,56.96952828841051,79.0802564771256,49.86648647151185,27.833190269396926,62.91541784041861,43.10024381795705,1.4177963965723923,1.6915035083969985,18.70286778689592,20.0020238984375,3.261338093486094,23.263361991923595,0.8405638840619261,0.0,0.0,12.857771018516956,55.76093869392359,21457.88894188717,18.70286778689592,train
SIM_04057,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,21.6053,2761.96,79.87,9.16,33.79,16.016,22.73,1,NONE,,PASS,86.42902803405849,18.67325079384244,2.9320492061575614,16.532555246006105,20246.6785731147,99.40141945408311,54.61144002912356,70.10045708731599,33.64549692584223,16.569793717647315,44.664788921163414,36.03869730068417,1.281118731783198,2.412140236219848,17.682308228946187,11.254823422743053,2.4393257186627078,13.694149141405761,0.7333564622781936,0.0,1.2490009027033011e-14,20.77670734502822,62.90188733032143,20246.6785731147,17.682308228946187,train
SIM_04058,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,31.0261,2968.6,96.37,7.44,25.28,10.93,21.215,1,NONE,,PASS,58.016790178341594,18.00034733752244,13.025752662477561,9.94704580663879,7057.176085133322,99.66492468481309,23.51630932067957,45.108284591436714,32.4330582658062,20.48930531891335,52.070183840959345,20.012586121417392,1.3349127440424096,2.5207271652453014,5.992459566029461,10.683266568576387,8.845157802383714,19.528424370960103,1.084891530412434,0.0,8.743006318923108e-14,12.068128346708678,15.420803525188164,7057.176085133322,5.992459566029461,val
SIM_04059,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,28.7168,2250.03,95.1,8.64,34.12,17.243,19.775,1,NONE,,PASS,78.58071263798601,22.565866086825164,6.1509339131748355,9.137634197372282,10471.168083337041,99.59388833938337,49.36471542761796,57.69889012592475,40.65921817445975,30.65586889793899,45.428947120488836,26.943914288030413,1.2865678931173257,1.9671621008770046,9.154760161177197,16.18286405555555,1.505582124966801,17.68844618052235,0.7838585105691803,6.2450045135165055e-15,2.4980018054066022e-14,13.231345887415499,30.741988244585905,10471.168083337041,9.154760161177197,train
SIM_04060,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,23.0298,2754.43,31.34,7.86,33.11,10.143,26.974,1,NONE,,PASS,82.22514759515404,18.936287040868788,4.0935129591312105,12.096383333716492,15440.261716051999,99.56083896364342,28.273741316584356,75.21848660293249,34.119436109673494,17.934701398236864,67.87115061572872,43.03097963806855,1.457364084932419,2.400234631959991,13.454780443646786,7.300566546875002,9.911621909402921,17.21218845627792,0.9089526589415405,6.2450045135165055e-15,1.2490009027033011e-14,15.113224497449979,38.43672430940939,15440.261716051999,13.454780443646786,train
SIM_04061,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,35.6005,2342.63,53.63,8.32,32.05,16.33,26.402,1,NONE,,PASS,75.66525095948705,26.937207667832187,8.663292332167808,7.382229092149356,9603.73256342306,99.68487430400236,37.77249041468445,60.89390495830569,48.53550931140934,38.20616864820053,67.58754651266037,31.151802160604085,1.4550702306216723,2.034323001446795,8.339812114382177,18.933470776909715,8.093648280356284,27.027119057266,1.0033378140207598,6.2450045135165055e-15,2.4980018054066022e-14,9.948809698640872,21.62543064249008,9603.73256342306,8.339812114382177,test
SIM_04062,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,26.4524,2024.18,31.55,7.64,31.12,10.473,18.911,1,NONE,,PASS,66.6866377837686,17.640216173113608,8.812183826886384,7.61139483218369,6060.943964743964,99.62397638390935,29.394102434500187,52.817875892977405,31.784173284889384,21.9471022670302,48.30213392899809,25.20640015101635,1.3072645894230572,1.752427031503562,5.247241865963348,8.688648989583335,5.763915664250467,14.452564653833802,0.8192963460312762,9.367506770274758e-15,2.4980018054066022e-14,11.165718393269874,16.913225317435533,6060.943964743964,5.247241865963348,train
SIM_04063,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,22.9356,2741.24,90.42,8.19,25.41,13.653,24.702,1,NONE,,PASS,85.3721465945102,19.580614054330482,3.354985945669521,13.83261832265102,18659.134195201714,99.4953882796599,43.29532208368084,74.20344503662189,35.28038568347835,27.058153987335004,56.69134372807989,38.53882754634105,1.3696200904543943,2.3286829431087654,15.850931524982757,10.06598090625,5.192740023816242,15.258720930066241,0.7792769362456023,6.2450045135165055e-15,1.2490009027033011e-14,16.470546361689173,49.853584837963886,18659.134195201714,15.850931524982757,train
