simulation_id,sampling_method,random_seed,model_version,parameter_set,topology,timestamp,feed_flow_m3h,feed_tds_mgL,feed_cod_mgL,feed_pH,temperature_C,stage1_pressure_bar,stage2_pressure_bar,feasible,failure_reason,failure_message,quality_flag,overall_recovery_pct,permeate_flow_m3h,concentrate_flow_m3h,permeate_tds_mgL,concentrate_tds_mgL,overall_tds_rejection_pct,stage1_recovery_pct,stage2_recovery_pct,average_flux_LMH,minimum_flux_LMH,maximum_flux_LMH,maximum_element_recovery_pct,maximum_polarization_modulus,feed_osmotic_pressure_bar,final_concentrate_osmotic_pressure_bar,stage1_pump_power_kW,stage2_booster_power_kW,total_power_kW,SEC_kWh_m3,water_balance_error,solute_balance_error,flux_decline_stage1_pct,flux_decline_stage2_pct,max_element_concentrate_tds_mgL,max_element_osmotic_pressure_bar,dataset_split
SIM_04064,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,23.2623,1551.65,48.79,8.0,21.37,14.828,24.403,1,NONE,,PASS,93.88472025279356,21.839745279365598,1.4225547206344042,11.381653840868507,25198.59155806072,99.26648059543915,54.62122700373063,86.52392001055388,39.35089239525333,18.33856866789305,60.65722131429467,54.18865537399188,1.4001244552534067,1.3002900438333607,21.116538988541052,11.158432601562499,3.674491901558316,14.832924503120815,0.6791711310449717,3.1225022567582528e-15,6.2450045135165055e-15,12.457898530974251,69.76688303463165,25198.59155806072,21.116538988541052,test
SIM_04065,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,33.4778,1552.62,33.29,9.19,26.58,15.866,17.52,1,NONE,,PASS,69.81961614223184,23.37407145286409,10.103728547135912,5.190500506804498,5132.4596127414425,99.66569408439898,42.0741584292397,47.89823843836468,42.115444059214575,38.48221849645608,44.90515540280497,21.987440530310163,1.282830276807307,1.3241191591131771,4.377109728462561,17.265187289930555,1.4167150592794127,18.681902349209967,0.7992575186091861,0.0,1.2490009027033011e-14,8.138169449999056,14.303339669430674,5132.4596127414425,4.377109728462561,train
SIM_04066,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,30.203,1728.95,98.21,7.21,24.84,13.827,24.446,1,NONE,,PASS,81.6775474721035,24.66906966299942,5.533930337000576,6.412700027271367,9407.650320100865,99.62909858426956,38.70144372607196,70.10948765902741,44.44877416756652,33.356194291086204,65.67215787748015,39.98639835541739,1.439672368063188,1.46593867868113,7.976539795681061,13.437975390624999,7.115677037125239,20.553652427750237,0.8331750126182584,6.2450045135165055e-15,3.122502256758253e-14,9.220258338961102,24.12769495766957,9407.650320100865,7.976539795681061,train
SIM_04067,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,23.7319,2019.71,54.38,7.91,28.11,13.19,21.752,1,NONE,,PASS,84.77802648330403,20.11943646699123,3.612463533008774,9.741085306295554,13214.132174865752,99.51769881288425,43.9414665316053,72.84628659563846,36.25123687746167,29.038288624490892,53.241500464092056,39.89531277154496,1.3436258554065774,1.7312594906162126,11.326919081449015,10.03393796267361,4.162966701351524,14.196904664025134,0.7056313275631332,3.1225022567582528e-15,6.2450045135165055e-15,13.131338124784413,39.139572550004054,13214.132174865752,11.326919081449015,train
SIM_04068,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,24.4197,2887.12,94.05,6.61,30.46,14.959,24.293,1,NONE,,PASS,83.22124928366115,20.3223794113222,4.097320588677798,13.566567010203388,17139.713093471088,99.53010034185613,44.93061469173787,69.5316179354166,36.61689984022018,29.008641825717667,53.849662382391564,34.37945576684809,1.3481722127629918,2.4940926740518985,14.806462101255798,11.824688585937498,4.56850925852245,16.393197844459948,0.8066574052508247,0.0,0.0,16.773019748572583,46.13031810724355,17139.713093471088,14.806462101255798,train
SIM_04069,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,27.8602,1959.57,90.58,6.9,34.26,13.642,14.78,1,NONE,,PASS,64.45784061026083,17.958083309699887,9.902116690300112,7.583027144602477,5499.6156058374045,99.61302596260391,39.667489573589606,41.08954005305125,32.356906864324124,28.11931937691402,35.05288340378353,17.3649249324497,1.2145157211644417,1.7139985595212883,4.810409031739671,12.216649331597221,0.9268162435719538,13.143465575169175,0.7318969039457489,0.0,1.8735013540549517e-14,10.995052251728863,17.09954387634951,5499.6156058374045,4.810409031739671,val
SIM_04070,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,29.6113,1748.61,27.49,8.25,26.14,10.651,23.47,1,NONE,,PASS,73.04937490809151,21.630869552159698,7.980430447840302,5.954679909142148,6472.058208669457,99.65946209222513,28.286172618957462,62.41920690035174,38.97453973362107,23.91255854716437,64.56782746334173,33.38165589615835,1.4308687807295624,1.4890759301742835,5.511455440159085,9.909246756076387,9.783766564280326,19.693013320356712,0.910412467370758,0.0,1.8735013540549517e-14,9.265719829365098,16.306358189405863,6472.058208669457,5.511455440159085,test
SIM_04071,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,35.89,2859.49,88.64,7.1,22.42,12.281,20.545,1,NONE,,PASS,54.153119993565554,19.43555476569068,16.454445234309315,8.826981438724355,6226.617631884719,99.69130923910473,24.723230561551112,39.09557975396143,35.01901759583906,25.17616152193115,50.65263581408315,16.61202898657292,1.3244435061760003,2.4048091371013864,5.236537625378291,14.04165095486111,8.174468015743626,22.216118970604736,1.1430658521681383,0.0,3.7470027081099033e-14,10.334346373399587,12.548200864966748,6226.617631884719,5.236537625378291,train
SIM_04072,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,27.9089,1610.38,45.09,7.54,27.48,14.743,25.622,1,NONE,,PASS,89.70384984778853,25.035357750169453,2.873542249830545,7.637105462410456,15574.066021549499,99.52575755645186,45.48907346694337,81.11176821408887,45.10875270300802,36.03978948741129,67.86241639608592,50.88854458982773,1.457293386651541,1.3775024017324324,13.321895049257881,13.304938186631944,5.984465566627164,19.28940375325911,0.7704864434433156,0.0,1.2490009027033011e-14,9.99848902075351,40.70831764490079,15574.066021549499,13.321895049257881,val
SIM_04073,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,23.1397,2808.13,51.28,8.45,30.77,16.182,16.424,1,NONE,,PASS,75.0904397608546,17.375702489342473,5.7639975106575285,13.830130616768203,11231.610944715554,99.50749678195923,52.144200103424346,47.948711978529026,31.307572052869318,18.16652650891077,39.834325040893084,24.43240439699383,1.2472030159501495,2.4283325954756267,9.71254427564022,12.187511263020834,0.2660761271471597,12.453587390167995,0.7167242531809291,3.1225022567582528e-15,1.2490009027033011e-14,19.026583045972618,38.29941654413346,11231.610944715554,9.71254427564022,test
SIM_04074,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,33.7753,1868.55,90.48,7.37,28.36,12.628,17.249,1,NONE,,PASS,58.00226043313739,19.590437468073453,14.184862531926557,6.0578868732202125,4440.801595309229,99.67579744329987,30.549402628536477,39.52861291857078,35.29808552806028,29.56845966156062,44.146434494796786,16.986205817821048,1.2774355228067946,1.603016984454613,3.8097350254870537,13.621238391493055,4.130249845507426,17.75148823700048,0.9061302620694454,1.2490009027033011e-14,4.9960036108132044e-14,8.591658684498746,11.152769176973983,4440.801595309229,3.8097350254870537,train
SIM_04075,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,37.1602,1748.34,82.72,6.64,29.43,18.751,26.448,1,NONE,,PASS,82.53060698137679,30.668538615493578,6.491661384506422,5.8576195457414455,9980.344876181898,99.66496107474853,45.21440111466655,68.11316591576055,55.25862813602446,48.134471341244776,70.12835647071248,37.833698594470455,1.4757502550045734,1.5052124160933116,8.59245857471788,22.886747831597226,5.7590345603853645,28.645782391982593,0.9340445839669355,6.2450045135165055e-15,1.2490009027033011e-14,8.462484701964302,23.870277352686664,9980.344876181898,8.59245857471788,train
SIM_04076,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,22.497,2423.67,49.61,7.01,34.76,16.642,22.136,1,NONE,,PASS,87.72597388776668,19.73571234553087,2.761287654469127,14.717900643531134,19641.139396973147,99.39274320994478,57.30491624869234,71.25189826602136,35.55984206401959,16.442790998706762,44.41344475071012,37.04134200425416,1.2793314614107874,2.1233860536955724,17.207673269968044,12.208332942708333,1.9823885979744538,14.190721540682787,0.719037716614078,0.0,1.8735013540549517e-14,19.21493368253008,62.977897591598406,19641.139396973147,17.207673269968044,train
SIM_04077,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,20.9427,2943.38,78.22,8.19,27.28,12.496,14.304,1,NONE,,PASS,64.94634822976256,13.601518870714484,7.341181129285515,14.626041444212998,8369.686957073176,99.5030868782076,40.54176400522358,41.04491802730744,24.507241208494566,19.13554639275984,27.961873654031102,16.942309750140083,1.1676100592122145,2.5160618456231894,7.154580792321028,8.349992653645831,0.976283932524063,9.326276586169895,0.6856790535541115,3.1225022567582528e-15,2.4980018054066022e-14,18.163280476796157,28.469141593218524,8369.686957073176,7.154580792321028,train
SIM_04078,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,33.4832,2908.77,55.22,7.28,33.83,12.021,18.514,1,NONE,,PASS,52.06522278808413,17.433102676579782,16.05009732342021,9.691662290195199,6057.656222328116,99.66681235401235,25.071118269349608,36.02630106741913,31.410995813657266,23.677349677218746,43.53626613748114,14.819081320438169,1.2731134873173517,2.5406868736244617,5.2911050543695755,12.797732458333332,6.048266035270297,18.84599849360363,1.0810467214721324,6.2450045135165055e-15,1.2490009027033011e-14,11.324353163494761,13.329014898370186,6057.656222328116,5.2911050543695755,train
SIM_04079,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,38.1567,2365.93,31.39,7.18,20.79,18.96,21.866,1,NONE,,PASS,70.8101753377284,27.018826173091014,11.137873826908981,7.201085331289497,8087.855703710734,99.69563404955812,42.49032785708538,49.24362533360768,48.68256968124507,43.659762036633346,53.255551262009725,22.485146472433723,1.3437307199489583,1.9787560724824715,6.764314069765211,23.777387351562503,2.5570614425272264,26.33444879408973,0.9746703511611885,6.2450045135165055e-15,0.0,9.735898616594703,18.01838305675677,8087.855703710734,6.764314069765211,train
SIM_04080,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,30.9052,1856.04,95.66,8.61,29.97,16.714,20.935,1,NONE,,PASS,79.45435864616682,24.55552844831515,6.349671551684852,6.985795221359007,9006.725316293378,99.62361828293793,46.55924046583095,61.55436125361079,44.24419540236964,38.84781783945132,51.89190558516393,31.164470115074938,1.333591542564753,1.6007872018740545,7.768071063725719,16.848431211805554,2.678684470772664,19.52711568257822,0.7952227834835316,0.0,0.0,10.363726848190538,25.13703746011972,9006.725316293378,7.768071063725719,val
SIM_04081,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,22.7461,1877.8,51.63,7.64,34.63,15.651,20.275,1,NONE,,PASS,88.59066906982495,20.150922177291452,2.5951778227085454,11.274057756299031,16370.918226786149,99.3996134968421,56.46355216362042,73.79361087736406,36.30796788701163,19.752964498269804,44.72883479585156,38.46575971961112,1.2815745512916235,1.6444527888734082,14.336565201010217,11.560823794270831,1.7446885506837022,13.305512344954533,0.6602929745790407,3.1225022567582528e-15,6.2450045135165055e-15,15.51378132428908,55.838410304169564,16370.918226786149,14.336565201010217,test
SIM_04082,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,28.5685,2907.58,38.74,7.44,24.27,13.611,16.736,1,NONE,,PASS,60.39845148075473,17.254931611279417,11.313568388720585,10.928996705326108,7325.418231607291,99.62412051584734,34.80783783155744,39.25412625995843,31.089966867170123,27.70545496457336,36.25152393843095,16.13980292911027,1.222628624502376,2.4605575194706737,6.199180388174662,12.4964868359375,2.3118858224132692,14.80837265835077,0.858211031602736,0.0,0.0,13.190499917491284,18.832163995830857,7325.418231607291,6.199180388174662,train
SIM_04083,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,31.5066,2066.5,46.94,7.63,26.31,13.175,24.987,1,NONE,,PASS,75.92753082454774,23.922183426766956,7.584416573233045,6.9665107852471335,8562.522129960984,99.66288358164786,33.65671844077006,63.71528720061751,43.1030332013819,30.179943441684195,66.26938077682291,33.9518802545624,1.444455898509939,1.760783295910161,7.2957880170802785,13.304701130208334,8.899534944721948,22.204236074930282,0.9281860137434431,0.0,2.4980018054066022e-14,9.724127388558495,20.497475720385548,8562.522129960984,7.2957880170802785,test
SIM_04084,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,26.1263,2008.14,54.44,8.19,26.71,18.563,27.816,1,NONE,,PASS,93.27401382455628,24.369048673845047,1.7572513261549536,13.900727204585717,29663.668371335232,99.30778097121787,59.96204902693445,83.20097304687631,43.908195808729815,14.588380487152115,62.315838768326515,51.50007059527899,1.4130826469427447,1.713342560755194,25.30900511355601,15.920487271701388,3.524222312527524,19.44470958422891,0.7979264945659795,0.0,1.8735013540549517e-14,15.368280162946716,76.58961064234764,29663.668371335232,25.30900511355601,train
SIM_04085,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,21.6777,1606.24,33.74,8.2,28.79,18.229,22.947,1,NONE,,PASS,93.87506829860479,20.34995568056665,1.3277443194333536,16.493669612197444,25971.82522091206,98.97315036282265,71.45459301385047,78.54319714423026,36.666586811831806,3.3481969537157,50.97537784945265,51.12471778505433,1.3268198620412206,1.3799481458036569,22.31283746932852,12.958259158854165,1.110400013303556,14.068659172157721,0.6913361086870915,3.1225022567582528e-15,1.2490009027033011e-14,19.448918515466666,92.16818623117159,25971.82522091206,22.31283746932852,train
SIM_04086,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,37.5255,2338.08,33.45,8.61,22.26,10.83,15.224,1,NONE,,PASS,42.33169020619502,15.885178408325713,21.640321591674283,7.823599567734865,4048.615515897826,99.6653835810693,21.323831890241788,26.7016795818601,28.621943078064348,22.879473711683993,37.12750031113523,10.370954459077698,1.2285918511694038,1.9652429149684794,3.403011427346223,12.790918476562501,4.965709782907929,17.756628259470432,1.117811069100984,6.2450045135165055e-15,0.0,9.05755552075905,8.860585165805498,4048.615515897826,3.403011427346223,train
SIM_04087,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,22.0057,2503.46,42.55,7.28,30.34,12.641,16.46,1,NONE,,PASS,72.06381077102797,15.858146006840103,6.147553993159898,11.777769933653076,8930.969323383888,99.52954031885258,41.71619386656536,52.06869440713076,28.573236048360545,24.68812021935071,35.07198067191944,22.909607486033195,1.2146445566963209,2.161806020436274,7.712135704833695,8.88461035329861,1.9011516464512852,10.785761999749896,0.680140162355528,0.0,6.2450045135165055e-15,15.90771995623583,29.607282661633704,8930.969323383888,7.712135704833695,train
SIM_04088,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,22.1006,2367.58,64.91,7.83,25.19,10.076,26.581,1,NONE,,PASS,86.5705996054864,19.132621936410125,2.967978063589871,11.629026280513845,17554.86181783522,99.50882224547793,31.355594455952783,80.43627840014388,34.47319267821644,19.198892525477046,68.5213732964731,48.88766394867596,1.4626368902631257,2.009776795740487,14.90186347828411,6.954590717013889,8.93129674344534,15.88588746045923,0.8303037353300631,3.1225022567582528e-15,6.2450045135165055e-15,14.153942648927394,44.014383690405666,17554.86181783522,14.90186347828411,train
SIM_04089,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,33.7313,1535.98,72.99,6.78,30.86,18.373,21.684,1,NONE,,PASS,82.09577634813601,27.6919726073188,6.039327392681193,5.6310122105635205,8553.04986457792,99.63339286901109,49.31495169657799,64.67553203326992,49.89544613931315,42.646566599778176,55.97101507472177,34.32067910187196,1.3641512703393808,1.3286332287258182,7.398446761694219,20.332185249131943,2.2326661580408915,22.564851407172835,0.8148517163132358,6.2450045135165055e-15,0.0,8.792729081013531,23.80597967922387,8553.04986457792,7.398446761694219,train
SIM_04090,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,22.9718,2574.44,25.69,6.57,23.49,10.275,14.001,1,NONE,,PASS,56.94335514912153,13.080913658145901,9.890886341854108,11.602247652300878,5963.849017515071,99.5493292656927,30.179632675558004,38.33225675997603,23.56921379846108,19.189496896144625,30.4113388779711,15.666799404111165,1.1836043849860605,2.1729221486659234,5.033708154572647,7.387467661458334,2.3256542954502457,9.71312195690858,0.7425415541107796,6.2450045135165055e-15,2.4980018054066022e-14,14.315074003478765,18.351229214293717,5963.849017515071,5.033708154572647,val
SIM_04091,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,34.7072,2927.82,32.68,6.6,23.01,15.644,19.413,1,NONE,,PASS,61.01584042426297,21.176889767729797,13.530310232270201,9.367179355703632,7495.620191875906,99.68006300401994,34.83018840598695,40.180647109131144,38.15655814005369,34.079827947958606,44.481895975395794,16.893558951148155,1.2798179605395228,2.467189193923833,6.316342240695644,17.63167938888889,3.313470294732022,20.94514968362091,0.9890569348638713,6.2450045135165055e-15,1.2490009027033011e-14,11.275280603169652,16.44369782489485,7495.620191875906,6.316342240695644,train
SIM_04092,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,29.907,2380.76,50.62,6.78,32.35,16.398,25.789,1,NONE,,PASS,83.23298143504277,24.89248775777824,5.014512242221755,9.427666235313534,14152.26602821298,99.6040060218034,44.343149383608306,69.87429511503997,44.85132929329413,37.089254701079305,62.68851622410135,37.38557036435346,1.4160107032312477,2.0694670283742185,12.301806113244224,15.976101328125,5.687720185504907,21.66382151362991,0.870295557616998,6.2450045135165055e-15,1.2490009027033011e-14,12.420382508896285,35.458572395623094,14152.26602821298,12.301806113244224,train
SIM_04093,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,31.8394,2604.22,64.62,8.87,20.84,13.27,21.247,1,NONE,,PASS,65.32797753184492,20.800036078274236,11.03936392172577,8.601882143762195,7494.805261944332,99.66969449033637,31.720346520237335,49.22056469072229,37.477542483377,28.541298325697618,52.494516960956005,22.572254099309696,1.3380626994342188,2.1784214656670704,6.269379953926337,13.55026270659722,6.361165422917695,19.911428129514917,0.9572785381037163,6.2450045135165055e-15,3.7470027081099033e-14,10.925290105496565,17.153016282694338,7494.805261944332,6.269379953926337,train
SIM_04094,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,23.8373,2949.25,80.54,6.79,26.7,19.616,24.574,1,NONE,,PASS,88.04675711276832,20.987969633241924,2.849330366758082,18.381237431495087,24537.825795018638,99.37674875200491,62.36309969273227,68.24062877217467,37.8161615013368,12.148721478126548,50.019068859416286,35.589857077468245,1.3197909099055227,2.5162125314049737,20.934944395645704,15.397199047743056,1.6846710238262121,17.08187007156927,0.8138886404959366,6.2450045135165055e-15,1.2490009027033011e-14,23.111513115838843,71.84437706833296,24537.825795018638,20.934944395645704,test
SIM_04095,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,28.6723,2141.17,45.01,8.64,21.86,16.578,17.839,1,NONE,,PASS,75.65124529611148,21.690952005036973,6.98134799496303,8.512634165410187,8767.307043860634,99.6024307194006,48.21977836798105,52.976727529431514,39.082796405472024,30.00244614926547,44.08180569307062,24.12839227731296,1.2769770406403989,1.7972958316280947,7.359268252653618,15.495735466145831,0.8820312226823751,16.377766688828206,0.7550506167283499,6.2450045135165055e-15,2.4980018054066022e-14,12.202224911022698,25.71427347730591,8767.307043860634,7.359268252653618,val
SIM_04096,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,24.8416,1635.46,59.22,6.61,33.81,16.064,17.486,1,NONE,,PASS,84.58946920136796,21.013377581127024,3.828222418872971,8.269217024885288,10567.222728993202,99.49437974484945,55.403291162424885,65.44469042601678,37.86194158761626,24.633845925141962,43.981617005539796,32.25736375893132,1.2762666188560903,1.4284116792219852,9.229418245040481,12.982108027777777,0.7201048414686786,13.702212869246456,0.652070939873701,6.2450045135165055e-15,1.2490009027033011e-14,12.829071666760752,38.07865186805737,10567.222728993202,9.229418245040481,train
SIM_04097,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,27.6341,2917.54,80.48,6.88,28.95,11.224,14.071,1,NONE,,PASS,49.2323379058083,13.604913489228972,14.029186510771034,11.927693658732407,5735.280289550077,99.5911729176384,27.27744842257434,30.189932843403067,24.513357638250397,21.007632275963804,29.54252157907483,11.665726113344443,1.1779063316408587,2.50783652870341,4.929887992105114,9.797391894965276,2.300598819310174,12.09799071427545,0.8892368719472892,6.2450045135165055e-15,1.2490009027033011e-14,13.259040754905211,15.250774058843191,5735.280289550077,4.929887992105114,train
SIM_04098,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,26.3748,2873.14,50.91,8.28,29.44,19.597,25.549,1,NONE,,PASS,87.44442316220199,23.06329172018445,3.3115082798155586,15.282481882538017,22776.940946780785,99.46809129097302,57.80178756982477,70.24618789581771,41.55548057690892,19.309775231898733,50.34373884961046,35.99556445869165,1.3221730775385567,2.4736772757026317,19.61018301581977,17.01884338541667,2.4740382581000255,19.492881643516696,0.8451907854270857,6.2450045135165055e-15,1.2490009027033011e-14,19.329523644516335,61.62195105806059,22776.940946780785,19.61018301581977,train
SIM_04099,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,24.6905,2272.84,75.62,8.37,21.87,15.657,17.01,1,NONE,,PASS,77.89333851195103,19.232254745293268,5.45824525470673,10.523930858273065,10244.163552855258,99.53697000852357,50.80847332378524,55.0600215489184,34.65271125278066,23.89414095896047,40.531441580237505,24.4681109778094,1.2520416199044602,1.907884159913812,8.599231522702409,12.554219075520834,0.7603672885717171,13.31458636409255,0.6923050126169447,0.0,1.2490009027033011e-14,14.85386794451303,33.38516239712999,10244.163552855258,8.599231522702409,test
SIM_04101,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,38.9392,2890.57,53.27,7.86,24.58,19.076,21.092,1,NONE,,PASS,65.21438459328918,25.393959645550062,13.545240354449943,8.592388941112288,8293.561843593621,99.7027441320877,39.99345187367175,42.03030087070046,45.754882244234345,39.90241305742547,49.34240509023993,17.897776578160833,1.3148398779057766,2.4487123302532416,7.025793233903869,24.42184148611111,2.0007197255981133,26.422561211709223,1.040505757294901,6.2450045135165055e-15,4.9960036108132044e-14,10.819083388422285,17.378190042124594,8293.561843593621,7.025793233903869,train
SIM_04102,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,32.1943,2155.14,32.73,6.57,33.88,18.509,22.016,1,NONE,,PASS,79.81066652603843,25.69448541339239,6.499814586607603,8.028656970286418,10642.90843543782,99.62746471364801,48.7867581587679,60.577903784042434,46.296370114220515,37.12025721724355,51.99860316331086,29.70676011779566,1.3343821099658384,1.8827297270034886,9.297641959768264,19.55775778559028,2.265347425329482,21.823105210919763,0.8493303080335363,6.2450045135165055e-15,0.0,11.644985539632367,28.61297235108263,10642.90843543782,9.297641959768264,train
SIM_04103,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,37.1329,2611.41,57.34,7.94,24.4,11.715,20.498,1,NONE,,PASS,52.51406658695904,19.499995831668915,17.632904168331088,7.892361693011338,5490.605770022037,99.69777393465556,23.099346170471442,38.250286508218004,35.13512762462867,24.443613052982155,51.976185993164215,16.251657882689592,1.334215972814303,2.2108877689983637,4.648489950384492,13.798160158854165,9.154597366846934,22.9527575257011,1.1770647401075203,6.2450045135165055e-15,6.245004513516506e-14,9.611178095708258,11.037050651725322,5490.605770022037,4.648489950384492,train
SIM_04104,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,23.4555,2460.16,45.61,7.76,34.85,12.746,23.135,1,NONE,,PASS,82.46385088829453,19.342308545103926,4.113191454896077,11.37857756261034,13975.56995640311,99.5374862788351,39.88969348786376,70.826718196546,34.85100638757464,25.787125177139416,55.10300728736343,37.46704601602996,1.357590251742972,2.155985070321568,12.247626241886604,9.555469361979167,5.3062824840110645,14.86175184599023,0.7683546052082885,3.1225022567582528e-15,1.2490009027033011e-14,14.809582999584519,39.56167597472543,13975.56995640311,12.247626241886604,val
SIM_04105,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,38.949,1634.23,96.52,7.38,23.66,18.905,19.377,1,NONE,,PASS,70.84301575164913,27.59264620510982,11.356353794890182,4.946199142955266,5592.917118835026,99.69733763650433,44.24411973971748,47.705992422254454,49.71647964884652,43.0375076331427,53.70447830338057,21.90184466462173,1.3470854831539498,1.3801407762091364,4.723333296820117,24.196728151041665,0.6952250657630659,24.89195321680473,0.9021227261702448,6.2450045135165055e-15,1.2490009027033011e-14,7.595059467167983,13.885022138999728,5592.917118835026,4.723333296820117,train
SIM_04106,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,25.243,2428.36,38.72,8.15,24.42,15.793,21.32,1,NONE,,PASS,82.98391493889542,20.94762964802537,4.29537035197463,11.380201784571875,14215.468801107383,99.53136265691364,49.38297067542206,66.38268723359838,37.74347684328895,27.83810528504773,47.48352766586046,32.41374242524513,1.301334165626499,2.0560510574433457,12.03599534688832,12.95434823784722,2.651724422570625,15.606072660417846,0.7450042282893308,0.0,0.0,15.102178851821883,41.37313158166494,14215.468801107383,12.03599534688832,train
SIM_04107,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,31.9916,2165.03,36.39,6.89,27.88,13.343,14.91,1,NONE,,PASS,55.895246365577954,17.881783636290237,14.10981636370976,7.5745232730188015,4899.236530071241,99.65014234107524,33.276370764628254,33.89934849191163,32.21942997529773,30.266985282591172,34.79146965551739,13.708693783132158,1.2127535254411954,1.8544083614757416,4.196332238450047,13.69612604513889,1.4949581389800084,15.191084184118898,0.8495284638882057,6.2450045135165055e-15,2.4980018054066022e-14,9.900224111522785,12.93453983789384,4899.236530071241,4.196332238450047,train
SIM_04108,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,20.3431,2522.6,85.42,7.88,24.33,11.72,15.236,1,NONE,,PASS,70.4353643801348,14.328736611215202,6.014363388784799,12.61730403554538,8502.431716894183,99.49982938097418,40.65133637917183,50.18483346356325,25.817543443630992,22.439063502423423,31.813369518332287,21.635469289029867,1.192857648607746,2.1351964753337827,7.19668684439809,7.56279465017361,1.6626020064085811,9.225396656582191,0.6438388049761071,3.1225022567582528e-15,6.2450045135165055e-15,16.657260091265996,29.466561253459712,8502.431716894183,7.19668684439809,test
SIM_04109,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,24.5487,2153.67,78.44,8.56,30.91,17.111,25.365,1,NONE,,PASS,91.13920062559156,22.373488943974593,2.1752110560254083,13.469859686768402,24167.048446450695,99.37456250554781,56.801030360901485,79.48840111596382,40.31259269184611,18.09618890755595,56.16069868699373,45.50493204522159,1.3655892494158273,1.863245707236517,20.90810071850664,13.721487341145833,3.205001827848663,16.926489168994497,0.756542227784861,0.0,2.4980018054066022e-14,16.16308317796545,67.77784228003765,24167.048446450695,20.90810071850664,train
SIM_04110,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,21.4006,2975.33,79.64,7.88,26.97,10.417,17.857,1,NONE,,PASS,66.56693547859382,14.245723594031949,7.154876405968055,13.488563636165443,8872.507258938402,99.54665319019519,30.58494238550416,51.836005514710656,25.667970439697207,17.8336481682893,39.66197740879852,23.239715308926748,1.246009656710617,2.5407489728139776,7.576575944326278,6.987704592013889,4.069716468354137,11.057421060368027,0.7761923069320523,3.1225022567582528e-15,1.2490009027033011e-14,16.74532415870926,26.194235977749152,8872.507258938402,7.576575944326278,train
SIM_04111,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,26.1546,2316.33,97.77,8.02,29.6,15.695,20.929,1,NONE,,PASS,81.3903102859269,21.287310094043036,4.867289905956967,10.239416601424079,12402.120306773666,99.55794655332254,47.894332048836425,64.28471134557726,38.35551368296043,30.315058458355068,47.616237771624434,31.54885650732747,1.3022937587731833,1.9953370349509478,10.68345613967902,13.333170088541666,2.689642951606401,16.022813040148066,0.7526931758574716,3.1225022567582528e-15,1.2490009027033011e-14,14.07684491683846,36.33462054740394,12402.120306773666,10.68345613967902,train
SIM_04112,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,25.1224,1772.4,40.77,8.49,27.83,11.101,19.798,1,NONE,,PASS,75.70999793085097,19.020168520180107,6.1022314798198884,7.137320645729111,7274.582890756858,99.59730756907419,34.69473052958432,62.80544852486556,34.27057391023443,24.647157963778877,51.54468920308209,32.92657312321355,1.3310221100622175,1.51785770264975,6.229847480421676,8.799600368055556,5.210693682516817,14.010294050572373,0.7366019935999866,3.1225022567582528e-15,1.2490009027033011e-14,10.802213630893837,21.463947085954445,7274.582890756858,6.229847480421676,train
SIM_04113,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,33.1147,1513.43,70.39,7.48,33.23,19.798,25.769,1,NONE,,PASS,90.5381531342498,29.981437795947418,3.1332622040525813,6.899642426143465,15929.059226588985,99.54410561267166,54.51078043657667,79.19980391715004,54.0206086413467,38.427415696099565,66.28844017292222,47.577055996086045,1.4446088184823511,1.319333013958736,13.886161711438822,21.599005584201386,3.3584546865044222,24.95746027070581,0.8324304004552877,0.0,6.2450045135165055e-15,9.59399389273196,42.02998954892205,15929.059226588985,13.886161711438822,val
SIM_04114,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,27.2728,2383.65,76.65,8.47,29.64,10.951,16.147,1,NONE,,PASS,57.54545234855909,15.694256128117825,11.57854387188218,9.156063122672682,5602.18217747991,99.6158805561776,28.829462700978688,40.34814227540654,28.277938969581665,22.091508168667467,38.09765858712201,17.09840989252422,1.235230169286847,2.0535992371833838,4.82647915853212,9.410773201388889,3.8052076243739,13.215980825762788,0.8420902983789745,3.1225022567582528e-15,0.0,11.923274371168556,15.293487092442252,5602.18217747991,4.82647915853212,train
SIM_04115,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,32.7582,2559.91,86.94,8.35,33.96,13.634,27.384,1,NONE,,PASS,74.5251369131924,24.41309340029739,8.345106599702612,8.282782907406432,10024.537662856008,99.67644241760819,31.742735395150216,62.67816585635987,43.987555676211514,29.398423817635855,70.47717782226673,32.65236871440382,1.4786122114206273,2.236919392439452,8.759715262756218,14.355314328124999,11.024648882074995,25.379963210199996,1.0396045594898198,6.2450045135165055e-15,1.2490009027033011e-14,10.85139316345777,22.421026217996832,10024.537662856008,8.759715262756218,val
SIM_04116,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,32.2964,2180.98,75.46,9.13,25.38,15.65,17.386,1,NONE,,PASS,66.06575218754568,21.336859589498506,10.959540410501491,7.470199160440968,6412.532756762952,99.65748428869404,40.14626936087673,43.304707241968885,38.44479205315046,34.149927191904546,41.018869770885075,18.73776971013902,1.2554359472924252,1.8525559945796668,5.446898182917626,16.41369210763889,1.4672462560077955,17.880938363646685,0.8380304650102893,6.2450045135165055e-15,1.2490009027033011e-14,10.319493293056627,16.745811421298743,6412.532756762952,5.446898182917626,train
SIM_04117,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,23.9677,2629.75,60.26,6.58,22.11,16.079,20.07,1,NONE,,PASS,81.98195864178498,19.6491899013871,4.318510098612903,13.00296420829141,14535.930200129229,99.50554371296543,51.69519796622433,62.69927502111188,35.40394576826505,23.119412371245904,41.514605092787654,29.112122686627686,1.258897561183828,2.2092799889719297,12.211784280725638,12.537895009548611,1.7852742956436023,14.323169305192213,0.7289445202105301,3.1225022567582528e-15,0.0,17.15495313955317,44.31017151777641,14535.930200129229,12.211784280725638,train
SIM_04118,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,22.8521,2670.47,60.56,9.23,34.44,13.69,26.005,1,NONE,,PASS,86.99911335458627,19.881124382903412,2.9709756170965833,14.0100172059884,20446.923981048043,99.47537260459812,43.52768614560548,76.97830005879597,35.8218457349611,27.079022097605904,60.01851973757812,40.9872471684962,1.3951662504982025,2.337176953903141,17.89500706119707,10.058693009548609,5.719920988961663,15.778613998510272,0.7936479695322939,3.1225022567582528e-15,1.2490009027033011e-14,16.60512207211066,54.43501325172678,20446.923981048043,17.89500706119707,val
SIM_04119,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,26.1055,2646.02,88.01,7.66,30.99,14.87,21.096,1,NONE,,PASS,77.37134518988394,20.19817651854515,5.907323481454851,11.045579773645645,11655.460337686685,99.58255871937304,43.246893296783085,60.12790114125433,36.3931108442255,31.130303516237362,47.47179064091912,28.603227576256806,1.301249332209264,2.289804179589021,10.08636434957749,12.560325941840278,3.43435745962659,15.994683401466867,0.7918874947340516,3.1225022567582528e-15,0.0,14.66466040939644,32.6310339711147,11655.460337686685,10.08636434957749,train
SIM_04120,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,29.6476,2533.84,73.75,9.09,25.5,15.26,23.394,1,NONE,,PASS,77.31616078858863,22.922386085957605,6.725213914042398,9.38114826856165,11138.268230405347,99.62976556260215,40.55667153210111,61.839554082740676,41.30159655127496,33.66494402290328,56.439924080052215,30.969742822750295,1.36770879696339,2.1531455397114816,9.464809364603672,14.666039767361111,5.252788119211319,19.91882788657243,0.868968344389541,0.0,2.4980018054066022e-14,12.312286089175522,27.758613978613074,11138.268230405347,9.464809364603672,train
SIM_04121,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,21.6401,2990.55,77.92,8.41,30.9,11.05,25.482,1,NONE,,PASS,82.31481075718209,17.813007362664962,3.82709263733504,14.206660481729338,16843.788174442543,99.52494823755733,32.76834691917171,73.69514442615869,32.09550876155849,19.289650352801797,60.615729621839314,39.689611366090745,1.39980182314706,2.5871866127185323,14.571909271667243,7.541537280381945,7.517992108822229,15.059529389204174,0.8454231833288343,0.0,1.2490009027033011e-14,16.946588698712638,43.851696686509484,16843.788174442543,14.571909271667243,train
SIM_04122,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,32.7322,2683.84,44.21,8.92,33.48,17.036,27.522,1,NONE,,PASS,80.18927762860085,26.247714731948886,6.484485268051104,9.464694610547742,13509.100171055694,99.64734504998258,41.42222973277588,66.18047719975476,47.293179697205204,37.983806734048635,66.82605652630191,34.46442978388043,1.4489289703100607,2.341547348042502,11.786171187543214,18.21041172048611,7.280715255786436,25.491126976272547,0.9711750998742982,6.2450045135165055e-15,2.4980018054066022e-14,12.194558447376448,31.04083892609927,13509.100171055694,11.786171187543214,train
SIM_04123,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,24.1263,1929.51,89.67,8.65,33.58,14.615,15.966,1,NONE,,PASS,77.01707824744288,18.581371349212812,5.544928650787182,8.943788122433643,8365.436633353838,99.53647360612624,49.305816729176705,54.6635920145403,33.479948376960024,24.689969390845103,38.18370019679191,24.783791495657276,1.2358206384547297,1.6839723952580845,7.300902490709344,11.394441007812498,0.7648390958327085,12.159280103645207,0.6543801248641601,9.367506770274758e-15,2.4980018054066022e-14,13.532676495626964,29.619102627985555,8365.436633353838,7.300902490709344,val
SIM_04124,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,20.5419,2074.98,81.31,8.52,21.88,18.518,26.344,1,NONE,,PASS,93.44711417519274,19.195812746753916,1.3460872532460821,22.633312250785792,31342.37155611956,98.90922745034719,72.07644479163119,76.53276677733597,34.5870499941512,1.5230959586808344,50.02181900012061,55.11373893967944,1.3198110701970405,1.7418540954834307,26.310537092979327,12.485445278645832,1.648311605697614,14.133756884343446,0.7362937464960174,3.1225022567582528e-15,1.8735013540549517e-14,24.634319490292867,96.43476806071408,31342.37155611956,26.310537092979327,train
SIM_04125,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,25.8396,2024.09,84.94,7.23,20.33,12.365,25.964,1,NONE,,PASS,86.4701314141674,22.343536076895198,3.4960639231048063,9.025717232724851,14902.47623365006,99.55408518234245,37.7479183871503,78.26599812360352,40.25862356197333,27.46678645842184,68.09037552001529,47.48452274930444,1.4591397030149704,1.6902074409785486,12.444247152607495,10.184884697916667,7.8468001069866675,18.031684804903335,0.8070201933502091,3.1225022567582528e-15,0.0,11.43884618174575,37.26257687348266,14902.47623365006,12.444247152607495,test
SIM_04126,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,30.9779,2741.82,29.42,6.51,29.87,16.759,20.658,1,NONE,,PASS,71.86510865776093,22.262301494892522,8.715598505107483,9.807142021205333,9720.215562462508,99.64231269663198,42.56729067517322,51.012425370507394,40.11225494575229,34.943386554279414,46.34408109621684,22.880426500977,1.2931241562016058,2.363969742688261,8.380672502961145,16.936467671006945,2.686632088269358,19.623099759276304,0.8814497352745981,6.2450045135165055e-15,1.2490009027033011e-14,12.997585972026018,24.60010916662255,9720.215562462508,8.380672502961145,train
SIM_04127,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,30.8507,1889.15,61.24,7.08,33.19,13.354,18.072,1,NONE,,PASS,65.8509432154809,20.315476938578364,10.535223061421627,6.5152388811974165,5519.507216956163,99.6551232627797,35.47027690736961,47.08011262422558,36.60446295239345,31.16857358338218,45.48432390632657,21.353481745299206,1.2869636806759743,1.6466520163764662,4.81100372559369,13.219471389756945,3.5723569022947856,16.791828292051733,0.8265534864290905,6.2450045135165055e-15,2.4980018054066022e-14,9.571677642608003,15.015549775825995,5519.507216956163,4.81100372559369,val
SIM_04128,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,25.6345,2631.11,54.83,8.49,29.93,16.781,26.603,1,NONE,,PASS,88.23542701387626,22.618710537872108,3.015789462127897,13.672358928183048,22262.14363076327,99.48035776048197,50.92078761530233,76.02941772188703,40.75443340157136,25.14000742194386,59.18637163051897,40.545046002730686,1.3887326584098945,2.26896587110574,19.197997847241616,14.034666228298608,4.487298482556067,18.521964710854675,0.8188780116285603,6.2450045135165055e-15,1.2490009027033011e-14,16.41504182659759,57.52399288997702,22262.14363076327,19.197997847241616,train
SIM_04129,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,30.6101,1566.9,88.04,6.53,29.21,12.909,23.989,1,NONE,,PASS,79.26109912439959,24.26190170307784,6.348198296922158,5.542367815479749,7534.1845150060235,99.64628452259367,35.73711100905047,67.72802903629002,43.715138203743855,31.35153567270205,65.9246963430298,38.167213080758884,1.4416931702586233,1.3480229834880346,6.481749880699323,12.6434061484375,7.875204018826559,20.518610167264058,0.8457131851565076,0.0,6.2450045135165055e-15,8.525823828101677,19.67656834598916,7534.1845150060235,6.481749880699323,test
SIM_04130,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,24.0741,1561.6,88.9,7.8,23.91,19.966,22.985,1,NONE,,PASS,94.08566002234028,22.650275879438222,1.4238241205617819,14.761766932480858,26168.791445821404,99.05470242491798,72.46276356216796,78.52239097771513,40.811307890879675,4.642312928023224,56.95428431364897,48.9482732573483,1.371621823146147,1.319914064907132,22.118696139191286,15.8427221796875,0.7985134317196083,16.641235611407108,0.7347034402576048,3.1225022567582528e-15,0.0,17.930046399942555,89.41335519682059,26168.791445821404,22.118696139191286,train
SIM_04131,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,39.6557,1693.19,65.06,8.75,24.43,14.082,23.112,1,NONE,,PASS,64.64686684509768,25.6361675754914,14.019532424508602,4.71394847040469,4780.743400036733,99.72159365042289,30.673380253274402,49.004966225008964,46.19129292881333,35.17184002290469,63.8542474364731,23.18355488929991,1.4252088556272278,1.4336433149992378,4.0479100491908095,17.994806575520833,9.049435630855328,27.04424220637616,1.0549253170052963,6.2450045135165055e-15,1.2490009027033011e-14,7.026007801476336,10.455721041171103,4780.743400036733,4.0479100491908095,train
SIM_04132,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,33.3306,1824.05,92.58,6.97,20.16,11.889,23.786,1,NONE,,PASS,69.71499621975906,23.23642653002301,10.094173469976988,5.690257464813629,6009.849133355568,99.68804268168012,28.995628925511824,57.347690963321085,41.86743518923065,27.721640829192843,65.38562015374698,29.208535159889998,1.4373829347149627,1.522282617743513,5.015591058889886,12.586641421874997,10.146054178208262,22.73269560008326,0.9783214975293686,0.0,3.7470027081099033e-14,8.443992203353385,13.923286829074764,6009.849133355568,5.015591058889886,train
SIM_04133,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,34.5945,1689.8,66.5,8.64,25.63,12.758,22.33,1,NONE,,PASS,67.89441997912802,23.48773511967944,11.106764880320558,5.179980858506716,5252.305303143026,99.69345597949422,30.96348153943821,53.49478690873902,42.32024345888187,30.818298606210814,61.16252346186744,26.273538675111556,1.4040595673682188,1.4365425968377301,4.465120309836468,14.107769231770831,8.310896049747395,22.418665281518226,0.9544839111683663,0.0,0.0,7.90361245631588,12.548826036125394,5252.305303143026,4.465120309836468,train
SIM_04134,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,35.8404,2947.59,53.16,7.65,24.21,15.526,26.135,1,NONE,,PASS,69.68556343648896,24.97558467789139,10.86481532210861,8.930701206861754,9702.857529226327,99.6970168440366,33.38241350224043,54.49484414369987,45.00105347367818,33.803278029820405,64.70194031932729,26.089526400807657,1.4319350340170363,2.493913018037909,8.209446600207178,18.060512677083334,9.168221831297592,27.228734508380924,1.0902140974695196,6.2450045135165055e-15,3.7470027081099033e-14,10.935502063946249,19.899812155559747,9702.857529226327,8.209446600207178,val
SIM_04135,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,39.4794,2599.6,34.44,9.22,22.71,16.787,21.154,1,NONE,,PASS,61.97034202051378,24.465519207646718,15.013880792353271,7.493271514189713,6823.507051822267,99.71175290374713,34.845395950524704,41.63166435543326,44.08201659035445,39.22680067804652,51.725340646860964,17.985359342589334,1.3323583287013079,2.188388686334939,5.744147420116373,21.622853671874992,4.30229129861423,25.92514497048922,1.0596605267378219,6.2450045135165055e-15,2.4980018054066022e-14,9.37713260437216,13.98273749391438,6823.507051822267,5.744147420116373,train
SIM_04136,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,23.7953,2408.67,80.42,8.51,23.22,16.193,26.856,1,NONE,,PASS,91.05036390888735,21.66570724321147,2.1295927567885338,15.090820379786795,26760.079725539057,99.37347912417282,53.65766758766281,80.68798952223194,39.03731034812878,18.395276338357597,59.937987803971225,47.043331081949866,1.3945423332099545,2.0311557347883693,22.56593447750112,12.541899485243059,4.255081660882347,16.796981146125404,0.7752796138879062,3.1225022567582528e-15,1.2490009027033011e-14,16.728523397761112,69.30948633357556,26760.079725539057,22.56593447750112,train
SIM_04137,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,25.1382,2329.43,60.37,8.53,23.39,14.863,27.151,1,NONE,,PASS,89.70268197664969,22.549639600654153,2.5885603993458464,12.341198644322427,22514.20815178128,99.47020521568271,46.675556000851124,80.68931009667038,40.62998126243992,29.034386968128047,65.54939041942053,45.355646956796384,1.438691011295993,1.965461889372399,18.996414612898224,12.088811994791667,5.928833713479074,18.01764570827074,0.7990214490056887,3.1225022567582528e-15,1.2490009027033011e-14,14.138844150462804,55.70609157102713,22514.20815178128,18.996414612898224,val
SIM_04138,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,20.6899,2734.42,39.59,8.55,23.5,17.335,25.334,1,NONE,,PASS,90.27835916739207,18.678502233374253,2.011397766625744,21.236053298459662,27929.939876228193,99.22337997460303,62.496533697890854,74.0780205373678,33.65495897905271,7.458095576557211,45.405097210760026,43.301857669567696,1.2863974710968704,2.308028962091907,23.574692309089432,11.72553386545139,2.2763687958105616,14.001902661261951,0.7496266288548405,3.1225022567582528e-15,2.4980018054066022e-14,24.08651681194181,83.57432086988285,27929.939876228193,23.574692309089432,train
