simulation_id,sampling_method,random_seed,model_version,parameter_set,topology,timestamp,feed_flow_m3h,feed_tds_mgL,feed_cod_mgL,feed_pH,temperature_C,stage1_pressure_bar,stage2_pressure_bar,feasible,failure_reason,failure_message,quality_flag,overall_recovery_pct,permeate_flow_m3h,concentrate_flow_m3h,permeate_tds_mgL,concentrate_tds_mgL,overall_tds_rejection_pct,stage1_recovery_pct,stage2_recovery_pct,average_flux_LMH,minimum_flux_LMH,maximum_flux_LMH,maximum_element_recovery_pct,maximum_polarization_modulus,feed_osmotic_pressure_bar,final_concentrate_osmotic_pressure_bar,stage1_pump_power_kW,stage2_booster_power_kW,total_power_kW,SEC_kWh_m3,water_balance_error,solute_balance_error,flux_decline_stage1_pct,flux_decline_stage2_pct,max_element_concentrate_tds_mgL,max_element_osmotic_pressure_bar,dataset_split
SIM_04139,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,29.5871,2234.5,31.9,9.24,33.8,15.786,24.21,1,NONE,,PASS,81.52089536670104,24.119668833041203,5.467431166958802,8.687308620128924,12053.711867705111,99.61121912642072,43.420441233237874,67.33960985896803,43.4588627622364,36.05431036050116,59.456166717344935,35.54952516284066,1.3908152707295853,1.9515499716937377,10.527375723528474,15.176487205729165,5.158089725948234,20.3345769316774,0.843070320427507,6.2450045135165055e-15,4.9960036108132044e-14,11.882169870360626,31.457114783802727,12053.711867705111,10.527375723528474,train
SIM_04140,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,25.2073,2672.62,98.83,6.77,21.71,16.347,27.981,1,NONE,,PASS,89.62376184979881,22.591730520764337,2.6155694792356567,14.64363472644374,25630.63593172309,99.45208691372346,50.2728103189505,79.13367271153987,40.70582075813394,23.931937734805523,63.26162768961782,44.14565608980472,1.4205253735931422,2.242253728752601,21.503389553399472,13.420917929687503,5.259427524026033,18.680345453713535,0.8268665136804904,6.2450045135165055e-15,1.2490009027033011e-14,16.320914074954793,62.16989886472189,25630.63593172309,21.503389553399472,test
SIM_04141,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,21.5183,2240.17,62.58,8.2,34.1,11.975,23.879,1,NONE,,PASS,87.1696994369287,18.757437433936627,2.760862566063368,12.076716776165982,17377.946458260063,99.46090177191168,40.98652132858984,78.25869470513504,33.79718456565158,24.26783239882847,58.01507638606167,43.86612786374301,1.379727245374465,1.9584141941674753,15.192247467530999,8.190216146701388,5.447212064036698,13.637428210738086,0.7270411141590569,3.1225022567582528e-15,0.0,15.04825371709398,49.745321462361744,17377.946458260063,15.192247467530999,train
SIM_04142,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,35.3116,2645.69,85.5,6.73,24.99,11.295,26.901,1,NONE,,PASS,64.57676176722441,22.803087808195215,12.508512191804785,7.765253793101924,7454.641592066832,99.70649419270202,22.892938672965542,54.05967025181406,41.08664469945084,22.96665765159622,71.33682498919727,26.405708214871765,1.485689026271989,2.2443515386762147,6.323808279668026,12.606425114583331,15.179463415163085,27.785888529746416,1.2185142978645387,0.0,2.4980018054066022e-14,10.134155761218747,14.981419421914591,7454.641592066832,6.323808279668026,train
SIM_04143,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,24.8955,2368.34,64.6,7.34,25.02,10.464,27.584,1,NONE,,PASS,83.98063028982557,20.907397813803524,3.988102186196475,10.032780416814136,14731.630834835572,99.57637921848999,29.663562148116938,77.22465026746367,37.670987051898244,20.644319076140704,72.42252417410707,46.4915908196568,1.4946751677720618,2.0092763619172396,12.498170705610784,8.169484257812499,10.682686824539969,18.85217108235247,0.9016985877556628,3.1225022567582528e-15,1.2490009027033011e-14,12.740913053470729,35.343339768633356,14731.630834835572,12.498170705610784,val
SIM_04144,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,22.1367,2046.8,57.64,7.18,30.94,18.33,25.704,1,NONE,,PASS,92.93729011230732,20.573249100291136,1.5634508997088619,18.290483674040818,28739.695561642766,99.10638637512015,67.25281937765915,78.43261693535129,37.06891729782187,4.971001837528254,49.4210877990645,49.2024396182678,1.315414630215093,1.7709619349403605,24.86657556255802,13.3102673515625,1.9693510944176549,15.279618445980155,0.7426935031746604,3.1225022567582528e-15,1.2490009027033011e-14,20.86382156476153,89.68659169591974,28739.695561642766,24.86657556255802,train
SIM_04145,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,27.1336,1986.45,79.77,7.76,29.95,13.172,15.541,1,NONE,,PASS,66.1336660583137,17.944444413598603,9.189155586401407,7.7648887836084235,5850.396437339896,99.60910726252318,38.92781528401197,44.547040360223924,32.332332276754244,29.78906465206028,36.385677226442375,19.39468362446507,1.223539995509085,1.713149461724903,5.045484914045725,11.455231215277777,1.6220097582570272,13.077240973534805,0.7287626561246249,9.367506770274758e-15,2.4980018054066022e-14,11.169579202420058,17.883120945080197,5850.396437339896,5.045484914045725,train
SIM_04146,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,29.5944,1683.7,79.21,9.27,29.96,19.825,24.671,1,NONE,,PASS,91.83926524915344,27.179279514895466,2.415120485104542,9.306342730830456,20526.98898270967,99.44726835357662,59.52005679141994,79.8400538538383,48.97167480161345,25.134721567249663,58.58946662300823,44.073893608117075,1.384136080928548,1.4521004369604762,17.703420841762547,19.330640770833334,2.2029514330980686,21.533592203931402,0.7922797288327685,1.2490009027033011e-14,3.122502256758253e-14,12.258583201200059,57.10027242784423,20526.98898270967,17.703420841762547,train
SIM_04147,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,23.3734,2974.02,33.35,8.72,29.03,18.573,20.652,1,NONE,,PASS,83.53422344972817,19.524788183798766,3.8486118162012355,16.594887265907786,17977.63731793869,99.44200485316482,59.46241415525761,59.38145746188436,35.17979852936715,14.979480135846252,46.61798903677184,29.77785464363748,1.2950929934938757,2.55706213540856,15.457170990715907,14.251078494791667,0.832024499138636,15.083102993930304,0.7725104545024425,3.1225022567582528e-15,1.2490009027033011e-14,22.353377249923238,57.82899649198847,17977.63731793869,15.457170990715907,train
SIM_04148,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,27.7546,2601.49,86.64,6.6,30.65,12.265,18.322,1,NONE,,PASS,63.34843890045693,17.582105823066218,10.172494176933778,9.688208723389243,7081.151779504069,99.62759000713478,32.09588750534329,46.024534077480006,31.67946995147066,24.928034837334707,42.91397360470612,20.256485075467275,1.268720631622325,2.248752245471498,6.121013713173708,10.843327102430555,4.258134439080486,15.101461541511041,0.8589108547907394,3.1225022567582528e-15,1.2490009027033011e-14,12.532297861066494,18.6297380128989,7081.151779504069,6.121013713173708,train
SIM_04149,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,25.9845,2915.35,34.57,9.22,23.9,13.473,15.026,1,NONE,,PASS,60.64926973094059,15.759409493236259,10.225090506763742,12.049441777031266,7390.058790959983,99.5866897018529,37.38255637278859,37.15691987789977,28.39533242024551,23.96823800693849,31.395748976283432,15.46647425082811,1.1900938556645422,2.4640637375898247,6.246102830007166,11.241679648437499,1.1316136030397024,12.3732932514772,0.7851368578745075,0.0,1.2490009027033011e-14,14.576332924623154,21.042376014355188,7390.058790959983,6.246102830007166,val
SIM_04150,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,34.6784,2939.01,31.36,8.97,23.38,16.69,25.623,1,NONE,,PASS,72.96392308869449,25.30272110438983,9.375678895610175,9.374258870942796,10845.398104860184,99.68104025263804,37.72517882403505,56.58586182863239,45.59048847637807,36.79005908808578,61.83360537190055,27.25884326619629,1.4093028134027192,2.479712783994361,9.150520865233535,18.876548861111115,7.035918000620592,25.91246686173171,1.024098030991461,0.0,2.4980018054066022e-14,11.638790653207288,23.215483337539755,10845.398104860184,9.150520865233535,train
SIM_04151,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,38.8751,2477.91,99.55,7.65,34.0,11.103,18.668,1,NONE,,PASS,46.26905177284124,17.987140145743805,20.8879598542562,7.614356202288064,4605.142829651191,99.69271054225989,20.65834972252567,32.279013558136974,32.40926152386271,22.933606637646857,46.99916671730108,13.109844685873684,1.2978378693848307,2.1655475673108455,4.02462391768471,13.619445841145835,8.583882961265719,22.203328802411555,1.2344001671474942,6.2450045135165055e-15,2.4980018054066022e-14,9.278651006836219,9.384786221262619,4605.142829651191,4.02462391768471,val
SIM_04152,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,22.0714,2467.49,85.81,7.41,21.99,16.282,22.733,1,NONE,,PASS,88.76695947585169,19.59211069375313,2.479289306246864,15.681326876219027,21842.440233807894,99.36448265742844,57.181106731353246,73.76615865881463,35.30110034910474,15.57988399437571,46.36112776340575,39.66449751026486,1.293246599460664,2.072121199234447,18.342600558253427,11.701482248263888,2.2645653566177764,13.966047604881664,0.7128403786190676,9.367506770274758e-15,2.4980018054066022e-14,19.09994271742372,66.3945103452091,21842.440233807894,18.342600558253427,train
SIM_04153,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,33.1783,2906.55,64.03,9.49,29.68,16.819,22.323,1,NONE,,PASS,70.18579914920431,23.28645499912046,9.891845000879544,9.664601057627811,9726.126274606264,99.66748891098973,39.53131878575477,50.69480555535575,41.95757657499182,36.70911431298887,51.34971861902449,22.932696040203243,1.3295814808913806,2.504426984440051,8.38051060404786,18.208608167534724,4.147639189399563,22.356247356934286,0.9600537032269916,6.2450045135165055e-15,2.4980018054066022e-14,12.377578906227683,22.537329841471703,9726.126274606264,8.38051060404786,test
SIM_04154,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,38.7447,1752.33,45.68,8.78,24.06,13.308,25.469,1,NONE,,PASS,67.62429090775723,26.200828639337814,12.543871360662187,4.9062061756097615,5402.236003171695,99.72001813724528,29.08862885990248,54.34341689955615,47.20870025105913,32.53924546731661,71.13650961636722,27.0529345738513,1.4840369633757005,1.4818730285372979,4.568447625101017,16.540152789062496,12.030542824862296,28.57069561392479,1.0904500772555288,0.0,0.0,7.305061714134189,11.628164317300081,5402.236003171695,4.568447625101017,val
SIM_04155,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,20.735,2065.86,77.52,9.28,27.56,14.794,25.567,1,NONE,,PASS,92.70676041014329,19.222746771043212,1.5122532289567854,16.63189010953306,28114.270595692404,99.19491688161187,56.34164889540033,83.29474337593956,34.63557976764543,10.708440971071505,56.44533657862178,52.7304151696406,1.3677499147050864,1.7675855276012171,24.055055920541726,9.921661501736109,3.5276691248808776,13.449330626616987,0.699657067057493,0.0,1.2490009027033011e-14,17.549527743361224,81.02865246244764,28114.270595692404,24.055055920541726,train
SIM_04156,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,30.6407,1990.29,67.96,6.9,24.01,11.482,20.045,1,NONE,,PASS,64.77909291369916,19.84876752240782,10.79193247759219,6.690386751293259,5638.5714975595565,99.66384864761953,29.291143760124154,50.18883212193973,35.763545085419494,25.569387157305258,52.482761144997696,23.622592073635634,1.337975332379311,1.682822810793798,4.767504603040244,11.137841254340275,6.780307311656441,17.918148565996717,0.90273355994363,1.2490009027033011e-14,2.4980018054066022e-14,9.606354047216456,14.05641624732743,5638.5714975595565,4.767504603040244,train
SIM_04157,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,25.1353,1707.55,81.54,8.07,26.45,19.897,22.064,1,NONE,,PASS,92.65709196426943,23.289638036495013,1.845661963504988,12.891844139709459,23091.734008771033,99.24500927412319,68.62459243587398,76.59661306160592,41.96331177746849,10.034657603716527,56.10297672782082,43.96072683812472,1.3651515026586385,1.4556163266193785,19.684755956264283,16.480858381076384,0.7166130025454129,17.197471383621796,0.7384172891254577,0.0,0.0,16.925725552381667,77.27567686966941,23091.734008771033,19.684755956264283,test
SIM_04158,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,26.0468,2006.78,93.14,7.93,33.73,12.062,26.31,1,NONE,,PASS,85.4901032475934,22.267436212694157,3.7793637873058405,8.65546433906714,13779.425648003724,99.56868892758214,35.957831493293945,77.34321449329559,40.12150668953902,26.367229230555825,69.13508853765573,46.62004948833134,1.467631145117021,1.7522659799230453,12.031821517992004,9.992520190972222,8.513069120277642,18.505589311249864,0.8310606184963606,3.1225022567582528e-15,1.2490009027033011e-14,11.50654894212773,35.481684820922474,13779.425648003724,12.031821517992004,test
SIM_04159,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,27.9395,1700.88,32.09,7.33,25.56,14.091,15.544,1,NONE,,PASS,69.97518102522095,19.550715702541606,8.38878429745839,6.59191079551195,5649.550459946788,99.61244116013404,42.69167984254367,47.60827242486787,35.22651477935425,30.867685057674528,37.64087126468344,21.401763273325784,1.232100141316669,1.445623222041911,4.801703435278583,12.687006809895832,1.05799254805823,13.744999357954063,0.7030432832782282,3.1225022567582528e-15,0.0,10.046819688897815,17.741861360994708,5649.550459946788,4.801703435278583,val
SIM_04160,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,39.7439,2800.54,98.53,6.95,33.55,12.818,20.205,1,NONE,,PASS,49.98304955059112,19.865213230337382,19.878686769662615,8.2375041642561,5590.949906153058,99.70586014967627,23.68725315421635,34.457934595795024,35.793176991598884,26.833202054889593,49.70401695873364,14.157470072338993,1.3174834147405332,2.4439214080848584,4.87900268061784,16.29051401128472,8.253248592943319,24.54376260422804,1.2355146818532892,0.0,2.4980018054066022e-14,9.570420330005257,10.865131991061167,5590.949906153058,4.87900268061784,train
SIM_04161,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,35.5992,2682.02,35.67,8.95,34.25,19.113,26.291,1,NONE,,PASS,77.9193495657446,27.738665090608553,7.860534909391446,8.880447687622635,12115.134112051303,99.66888957995754,43.96506681774517,60.59484828430578,49.97957673983523,43.933389265696306,62.56882734221178,29.907889184973786,1.4150696696511695,2.3458355035067453,10.596532363589986,22.3727993125,5.283446248475928,27.65624556097593,0.9970287131928158,0.0,3.7470027081099033e-14,11.830189741919053,27.55990863130542,12115.134112051303,10.596532363589986,train
SIM_04162,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,29.6164,2617.84,78.41,7.31,30.03,10.039,15.6,1,NONE,,PASS,48.31572342083801,14.309377911209067,15.30702208879093,9.936250076247902,5055.772087459728,99.62044089492682,22.69083815906587,33.14598768318831,25.7826629030794,18.895858058729736,36.4188788199993,13.34136810157549,1.2237656555357914,2.2582672047843046,4.361337705885076,9.28160494097222,4.77878478268863,14.060389723660851,0.9825996497476543,0.0,0.0,11.871019647897207,12.557824085401078,5055.772087459728,4.361337705885076,train
SIM_04163,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,36.0094,2715.82,79.76,9.11,22.57,13.779,20.471,1,NONE,,PASS,58.19438770899392,20.955449847682456,15.05395015231754,8.311698256703535,6484.734727051292,99.6939525352673,29.272699766848927,40.891830801974976,37.75756729312154,29.949025595293293,50.19558209928861,17.580492489132197,1.321085489469545,2.2851428781330223,5.45637979619531,15.961354098958333,6.315828430799177,22.27718252975751,1.063073457820388,6.2450045135165055e-15,4.9960036108132044e-14,10.053503079530977,13.5521332438478,6484.734727051292,5.45637979619531,val
SIM_04164,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,35.6846,1815.99,38.89,7.45,26.03,12.563,22.823,1,NONE,,PASS,65.59288310592957,23.40655796481855,12.278042035181455,5.411248335976009,5267.632890556895,99.70202212919807,29.035974255990034,51.51470546754501,42.173978314988375,29.791642639323683,62.303911478865174,24.830630777654875,1.412989036546019,1.5458868047795902,4.484145935789775,14.310701696180555,9.417075684209346,23.727777380389902,1.013723479379333,6.2450045135165055e-15,1.2490009027033011e-14,8.02865295094706,12.031146948211772,5267.632890556895,4.484145935789775,train
SIM_04165,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,21.7025,1739.55,99.22,7.11,22.26,10.043,21.883,1,NONE,,PASS,85.27175310992928,18.506102218682404,3.1963977813175934,8.553710963896073,11761.454799301058,99.5082802469664,35.20590367435247,77.26915301658308,33.34432832195028,21.448757417603577,57.85821643153693,46.76457948160104,1.3785256813178186,1.4621562618616206,9.885938767727547,6.8044496310763884,6.000737059022751,12.80518669009914,0.6919440160214808,3.1225022567582528e-15,6.2450045135165055e-15,11.998229958477934,34.41864228792009,11761.454799301058,9.885938767727547,train
SIM_04166,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,27.6702,1911.9,48.82,7.36,25.82,19.349,26.018,1,NONE,,PASS,92.48004376171302,25.589413068953515,2.080786931046488,11.81406588457103,25279.06129322028,99.3820772067278,60.28717421393331,81.06416229659139,46.10705057469102,19.078774468101024,59.12873445123497,47.18633497217253,1.388288147769932,1.6263891347747776,21.504048655577748,17.616453807291666,2.716249091137209,20.332702898428874,0.7945748049648559,3.1225022567582528e-15,1.2490009027033011e-14,14.253382800355869,67.73349768912136,25279.06129322028,21.504048655577748,train
SIM_04167,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,29.2172,2113.65,49.69,6.81,32.01,16.448,18.112,1,NONE,,PASS,74.54454332709399,21.779828312963705,7.437371687036297,8.16598321049457,8279.414241861918,99.61365489979445,46.760838622499776,52.186593450617515,39.2429338972319,31.291590720240485,43.51646703828552,23.74233289079173,1.2729734885696777,1.8352378596746348,7.188841327842524,15.65833950347222,1.1417796400480706,16.80011914352029,0.7713614130521217,6.2450045135165055e-15,3.7470027081099033e-14,11.970594368830062,24.393676248553543,8279.414241861918,7.188841327842524,train
SIM_04168,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,20.7641,2968.03,52.42,8.08,31.51,18.386,24.702,1,NONE,,PASS,88.70872328337671,18.419568011283623,2.344531988716377,22.117212404305278,26112.28275815389,99.25481843497857,64.15903161734381,68.49617288218344,33.18841083114167,7.18378674080927,45.744577813412256,39.739998310170115,1.2888253919385646,2.5728555489845646,22.635597211271516,12.525330495659722,1.7483660019052452,14.273696497564966,0.7749202635382686,0.0,1.2490009027033011e-14,26.98435362711789,82.02518374113986,26112.28275815389,22.635597211271516,train
SIM_04169,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,28.6712,1599.45,68.55,7.1,29.82,19.559,23.339,1,NONE,,PASS,91.9106282558968,26.351880048504682,2.3193199514953116,9.20470104724853,19667.657165071727,99.42450835929547,60.84056952312458,79.34246835157586,47.48086495226069,23.132557690529588,55.566350008663214,43.74067705596407,1.3610885891276343,1.3788022227018932,16.954458979361473,18.46280928472222,1.649035923911365,20.111845208633586,0.763203428810948,6.2450045135165055e-15,1.8735013540549517e-14,12.376519673896501,57.86019253724314,19667.657165071727,16.954458979361473,train
SIM_04170,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,27.7656,2559.11,48.19,8.19,29.06,16.913,27.739,1,NONE,,PASS,87.81853879885084,24.383344208733725,3.382255791266284,12.037554996431417,20921.45394556276,99.52961947722328,48.35642455470598,76.41243640449915,43.933953529249955,31.701447692965516,64.74003656301895,40.953917718805904,1.432238059936496,2.200540998653245,17.990050118457805,15.328683979166664,5.6141749802556795,20.942858959422345,0.8589001894137617,9.367506770274758e-15,3.7470027081099033e-14,14.523939942556364,51.03270035674626,20921.45394556276,17.990050118457805,test
SIM_04171,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,36.7469,1886.09,87.27,9.42,27.77,11.364,27.99,1,NONE,,PASS,69.24593517780266,25.445734553851963,11.301165446148032,5.385270826971643,6120.689833154596,99.71447434496913,24.561486648860757,59.23293891139107,45.84817036730083,25.939605873211452,78.73769569055979,30.950888727374586,1.548032631502615,1.6148981806742664,5.2406252490776355,13.206874138020833,16.43642972255091,29.64330386057174,1.164961608706413,0.0,1.2490009027033011e-14,8.14260121825927,13.059157738650844,6120.689833154596,5.2406252490776355,train
SIM_04172,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,32.8824,2286.42,91.53,7.19,23.76,12.817,17.214,1,NONE,,PASS,57.07447477208755,18.767457092456915,14.114942907543078,7.624397002122472,5316.343605209003,99.66653558829425,30.470240015652017,38.26309016804385,33.815238004426874,28.505099695443693,42.00767412001803,16.113508155561686,1.2623500235609406,1.9315791773644195,4.491273959961948,13.476931562499999,3.8478201998094055,17.324751762309404,0.9231272876746116,6.2450045135165055e-15,0.0,9.821306105574559,12.779847702638522,5316.343605209003,4.491273959961948,train
SIM_04173,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,21.0968,1984.15,92.83,6.78,31.84,13.999,24.497,1,NONE,,PASS,91.9301606552589,19.39432213311866,1.702477866881339,14.145758102894103,24426.084555631838,99.28706206169421,52.4349914151677,83.03408412016049,34.94472456417777,16.22933704687685,56.749567084490366,50.242742495741474,1.370063085413757,1.7218359888272776,21.196840689476627,9.512422590277778,3.814577705429008,13.327000295706785,0.6871598916545255,0.0,1.2490009027033011e-14,15.976931912896736,71.4018310964132,24426.084555631838,21.196840689476627,train
SIM_04174,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,37.0771,2374.11,84.92,9.18,24.55,19.1,26.544,1,NONE,,PASS,78.92569063179982,29.263357241243057,7.813742758756942,7.665425702566687,11236.714657884064,99.6771242401335,43.85156718042894,62.46678970378223,52.726769804041545,46.08700684452619,66.30189201155211,32.0295465838352,1.4447167568710035,2.0109966707966582,9.518091313248695,23.284869389756942,5.706213692970735,28.991083082727677,0.9906957306275288,0.0,0.0,10.245008701308917,24.953215022104235,11236.714657884064,9.518091313248695,test
SIM_04175,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,36.9527,1510.53,29.69,8.68,25.81,12.928,19.139,1,NONE,,PASS,60.201838298197885,22.24620470081817,14.706495299181844,4.4934311609191235,3788.6796961533664,99.7025261887603,30.16704438054819,43.009484062684514,40.08325171318589,32.23575545493307,52.3032113605777,19.28788399397462,1.3366416601138709,1.2849141729727633,3.222794806088991,15.287575775173611,5.96833986180247,21.25591563697608,0.9554850331928454,1.2490009027033011e-14,2.4980018054066022e-14,7.0230992478020084,9.198093758867191,3788.6796961533664,3.222794806088991,test
SIM_04176,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,27.1642,2198.3,37.55,9.1,34.41,13.449,21.424,1,NONE,,PASS,76.56490272921972,20.798243307170708,6.365956692829295,8.573655247857795,9352.363951703652,99.6099870241615,38.72611007926102,61.75353433396376,37.47431226517245,29.51091143618806,52.7073358367492,31.198915096691415,1.3396453167461428,1.9237493752331112,8.184326210727638,11.729416671875,4.869112322891703,16.598528994766703,0.7980736040838579,3.1225022567582528e-15,3.7470027081099033e-14,12.03256470119378,25.987495413337104,9352.363951703652,8.184326210727638,val
SIM_04177,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,34.5373,1808.99,98.48,8.18,24.29,16.774,26.475,1,NONE,,PASS,82.73717313918614,28.575185698600134,5.9621143013998665,6.297778879297116,10448.922475607063,99.65186215074174,42.521241205789096,69.96659770852163,51.4868210785588,42.00005967280184,70.57435101913867,39.67754282851108,1.479410471131195,1.5309718951357663,8.84305974306483,18.900477464409725,6.997003712702983,25.89748117711271,0.9062926642111515,0.0,0.0,8.791209603274993,24.909079147247446,10448.922475607063,8.84305974306483,train
SIM_04178,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,38.21,1545.57,83.04,6.72,20.39,17.918,22.592,1,NONE,,PASS,75.71181011560608,28.929482645173085,9.28051735482692,4.748805656806436,6348.65998914615,99.69274729343826,42.82365472077815,57.520562453262706,52.125193955266816,47.220113809728595,60.982944151508185,29.157394388311374,1.4026598029860886,1.2908852810617097,5.30250440578826,22.428142274305557,3.886959922424336,26.315102196729892,0.9096292014444508,6.2450045135165055e-15,0.0,7.254136348252012,15.357932141419411,6348.65998914615,5.30250440578826,train
SIM_04179,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,25.9688,1917.79,30.87,8.05,30.27,15.007,27.388,1,NONE,,PASS,91.56222064296874,23.77760995433127,2.191190045668727,10.623959806208296,22613.324972656726,99.44603111882905,47.803888730492936,83.83446745014396,42.84254045825453,29.832649770741327,68.91287043051436,50.186710176415204,1.4658208258915693,1.6556820232722176,19.522719194302013,12.618086631944445,6.038902907326306,18.65698953927075,0.7846452850014995,9.367506770274758e-15,3.122502256758253e-14,12.368056366905074,56.709610868956716,22613.324972656726,19.522719194302013,test
SIM_04180,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,23.8727,2630.33,96.41,9.39,25.43,12.124,27.594,1,NONE,,PASS,86.39454000655786,20.624709352145537,3.247990647854461,12.49359142306125,19253.56599793296,99.5250180995137,36.310061614614284,78.63797589013832,37.161638472334296,23.945498208882658,68.40180055724312,45.429265170190384,1.4616658181331472,2.2346145985904777,16.356996899212735,9.20984727517361,8.404714100735186,17.614561375908796,0.8540513747446529,0.0,1.2490009027033011e-14,14.519168291645752,46.58153224907095,19253.56599793296,16.356996899212735,test
SIM_04181,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,22.8717,2223.66,72.76,6.62,20.57,10.224,19.946,1,NONE,,PASS,74.76437263834723,17.099883016724863,5.7718169832751345,9.506960749271894,8783.424119691328,99.57246338247431,31.920172437748285,62.93229835434367,30.81060003013489,20.3562794457853,50.00867761912314,32.413022671844985,1.319714738243156,1.8583759784224483,7.340557635758481,7.3147746796875,5.499595611107321,12.814370290794821,0.7493835062065328,3.1225022567582528e-15,6.2450045135165055e-15,13.129148404507534,25.201658169905144,8783.424119691328,7.340557635758481,train
SIM_04182,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,25.848,1609.55,41.95,6.99,30.96,13.478,15.075,1,NONE,,PASS,71.96552896338147,18.601649926454844,7.246350073545161,6.688923517687103,5724.153948588648,99.58442275681482,43.83241364680007,50.087812461214334,33.51648635397269,29.05468667801666,36.1365908053725,22.88160919408866,1.221848365598809,1.3927297521025728,4.953061110133161,11.187113124999998,1.0319010671533773,12.219014192153375,0.6568779780537516,6.2450045135165055e-15,1.8735013540549517e-14,10.553068125681417,19.597598914347383,5724.153948588648,4.953061110133161,train
SIM_04183,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,29.323,2558.89,74.4,9.21,30.18,14.155,26.513,1,NONE,,PASS,80.05375474038095,23.474162502521907,5.848837497478083,9.533094579477194,12790.66995637106,99.6274519584868,37.02952266865916,68.32444963905071,42.29578829283226,30.428256222190555,66.18114243851122,36.762541876515606,1.4437481434077573,2.208506398668412,11.039269543396278,13.380400529513887,8.211721594905105,21.592122124418992,0.9198250255828841,6.2450045135165055e-15,1.2490009027033011e-14,12.224831361446535,30.571992281928146,12790.66995637106,11.039269543396278,train
SIM_04184,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,39.2186,2322.2,46.59,8.8,33.02,14.402,18.809,1,NONE,,PASS,54.62572073820348,21.423442913433075,17.79515708656693,6.824037121326747,5109.662033774939,99.70613913007809,29.583858799375758,35.56267286428035,38.600798042221754,33.22991232670492,46.72691578786424,14.749918996591601,1.2958767865331091,2.022990925099501,4.451296152205737,18.232223289930555,4.657361236974803,22.88958452690536,1.0684363208750622,6.2450045135165055e-15,0.0,8.687799761962797,10.957401587225318,5109.662033774939,4.451296152205737,val
SIM_04185,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,36.607,1625.55,83.12,7.47,21.57,16.302,18.258,1,NONE,,PASS,66.7950865507471,24.451677333631988,12.155322666368011,5.021507260579452,4885.409149939052,99.69108872316573,39.710328773930044,44.92437464994051,44.05707627681439,41.61481246429974,47.46421858268953,20.21353955740528,1.3011946054672796,1.3631436367806242,4.096776103970507,19.433169140625,1.8437846287993105,21.27695376942431,0.87016336258286,0.0,2.4980018054066022e-14,7.57059733353979,12.323822645893312,4885.409149939052,4.096776103970507,train
SIM_04186,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,28.9999,1638.68,83.95,8.22,22.78,10.412,21.14,1,NONE,,PASS,69.95677078674986,20.287393571386673,8.712506428613326,5.663004975703947,5441.220492597832,99.65441666611517,28.528194617621374,57.964921898198895,36.5538622907868,23.648322474549975,57.975008059003294,29.685750806272665,1.3794202181530155,1.3797958265215426,4.581598192978482,9.463986462673612,8.04457065457589,17.508557117249502,0.863026443275767,0.0,6.2450045135165055e-15,9.055674292028224,14.261621093856967,5441.220492597832,4.581598192978482,val
SIM_04187,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,37.4456,2980.46,65.53,9.01,28.61,10.03,22.079,1,NONE,,PASS,48.59011511987655,18.194860147328495,19.250739852671497,9.053907784940007,5788.888076143274,99.69622448263222,17.149793735889237,37.94839240805452,32.78353179698828,18.17307775143892,55.979336423440145,16.09114569190868,1.3642143221766636,2.5590374899984347,4.9703675312722035,11.72352825694444,13.464095024430085,25.187623281374528,1.384326292009052,6.2450045135165055e-15,2.4980018054066022e-14,10.850990651989129,10.881650398069041,5788.888076143274,4.9703675312722035,train
SIM_04188,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,26.1514,2765.76,71.12,8.71,23.79,13.948,15.845,1,NONE,,PASS,64.56093058773328,16.88358720172048,9.267812798279518,11.293678490939719,7783.693933887157,99.59166093620054,39.588922453925775,41.33680303047384,30.420877840937806,25.62887737288825,33.40069595320691,16.98743744598288,1.2034211819242546,2.336764117637648,6.576368407736512,11.745202123263889,1.2874552057587632,13.032657329022651,0.7719128152869427,0.0,2.4980018054066022e-14,14.276044399634014,22.342350053296194,7783.693933887157,6.576368407736512,test
SIM_04189,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,38.6051,2960.56,43.71,7.19,28.0,15.71,23.487,1,NONE,,PASS,61.96569834040242,23.921919810010696,14.683180189989304,8.528113853500903,7770.026964461642,99.71194254284659,31.466436108028777,44.502664826316824,43.10255821623549,34.46405424722576,57.265427889795774,19.630247736995152,1.3739942979956277,2.5368127645418768,6.657897014173286,19.70032998003472,7.557828067391894,27.258158047426612,1.1394636494024108,0.0,0.0,10.266406251941264,15.36908244898825,7770.026964461642,6.657897014173286,val
SIM_04190,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,21.951,2451.31,33.08,7.64,27.09,11.713,27.708,1,NONE,,PASS,89.52258360450156,19.651102327024137,2.2998976729758596,13.708111325620315,23279.00364469475,99.44078426124725,38.24526056718691,83.03382624276558,35.407391580223674,23.095325184942748,68.64889406921985,48.56734330201572,1.4636732206124006,2.0941050686097857,19.88678687091431,8.155215703125,7.740446146384998,15.895661849509999,0.8088941569272851,3.1225022567582528e-15,6.2450045135165055e-15,15.131779733238815,57.248767609702966,23279.00364469475,19.88678687091431,train
SIM_04191,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,24.4945,1647.42,79.32,7.31,29.36,17.38,26.615,1,NONE,,PASS,94.51427132641435,23.15079819004856,1.3437018099514402,13.53036212717005,29797.898767735223,99.17869382870367,61.224224550587394,85.85269124858014,41.71314989197939,10.862087862765009,61.39724322087452,56.65595782369611,1.4058912402500605,1.41799842788887,25.648209689721046,13.919977703993057,3.1940095310612824,17.11398723505434,0.7392396190646608,3.1225022567582528e-15,6.2450045135165055e-15,14.310321560542105,82.30850883045512,29797.898767735223,25.648209689721046,train
SIM_04192,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,20.4022,2540.1,71.03,7.68,24.58,12.027,21.66,1,NONE,,PASS,83.98476080035474,17.134738868009975,3.2674611319900273,13.651394101632079,15788.930017191622,99.46256469817597,41.83871103264318,72.46409169398935,30.87340336578374,23.20044570047997,49.72097379772442,37.25773553244453,1.3176075068152076,2.151815797602638,13.375406101427279,7.802247578125,4.154399934871171,11.95664751299617,0.6978015600412131,3.1225022567582528e-15,2.4980018054066022e-14,16.891638818355005,47.26543703245778,15788.930017191622,13.375406101427279,test
SIM_04193,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,31.4333,2688.09,60.65,7.47,25.95,18.784,26.331,1,NONE,,PASS,83.52076119940692,26.253331430093176,5.1799685699068245,10.60866996821764,16258.211865908443,99.6053454323249,48.466294225378185,68.02240678622337,47.30329987404176,37.09849556220881,60.70759879034143,34.639742130064874,1.4005162815909145,2.287662209103624,13.836328721597434,19.395601249131943,4.497963835591034,23.893565084722976,0.9101155466058188,0.0,1.2490009027033011e-14,13.62175103212663,38.889865022776725,16258.211865908443,13.836328721597434,train
SIM_04194,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,34.8153,2353.31,76.72,9.48,28.65,13.458,17.302,1,NONE,,PASS,55.44488763849109,19.30330396600359,15.51199603399641,7.584635708753063,5272.357273377411,99.67770350235399,30.372865712320245,36.00898153093634,34.78072786667313,30.12002083502515,41.815035613415446,14.892700937239647,1.2610000460590385,2.020831278894282,4.527471727714089,15.044017523437498,3.614250210612148,18.658267734049645,0.9665841540344614,0.0,1.2490009027033011e-14,9.6185586944127,12.277670776682381,5272.357273377411,4.527471727714089,train
SIM_04195,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,21.2291,1725.33,77.24,7.13,32.84,10.406,25.587,1,NONE,,PASS,91.48435554823536,19.421305323690433,1.8077946763095671,10.427107048657215,20148.69030797381,99.39564564178114,37.37643301108196,86.40185338968062,34.99334292556835,22.197930777195353,67.86063115728129,56.18748217215784,1.457278936633479,1.5021423388633295,17.542267730957374,6.923598230034722,7.21545394791325,14.139052177947972,0.7280176044964867,0.0,1.2490009027033011e-14,12.520076565189758,53.83202267139641,20148.69030797381,17.542267730957374,train
SIM_04196,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,38.7237,2978.82,56.54,8.88,23.37,13.401,24.138,1,NONE,,PASS,58.18489630782109,22.531344691551716,16.19235530844829,8.468413848053407,7112.005949036613,99.7157124684253,25.54329243530248,43.83970892636556,40.597017462255344,28.128773261222847,60.84216291267515,19.41189720939509,1.4015634331362288,2.513216672736228,6.000366563846776,16.6562331484375,11.199582293614954,27.855815442052453,1.2363139361361413,0.0,0.0,9.939043495915733,13.369521770597744,7112.005949036613,6.000366563846776,train
SIM_04197,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,30.4858,2480.81,61.6,8.96,27.44,16.851,19.411,1,NONE,,PASS,72.87602544440671,22.21683936493094,8.268960635069057,9.120278628234832,9121.684944642768,99.63236690321973,44.73179976649331,50.92300013209186,40.030341198073764,33.10417333861343,43.744205718443425,22.854598098329664,1.2745847511297974,2.1217768757616096,7.801556823588201,16.764808296875,1.760949600355104,18.525757897230104,0.8338610903616123,6.2450045135165055e-15,2.4980018054066022e-14,12.518516446417097,24.323295405827768,9121.684944642768,7.801556823588201,val
SIM_04198,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,27.1586,1587.12,62.17,6.93,31.97,19.381,25.056,1,NONE,,PASS,93.8028056901394,25.475528786162197,1.6830712138378037,11.136083048583385,25441.73964575767,99.29834649877871,63.1795646785019,83.16914437390616,45.901853668760715,15.422998483536427,57.572169657620904,50.791243272359566,1.376337225340116,1.3778822951247849,22.087632072599305,17.320915803819442,2.1267179800954623,19.447633783914906,0.7633848917192437,3.1225022567582528e-15,1.2490009027033011e-14,13.50670327708999,73.21101744947897,25441.73964575767,22.087632072599305,train
SIM_04199,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,38.6262,1908.82,36.33,6.57,31.1,11.17,19.093,1,NONE,,PASS,50.806451420685036,19.624601538656645,19.001598461343352,5.667278789049264,3874.371155970202,99.70310040815534,22.75201495968809,36.31736989172821,35.35964241199395,25.28102259518361,50.90480522364379,15.357486461851263,1.3262998705122715,1.6524458750261994,3.3540033292837714,13.622106140624998,8.674765594022489,22.29687173464749,1.136169398941782,0.0,3.7470027081099033e-14,7.992939256328261,8.476793717468793,3874.371155970202,3.3540033292837714,train
SIM_04200,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,22.0535,1921.83,52.92,9.23,31.61,13.162,20.526,1,NONE,,PASS,86.2557436888007,19.022410434409665,3.0310895655903414,10.344420166836251,13917.867217712568,99.46174114428247,47.254221705459315,73.94245235239636,34.27461339533273,26.954047784696904,48.88640226796407,39.688080494465474,1.3115138624725176,1.6664972949418857,12.068751174494281,9.302863129340276,3.1560665190722768,12.458929648412553,0.6549606156050328,6.2450045135165055e-15,6.2450045135165055e-15,14.07618095968164,44.86391607025608,13917.867217712568,12.068751174494281,train
SIM_04201,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,39.8794,2466.89,33.24,7.67,22.11,14.236,22.817,1,NONE,,PASS,59.478983204015904,23.719861627862315,16.159538372137686,6.903873477850785,6077.793305763643,99.72013857618902,28.51496857804531,43.31538226961012,42.73848941957174,32.57432607096568,59.007015172119914,19.21965187883387,1.3873498891241782,2.0724596300009366,5.106016589991889,18.309560289930552,8.939373487438557,27.24893377736911,1.1487813126768582,0.0,2.4980018054066022e-14,8.6694787025316,11.949184945568634,6077.793305763643,5.106016589991889,train
SIM_04202,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,27.4859,2730.16,87.23,8.53,33.24,19.517,27.83,1,NONE,,PASS,89.03946258045008,24.473297645399928,3.0126023546000726,14.4192473820913,24791.860796680005,99.47185339386368,56.206181119678455,74.97241003461573,44.09603179351338,21.602738918084363,58.347432524325086,40.26484026156451,1.382276590052881,2.380095404142379,21.61301679839852,17.659452157118057,3.662546134901291,21.321998292019348,0.8712351968647385,3.1225022567582528e-15,1.2490009027033011e-14,17.676577738968454,62.97568207636529,24791.860796680005,21.61301679839852,train
SIM_04203,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,26.0095,1974.42,30.9,9.17,34.8,12.972,14.254,1,NONE,,PASS,64.61929961471506,16.807156733289315,9.202343266710683,8.081812608160073,5565.739422488751,99.59067409121867,39.61162243842066,41.41140760205644,30.28316528520597,26.279944758495354,32.79849760999331,17.44599971103002,1.1994026316967163,1.7300212182661334,4.876797893176647,10.800038476562499,0.9445843919157786,11.744622868478277,0.6987870140590845,3.1225022567582528e-15,1.8735013540549517e-14,11.704390831315727,18.22174410522969,5565.739422488751,4.876797893176647,val
SIM_04204,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,31.7504,2387.25,53.02,7.02,27.06,13.849,20.942,1,NONE,,PASS,67.48593470834325,21.427054213637817,10.323345786362182,7.969288153949172,7325.6660772312125,99.66617287029221,34.25150462097754,50.547818464556684,38.60730488943751,30.77915394092817,51.90179514180634,23.44298303515244,1.3336647987688748,2.039176117838504,6.257544585589934,14.150701277777776,5.467472906877149,19.618174184654926,0.9155796214007065,6.2450045135165055e-15,0.0,10.64224696536346,17.693478797228124,7325.6660772312125,6.257544585589934,train
SIM_04205,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,34.7202,2289.52,84.94,9.49,21.13,17.971,24.816,1,NONE,,PASS,78.78764157205794,27.35522672910166,7.364973270898344,7.739331823827165,10764.58504479503,99.66196705755674,43.86336238556516,62.212987223004646,49.288696809192174,43.12668430103482,61.853670538179536,31.78031244475922,1.4094598860948913,1.9170651339938605,9.013422320524953,20.443627484375,4.936980627176599,25.3806081115516,0.9278156735052985,0.0,1.2490009027033011e-14,10.40939932597334,25.04123629144912,10764.58504479503,9.013422320524953,test
SIM_04206,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,29.068,2813.56,27.72,7.69,22.58,12.573,17.522,1,NONE,,PASS,59.29459325392244,17.23575236705018,11.832247632949821,10.271230450344342,6897.043759310496,99.63493828280384,31.238760599340786,40.80181349132677,31.055409670360685,25.432072078391474,40.038620647141194,17.201036810905233,1.2486190677367732,2.3674632379425353,5.803500743061669,11.667319895833334,3.7469654394250873,15.414285335258421,0.8943204222825875,0.0,1.2490009027033011e-14,12.404552232483375,17.03667490456466,6897.043759310496,5.803500743061669,val
SIM_04207,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,26.7975,2450.35,93.4,6.74,27.92,14.572,20.455,1,NONE,,PASS,76.2572996915301,20.435049884837774,6.362450115162224,9.888009476919855,10288.676684800745,99.59646542424878,42.277994690743434,58.867159619171396,36.819909702410406,31.50601817959679,47.458821509386624,28.24077805529528,1.3011555997448303,2.0990717521130935,8.813708488864787,12.615993164062498,3.4013607063407374,16.017353870403234,0.7838177034394056,3.1225022567582528e-15,1.2490009027033011e-14,13.361865255379705,28.70244163827469,10288.676684800745,8.813708488864787,train
SIM_04208,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,28.8529,2436.31,98.67,6.69,23.19,10.723,20.383,1,NONE,,PASS,63.22573444231239,18.242457932905953,10.610442067094052,8.528965326427683,6610.376746256609,99.64992282072365,26.558675063495187,49.92701236057281,32.86929357280352,21.606562196082983,51.592987462451745,23.200790436370408,1.3313792249372431,2.0542557156710513,5.573758763760213,9.727584922743054,7.4385560816227265,17.16614100436578,0.940999347100113,6.2450045135165055e-15,1.2490009027033011e-14,11.369543430556142,16.04296096420355,6610.376746256609,5.573758763760213,test
SIM_04209,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,31.574,2186.11,25.93,6.52,29.69,11.758,18.184,1,NONE,,PASS,58.53816796405946,18.482841152972135,13.091158847027865,7.374168528587825,5262.17291833494,99.66268081072829,28.471735300684394,42.03433815955939,33.30241649184168,25.5536846172457,45.62020592388783,18.323018827889154,1.2879353691233615,1.883722512223513,4.534297720371083,11.779678350694443,5.392009813208658,17.1716881639031,0.9290610692253773,0.0,0.0,9.991352190164061,13.006564559795336,5262.17291833494,4.534297720371083,train
SIM_04210,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,29.7914,2998.33,53.84,6.7,25.88,10.082,24.687,1,NONE,,PASS,64.19653813222227,19.125047461122865,10.666352538877131,9.96514607747284,8356.545890024992,99.66764345227267,21.46925450255019,54.4083509700791,34.45954497499615,17.89510677848847,62.70844840484133,26.26197648719914,1.4161674773948185,2.551090530241565,7.110059628383744,9.38092912326389,12.22978733264534,21.61071645590923,1.1299692981070608,6.2450045135165055e-15,2.4980018054066022e-14,12.69787248535494,18.135790143613246,8356.545890024992,7.110059628383744,train
SIM_04211,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,25.8561,2603.34,45.59,7.29,23.48,18.459,19.838,1,NONE,,PASS,82.63213691799369,21.36544795365337,4.490652046346631,12.744395062800965,14928.77403385668,99.51045982995687,56.79147354573636,59.80454667809549,38.49630261919526,20.90728046065615,48.06605214150968,28.239038864688244,1.3055515186448525,2.1972407392893314,12.60001017724716,15.6624672421875,0.7095021114521246,16.371969353639624,0.7662825225641998,3.1225022567582528e-15,1.2490009027033011e-14,17.59895739345973,46.004588458088755,14928.77403385668,12.60001017724716,train
SIM_04212,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,26.2998,2400.24,98.05,8.93,32.21,18.56,19.218,1,NONE,,PASS,82.35657535495355,21.659614605202073,4.640185394797928,11.562220311127762,13550.191073522537,99.51828899147053,57.06476666693601,58.906885382035554,39.026332621985716,21.394758109814106,48.918785440186895,28.57759252428299,1.311749782678623,2.0854438236310497,11.773056979009667,16.023472765624998,0.4344237357538572,16.457896501378855,0.7598425365069099,0.0,1.2490009027033011e-14,16.793207080038183,43.65773623754956,13550.191073522537,11.773056979009667,train
SIM_04213,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,21.3125,2114.48,44.34,7.07,30.56,13.262,27.452,1,NONE,,PASS,92.64343771741423,19.744632663523905,1.5678673364760949,15.110240115799796,28552.485161194916,99.28539214767697,47.965609115176726,85.8621151175396,35.575914709052086,17.231882916936886,65.79421496524319,54.29994653119569,1.4406487098513456,1.8272347801759825,24.673723065242516,9.064287651909721,5.6373300249750455,14.701617676884766,0.7445880572923714,0.0,1.2490009027033011e-14,15.57148562591835,73.80942545474569,28552.485161194916,24.673723065242516,train
