simulation_id,sampling_method,random_seed,model_version,parameter_set,topology,timestamp,feed_flow_m3h,feed_tds_mgL,feed_cod_mgL,feed_pH,temperature_C,stage1_pressure_bar,stage2_pressure_bar,feasible,failure_reason,failure_message,quality_flag,overall_recovery_pct,permeate_flow_m3h,concentrate_flow_m3h,permeate_tds_mgL,concentrate_tds_mgL,overall_tds_rejection_pct,stage1_recovery_pct,stage2_recovery_pct,average_flux_LMH,minimum_flux_LMH,maximum_flux_LMH,maximum_element_recovery_pct,maximum_polarization_modulus,feed_osmotic_pressure_bar,final_concentrate_osmotic_pressure_bar,stage1_pump_power_kW,stage2_booster_power_kW,total_power_kW,SEC_kWh_m3,water_balance_error,solute_balance_error,flux_decline_stage1_pct,flux_decline_stage2_pct,max_element_concentrate_tds_mgL,max_element_osmotic_pressure_bar,dataset_split
SIM_04214,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,32.5236,2407.0,69.45,8.47,31.05,14.672,26.69,1,NONE,,PASS,77.23023195799699,25.118051721091113,7.405548278908887,8.080944428675988,10543.625492559688,99.66427318534791,35.808100453299815,64.52859597115086,45.25775084881282,32.94625940050466,68.39106150103255,34.092768045119584,1.4615786358437601,2.083372751214145,9.126008329956655,15.424712552083333,9.038224912486848,24.46293746457018,0.973918587962344,0.0,1.2490009027033011e-14,10.696207105692977,24.307065060836095,10543.625492559688,9.126008329956655,train
SIM_04215,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,32.7954,2623.93,84.42,6.76,27.4,16.115,17.018,1,NONE,,PASS,62.37826066569622,20.45720009835774,12.338199901642255,8.95633101944456,6959.654824101086,99.65866730364588,39.10576529480964,38.217896133446175,36.85981999704097,31.0401548157887,40.78533782315308,16.707719996264593,1.2538085429242107,2.2438853178786013,5.951632580634166,17.196803192708334,0.9381978166329396,18.135001009341273,0.8864849990296138,6.2450045135165055e-15,3.7470027081099033e-14,11.514012019871812,17.319775389272547,6959.654824101086,5.951632580634166,train
SIM_04216,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,29.0414,2848.97,50.38,8.99,23.82,16.404,26.563,1,NONE,,PASS,82.61931485249985,23.99380570357389,5.047594296426099,11.448479102775702,16337.165772850245,99.59815375020531,43.71079634575554,69.12252435784896,43.23208234878178,35.13889160934053,62.1433806135716,35.825206915862715,1.4117297255199113,2.4073106364284285,13.804509325853507,15.519754411458331,6.021776254499097,21.541530665957428,0.8977954948909503,6.2450045135165055e-15,0.0,14.04943593072331,38.725175463487446,16337.165772850245,13.804509325853507,val
SIM_04217,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,25.9148,2718.08,72.55,6.98,26.17,16.37,22.273,1,NONE,,PASS,81.93172677688179,21.232443130775362,4.682356869224638,12.297443349163723,14987.621998375316,99.54756874892705,48.725010796862044,64.76201457295974,38.256654289685336,28.17584207665633,48.342617643323074,30.80979118062457,1.307558575435712,2.3148862280337577,12.764392422229957,13.818302253472222,2.931161897934026,16.749464151406247,0.7888618397912363,0.0,0.0,15.980781721913715,41.71634998224411,14987.621998375316,12.764392422229957,train
SIM_04218,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,29.6362,2854.04,26.49,8.93,25.23,13.505,26.551,1,NONE,,PASS,76.49884448555513,22.671350549428087,6.964849450571918,10.127981401372544,12111.286228069832,99.64513526785285,33.49746268312669,64.66126487405155,40.8492802692398,27.773041836508426,65.84903416902716,33.63993606085621,1.4410874273358563,2.4230448049591105,10.282332825152213,12.854444491319443,9.235774365216534,22.090218856535976,0.974367133902097,6.2450045135165055e-15,0.0,12.549822313505185,27.543229992674974,12111.286228069832,10.282332825152213,train
SIM_04219,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,25.1126,2068.37,50.2,8.9,29.83,18.132,20.509,1,NONE,,PASS,87.69019690980365,22.02128838917135,3.0913116108286496,11.589188158478352,16720.067762276056,99.43969463111154,59.95166609656416,69.26263369687827,39.67799709760604,19.219127608937406,48.92265648821726,34.64499099777644,1.3117779871542044,1.7830924904910774,14.413972000858838,14.926955598958335,0.9872097889871981,15.914165387945532,0.722671857645309,0.0,1.2490009027033011e-14,16.308659248093875,54.86476652985923,16720.067762276056,14.413972000858838,val
SIM_04220,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,38.3033,2732.13,52.13,9.2,25.3,15.528,25.724,1,NONE,,PASS,66.9083176637822,25.628093639711487,12.675206360288508,7.838606837922037,8240.394949796733,99.71309539304785,32.05823940328991,51.29404648100895,46.176745296777455,34.93709163332695,65.23734291568297,24.129815258977608,1.4361996307973002,2.3200888821975103,6.997635071515598,19.3042647109375,9.619820374033532,28.924085084971033,1.1286085298265147,0.0,1.2490009027033011e-14,9.782578040495988,16.49549419487778,8240.394949796733,6.997635071515598,train
SIM_04221,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,20.7209,2903.32,91.69,6.58,32.69,15.495,24.775,1,NONE,,PASS,87.93346284543071,18.220604902738852,2.500295097261153,18.678277979896,23924.805488036665,99.3566579646785,53.520672445035224,74.03891624658327,32.8299187436736,14.59315395876704,49.05849915284446,40.33621832946645,1.3127681215773108,2.526509121336979,20.819695828133874,10.419267138020833,3.2537846315231285,13.673051769543962,0.7504170055017592,3.1225022567582528e-15,0.0,21.794805280238105,70.25356623059082,23924.805488036665,20.819695828133874,val
SIM_04222,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,31.6096,1562.37,35.01,6.62,26.37,10.834,14.049,1,NONE,,PASS,51.97307019533851,16.42847959646572,15.18112040353428,5.539162277002078,3247.1180932123116,99.6454641168864,27.88947578382981,33.39816853821754,29.600864137776075,25.316056480288797,35.92908737241406,13.702167391217305,1.2204409253773019,1.3315006964310783,2.7672958406178743,10.778818722222223,2.9006754820331784,13.679494204255402,0.832669519046564,0.0,6.2450045135165055e-15,8.263532795215275,9.340086704982312,3247.1180932123116,2.7672958406178743,train
SIM_04223,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,27.1166,1781.01,40.29,6.53,34.83,15.95,23.439,1,NONE,,PASS,88.13639892720508,23.899594751494494,3.217005248505505,8.579142510809385,14948.6538012386,99.5182990263497,49.95346211771999,76.29486159322228,43.062332885575664,33.09540774820886,58.03733038668316,43.22329502079594,1.3798977982037126,1.560704031615843,13.099547029394884,14.063676217013887,3.740955897295702,17.80463211430959,0.7449763186129433,0.0,1.2490009027033011e-14,11.786508248915636,42.97565458696097,14948.6538012386,13.099547029394884,train
SIM_04224,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,27.4176,2166.62,57.83,6.77,33.55,19.961,22.083,1,NONE,,PASS,87.96225032153569,24.117137944157367,3.3004620558426314,11.497136645927576,17914.534838199193,99.46935149468169,60.93714708313648,69.18363923883402,43.45430260208534,20.32252105919799,54.28112130131558,34.60189434332216,1.3514069381532716,1.8907242893102099,15.633311863768068,18.038258,0.9564711413246855,18.994729141324683,0.7876029562590099,3.1225022567582528e-15,2.4980018054066022e-14,16.321198789113904,55.292838020254585,17914.534838199193,15.633311863768068,train
SIM_04225,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,20.5165,1694.52,41.12,8.47,26.11,10.177,15.118,1,NONE,,PASS,73.30517466314853,15.039656159764869,5.476843840235133,8.195480658081344,6325.241942145858,99.51635385489216,37.8686524484539,57.03485214978702,27.098479567143908,21.72337031505804,36.7537831945481,27.63514412142229,1.226044215813473,1.4428694904604762,5.3858901742695435,6.528058224826388,2.386112366977301,8.914170591803689,0.5927110631459446,3.1225022567582528e-15,6.2450045135165055e-15,12.603985660102513,23.099241819551597,6325.241942145858,5.3858901742695435,train
SIM_04226,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,36.932,2500.81,39.21,8.29,30.58,14.024,15.003,1,NONE,,PASS,49.061980474720926,18.119570628923935,18.81242937107607,8.13611733096337,4901.679105259644,99.67466071668926,29.731941299525307,27.50899844492934,32.647875007070155,30.204765433264726,34.589171169714184,11.805558792081547,1.21139158171228,2.1612254204716823,4.23608090389995,16.684479826388888,1.2876579791215843,17.97213780551047,0.9918633379105507,0.0,1.2490009027033011e-14,9.522001789328783,11.281981116905907,4901.679105259644,4.23608090389995,train
SIM_04227,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,21.1802,1622.74,49.48,8.5,24.05,17.847,21.597,1,NONE,,PASS,93.43708319766702,19.79016109543227,1.390038904567725,16.22485343699605,24494.90095050297,99.00015692982265,71.33182083379039,77.10731203302758,35.65794791969778,3.972870220573709,49.76722114816635,48.67958911951959,1.3179460095896978,1.3722379514061382,20.713627999688466,12.379937213541668,0.8854967455485551,13.265433959090222,0.6703044960130209,3.1225022567582528e-15,1.2490009027033011e-14,19.62725603036016,90.05375786771353,24494.90095050297,20.713627999688466,train
SIM_04228,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,20.5348,1928.76,99.99,7.78,23.02,18.759,19.098,1,NONE,,PASS,90.83867519295735,18.653540273523408,1.8812597264765945,17.612835080992422,20878.647730927474,99.08683117230798,74.04632813593936,64.70123821003992,33.60998247481695,4.100728035140081,51.34566140652818,44.595855934148396,1.329551518889419,1.6253651204200714,17.594426358586443,12.65296621875,0.1460070419181778,12.798973260668179,0.6861417764666836,0.0,6.2450045135165055e-15,24.731231675645915,85.55857193684248,20878.647730927474,17.594426358586443,train
SIM_04229,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,37.0286,2396.71,36.32,6.99,22.59,19.271,27.012,1,NONE,,PASS,79.84142522425066,29.564161980586878,7.464438019413121,7.824450168857648,11858.292930236998,99.6735337120946,44.32826345489481,63.79028924413579,53.26876032538176,46.49737895784495,67.43332376016512,33.067072987155186,1.4538243576629613,2.0167740106351806,9.978469231655428,23.474268112847223,5.8629541615503316,29.337222274397554,0.992323824151067,0.0,0.0,10.342351221113164,26.099603804279447,11858.292930236998,9.978469231655428,train
SIM_04230,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,33.3897,2437.1,38.16,8.97,27.4,12.652,27.426,1,NONE,,PASS,72.76034943744656,24.294462396115094,9.095237603884904,7.631320687772852,8926.500062168758,99.68686879127763,28.88753667499734,61.69496978601197,43.77380611912629,27.396007671350763,72.51893462626514,32.230217276305616,1.4954757624814599,2.0841153949236224,7.633603956486225,13.493554544270832,12.551468119854018,26.04502266412485,1.072055937664613,6.2450045135165055e-15,1.2490009027033011e-14,10.116489088528793,19.39572907754396,8926.500062168758,7.633603956486225,test
SIM_04231,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,22.727,2552.93,58.74,8.05,21.61,10.273,16.744,1,NONE,,PASS,64.70715435086694,14.705994969321532,8.021005030678474,11.06453818598576,7213.27624727908,99.56659453310566,30.650848611211597,49.108467886978644,26.49728823301177,19.278346812359068,38.81389884477728,21.99797206073935,1.2401540522206616,2.141110761739593,6.049685420457993,7.307164522569444,3.7875608994324783,11.094725422001922,0.7544355512936628,9.367506770274758e-15,2.4980018054066022e-14,14.333604865879995,21.243473876238475,7213.27624727908,6.049685420457993,train
SIM_04232,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,27.8473,1877.15,41.83,8.42,31.11,19.722,25.146,1,NONE,,PASS,92.03349246888499,25.62884274828781,2.2184572517121923,11.356595698179412,23431.82531445025,99.39500861954669,61.19394059954618,79.47097011601788,46.17809504196002,19.210789144587967,56.32091597831657,45.16908375864185,1.3668050268898027,1.6250828921942828,20.285357297710906,18.089867148437502,2.204063446678061,20.29393059511556,0.7918395221521012,0.0,6.2450045135165055e-15,14.444220045805132,65.89048879818631,23431.82531445025,20.285357297710906,val
SIM_04233,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,26.6666,2999.7,75.64,8.34,29.7,11.768,16.827,1,NONE,,PASS,57.73224169773536,15.395225964568299,11.2713740354317,11.803877919412171,7080.7761681307475,99.6064980524915,29.780580728311733,39.80616937499147,27.739145882105042,22.023162137807898,36.900740551310854,16.47998129502082,1.227045395673377,2.5848603258634744,6.101549286035526,9.958076956597221,3.581831608062767,13.539908564659989,0.8794874850048792,0.0,1.2490009027033011e-14,14.012475151124026,18.552793812043582,7080.7761681307475,6.101549286035526,train
SIM_04234,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,34.4425,1806.1,31.59,7.17,31.14,18.667,27.303,1,NONE,,PASS,86.78969221901767,29.892539742535163,4.549960257464831,6.943059663075224,13626.284638721587,99.61557722921903,47.971974132482956,74.60924653451056,53.86043196853182,47.01608035701511,70.90519206894763,43.503473538050294,1.4821315010051597,1.5637277832772454,11.797685550308891,21.112475151909724,5.6534331259161785,26.7659082778259,0.8954042884398924,6.2450045135165055e-15,1.2490009027033011e-14,9.552086359804099,33.22713155858093,13626.284638721587,11.797685550308891,train
SIM_04235,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,23.4506,2582.32,93.74,8.5,23.65,14.125,18.197,1,NONE,,PASS,76.25148318694765,17.881430316238347,5.569169683761653,11.891020797455555,10835.425810093519,99.539521794454,45.26709529626473,56.61016541767494,32.21879336259162,25.905574552888396,38.98852548555138,25.607345179773887,1.2413575175776104,2.1807487646037647,9.150431181773438,10.676333491319443,2.0153038110122785,12.691637302331722,0.7097663373609598,0.0,1.2490009027033011e-14,15.811372113269606,33.55590079319965,10835.425810093519,9.150431181773438,train
SIM_04236,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,25.516,2701.02,43.39,6.91,25.51,14.963,19.99,1,NONE,,PASS,76.577000886967,19.539387546318498,5.976612453681498,11.546948248270242,11493.736051245154,99.57249675129135,44.43268795989474,57.847521765804274,35.206103687060356,29.441384119016178,43.78237390094982,26.71476384632836,1.2748549923812142,2.295284587137995,9.767197283639264,12.359091006944443,2.696387069375673,15.055478076320115,0.7705194464581253,3.1225022567582528e-15,3.7470027081099033e-14,15.174058043123464,32.75516721495663,11493.736051245154,9.767197283639264,train
SIM_04237,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,26.4961,2785.13,94.51,8.16,20.25,19.279,20.948,1,NONE,,PASS,83.25273045513983,22.0587267141243,4.4373732858756965,13.579678261829299,16562.84649643862,99.51242210374994,57.517925070149126,60.57803303507576,39.74545353896271,20.672752437115772,50.05629251313242,28.74212144048332,1.3200638092341068,2.3250765738637433,13.82696189598712,16.804553422743055,0.8281826800201207,17.632736102763175,0.7993542116586836,3.1225022567582528e-15,3.7470027081099033e-14,18.286850970058055,48.57077185812575,16562.84649643862,13.82696189598712,train
SIM_04238,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,28.5728,2209.79,91.67,8.87,34.8,13.527,21.113,1,NONE,,PASS,73.4682261424073,20.991929319217753,7.580870680782248,8.134797485367914,8306.318003522969,99.63187463580847,37.17584302928294,57.7681975582109,37.82329607066262,29.909525942907756,52.21568920124407,28.341119457509713,1.3359920389455642,1.936256514780198,7.278140614337742,12.415030416666665,5.00872181005062,17.423752226717284,0.8300214792913835,0.0,1.2490009027033011e-14,11.451319003705645,22.40507188497258,8306.318003522969,7.278140614337742,train
SIM_04239,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,22.3404,2214.39,84.03,6.94,32.6,13.433,24.027,1,NONE,,PASS,88.40085751097445,19.749105171381732,2.5912948286182664,12.373616061902178,18996.6768610778,99.44121784952506,46.06446362287924,78.49443378494728,35.583973281768884,26.001873802489968,56.9356601105618,42.61249037649278,1.3714799432831404,1.9264256710458143,16.52630565064975,9.634103572916665,4.620615781172363,14.254719354089028,0.7217906447095854,0.0,0.0,15.206707599943636,54.331127887166595,18996.6768610778,16.52630565064975,val
SIM_04240,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,24.4889,1735.27,36.74,8.3,30.03,14.739,25.367,1,NONE,,PASS,92.21370774252541,22.582122675359308,1.906777324640698,10.581282412857098,22160.902135467077,99.39022270811707,50.415940966170815,84.2967832622127,40.688509324971726,25.384197196503923,63.42548008609274,49.62555911432586,1.4218187600090038,1.496922398789101,19.116996654096415,11.671129138020834,4.670681216300095,16.34181035432093,0.7236613930962499,3.1225022567582528e-15,6.2450045135165055e-15,12.47502149678589,59.977918713350185,22160.902135467077,19.116996654096415,train
SIM_04241,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,27.1073,2787.23,43.01,9.11,32.37,11.698,24.155,1,NONE,,PASS,72.95873231608823,19.777142445118987,7.330157554881011,10.283974587230519,10279.573335843463,99.63103243768077,29.88130955812305,61.43500753721733,35.63449089210628,22.56648034150784,59.65145801199231,31.03925760009794,1.3923247185778442,2.4229482187392892,8.936066956613487,10.056761238715277,8.518299016422421,18.5750602551377,0.9392186109132282,0.0,0.0,13.278143052690869,25.25710358770222,10279.573335843463,8.936066956613487,train
SIM_04242,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,25.2966,2295.74,71.94,8.17,32.89,15.268,17.529,1,NONE,,PASS,76.02050052328924,19.230601935374388,6.065998064625614,10.092838872076065,9541.764520959425,99.56036664116685,47.715740184072466,54.136293482716944,34.64973321689079,26.23440765496991,38.932438094322016,24.244569865365794,1.2409708557718684,1.9990910471886,8.308805016348462,12.520719057291666,1.2450022821515123,13.765721339443179,0.7158237368598095,0.0,1.2490009027033011e-14,14.435515291599701,30.575646784025096,9541.764520959425,8.308805016348462,train
SIM_04243,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,34.8039,1695.14,33.32,8.51,23.57,19.172,23.869,1,NONE,,PASS,84.01030005297517,29.238860820137425,5.5650391798625725,6.2343488886638045,10568.694286891368,99.63222218290738,49.658016519675776,68.23784276741046,52.682632108355726,44.840012957315075,61.52074300271118,37.353216262506216,1.406855949446821,1.431146431356284,8.92277281686476,21.944281914062497,3.131265661807412,25.07554757586991,0.8576102786672128,0.0,1.2490009027033011e-14,9.102877030391591,27.11399315294517,10568.694286891368,8.92277281686476,train
SIM_04244,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,20.922,1978.39,57.71,9.4,30.59,13.144,18.84,1,NONE,,PASS,84.9309563324374,17.769254683872553,3.1527453161274503,11.061891518961184,13066.489640499996,99.44086395913034,49.092528376367866,70.39915127003223,32.016675106076676,23.45907776306475,42.870631143764335,35.50976113771661,1.2684152358898098,1.7098010381442412,11.292564940293808,8.812484427083334,2.272923368600346,11.085407795683679,0.6238532787615926,0.0,0.0,15.293808627762006,45.27937392758225,13066.489640499996,11.292564940293808,train
SIM_04245,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,24.7464,2341.54,28.01,8.25,28.06,13.127,23.188,1,NONE,,PASS,82.47778614997043,20.410282871816282,4.336117128183717,10.382718762360334,13314.393851086876,99.5565858895274,40.38394681358612,70.6082289694032,36.77528445372303,27.763231733555457,56.455006630750724,37.94728045137354,1.3678233793645573,2.0067933207740336,11.410967419098546,10.4087396875,5.384269598851788,15.79300928635179,0.7737770899863277,3.1225022567582528e-15,3.7470027081099033e-14,13.560201614479064,36.52734575766594,13314.393851086876,11.410967419098546,train
SIM_04246,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,22.6704,1863.56,69.39,6.65,34.67,16.473,23.696,1,NONE,,PASS,92.27718877729203,20.91960780456721,1.750792195432783,13.685556401010139,23967.06717163027,99.26562297961911,60.018821557553345,80.68388295801479,37.69298703525624,13.013323077821466,51.71940683445373,48.17727955504936,1.3323144169677343,1.632194437885453,20.991496774969395,12.169399875000002,2.4148351244635684,14.58423499946357,0.6971562342712521,9.367506770274758e-15,3.7470027081099033e-14,16.487361372269863,74.83860725728117,23967.06717163027,20.991496774969395,train
SIM_04247,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,33.6277,1645.06,55.79,7.5,26.45,11.073,14.978,1,NONE,,PASS,51.13721238397893,17.196268368847278,16.43143163115272,5.5533282964414665,3360.8810770677765,99.66242396651542,26.72815925680468,33.31300657878052,30.98426733125636,25.83855384010892,38.66272704275684,13.683467924012897,1.2391131713858718,1.4023461651304356,2.8650132456478454,11.746050523437498,3.725889219052284,15.471939742489782,0.8997265808271936,6.2450045135165055e-15,1.8735013540549517e-14,8.084304804003432,8.955566903302968,3360.8810770677765,2.8650132456478454,train
SIM_04248,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,22.8947,2816.8,40.43,6.92,24.48,19.38,21.666,1,NONE,,PASS,86.88304622019994,19.891612782976118,3.003087217023882,18.008345079196076,21355.21591556641,99.36068073419497,64.44687961397673,63.10604065865167,35.84074375311012,10.853661322003042,49.82567096043544,34.076138898434245,1.3183739514356327,2.385417472842443,18.084743390128914,14.6007371953125,0.773279124036792,15.374016319349291,0.7728893824289034,3.1225022567582528e-15,1.2490009027033011e-14,23.924591999599,69.55950233300887,21355.21591556641,18.084743390128914,val
SIM_04249,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,31.4483,2565.56,81.57,7.9,29.43,10.189,24.053,1,NONE,,PASS,63.27144058281002,19.897792448803845,11.550507551196159,8.2206807009226,6971.029350245889,99.67957558190326,22.132070118481753,52.83223854406406,35.85187828613305,19.65410085431103,62.85246684999158,25.40880746753379,1.41730075293731,2.2087882026564376,6.001624358500637,10.019504816840277,12.1709457889442,22.190450605784477,1.1152217344149882,6.2450045135165055e-15,3.7470027081099033e-14,11.169089255926936,15.405183464742855,6971.029350245889,6.001624358500637,val
SIM_04250,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,25.8842,2465.88,76.62,9.31,20.16,16.74,18.774,1,NONE,,PASS,79.59553469638267,20.602667391881084,5.281532608118917,11.184817010674683,12041.371084886827,99.54641681628162,51.687532234390524,57.76563225333328,37.12192322861457,25.03612819496854,43.328393940660334,25.968880936084282,1.271644397532739,2.0579294764076503,10.049269425905301,14.134525776041665,1.0785817611445323,15.213107537186197,0.7384047535117343,3.1225022567582528e-15,1.2490009027033011e-14,15.34453873733905,36.525319368579815,12041.371084886827,10.049269425905301,train
SIM_04251,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,39.0682,2818.48,57.5,7.2,32.21,18.149,21.776,1,NONE,,PASS,64.27389260906855,25.110652912296118,13.957547087703881,8.25590649650345,7874.279659805913,99.70707947203799,37.57358566877717,42.77084824802618,45.24441966179481,41.57034028179845,51.06458278059374,18.42940071673205,1.327477431356898,2.448830828595325,6.841552462289542,23.245239866319444,3.452550315905969,26.697790182225415,1.0632057348517654,0.0,1.2490009027033011e-14,10.489966380634485,16.54830651953943,7874.279659805913,6.841552462289542,train
SIM_04252,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,33.5435,1778.14,92.95,7.49,29.39,18.287,27.549,1,NONE,,PASS,88.00908996891596,29.521329093723324,4.022170906276676,7.165050794760341,14776.477343309176,99.59704799426589,48.21103960582014,76.84659058645323,53.19158395265464,45.97497800212323,71.76377585352968,45.824381260645666,1.4892163611795548,1.530665994385949,12.719949714993076,20.118820594618054,5.85816709300099,25.976987687619044,0.8799396397482029,0.0,0.0,9.628352623789539,35.93567582625746,14776.477343309176,12.719949714993076,train
SIM_04253,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,33.9455,2313.38,50.03,9.39,31.12,14.701,17.872,1,NONE,,PASS,60.87140164575866,20.66310164566101,13.282398354338998,7.532384001863964,5900.53063331992,99.67439919071384,34.85555143336058,39.93563655049625,37.23081377596578,33.61616676159698,42.754334215107825,16.940141326383436,1.2675961581400081,2.002800959469864,5.108364563450215,16.133247139756946,2.7803256049316274,18.913572744688572,0.9153307702312051,0.0,0.0,9.992948668476686,14.376993176782,5900.53063331992,5.108364563450215,test
SIM_04254,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,38.5636,2164.71,30.89,9.49,28.36,15.112,16.38,1,NONE,,PASS,54.18272377411311,20.89480886535388,17.668791134646117,6.577247640898544,4716.880718583045,99.69616033367524,32.574948123212856,32.04710274511378,37.64830426189888,35.34712303195567,39.6243313916604,13.327938408181565,1.2457491423606546,1.8570907368915712,4.046581523392524,18.87842206597222,1.5510633302411936,20.429485396213416,0.9777301878117666,6.2450045135165055e-15,1.2490009027033011e-14,8.454331099016358,10.794398818814997,4716.880718583045,4.046581523392524,train
SIM_04255,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,33.5703,2257.79,45.79,7.64,24.08,18.606,27.775,1,NONE,,PASS,85.35869521735047,28.655170060550205,4.91512993944979,8.602186166722289,15370.537800666385,99.61899972243998,47.11314096106569,72.31579819880992,51.63093704603641,44.54544269508862,69.1365835075109,40.14328308278973,1.4676433315863462,1.909448134474858,12.999102985378494,20.506732476562505,5.929805304550469,26.436537781112975,0.9225747997743822,1.2490009027033011e-14,2.4980018054066022e-14,11.125240918003234,35.56892684717454,15370.537800666385,12.999102985378494,val
SIM_04256,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,36.0607,1667.47,61.44,8.13,31.59,19.397,24.639,1,NONE,,PASS,83.43273819360492,30.086429421781286,5.974270578218718,5.890977858874073,10035.182731428813,99.64671161346986,48.5994383641146,67.76832532734696,54.20978274194826,47.70568506550625,64.12336008795923,37.14265806999475,1.427340750960507,1.4458364591351442,8.701345791638339,23.018433806423605,3.663316321576464,26.68175012800007,0.8868367114604707,6.2450045135165055e-15,0.0,8.796391343715806,25.603266890463228,10035.182731428813,8.701345791638339,train
SIM_04257,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,30.382,1669.59,27.92,7.06,22.14,10.015,21.284,1,NONE,,PASS,66.23308121265688,20.122934734029418,10.259065265970582,5.524761608758171,4933.617990579906,99.66909471135081,25.814611511371698,54.48305997276114,36.257540061314266,22.44262577096488,58.72967980623983,27.07052208852919,1.385214449677512,1.4027822254969435,4.1452042864280685,9.496221128472222,9.171340154099923,18.667561282572144,0.9276758847209237,6.2450045135165055e-15,6.2450045135165055e-15,8.896986458585896,12.378241047978419,4933.617990579906,4.1452042864280685,train
SIM_04258,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,27.1697,1916.57,40.25,9.18,25.17,16.251,24.005,1,NONE,,PASS,88.5288997441019,24.053036473773254,3.1166635262267484,9.368655266263808,16635.510020852438,99.51117594106849,50.51947686577708,76.8169382025709,43.338804457249104,32.01708753784643,58.788380158737894,43.1880344776907,1.3856661589605945,1.6268171266569005,14.120503092814372,14.375176950520837,3.829590080887761,18.204767031408597,0.7568594115449231,3.1225022567582528e-15,2.4980018054066022e-14,12.223602828461688,45.53840835315543,16635.510020852438,14.120503092814372,val
SIM_04259,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,33.5071,2659.09,64.04,9.05,24.75,13.523,24.438,1,NONE,,PASS,68.19827656392526,22.851264726551,10.655835273448997,8.354747325418632,8343.548460970771,99.68580426666948,30.68095586138294,54.122674610917976,41.173449957749554,29.10283092081461,61.933851159008825,26.040574393676014,1.4100877250102066,2.253902989834399,7.072174624405423,14.554355702256943,9.165715220463694,23.720070922720637,1.038020048630401,0.0,0.0,10.646076733271196,18.13755299403582,8343.548460970771,7.072174624405423,train
SIM_04260,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,22.2814,2877.26,26.76,8.83,28.82,15.058,25.692,1,NONE,,PASS,87.58080814031636,19.51423018497645,2.767169815023554,16.429731431435673,23051.988734716193,99.42897995205732,49.10524033983782,75.5982896026823,35.16077510806568,20.726564758404614,55.05667298243725,40.806332762429726,1.3572409126075216,2.4721486813189983,19.8063239166113,10.865857383680556,4.3643500078591115,15.230207391539668,0.780466728493602,3.1225022567582528e-15,2.4980018054066022e-14,18.954426808442907,62.35412778208327,23051.988734716193,19.8063239166113,train
SIM_04261,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,25.8075,2579.87,53.74,7.33,34.93,19.33,22.804,1,NONE,,PASS,86.65062459285672,22.362359941801497,3.445140058198498,13.869254361005492,19235.747936909145,99.46240491338689,59.36434035220817,67.14861891538489,40.29254043567837,18.49413780887175,50.46601848397443,33.2482241783287,1.3230713813680763,2.2614813347774874,16.861812773436103,16.4135251953125,1.4288602714160272,17.842385466728526,0.7978757838244132,6.2450045135165055e-15,0.0,18.92561991451348,58.22058228044674,19235.747936909145,16.861812773436103,train
SIM_04262,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,27.6606,2715.98,58.53,6.78,28.33,18.616,26.687,1,NONE,,PASS,87.60027838533293,24.2307626030534,3.4298373969465983,13.311112557708556,21809.517280972224,99.50989651773178,53.34614748252613,73.42186990876512,43.65903171721334,25.8758239205084,57.90250417837144,37.99676064823146,1.3788648241244912,2.329789876455485,18.708382451855325,16.906341203125,3.8180990085565827,20.724440211681582,0.8552945918866799,0.0,0.0,16.448138663951838,55.31139060791449,21809.517280972224,18.708382451855325,val
SIM_04263,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,21.5926,2005.68,66.96,8.02,25.34,15.112,24.327,1,NONE,,PASS,92.17648956827502,19.90330068651935,1.6892993134806478,14.779787497607764,25462.438225187267,99.26310341143115,56.28445516191728,82.10359619054881,35.86180303877361,13.836538548330358,54.49916826535488,49.81482957930597,1.3530446262708524,1.7034253637231045,21.625265792657203,10.57043990451389,3.1677449385747005,13.73818484308859,0.6902465605814598,3.1225022567582528e-15,0.0,16.530119604875793,74.61146841551664,25462.438225187267,21.625265792657203,train
SIM_04264,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,23.9415,2316.95,94.56,8.2,24.94,14.207,19.489,1,NONE,,PASS,80.1571342743699,19.19082030229827,4.750679697701725,10.752167840975346,11633.054430261764,99.53593440337619,46.15168855760439,63.15044020116203,34.578054598735626,28.367236321328587,44.0993923222334,30.645545503327376,1.277101785372943,1.9651501935518247,9.866720975950201,10.967991861979167,2.5658847170201353,13.533876578999301,0.7052265805114386,6.2450045135165055e-15,3.122502256758253e-14,14.602299359004887,35.674314706992455,11633.054430261764,9.866720975950201,train
SIM_04265,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,24.6239,1658.32,62.44,9.19,25.71,18.188,27.432,1,NONE,,PASS,94.85530168591059,23.357074631836937,1.2668253681630604,14.834113330137754,31960.067562082015,99.1054734110342,64.02281741606892,85.70010783338202,42.08481915646295,7.512285879856482,61.188906414075326,57.914296121267384,1.4042653318387808,1.410158112855595,27.177353321483718,14.684351615451387,2.9819098983120464,17.666261513763434,0.7563559132393822,3.1225022567582528e-15,6.2450045135165055e-15,15.039925253127276,87.72279761135194,31960.067562082015,27.177353321483718,val
SIM_04266,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,21.5687,1896.94,64.2,7.89,20.49,14.726,16.604,1,NONE,,PASS,84.24321999465462,18.17016739098707,3.3985326090129284,10.82009970372218,11981.031650898982,99.42960242792486,55.629737609007954,64.48797199688346,32.739040344120845,19.562518240362802,38.86973436707049,30.357239802917853,1.2405387240661172,1.5848949787422986,10.010162105107353,10.269659407118056,0.7735821767330101,11.043241583851065,0.6077677407269695,0.0,1.2490009027033011e-14,15.518630445536004,44.56707433136044,11981.031650898982,10.010162105107353,train
SIM_04267,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,39.8176,2177.86,61.81,9.45,27.55,13.792,18.086,1,NONE,,PASS,52.451460677890324,20.884912806879658,18.932687193120348,6.390074013579376,4573.23893403041,99.7065893118208,28.18227009136048,33.79275649258624,37.630473525909295,32.24385370171118,45.70025501469917,13.881703375333974,1.288508141222186,1.8633526965288107,3.9128121640491615,17.667331805555555,4.710412549859096,22.377744355414652,1.0714789457030074,6.2450045135165055e-15,0.0,8.141203135693608,9.757889153463346,4573.23893403041,3.9128121640491615,train
SIM_04268,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,21.5121,2590.01,59.65,8.99,22.83,19.822,22.48,1,NONE,,PASS,89.558320341703,19.26587543022749,2.246224569772514,20.72168743611567,24626.804201395567,99.19993793706914,70.56125690520248,64.53082380360763,34.713289063472956,5.233023767323032,52.0113010859825,39.91000606995613,1.334476225431785,2.181199986846615,20.739682472329516,14.049156627604168,0.683424579168186,14.732581206772354,0.7646982489909306,0.0,0.0,27.144723867286018,84.19825744749656,24626.804201395567,20.739682472329516,val
SIM_04269,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,37.1738,2487.1,97.46,9.05,33.73,14.37,20.143,1,NONE,,PASS,58.26674212680665,21.659962184734848,15.513837815265155,7.466659668318856,5949.090838317532,99.69978450129392,30.44545278589799,39.99923866267072,39.02695889141414,32.25411923206846,49.68645367858716,17.10854410541535,1.3173548969792541,2.1716684034456217,5.194585100238034,17.24031781770833,5.586885863137941,22.82720368084627,1.0538893598315722,6.2450045135165055e-15,8.743006318923108e-14,9.525747597291426,12.913103726125474,5949.090838317532,5.194585100238034,val
SIM_04270,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,25.7114,2462.3,26.37,7.55,27.38,11.192,21.549,1,NONE,,PASS,72.30783369774105,18.591356353360993,7.120043646639012,9.51348873485681,8866.843336075328,99.61363405211156,31.09799415875892,59.80934667407912,33.49793937542521,22.342670210499353,53.61125765452241,29.91007928425181,1.3463881713086343,2.105525357389284,7.582083208424967,9.087149748263888,6.647682265793388,15.734832014057275,0.8463520205298357,0.0,0.0,12.784466312788098,23.41266876502564,8866.843336075328,7.582083208424967,train
SIM_04271,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,27.9651,2813.71,29.5,9.38,26.04,19.547,21.803,1,NONE,,PASS,82.35658216736874,23.031100559686834,4.93399944031316,12.732115603908145,15888.21560166478,99.54749723305144,55.40220945242121,60.43880735793734,41.49747848592222,23.94589062353989,50.64504615553748,27.642139232831703,1.324387674616216,2.3952899234606,13.525517104618865,17.996464309895835,1.1718311130653833,19.16829542296122,0.8322787429669345,6.2450045135165055e-15,1.2490009027033011e-14,17.279505224958555,44.69422611731303,15888.21560166478,13.525517104618865,test
SIM_04272,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,25.4449,1649.5,45.99,9.41,34.47,14.382,15.862,1,NONE,,PASS,76.40202177928303,19.44041803971679,6.004481960283215,7.1913707396635305,6966.722453866656,99.56402723615257,47.67606544674014,54.900222198128276,35.02778025174196,28.145207952148265,38.52693661923298,25.753515990655345,1.2381789426857983,1.4437718416195595,6.097822192950226,11.811337044270832,0.8922076926619746,12.703544736932807,0.6534604714250206,3.1225022567582528e-15,6.2450045135165055e-15,11.397936626868155,24.42933839910252,6966.722453866656,6.097822192950226,train
SIM_04273,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,30.0098,2700.3,66.78,7.59,32.95,19.259,25.916,1,NONE,,PASS,84.85833279285748,25.465815954470944,4.543984045529059,11.547808626745702,17768.85388721322,99.57235090076118,51.560387665135075,68.74114701317676,45.88435307111882,31.453765080027647,57.17684978932315,33.872624475646106,1.3733184710670732,2.351835955418898,15.475846927575784,19.01219820659722,3.5872164920486846,22.599414698645905,0.8874412168473323,6.2450045135165055e-15,2.4980018054066022e-14,15.126782077897003,44.98863579241624,17768.85388721322,15.475846927575784,val
SIM_04274,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,29.5058,1571.33,93.7,9.35,30.49,14.173,22.51,1,NONE,,PASS,81.60931630883518,24.07948165145229,5.426318348547709,6.011879200174676,8517.485117967417,99.61740186974252,41.34271033889858,68.64723242853718,43.38645342604016,34.825674343098456,60.005804344723,38.44344967479323,1.3950677200613424,1.357556972325674,7.358716061283647,13.482255262152778,5.280530128729708,18.762785390882485,0.7792022130073908,0.0,6.2450045135165055e-15,9.114031222943538,23.681756595850683,8517.485117967417,7.358716061283647,val
SIM_04275,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,28.3138,2617.67,50.81,6.5,28.29,13.966,23.761,1,NONE,,PASS,76.69577225930078,21.715487565953907,6.598312434046105,9.829732842645988,11200.2467514806,99.62448540715042,37.39229528985259,62.77738043809471,39.12700462334037,29.569333350282303,57.691294860869434,31.776092419436296,1.377248193256398,2.2451608289715277,9.606388613247598,12.734082394097225,6.305875865791377,19.0399582598886,0.8767916539778702,1.2490009027033011e-14,6.245004513516506e-14,12.759778470372984,28.012884976623592,11200.2467514806,9.606388613247598,train
SIM_04276,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,30.4417,2797.49,67.15,8.62,25.01,11.031,17.786,1,NONE,,PASS,53.561226105664716,16.304947767408137,14.136752232591872,9.928559929057192,6012.587989339561,99.64509042287703,24.89261813290512,38.170160189433425,29.378284265600247,21.310380273254864,42.17137453364891,15.958594320144984,1.2634983435742775,2.373283403316969,5.100849435058758,10.588796533854165,5.719960404630011,16.308756938484176,1.0002336205629345,1.2490009027033011e-14,0.0,11.817923777673274,13.979592221460596,6012.587989339561,5.100849435058758,train
SIM_04277,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,37.9007,2845.86,46.24,9.43,24.02,14.267,25.3,1,NONE,,PASS,63.616723377605844,24.111183477176258,13.789516522823748,8.15365164076925,7807.633555032986,99.71349076761439,28.736256066106897,48.94560036567172,43.44357383275002,30.967951950234472,64.22202494619658,22.6005011264245,1.4281231669812664,2.4063022403399836,6.601704270494509,17.441888980034722,10.769083468219037,28.21097244825376,1.1700368202563918,6.2450045135165055e-15,3.7470027081099033e-14,9.92879204099325,15.274674687974274,7807.633555032986,6.601704270494509,test
SIM_04278,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,38.555,1919.7,98.3,7.03,29.27,11.625,16.854,1,NONE,,PASS,48.12690463013286,18.555328080147724,19.999671919852275,5.905074597234594,3695.2837626376663,99.69239596826407,24.028077161744534,31.720702291154097,33.433023567833736,26.658506652642856,43.63516959227808,12.887898780798576,1.2738130606285687,1.6518688120834861,3.1797280821480833,14.206111848958335,5.775814103291441,19.981925952249775,1.0768834625795898,0.0,1.2490009027033011e-14,7.92491951500632,8.365690715330258,3695.2837626376663,3.1797280821480833,test
SIM_04279,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,25.3567,1862.1,36.47,8.28,33.74,11.202,23.537,1,NONE,,PASS,81.73332022255899,20.724872808873613,4.6318271911263835,7.709303754394073,10159.475901949992,99.58598873559991,34.18264677540888,72.24640785066379,37.34211316914165,24.45829296295257,62.24711233295697,41.68672696876581,1.4125433378698267,1.625988302645397,8.87126844829949,8.970592955729165,7.408689446986185,16.37928240271535,0.7903200446037167,3.1225022567582528e-15,6.2450045135165055e-15,11.15392224597369,28.116072328181247,10159.475901949992,8.87126844829949,test
SIM_04280,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,31.4968,2539.23,54.98,7.81,32.14,15.752,15.936,1,NONE,,PASS,61.77767086732723,19.457989437740324,12.038810562259677,9.014691085881198,6628.745529914509,99.64498327895144,39.644932790053,36.67088630733324,35.05944042836094,28.306388912902054,39.770580472824236,16.997541995633068,1.246761506482921,2.2056992677591736,5.758052307783984,16.118870173611114,0.4184821523921861,16.5373523260033,0.84990036503606,6.2450045135165055e-15,3.7470027081099033e-14,11.815870678916847,17.588420852085182,6628.745529914509,5.758052307783984,test
SIM_04281,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,25.411,1646.04,37.63,8.42,26.86,13.973,25.347,1,NONE,,PASS,91.29993237696252,23.20022581630995,2.2107741836900536,8.978212623625694,18825.63410896966,99.45455683800967,46.391917817347476,83.77097767945745,41.802208678035946,33.13759927191384,66.07904747495667,52.5885740183098,1.4429296777104101,1.4051018167362959,16.07004245809704,11.434729418402778,5.59273137509867,17.027460793501447,0.7339351318525099,0.0,6.2450045135165055e-15,11.039337777536412,49.85157846823885,18825.63410896966,16.07004245809704,train
SIM_04282,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,32.7453,2631.84,31.86,6.92,22.48,16.736,18.502,1,NONE,,PASS,66.72317494790836,21.848703806217436,10.896596193782562,8.969161474391628,7890.943581869846,99.65920567077058,41.140422724723116,43.464043419032336,39.36703388507646,33.57421828451283,42.869134076842535,18.56719041572818,1.268404688705856,2.2138065410195953,6.637570109261982,17.87660297135417,1.4830076135092702,19.35961058486344,0.8860759318525028,6.2450045135165055e-15,1.2490009027033011e-14,11.67714236678418,19.33853141721848,7890.943581869846,6.637570109261982,train
SIM_04283,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,29.0276,2064.57,44.15,8.23,29.62,13.582,19.657,1,NONE,,PASS,71.53686481805546,20.765434971925867,8.262165028074138,7.509261136265983,7234.614517512317,99.63627965453988,37.643715022242766,54.35402350846034,37.41519814761418,30.90362830655666,48.87525465437503,26.00389543621185,1.3114326588960898,1.7785829833549724,6.232465972081475,12.668078038194444,4.100902002874221,16.768980041068666,0.8075429223485919,6.2450045135165055e-15,6.245004513516506e-14,10.724548434410005,19.720868397662812,7234.614517512317,6.232465972081475,test
SIM_04284,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,27.2946,2410.45,60.11,8.02,21.05,19.998,23.324,1,NONE,,PASS,88.29179243637287,24.09889157833823,3.1957084216617693,12.927433814669008,20490.20846215506,99.46369209837711,60.42084481717998,70.41824791472743,43.42142626727609,19.889431371827612,53.77925748613595,35.8538333658917,1.3476451097385427,2.017773785108315,17.15223526160719,17.992401296874995,1.4163896740917088,19.408790970966702,0.8053810652608057,0.0,2.4980018054066022e-14,17.026636534723004,58.26501149979456,20490.20846215506,17.15223526160719,train
SIM_04285,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,36.048,2545.57,94.77,8.52,24.76,19.757,21.112,1,NONE,,PASS,72.69611725032345,26.2054963463966,9.842503653603387,8.299809407316804,9301.00815369123,99.67395084765624,46.056657682999074,49.38414718683207,47.21711053404793,37.719731972455364,52.71793645292204,22.093654795406692,1.339724196633778,2.1577533783889593,7.884003097950756,23.46092708333334,1.2187194565753663,24.679646539908706,0.941773672731915,1.2490009027033011e-14,4.9960036108132044e-14,11.35913248991234,21.989805127391936,9301.00815369123,7.884003097950756,val
SIM_04286,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,26.2091,2792.84,77.15,8.87,24.95,18.947,25.658,1,NONE,,PASS,87.9194857247264,23.042905933079265,3.1661940669207382,14.91479726620345,23010.005398828183,99.4659630603184,56.66083531632884,72.12564117594732,41.51874942897165,20.38069928724568,52.366229448116506,37.53940837020867,1.3371095987495365,2.36886172933142,19.51687929884757,16.320397469618054,2.824319537657805,19.144717007275858,0.8308291090922105,3.1225022567582528e-15,2.4980018054066022e-14,18.393253898786675,61.08045299034085,23010.005398828183,19.51687929884757,train
SIM_04287,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,35.5881,2188.47,36.59,7.69,26.54,16.117,25.161,1,NONE,,PASS,74.8406035784231,26.63434884209279,8.953751157907194,6.876170865531557,8677.965860694178,99.685800085652,37.936045459435505,59.46214415787365,47.98981773350052,38.48420288272085,65.1691651136926,30.183730417858655,1.435655875158046,1.8661413194610479,7.399832148265118,18.663672408854165,7.281166897998117,25.94483930685228,0.9741120183065706,1.2490009027033011e-14,0.0,9.399665311587631,19.731080532911214,8677.965860694178,7.399832148265118,train
SIM_04288,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,32.1486,1589.48,71.45,9.29,21.64,11.425,22.048,1,NONE,,PASS,69.0886019110199,22.21101827396614,9.93758172603386,5.100386626058693,5130.651837949031,99.67911602372735,29.362227442741336,56.23956281474833,40.01985274588493,27.130647608262812,61.16541493167658,28.448151898991703,1.4040821168896378,1.3332128608559686,4.303452081767597,11.622332848958335,8.731158522326405,20.35349137128474,0.9163691245592899,6.2450045135165055e-15,0.0,8.100581474752971,12.707632980854886,5130.651837949031,4.303452081767597,train
