simulation_id,sampling_method,random_seed,model_version,parameter_set,topology,timestamp,feed_flow_m3h,feed_tds_mgL,feed_cod_mgL,feed_pH,temperature_C,stage1_pressure_bar,stage2_pressure_bar,feasible,failure_reason,failure_message,quality_flag,overall_recovery_pct,permeate_flow_m3h,concentrate_flow_m3h,permeate_tds_mgL,concentrate_tds_mgL,overall_tds_rejection_pct,stage1_recovery_pct,stage2_recovery_pct,average_flux_LMH,minimum_flux_LMH,maximum_flux_LMH,maximum_element_recovery_pct,maximum_polarization_modulus,feed_osmotic_pressure_bar,final_concentrate_osmotic_pressure_bar,stage1_pump_power_kW,stage2_booster_power_kW,total_power_kW,SEC_kWh_m3,water_balance_error,solute_balance_error,flux_decline_stage1_pct,flux_decline_stage2_pct,max_element_concentrate_tds_mgL,max_element_osmotic_pressure_bar,dataset_split
SIM_04289,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,28.167,2932.19,76.37,6.51,21.2,14.124,25.455,1,NONE,,PASS,78.12157827787051,22.004504953527785,6.16249504647222,11.131147786225016,13362.454608468914,99.62038108764354,37.02441149921552,65.25888484256566,39.64775667302304,28.978921330121487,61.11662996716053,33.47903782714618,1.4037017091733088,2.455770782773438,11.19133671883958,12.822586640625,7.256087257199344,20.078673897824345,0.912480146235024,6.2450045135165055e-15,0.0,13.573011712198848,31.422774501798745,13362.454608468914,11.19133671883958,train
SIM_04290,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,26.7081,1892.97,94.75,6.91,33.87,16.211,25.027,1,NONE,,PASS,89.88066567940112,24.005418070320133,2.702681929679874,9.817670864258103,18619.266370492667,99.48136151844677,50.983514614697945,79.35524295335698,43.25300553210835,29.87819491159801,61.11277330679833,44.996655544450824,1.403671640708059,1.653644224070532,16.265256337921837,14.093855096354165,4.211967094894299,18.305822191248463,0.7625704387911266,3.1225022567582528e-15,1.8735013540549517e-14,12.619915549656563,51.109738120370515,18619.266370492667,16.265256337921837,train
SIM_04291,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,32.7484,1996.28,67.32,8.17,31.0,18.134,22.751,1,NONE,,PASS,80.82458272786059,26.468757650050698,6.2796423499493095,7.336986543946812,10379.69543501355,99.63246706153713,47.755271564127824,63.29693378409211,47.691455225316574,40.616844230537204,55.929999006556805,32.369983641345904,1.3638405293434703,1.7275910927457034,8.982642404343402,19.467957267361108,3.010169693847952,22.47812696120906,0.8492324142446483,1.2490009027033011e-14,1.2490009027033011e-14,10.635766482678406,27.379143658172435,10379.69543501355,8.982642404343402,train
SIM_04292,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,34.618,2933.89,89.53,8.12,20.67,19.858,27.659,1,NONE,,PASS,81.22815810955098,28.11956377436436,6.498436225635641,10.365613326435797,15584.353524235878,99.64669386628552,46.59431486728401,64.85048016180303,50.66588067453038,42.46081940421793,64.24989670518697,32.592589821887465,1.4283442687432102,2.452770199160173,13.028722241605031,22.65165123263889,5.296677903952744,27.948329136591635,0.9939104802924136,0.0,1.2490009027033011e-14,12.967931547880285,33.91301530171952,15584.353524235878,13.028722241605031,train
SIM_04293,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,25.5236,1779.61,80.66,7.21,34.39,10.51,22.317,1,NONE,,PASS,78.05329896350727,19.922011814249743,5.601588185750255,7.026776932323731,8083.790661036119,99.60515073907634,31.60503533028447,67.91181756950236,35.89551678243197,22.82157211227481,59.62177741174836,37.80781954361673,1.3920952054130855,1.5572492384543875,7.073727867748094,8.416362788194443,7.429468705913232,15.845831494107674,0.7953931380952965,0.0,1.2490009027033011e-14,10.76280979844128,22.81722537546383,8083.790661036119,7.073727867748094,train
SIM_04294,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,31.4767,2141.51,75.85,8.4,26.12,18.03,26.577,1,NONE,,PASS,86.62163648680847,27.265632652043244,4.211067347956754,8.843072199279554,15950.00751804379,99.58706369807848,48.653026832160876,73.94517595134317,49.12726603971756,39.95846323718039,65.61732999335015,41.25179838614479,1.4392340119547846,1.8235386389768427,13.58175072781541,18.598303289062503,5.049045393402135,23.64734868246464,0.8672950664393457,6.2450045135165055e-15,0.0,11.548470579785425,39.10379583986442,15950.00751804379,13.58175072781541,train
SIM_04295,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,35.0312,1939.11,67.7,9.29,30.06,14.307,15.609,1,NONE,,PASS,56.87529590471999,19.92409865897427,15.107101341025725,6.284867219362201,4488.22897171743,99.67588908213757,34.137439493555576,34.52318925399142,35.8992768630167,33.6406016317754,38.00705490470495,14.147344604621543,1.2346086973585793,1.6729295255774588,3.8721324547541114,16.17000052083333,1.4035737555147914,17.573574276348122,0.882026061863159,0.0,3.7470027081099033e-14,8.637476189082799,11.488533599558183,4488.22897171743,3.8721324547541114,train
SIM_04296,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,39.308,2986.7,82.26,8.34,24.13,19.698,22.996,1,NONE,,PASS,68.06139053235417,26.753571390457775,12.55442860954222,8.82036445449208,9332.58143352087,99.70467859328048,40.850841857296935,46.00327296190616,48.20463313595995,42.90122492649136,53.07167951534062,20.18352453989002,1.3423590870155815,2.5263235698123045,7.894037045132249,25.50208864583333,3.025774856183537,28.527863502016867,1.0663198227131623,6.2450045135165055e-15,7.494005416219807e-14,11.106044542369721,19.163619244251432,9332.58143352087,7.894037045132249,test
SIM_04297,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,34.8714,1900.17,87.89,8.11,21.74,16.256,19.9,1,NONE,,PASS,70.16258657349339,24.466676214389175,10.404723785610825,6.0934286641510536,6354.085274543166,99.6793219204518,40.33056747200138,49.99547982544323,44.08410128718771,40.231050629411335,50.648969565463865,23.286399159923185,1.3244165359759892,1.5943518948745088,5.331442922297536,18.456112234375,2.957853375998728,21.413965610373726,0.8752298605145186,0.0,1.2490009027033011e-14,8.778800906600683,15.732872364124875,6354.085274543166,5.331442922297536,train
SIM_04298,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,35.0913,1628.01,75.74,7.12,28.4,15.623,20.131,1,NONE,,PASS,70.53272519304903,24.750850195668413,10.340449804331575,5.155864555203768,5512.465739922393,99.68330264831275,39.182521754804334,51.548016035540336,44.596126478681825,39.533465542136796,53.114900143068205,24.601831548445826,1.3426813751657545,1.3968445596354444,4.729736168074749,17.80121945052083,3.674023252779744,21.475242703300573,0.8676567686979457,6.2450045135165055e-15,3.7470027081099033e-14,7.927798932225119,14.158364004694695,5512.465739922393,4.729736168074749,train
SIM_04299,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,20.9033,2808.41,76.28,7.85,27.27,12.583,25.684,1,NONE,,PASS,87.22408272668127,18.232711684606368,2.670588315393631,15.825896514756892,21874.014578726154,99.43648197682116,41.751227901605986,78.06663245752614,32.85173276505652,23.57010337556976,58.875209461645845,42.52753692236293,1.3863345953801436,2.4006068014366577,18.69773579086195,8.397428999131943,5.729021944377386,14.12645094350933,0.7747860651707722,0.0,1.2490009027033011e-14,17.832278735652586,58.15083859725042,21874.014578726154,18.69773579086195,train
SIM_04300,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,29.3182,2851.66,71.05,8.01,31.81,16.15,21.945,1,NONE,,PASS,74.4119239126092,21.816236676546588,7.5019633234534115,10.669797843134203,11113.459208246823,99.62583906064768,42.1808132617683,55.74466274796072,39.3085345523362,34.259770731599296,49.24263589040746,25.790780025177064,1.3141114564848824,2.474413648318699,9.64325871419421,15.409106383680555,3.675777684557991,19.084884068238544,0.8748018437458387,6.2450045135165055e-15,2.4980018054066022e-14,13.953629621476207,28.450181668314368,11113.459208246823,9.64325871419421,train
SIM_04301,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,37.3975,2358.08,40.53,8.16,25.03,15.231,20.882,1,NONE,,PASS,62.37826598786722,23.327912022812644,14.069587977187355,7.00632089918475,6256.249586354757,99.70288027127219,33.270020225372626,43.6209419826055,42.032273914977736,35.53507591821,52.45029242851511,19.255413345175047,1.3377340605000907,2.0006389738395076,5.307918625546471,18.4620939453125,5.28654704444811,23.74864098976061,1.0180354318267546,0.0,1.2490009027033011e-14,9.128862389380945,13.554741759590774,6256.249586354757,5.307918625546471,train
SIM_04302,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,39.7963,1764.39,98.23,7.33,23.71,14.628,26.273,1,NONE,,PASS,70.17242440991546,27.92602853544319,11.870271464556815,4.909826473522651,5903.747189947926,99.72172668891103,31.781514383495924,56.27640320577806,50.31716853233007,36.538206390668925,73.1323069679955,28.490429494548792,1.500579271856086,1.4903145806678813,4.986675574989897,18.8130790078125,11.401399286458084,30.214478294270585,1.0819468388039115,6.2450045135165055e-15,1.2490009027033011e-14,7.175877504283614,12.611459830319186,5903.747189947926,4.986675574989897,train
SIM_04303,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,38.034,2572.5,77.0,6.85,31.23,15.528,25.224,1,NONE,,PASS,67.21943575248339,25.56624019409953,12.467759805900462,7.43547871552598,7832.390845305347,99.71096292651016,32.630607695428054,51.34205144775814,46.065297647026185,35.344136055239275,64.22377752118527,24.189858616729975,1.4281370688421284,2.2279383840093545,6.7833174743709455,19.16854171875,9.02686613864238,28.19540785739238,1.1028374779917633,6.2450045135165055e-15,1.2490009027033011e-14,9.617671058017837,16.292015684275125,7832.390845305347,6.7833174743709455,train
SIM_04304,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,20.2444,2055.3,67.75,7.69,24.45,15.261,21.7,1,NONE,,PASS,90.89961594375204,18.402081850116936,1.8423181498830628,15.653866635489736,22428.401732635408,99.23836585240647,59.73754800377852,77.39734267276617,33.15690423444493,11.348381077519328,44.8657617720593,44.47950207705274,1.2825496153563762,1.7403629484048695,18.991660277048716,10.015178822916665,1.9497046468790968,11.964883469795762,0.6501918406432765,0.0,3.122502256758253e-14,18.76456095949301,74.70592133222918,22428.401732635408,18.991660277048716,train
SIM_04305,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,35.4101,2789.78,32.22,8.45,34.44,13.933,19.697,1,NONE,,PASS,56.89084740111141,20.145105955580952,15.264994044419053,8.740977219307318,6459.8977620835785,99.6866786191274,29.54432736610158,38.81379456428973,36.29748820825397,29.619254684503822,46.810805756385584,16.3173202854471,1.2964807482480314,2.441596244279061,5.65365803551892,15.885056926215277,5.382969013089528,21.268025939304806,1.0557415774431687,6.2450045135165055e-15,3.7470027081099033e-14,10.640451548765292,14.07252263782522,6459.8977620835785,5.65365803551892,train
SIM_04306,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,30.4026,1874.81,91.16,6.8,28.16,14.385,23.21,1,NONE,,PASS,79.06020045599942,24.03635650383568,6.36624349616432,6.812562113676359,8927.611607783241,99.6366265320925,39.58857757524829,65.33801274074762,43.30875045736158,34.224442558578225,60.55954909519841,35.06850929571293,1.3993650917117162,1.6073205097883603,7.653859986139735,14.115832171874999,5.914951905671794,20.03078407754679,0.8333535939338523,0.0,1.2490009027033011e-14,9.80057282665436,23.276072825275996,8927.611607783241,7.653859986139735,val
SIM_04307,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,27.5661,2084.11,87.9,8.5,24.17,14.139,19.881,1,NONE,,PASS,76.1821649906604,21.000451783490433,6.565648216509562,8.16135278638673,8724.103193846166,99.60840105434038,41.56514344204946,59.240363693339134,37.83865186214492,32.241148304214875,48.58633420408485,29.24124972750931,1.309329802024717,1.7630979530737043,7.380343879869075,12.563393648437499,3.46326536362856,16.02665901206606,0.7631578204743892,3.1225022567582528e-15,1.2490009027033011e-14,11.494434354694173,24.534660045339614,8724.103193846166,7.380343879869075,train
SIM_04308,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,31.7978,1616.34,92.05,9.32,30.7,12.456,22.334,1,NONE,,PASS,72.37772942084457,23.014525645781315,8.783274354218683,5.325598416803459,5837.628185442053,99.67051496487103,32.75360238270383,58.923791373397194,41.46761377618255,29.881007132851494,61.032333759935504,30.40070559978839,1.4030446403281085,1.3974093378931305,5.046930805081144,12.633829026041667,7.668136570229004,20.30196559627067,0.882137042871971,0.0,6.2450045135165055e-15,8.372200022011024,15.053873718516709,5837.628185442053,5.046930805081144,train
SIM_04309,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,38.8434,2171.68,81.51,8.35,27.47,11.106,15.638,1,NONE,,PASS,43.08813944591794,16.73689835753569,22.106501642464305,6.998036634524982,3810.567173701177,99.67775930917423,21.73847748482717,27.279896013972436,30.156573617181426,24.219844742281552,38.96174785158281,10.672361948357882,1.24117289962129,1.8575708269349738,3.2594113386610193,13.612386296874998,5.258680254549771,18.871066551424768,1.1275127654060337,6.2450045135165055e-15,0.0,8.50786457232691,8.393864017613568,3810.567173701177,3.2594113386610193,train
SIM_04310,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,36.7181,2931.56,95.33,9.16,22.56,15.577,19.836,1,NONE,,PASS,58.89000165115489,21.623289696272703,15.094810303727298,8.977265629122686,7118.1547206386285,99.69377172464071,32.88887965049794,38.74338837624526,38.96088233562649,34.188587450043215,46.32967987316295,16.213509924391463,1.2930207237424318,2.466587227000998,5.989148956099857,18.56782044704861,4.02912639845371,22.59694684550232,1.0450281692982843,0.0,1.2490009027033011e-14,10.604258747154224,14.799982369901038,7118.1547206386285,5.989148956099857,train
SIM_04311,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,23.5632,2549.73,94.57,9.05,20.37,17.083,27.503,1,NONE,,PASS,91.36952025451085,21.5295827966109,2.0336172033891016,17.047040846138625,29362.842800086557,99.33141780321294,56.755512294309355,80.04258992677707,38.79204107497459,14.258831449760592,58.29870290152463,47.43127355606836,1.3819025140265353,2.129431000495043,24.522654446222536,13.147733791666662,3.8459362615007477,16.99367005316741,0.7893172019962451,3.1225022567582528e-15,1.2490009027033011e-14,18.41101429871846,75.54176895865776,29362.842800086557,24.522654446222536,train
SIM_04312,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,31.81,2373.86,34.85,7.36,31.08,14.677,19.716,1,NONE,,PASS,66.999154584455,21.312431073315135,10.497568926684862,8.035887395586427,7177.016205366461,99.66148435899395,36.70033447467215,47.8656875329926,38.40077670867592,32.98959986626549,47.50066725466088,21.54749821293608,1.3014580578819195,2.054891140186082,6.212660819669009,15.091801649305555,3.8376540958401963,18.929455745145752,0.8881884792977438,0.0,1.2490009027033011e-14,10.868172904946253,17.974788145861652,7177.016205366461,6.212660819669009,test
SIM_04313,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,24.115,1578.5,35.36,9.35,30.56,18.786,27.365,1,NONE,,PASS,95.0574532140333,22.92310484256413,1.1918951574358665,15.883974810706754,31631.488092631287,98.99372981877056,67.75179172499395,84.6734220276126,41.30289160822365,4.084026108244024,57.64810811064976,57.44110757470114,1.3769178681971177,1.364065917155891,27.334453478670092,14.881592578125002,2.4380354804513664,17.319628058576367,0.7555533239291781,3.1225022567582528e-15,1.2490009027033011e-14,16.216526898919774,92.9155938640603,31631.488092631287,27.334453478670092,train
SIM_04314,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,32.4835,1851.33,95.71,7.48,26.25,10.179,24.114,1,NONE,,PASS,66.90509447851439,21.733116364928218,10.750383635071772,5.771015293517291,5582.33621656996,99.68827733070185,24.00548640069181,56.450927897264826,39.15876822509588,22.300306357432422,66.8198647963053,28.589219329157125,1.4488791416465512,1.5771293517486682,4.755535911200107,10.338043059895831,12.32998178864843,22.668024848544263,1.0430176909706679,1.2490009027033011e-14,3.7470027081099033e-14,9.009164879058533,12.958740648386296,5582.33621656996,4.755535911200107,train
SIM_04315,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,39.3582,2156.34,36.22,9.47,21.64,16.432,20.07,1,NONE,,PASS,62.508809157183265,24.602342125702503,14.755857874297506,6.237455215909745,5741.191444270241,99.71073878813593,35.55666462796959,41.82301299834861,44.32854437063514,40.15056855781632,50.82696853223991,18.2468906627882,1.3257265923666999,1.8086797068086162,4.815556200856467,21.071327994791663,3.6002415322898833,24.671569527081544,1.0028138541048381,1.2490009027033011e-14,4.9960036108132044e-14,8.327660967346771,12.436497192855796,5741.191444270241,4.815556200856467,test
SIM_04316,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,21.6131,2613.43,46.64,8.35,23.69,19.899,23.466,1,NONE,,PASS,89.99455258886654,19.450612645584314,2.162487354415684,21.20847551693198,25929.310511999607,99.18848120986856,70.37818525753154,66.22270614369634,35.04614891096273,4.9326240315269,52.131134861364636,40.51026550190351,1.3353647458136304,2.207318355101948,21.90004822332132,14.172902893229168,0.8929724666643593,15.065875359893527,0.7745707363780023,3.1225022567582528e-15,1.2490009027033011e-14,27.166574094767583,85.92605270608561,25929.310511999607,21.90004822332132,train
SIM_04317,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,23.5375,2770.34,97.92,7.99,20.24,15.896,24.051,1,NONE,,PASS,86.60073434337309,20.38364784607144,3.1538521539285562,14.903182731378058,20578.991453537932,99.46204499334456,51.10472053283558,72.59599330928222,36.727293416344935,22.450851578276993,51.47957505049936,37.45854766402095,1.3305408108893122,2.3126507909414316,17.179126338933653,12.163289171006946,3.438631621925132,15.601920792932077,0.7654135761543315,3.1225022567582528e-15,1.2490009027033011e-14,17.82615749677894,56.38881720322356,20578.991453537932,17.179126338933653,train
SIM_04318,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,23.5027,1843.62,42.06,7.07,25.27,10.593,18.254,1,NONE,,PASS,73.83298699083667,17.35274543349537,6.149954566504628,7.796128454204052,7023.590674445816,99.57712931872055,34.440221370362664,60.08678864370951,31.26620798827995,22.772864174401324,46.400688628100745,30.429431070895397,1.2935308029730912,1.5654204987765912,5.96374134409129,7.817707997395834,4.33947458486503,12.157182582260864,0.7005913057880915,0.0,6.2450045135165055e-15,11.643832168835255,21.659914826369484,7023.590674445816,5.96374134409129,train
SIM_04319,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,27.7303,2961.72,26.43,8.45,25.35,18.119,25.773,1,NONE,,PASS,84.71041236890565,23.490451481134645,4.2398485188653545,13.382890637773519,19296.683267988767,99.54813788481782,50.53094586900993,69.09262184272062,42.32513780384621,28.588608091066327,55.478324134263865,33.884093147923615,1.3604232819752398,2.515475044844682,16.389235042103127,16.47040205642361,3.860069455615513,20.33047151203912,0.8654781083440083,0.0,1.2490009027033011e-14,16.58508707750695,48.468868630785174,19296.683267988767,16.389235042103127,train
SIM_04320,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,21.9779,2202.01,95.06,7.6,30.0,13.639,18.171,1,NONE,,PASS,80.8055457143276,17.759362031549205,4.218537968450792,11.170142221224024,11425.091190313322,99.49272972324266,47.79590240782513,63.231900998228255,31.998850507295863,24.526759301528912,40.02212491193289,30.081623045725642,1.2485046697856128,1.899365473334276,9.854825244470607,9.63498162934028,1.9847326828120926,11.619714312152372,0.6542866963075671,3.1225022567582528e-15,0.0,15.580504334490417,38.71699877130692,11425.091190313322,9.854825244470607,train
SIM_04321,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,31.292,2199.9,96.84,7.66,21.96,16.228,26.443,1,NONE,,PASS,83.76536849001054,26.2118591078941,5.080140892105901,8.395342954679743,13507.34452265641,99.61837615552163,43.180064493206444,71.42793041704809,47.22857496917856,38.150915823262864,67.11443622202817,39.85757421326209,1.451251638555775,1.8472196742223086,11.341893971885023,16.531248506944447,6.58419114039413,23.115439647338576,0.8818695214326484,0.0,1.2490009027033011e-14,10.905546666233064,32.21118947882098,13507.34452265641,11.341893971885023,train
SIM_04322,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,22.974,2971.69,30.02,8.56,21.21,12.058,23.955,1,NONE,,PASS,80.28201429051187,18.443989963102194,4.530010036897802,13.387627047578821,15016.453439844629,99.5494944947966,35.78430091222572,69.29413525104465,33.23241434793188,22.490017568140654,56.27050130753883,35.9501453380955,1.3664223484056581,2.488937417574692,12.577022786931842,8.810489114583334,6.3247999272544,15.135289041837733,0.8206081803403914,6.2450045135165055e-15,1.2490009027033011e-14,16.031655670500317,38.938261904277375,15016.453439844629,12.577022786931842,train
SIM_04323,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,32.0999,1796.42,56.73,7.13,30.81,17.618,21.801,1,NONE,,PASS,81.14367505812274,26.047038549982343,6.052861450017658,6.723382438987693,9497.950453872973,99.62573438065778,48.01277939152431,63.72892275990796,46.931600990959176,40.28898179885417,54.532101464025786,33.000923586544026,1.3532921504954696,1.553660044152218,8.214441011300176,18.50731994878472,2.684541309777349,21.191861258562067,0.8135996427346799,0.0,1.2490009027033011e-14,10.03834152407447,26.118780099768657,9497.950453872973,8.214441011300176,test
SIM_04324,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,36.1621,2168.11,70.72,7.22,34.15,14.285,26.352,1,NONE,,PASS,71.72672143669108,25.937888732657665,10.224211267342335,6.487366043577225,7651.948889425678,99.70078243061573,32.13291848312211,58.34021747895903,46.734934653437236,33.21209344497333,70.055992156424,29.62204177781996,1.4751572253219782,1.8957259387118008,6.6906190144324835,16.66438717621528,10.666466677681766,27.330853853897047,1.0537038744979093,0.0,2.4980018054066022e-14,9.01475433823713,16.9898623286814,7651.948889425678,6.6906190144324835,train
SIM_04325,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,36.7931,1574.52,44.56,6.71,22.91,17.739,24.098,1,NONE,,PASS,79.55009772152486,29.268947004778365,7.524152995221638,5.1090346296713856,7679.5269560406505,99.67551795914493,43.711583131969256,63.66943073488757,52.73684145005111,46.294669122628164,65.0414975206958,34.18125163238914,1.4346382091180567,1.3263544414198947,6.46913007529172,21.36778445572917,4.896392921073806,26.264177376802976,0.8973393327923673,6.2450045135165055e-15,0.0,7.678432462218472,18.815390077477623,7679.5269560406505,6.46913007529172,train
SIM_04326,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,29.7819,1759.33,44.43,7.72,29.04,12.899,20.321,1,NONE,,PASS,72.29703030838057,21.531429269411593,8.25047073058841,6.197753030150203,6334.516581246602,99.64772083519577,35.792284217086376,56.85414228831437,38.795368052993865,30.399292207229824,53.269777673802615,28.3457359371112,1.343836903477754,1.5127218384761465,5.446597039009733,12.290979789062499,5.226755906512095,17.517735695574594,0.8135890783832446,0.0,6.2450045135165055e-15,9.364516709292703,17.20353001143501,6334.516581246602,5.446597039009733,train
SIM_04327,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,38.5285,1995.29,56.33,8.75,33.34,17.101,25.948,1,NONE,,PASS,74.60333952384521,28.7435476684447,9.784952331555298,5.92851646920198,7839.090224476568,99.7028744458599,38.32513828337473,58.82169855062879,51.790175979179644,42.32763902240014,68.62318982339742,29.93657209727519,1.4634642693951854,1.7400190970122194,6.83618255681682,21.522113745659723,7.670799458335667,29.19291320399539,1.0156336142195839,6.2450045135165055e-15,1.2490009027033011e-14,8.445501320228939,17.668357221628423,7839.090224476568,6.83618255681682,test
SIM_04328,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,35.1919,2562.22,92.18,7.76,21.52,17.298,19.519,1,NONE,,PASS,66.5948901349614,23.43600714140548,11.75589285859452,8.213076090488482,7653.770699544096,99.67945468810295,40.37011436108174,43.97924881607304,42.22703989442429,37.40014798243178,45.45259796125867,19.05608307086882,1.286736914914768,2.1482460385684594,6.417162689155089,19.89900324739583,1.946202793515204,21.845206040911034,0.9321214961705698,0.0,1.2490009027033011e-14,10.710098225001321,17.716148999206506,7653.770699544096,6.417162689155089,train
SIM_04329,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,38.4419,1785.52,99.88,9.42,27.15,18.115,23.456,1,NONE,,PASS,74.93794160820026,28.807568575082737,9.634331424917265,5.426158130154478,7108.170130876974,99.69610208061772,42.02635777499127,56.76990882420625,51.90552896411304,46.41477349411343,61.85278925037894,28.336984981490374,1.4094529868935954,1.5256388207236726,6.073580971355337,22.827214004340277,4.4812224994007,27.308436503740978,0.947960478947243,0.0,3.7470027081099033e-14,8.022670446483835,16.76822862505525,7108.170130876974,6.073580971355337,train
SIM_04330,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,25.3099,1750.99,36.01,8.32,27.54,18.67,21.644,1,NONE,,PASS,91.44395125826699,23.144372619516115,2.165527380483879,11.437724558876672,20342.694919907488,99.3467852723958,63.59803265891011,76.49564194824416,41.701572287416425,15.78614904972388,51.99915909433253,42.25837783157076,1.3343862303203704,1.498077669917313,17.404403797539548,15.517033917534723,1.0953591821452069,16.61239309967993,0.7177724526294483,6.2450045135165055e-15,0.0,15.301230737966263,66.03963770453191,20342.694919907488,17.404403797539548,val
SIM_04331,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,36.9308,2897.77,54.92,9.29,28.11,15.312,20.191,1,NONE,,PASS,58.49674716070681,21.60331670042631,15.327483299573696,8.807683859965158,6969.617062648972,99.69605303871718,31.939094500233654,39.0204221725559,38.924894955723076,33.41054973495459,47.53353756560403,16.39316190155617,1.3016956915009623,2.483916905953302,5.974231788559608,18.33556515625,4.6509285825622175,22.986493738812214,1.064026142724585,0.0,4.9960036108132044e-14,10.531923487236462,14.560258866001046,6969.617062648972,5.974231788559608,train
SIM_04332,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,29.7227,2989.82,63.87,6.84,22.53,18.244,27.838,1,NONE,,PASS,84.84324511970202,25.21770321719367,4.504996782806328,12.561367242909114,19655.675320528393,99.57986209059713,47.98185070252035,70.86256415309964,45.43730309404265,34.272644790054144,62.748677070747405,36.01922429037509,1.416483943972064,2.51535143715485,16.53642398731034,17.78279211892361,5.392092963358138,23.174885082281747,0.9189926966259516,0.0,1.2490009027033011e-14,15.124945336245837,45.38108787311535,19655.675320528393,16.53642398731034,train
SIM_04333,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,34.3354,2252.02,76.54,7.88,31.06,19.592,27.628,1,NONE,,PASS,85.24593786138949,29.26953374845953,5.065866251540473,8.519820177534795,15214.502814863166,99.62168097185928,48.728418018872894,71.2237041095369,52.737898645873024,43.36707097082871,67.73158500145985,38.78129075587972,1.456234795104327,1.9492942821564565,13.169307263197526,22.14961155381944,5.1871567089417905,27.336768262761233,0.9339666459223998,0.0,1.2490009027033011e-14,11.375215012511285,35.97215985733391,15214.502814863166,13.169307263197526,train
SIM_04334,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,37.9997,1612.08,40.57,8.72,27.13,12.694,18.187,1,NONE,,PASS,55.748227302295284,21.1841591301903,16.815540869809702,4.779651362133955,3636.951315122927,99.70351028719828,28.35271259376324,38.2366390973056,38.16965609043297,31.135611927601857,48.93380232114981,16.44212863427292,1.3118591991358766,1.3773511528610898,3.1073886449706096,15.411979019965276,5.618147834774777,21.030126854740054,0.9927288935801691,6.2450045135165055e-15,1.2490009027033011e-14,7.147519605996658,8.62217182954196,3636.951315122927,3.1073886449706096,train
SIM_04335,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,37.5809,2067.13,64.66,7.78,30.59,13.918,14.653,1,NONE,,PASS,50.06546924031481,18.81505392973347,18.765846070266523,6.581970155196906,4133.081205246427,99.6815889588368,30.420135754901533,28.234222211488717,33.900998071591836,31.471133698915896,35.797712676307846,12.222648979821901,1.2195506842459605,1.7864935730463183,3.571968386144689,16.839309697048613,1.0759116650858407,17.915221362134453,0.9521748611000785,6.2450045135165055e-15,1.2490009027033011e-14,8.366269815428566,10.026032506181533,4133.081205246427,3.571968386144689,train
SIM_04336,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,36.9105,2145.96,45.03,8.25,34.8,19.81,23.39,1,NONE,,PASS,77.2212895239384,28.50276406973328,8.407735930266716,6.991047540460574,9397.201940766421,99.67422284010603,46.52878445480515,57.40005114189219,51.35633165717709,44.096896341913954,57.2157504990764,27.959870953691663,1.3736152320127102,1.88032755621924,8.233992134326838,24.09018891927083,2.761738432140653,26.851927351411483,0.9420815218382697,6.2450045135165055e-15,1.2490009027033011e-14,10.160020623161278,22.928746093043408,9397.201940766421,8.233992134326838,train
SIM_04337,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,23.2894,1642.41,83.3,7.79,25.98,17.326,23.877,1,NONE,,PASS,93.8199098031923,21.850094073704668,1.43930592629533,13.658064710381277,26368.482726184528,99.16841320313556,63.86521938573496,82.89711438190396,39.369538871539945,9.741183927174614,52.45927398151276,52.352223888036,1.3378007971949173,1.397890750442984,22.442787188429776,13.191463883680555,2.045744123203015,15.23720800688357,0.6973520551209285,0.0,0.0,15.516218772298037,81.43095931787482,26368.482726184528,22.442787188429776,test
SIM_04338,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,34.2528,1671.22,45.46,8.34,26.03,15.6,21.918,1,NONE,,PASS,74.7074747847915,25.589401923085067,8.663398076914937,5.44615618391692,6591.478312492481,99.67412093058263,39.89510165226182,57.91936113280145,46.10703049204517,39.22034158916222,58.26957866490246,29.301516489692208,1.3816789883128646,1.4226493239961377,5.611087807351892,17.348508,4.838088495994706,22.186596495994706,0.8670228621474512,6.2450045135165055e-15,3.7470027081099033e-14,8.22609514311585,16.728828936364888,6591.478312492481,5.611087807351892,val
SIM_04339,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,26.6297,2659.88,36.55,6.91,33.69,10.12,20.092,1,NONE,,PASS,62.573429366338,16.66311651996771,9.966583480032284,9.895787273257271,7090.384776406853,99.62796113834995,25.04623052264344,50.06712685081367,30.023633369311188,18.609976463312353,49.26944298838099,23.049207994882117,1.3143071372002162,2.3222324941501435,6.190325098801258,8.420486822048609,7.2230119545913904,15.64349877664,0.938809901370738,6.2450045135165055e-15,4.9960036108132044e-14,13.102832903966306,18.11962000822876,7090.384776406853,6.190325098801258,train
SIM_04340,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,32.4364,2979.55,31.93,7.6,26.65,19.042,23.604,1,NONE,,PASS,76.93041720660655,24.953457846803726,7.48294215319628,10.721458059878504,12879.73850326764,99.6401651907208,46.584302083936564,56.81123023114921,44.961185309556264,35.98112907976579,51.96627892568989,26.244064432773655,1.3341425565787997,2.541639702532984,10.986778116879323,20.30513008680556,3.0152278037325018,23.32035789053806,0.9345541621409055,6.2450045135165055e-15,2.4980018054066022e-14,13.972814016174596,30.760620495422327,12879.73850326764,10.986778116879323,train
SIM_04341,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,27.0951,2276.14,42.96,6.9,31.87,10.49,21.328,1,NONE,,PASS,68.51408875702019,18.563960862803377,8.53113913719662,8.292762014901149,7211.029314512629,99.63566555594554,27.688306267263872,56.45806422492098,33.44857813117726,21.10637621373927,54.64726211022017,27.802944121644618,1.354158047997463,1.9754178209339985,6.258312676358099,8.915746143229166,7.679338389728994,16.59508453295816,0.8939409351055972,3.1225022567582528e-15,2.4980018054066022e-14,11.724735962114496,18.75845084489005,7211.029314512629,6.258312676358099,train
SIM_04342,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,25.5419,2615.26,87.29,6.61,28.38,14.304,20.467,1,NONE,,PASS,76.51792399421386,19.54413162867811,5.997768371321891,10.994316325360254,11101.434884837829,99.57960905128515,42.27948990069051,59.31762216691314,35.214651583203796,29.803129689012625,46.28476085148841,28.14646487370322,1.292698159497685,2.243763499043773,9.524481077067035,11.7871877578125,3.385239468415423,15.172427226227923,0.7763162628297406,0.0,2.4980018054066022e-14,14.549998927870226,31.404494286032623,11101.434884837829,9.524481077067035,train
SIM_04343,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,35.2951,1500.27,68.69,7.85,24.63,18.779,25.915,1,NONE,,PASS,86.89066161286007,30.668145906920575,4.626954093079428,5.683185827352732,11406.61563592579,99.6211891307996,48.743722294352274,74.42393600560764,55.257920553010045,49.3609543189591,69.58499861650986,44.29757313737483,1.471303224409385,1.2711494979496893,9.664602864092558,21.77235843142361,4.76520766070414,26.537566092127747,0.8653136766947257,6.2450045135165055e-15,3.7470027081099033e-14,8.169091914663547,28.541537988723313,11406.61563592579,9.664602864092558,train
SIM_04344,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,27.2368,2314.38,61.75,9.22,24.11,18.64,26.405,1,NONE,,PASS,90.36970795386974,24.61381661597959,2.62298338402041,12.774392979592951,23912.41934658469,99.44804254359298,56.49134027489997,77.86580394115292,44.34921912789115,22.42721514574844,58.818574956705156,42.88188767925907,1.385898570472501,1.9575047328290254,20.22514627862835,16.670009180555553,3.380234787567001,20.050243968122555,0.8145930507626229,3.1225022567582528e-15,0.0,15.43547054147244,61.870522768944106,23912.41934658469,20.22514627862835,train
SIM_04345,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,33.8012,2560.45,99.24,9.12,29.53,16.344,16.869,1,NONE,,PASS,61.50667146325854,20.789993034638947,13.01120696536106,8.554946350889221,6638.0025692379395,99.66588113999924,38.87687053424261,37.02330218823902,37.45944690925937,31.307203244540542,41.69748714496235,16.61134293451598,1.26017699588145,2.2051173401665487,5.716797660370904,17.99297732291667,0.6994389741685765,18.692416297085245,0.8991064242273263,6.2450045135165055e-15,0.0,11.079355339257285,16.38749784588592,6638.0025692379395,5.716797660370904,train
SIM_04346,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,21.5744,2221.94,69.04,8.27,25.25,12.513,17.047,1,NONE,,PASS,76.93967000917627,16.599272166459723,4.97512783354028,10.850752730036445,9599.131788386549,99.51165410721998,43.75623382494441,58.99931395232362,29.908598498125627,25.767496708855834,38.104833620280225,27.707297365234496,1.2352793978879504,1.886526133710513,8.150090902419757,8.614590499999998,2.0999002557958777,10.714490755795875,0.6454795516544055,6.2450045135165055e-15,3.122502256758253e-14,15.031242184649738,32.37735410254669,9599.131788386549,8.150090902419757,val
SIM_04347,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,34.9209,2281.15,31.15,8.05,26.0,17.907,19.266,1,NONE,,PASS,69.60008208292227,24.304975064095206,10.615924935904795,7.46301971453238,7486.71670219958,99.67283958904358,43.33348119196195,46.35294604904237,43.79274786323461,36.957418202971084,47.82822123540961,20.484572437539907,1.3038280253594565,1.9416660214153578,6.3725329034144025,20.4841998046875,1.2429625411417662,21.727162345829264,0.8939388865255803,0.0,1.2490009027033011e-14,10.388900806839075,18.498431938999257,7486.71670219958,6.3725329034144025,train
SIM_04348,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,35.1825,1660.62,69.21,8.09,23.86,18.49,27.394,1,NONE,,PASS,87.11274695602648,30.648442197804016,4.534057802195971,6.291043624354484,12843.231163685594,99.62116296176401,47.36108055798851,75.5176337573372,55.22241837442165,47.68233632574013,73.08742157406823,45.25405333834324,1.5002052171712112,1.403372673126823,10.85368094432632,21.349852669270827,6.015040277324367,27.364892946595194,0.8928640734815524,1.2490009027033011e-14,0.0,8.62719712531649,30.702398014493177,12843.231163685594,10.85368094432632,val
SIM_04349,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,38.1321,2771.02,47.35,7.3,32.17,10.535,19.485,1,NONE,,PASS,45.59194354184564,17.38516550332012,20.74693449667989,8.644402216400422,5085.788813555853,99.68804259022308,18.70118301701133,33.07644750902223,31.324622528504722,20.261755148991256,48.54608615386485,13.487530465442955,1.3090371313090334,2.4072799225818664,4.418198822586794,12.607094554687501,10.118364381709728,22.72545893639723,1.3071753002326756,1.2490009027033011e-14,2.4980018054066022e-14,10.15629003981599,9.962853411639175,5085.788813555853,4.418198822586794,train
SIM_04350,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,29.265,1836.03,63.9,8.57,22.87,12.247,16.025,1,NONE,,PASS,62.28133644362307,18.22663311022629,11.03836688977371,6.642117998059166,4856.728811201308,99.63823477840454,33.93681079316978,42.90517304835591,32.840780378786114,28.292995691993145,39.99084267512815,18.80017934221557,1.2482877562017964,1.5464379792601857,4.090690178596686,11.415128255208332,2.838249400513537,14.253377655721868,0.782008260632888,0.0,1.2490009027033011e-14,9.566931204915711,13.63864022129843,4856.728811201308,4.090690178596686,train
SIM_04351,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,34.6071,2256.83,74.96,7.46,22.6,12.919,19.208,1,NONE,,PASS,58.80118934813965,20.349386398900037,14.257713601099967,7.102190242721064,5467.764219464894,99.68530238242485,29.472136536898162,41.58505783545478,36.66556107909917,29.110464237894757,48.62104802307959,18.106772697436664,1.309582282162359,1.899132557982408,4.601148092039298,14.306370861979168,5.711220189792954,20.017591051772122,0.9836950687050765,0.0,1.2490009027033011e-14,9.28907852751713,12.383295442141302,5467.764219464894,4.601148092039298,train
SIM_04352,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,38.9622,2231.06,58.06,9.21,28.49,11.274,23.438,1,NONE,,PASS,56.13585061440786,21.871762388086818,17.09043761191318,6.286014842353597,5078.25028707878,99.71824985243097,21.92372004531373,43.818853291870575,39.40858087943571,24.48729487486499,63.11660912830994,19.711728930611173,1.419381635421826,1.9148372250589514,4.358476548306524,13.881298390625,13.323641017362474,27.204939407987474,1.2438384673932608,0.0,3.7470027081099033e-14,8.602414228348339,10.163997812243739,5078.25028707878,4.358476548306524,train
SIM_04353,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,35.694,2039.22,37.49,8.83,34.45,16.13,23.09,1,NONE,,PASS,72.17751588873533,25.763042521325186,9.930957478674813,6.358908719261728,7312.899486300836,99.68816955898522,38.232033924265316,54.95645092611421,46.41989643482016,38.963048689390945,59.48176435007885,26.777155688788035,1.3910130270499625,1.784769323393591,6.4004073460492155,18.73532203125,5.672627165973925,24.407949197223925,0.9474016578989227,0.0,4.9960036108132044e-14,9.123560287343984,17.49250355208773,7312.899486300836,6.4004073460492155,train
SIM_04354,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,37.4963,2745.14,82.43,7.72,23.64,16.529,21.205,1,NONE,,PASS,63.160470101434264,23.682839350644095,13.813460649355909,8.21585141939319,7437.529298459775,99.70071284454005,35.34676701444775,43.01981788474818,42.671782613773146,37.60537761597125,50.80473345553477,18.673673754620427,1.3255628734107714,2.3181708554738556,6.280722898075275,20.20080613628472,4.314840793229279,24.515646929514,1.03516502251016,1.2490009027033011e-14,2.4980018054066022e-14,10.203877882198666,15.634436701765091,7437.529298459775,6.280722898075275,train
SIM_04355,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,27.5729,1654.28,76.85,9.16,27.31,11.959,20.982,1,NONE,,PASS,76.49018550163096,21.090562358179202,6.482337641820789,6.233334857780528,7016.270207996664,99.62319952742095,35.539757383138024,63.52819421095516,38.001013257980546,27.910909651226977,55.95860300792819,33.89796893408465,1.3640572280647847,1.4142538242830596,5.998251187140376,10.479377436631943,5.846142957444766,16.325520394076708,0.7740675718751261,9.367506770274758e-15,1.8735013540549517e-14,9.584832621059947,19.722851449734364,7016.270207996664,5.998251187140376,train
SIM_04356,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,29.9868,2428.69,63.81,9.4,25.63,13.115,14.62,1,NONE,,PASS,55.914898375639865,16.767088746106374,13.219711253893623,8.983032734760606,5497.701166772544,99.63012847523724,33.56293187249316,33.643818327817435,30.21097071370518,27.744065727271014,32.532846791340724,13.657581395332056,1.1976341761053875,2.064692057944033,4.67373766762531,12.600442947916665,1.3523679064924228,13.952810854409089,0.8321546492469772,0.0,1.2490009027033011e-14,11.205549020113859,14.71983406427359,5497.701166772544,4.67373766762531,test
SIM_04357,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,31.0165,1839.9,82.04,7.8,33.95,17.34,24.963,1,NONE,,PASS,86.24780021009501,26.75104895216412,4.265451047835873,7.58422918528278,13331.385503216798,99.58779122858401,48.35798078194551,73.37013540884729,48.20008820209751,40.834262745076316,63.116653426991114,41.4664211884715,1.4193819846577633,1.607702605176715,11.64895005388159,17.58328615885417,4.489918612818364,22.073204771672533,0.8251341773978117,6.2450045135165055e-15,3.7470027081099033e-14,10.613473420867763,35.303504656959504,13331.385503216798,11.64895005388159,val
SIM_04358,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,29.7785,2978.24,57.88,9.2,34.5,16.811,17.127,1,NONE,,PASS,65.5804003640941,19.528859522421765,10.249640477578238,11.151352421744122,8631.497547509507,99.6255724044488,42.995203445857996,39.61981847752961,35.18713427463381,26.23426826823182,41.32463531807023,18.77588189851386,1.2575699163897187,2.607043581865393,7.555700777345528,16.334489526909724,0.45149245763459395,16.785981984544318,0.8595474797323288,0.0,1.2490009027033011e-14,14.45442505713154,23.219422157890204,8631.497547509507,7.555700777345528,train
SIM_04359,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,36.7071,2133.24,55.32,8.9,28.46,17.863,20.513,1,NONE,,PASS,69.82282845213327,25.629935462753007,11.077164537246988,6.647658808309992,7053.671061311458,99.68837735986996,41.7706986645433,48.1752814205734,46.18006389685227,41.93434476676821,50.45365285935125,21.88345936823775,1.3229805119554552,1.8306998028451644,6.053305873355803,21.475883966145833,2.3007045971726723,23.776588563318505,0.9276881948404474,0.0,1.2490009027033011e-14,9.411216809547012,16.88541385959142,7053.671061311458,6.053305873355803,train
SIM_04360,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,23.2845,2608.32,91.26,8.84,27.95,15.266,17.819,1,NONE,,PASS,77.62010731299614,18.073453887294587,5.2110461127054135,12.589629908631817,11611.083002482868,99.51732801540332,49.675289910282736,55.52901815607938,32.56478177890917,22.286961822136178,37.829974029540935,24.317410802196846,1.2333949605695433,2.2346180715925725,9.947527875456064,11.523199908854167,1.2218307268709436,12.745030635725112,0.7051795807930608,0.0,1.2490009027033011e-14,17.161614353482367,37.84243153340636,11611.083002482868,9.947527875456064,train
SIM_04361,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,20.9074,2445.36,40.47,8.03,28.31,11.203,22.194,1,NONE,,PASS,83.06612516281885,17.366967052291187,3.540432947708821,12.336589895933548,14380.125613362383,99.49551027677178,37.59478699009212,72.8646470055432,31.291832526650786,21.54532446697731,53.16534262192973,39.16833535518534,1.343057613151505,2.0975106684009153,12.334571141661291,7.397263164930555,5.1831335125972195,12.580396677527775,0.7243865114529637,9.367506770274758e-15,1.2490009027033011e-14,15.700362405893628,42.0569368362919,14380.125613362383,12.334571141661291,train
SIM_04362,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,35.6965,1713.94,87.67,8.48,32.49,15.704,27.413,1,NONE,,PASS,80.5654178495683,28.759034382671153,6.93746561732884,5.570944615694713,8795.927445006728,99.67496268155858,38.35441480511069,68.47368373746433,51.81807996877686,39.326073091889036,74.98379248337173,38.77490491917601,1.5160902475730456,1.4905188925497668,7.64933196861006,18.208623519965276,9.290369483467353,27.49899300343263,0.956186241774593,6.2450045135165055e-15,1.2490009027033011e-14,8.105720863175609,20.818633004243416,8795.927445006728,7.64933196861006,train
SIM_04363,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,25.8407,1669.48,89.92,6.51,24.72,17.71,26.735,1,NONE,,PASS,94.29853255675931,24.3674009023945,1.4732990976055016,12.367612983684326,29077.03216668347,99.25919370200995,59.66797115187521,85.86367310032855,43.90522685116126,14.906341678518956,63.39321314230404,55.04489599569917,1.4215639643663143,1.4149453483380745,24.64384802916198,14.981100962673612,3.428791476799693,18.409892439473303,0.7555131757061635,3.1225022567582528e-15,0.0,13.31940699835053,76.48590292298728,29077.03216668347,24.64384802916198,val
