simulation_id,sampling_method,random_seed,model_version,parameter_set,topology,timestamp,feed_flow_m3h,feed_tds_mgL,feed_cod_mgL,feed_pH,temperature_C,stage1_pressure_bar,stage2_pressure_bar,feasible,failure_reason,failure_message,quality_flag,overall_recovery_pct,permeate_flow_m3h,concentrate_flow_m3h,permeate_tds_mgL,concentrate_tds_mgL,overall_tds_rejection_pct,stage1_recovery_pct,stage2_recovery_pct,average_flux_LMH,minimum_flux_LMH,maximum_flux_LMH,maximum_element_recovery_pct,maximum_polarization_modulus,feed_osmotic_pressure_bar,final_concentrate_osmotic_pressure_bar,stage1_pump_power_kW,stage2_booster_power_kW,total_power_kW,SEC_kWh_m3,water_balance_error,solute_balance_error,flux_decline_stage1_pct,flux_decline_stage2_pct,max_element_concentrate_tds_mgL,max_element_osmotic_pressure_bar,dataset_split
SIM_04364,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,28.7942,2294.76,54.45,7.52,30.77,14.405,21.119,1,NONE,,PASS,74.6603401239913,21.497847655982305,7.296352344017697,8.549033620296814,9030.81285865396,99.62745412939493,39.66145336425568,58.004192528897306,38.73486064140956,32.07736299816456,51.22885205177426,28.26501577310153,1.3286891860056353,1.984395489807683,7.809402423787301,13.38905305034722,4.321782946603136,17.710835996950358,0.823842287859077,6.2450045135165055e-15,0.0,11.811697487515163,24.163605141206432,9030.81285865396,7.809402423787301,train
SIM_04365,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,23.6968,2263.66,66.56,8.62,23.7,18.741,26.711,1,NONE,,PASS,92.469173335866,21.912235067053494,1.7845649329465063,17.476090992632507,29844.00124134495,99.22797191306854,64.10091242813763,79.0222337850262,39.48150462532161,8.48372538257883,52.72306817181643,47.61918668141262,1.339762383761989,1.9119649635523397,25.20726820532416,14.5864911875,2.4870969639930154,17.073588151493016,0.7791805856064539,0.0,6.2450045135165055e-15,19.578652272196248,83.90889286842778,29844.00124134495,25.20726820532416,train
SIM_04366,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,36.0215,1517.1,50.79,7.09,28.54,17.232,27.318,1,NONE,,PASS,84.63583223698515,30.487096309245608,5.534403690754404,5.273905863766268,9845.221747201138,99.6523692661152,43.27018024553887,72.91694592100893,54.931705061703795,44.86840946715255,75.1656146504795,43.36937785619042,1.5176220956402027,1.3022872931890233,8.451194502675023,20.28554524739583,7.475779298360469,27.7613245457563,0.9105926082352853,6.2450045135165055e-15,4.371503159461554e-14,7.676647645102248,23.800563322530433,9845.221747201138,8.451194502675023,test
SIM_04367,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,26.7815,2649.44,73.46,8.62,32.92,18.736,22.255,1,NONE,,PASS,84.0608107288737,22.512746025353312,4.268753974646681,12.675879449376195,16555.324791506056,99.52156382294461,55.35600322590122,64.29712744631826,40.563506351987954,23.311387459206355,48.47417000913012,30.444192179127576,1.3085143433716047,2.3073131008452505,14.417506257997946,16.48061906684028,1.6477320032063636,18.128351070046644,0.8052483268647429,6.2450045135165055e-15,0.0,17.328132808594948,48.337843136684164,16555.324791506056,14.417506257997946,test
SIM_04368,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,36.5268,1538.13,52.99,7.58,21.73,18.171,18.243,1,NONE,,PASS,71.90706662333415,26.26535041137202,10.26144958862799,4.921857127594041,5462.5510847891555,99.68001032893227,45.40045178363341,48.547315326970406,47.3249556961658,40.05915749365573,51.709908973564154,22.413551908928376,1.3322441333139292,1.2905357518256386,4.583239044225344,21.761031343750002,0.3614753534743564,22.12250669722436,0.8422696195077624,6.2450045135165055e-15,1.2490009027033011e-14,7.718910853889335,14.490833449959496,5462.5510847891555,4.583239044225344,train
SIM_04369,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,29.6579,2987.92,30.65,6.92,33.37,13.415,24.124,1,NONE,,PASS,70.7506110041384,20.983145460996365,8.674754539003638,10.39857497337557,10190.171648003738,99.65197947155963,32.32295630222137,56.78092984309588,37.80746929909255,26.73769382399221,57.882770030846636,27.309010116191946,1.3787136954275683,2.605910296268795,8.887344111716274,12.77117574045139,7.777044172645506,20.548219913096897,0.9792726238919751,0.0,0.0,13.054176024168434,23.914562193208496,10190.171648003738,8.887344111716274,val
SIM_04370,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,37.8095,2124.6,55.94,7.83,30.87,12.072,24.99,1,NONE,,PASS,62.62176944060096,23.67697791664402,14.132522083355983,6.0102007685100505,5673.987971585577,99.7171137734863,25.022828060722535,50.14718534639992,42.661221471430665,27.13635196691672,67.85264918022078,23.844051389221764,1.4572143309458305,1.8378540153031826,4.908199932392222,14.5182572265625,13.158425883483572,27.67668311004607,1.1689280282088033,6.2450045135165055e-15,1.2490009027033011e-14,8.484546666282686,11.875358853981778,5673.987971585577,4.908199932392222,train
SIM_04371,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,34.9602,2043.79,40.89,8.47,24.99,19.752,27.869,1,NONE,,PASS,86.77890899165567,30.338080141300804,4.622119858699195,7.869816858155873,15406.902936416134,99.61494004481108,49.49009748736693,73.82475445277767,54.66320746180325,44.9972877447386,70.28142970911583,41.87415930093802,1.4770054844455183,1.73375687674333,13.069749786097631,22.746890546875,5.252749836518888,27.99964038339389,0.9229206414177977,0.0,4.9960036108132044e-14,10.414420257968397,35.97556576328122,15406.902936416134,13.069749786097631,train
SIM_04372,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,37.7354,2959.6,75.49,7.28,33.67,13.042,16.184,1,NONE,,PASS,45.143251599495194,17.034986564075908,20.700413435924087,9.66355693495322,5387.190532336037,99.67348435819187,24.968447376068458,26.888426958916376,30.69366948482146,26.73371142829413,36.30332619427742,10.32725515251649,1.2229804629015337,2.5837373534271197,4.703029263557761,15.760753220486109,3.5313172145761462,19.292070435062254,1.13249695633727,6.2450045135165055e-15,4.9960036108132044e-14,10.326150227508329,11.258794233990866,5387.190532336037,4.703029263557761,train
SIM_04373,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,28.3403,1745.81,91.35,9.38,30.46,18.584,25.238,1,NONE,,PASS,91.87857241399911,26.038663057844587,2.3016369421554117,9.835040842369828,21385.078996104286,99.43664884252182,57.31606486830139,80.97310484391203,46.91651001413439,25.137572542799408,60.45508759600458,45.4050334891918,1.3985533998512119,1.508150659233612,18.473900931795296,17.290289105034724,2.9838662994717633,20.274155404506487,0.7786173721541573,0.0,0.0,12.492290687690414,58.41942582106071,21385.078996104286,18.473900931795296,train
SIM_04374,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,37.549,1771.22,68.96,8.81,21.81,12.2,16.819,1,NONE,,PASS,51.85423979580693,19.470748500927545,18.078251499072465,5.434048691417125,3673.0175364577995,99.69320306390979,26.873121100139898,34.161335847351225,35.08242973140098,29.09412714238288,44.09400990844848,14.163772657771773,1.2770636056140534,1.4865082084991688,3.0826044861202524,14.585113741319443,4.832871152842084,19.417984894161528,0.9972901089671256,1.2490009027033011e-14,4.9960036108132044e-14,7.560473920052754,8.577428092673617,3673.0175364577995,3.0826044861202524,test
SIM_04375,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,20.5044,2267.64,74.6,6.55,30.53,14.745,22.913,1,NONE,,PASS,89.8952459271944,18.432480805895647,2.0719191941043555,15.671845037435242,22301.89611865104,99.30889184185165,55.12842228686837,77.48072479776332,33.211677127739904,14.524709324028708,48.62320702736875,43.83345693129348,1.3095979866146674,1.9593949280190142,19.27035249867341,9.776433843749999,2.7531660615732205,12.52959990532322,0.679756568704285,0.0,1.2490009027033011e-14,18.721035514343324,70.12803101232478,22301.89611865104,19.27035249867341,train
SIM_04376,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,39.7498,1832.06,86.85,6.96,24.28,13.406,17.898,1,NONE,,PASS,53.498144339610555,21.265405378706518,18.48439462129349,5.338526534295489,3933.615038350397,99.70860525668944,28.38246488609656,35.06917602451551,38.31604572739913,32.56806803165457,46.969886350738044,14.644208564592704,1.2976268141872622,1.5504442098101456,3.3289579270506895,17.104490762152775,4.8850000312192705,21.989490793372045,1.034049922950943,6.2450045135165055e-15,2.4980018054066022e-14,7.335506569818641,8.759655890944742,3933.615038350397,3.3289579270506895,val
SIM_04377,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,39.0857,1691.89,71.7,6.73,20.06,10.942,16.354,1,NONE,,PASS,46.590720779956676,18.210309351891528,20.87539064810847,5.204869234588483,3163.2424900314563,99.69236361497565,22.733853221755975,30.876222709371763,32.811368201606356,25.65752805916821,43.55093698255753,12.52300453365438,1.2732172342233525,1.4115055207256266,2.6390215900994023,13.474727217881947,6.14696125035086,19.621688468232808,1.077504400890075,6.2450045135165055e-15,0.0,7.33551700508055,7.2700409125816225,3163.2424900314563,2.6390215900994023,train
SIM_04378,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,24.148,1704.32,65.18,8.9,21.33,16.912,18.633,1,NONE,,PASS,88.55974058916088,21.38540615747057,2.762593842529435,10.001271036751302,14820.143839639324,99.4131811492706,60.10561062797935,71.32363825861039,38.53226334679382,19.78908067484612,46.672528139420216,35.98570282063021,1.2954853756468196,1.428034252725271,12.417663955900517,13.330660243055556,0.7262068230208706,14.056867066076427,0.6573112038447742,3.1225022567582528e-15,6.2450045135165055e-15,14.231301442224813,51.67831629465316,14820.143839639324,12.417663955900517,val
SIM_04379,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,20.6042,1921.61,84.19,7.91,22.37,15.135,26.89,1,NONE,,PASS,94.00274142878881,19.368512849470502,1.2356871505295004,18.232562182081853,31755.69085612239,99.05118300893095,59.37355576245827,85.23804215760207,34.8982213503973,6.269589760243272,58.911114870802415,57.62910974275025,1.3866110995836711,1.6157858772782212,26.701774453992076,10.103033380208334,3.547397583921361,13.650430964129695,0.704774345362446,0.0,1.2490009027033011e-14,17.39414295215924,89.35754352299551,31755.69085612239,26.701774453992076,train
SIM_04380,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,35.2308,1734.71,74.07,9.16,33.47,12.373,22.232,1,NONE,,PASS,65.0666572308003,22.923503875668796,12.30729612433121,5.222975953305011,4956.043272405331,99.6989135963184,28.967332379548072,50.82073651540352,41.303610586790626,29.34452422616472,60.67183558364163,24.34610636404246,1.4002381109474664,1.5134185088681176,4.323816441485632,13.89628751041667,8.95786847753632,22.85415598795299,0.9969748129216226,0.0,1.2490009027033011e-14,8.022751818520405,11.785083656640355,4956.043272405331,4.323816441485632,test
SIM_04381,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,39.5855,2978.63,97.78,8.04,34.9,19.233,27.002,1,NONE,,PASS,71.7108499958252,28.387098525097386,11.198401474902619,8.677660693436938,10507.233958313798,99.7086693985679,39.12002064410133,53.532917876336526,51.14792527044574,43.695514503171346,64.70137236295129,25.14712515941202,1.4319305168517058,2.6107750403602923,9.209611184199359,25.04298311197917,6.877603330185785,31.920586442164954,1.1244751348554896,0.0,7.494005416219807e-14,11.063301349173035,21.42386196099174,10507.233958313798,9.209611184199359,train
SIM_04382,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,23.6516,2564.07,95.16,9.08,33.39,10.638,22.803,1,NONE,,PASS,76.26230253286435,18.037254745862946,5.614345254137058,10.661252236763342,10767.427999720921,99.58420588218092,30.535271246086594,65.82769717387208,32.49955810065396,20.001219338447417,56.37472457115151,34.45769150986501,1.367213585559483,2.2363960170558315,9.391410176988657,7.904192260416665,7.196471947912943,15.100664208329608,0.8371930441240301,3.1225022567582528e-15,3.7470027081099033e-14,14.220689651989346,29.24658473883425,10767.427999720921,9.391410176988657,train
SIM_04383,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,20.5626,2734.9,59.97,8.42,22.15,18.049,24.051,1,NONE,,PASS,89.76917814150421,18.458877024524945,2.1037229754750593,21.659451315767,26541.919369937288,99.20803498059281,65.55114262847358,70.30141885938993,33.25923788202692,6.352232369995096,45.95158114088126,41.648155447085664,1.2903081007712325,2.297928851150204,22.301159927266568,12.163170588541668,1.5869188532083867,13.750089441750054,0.7449038976467164,3.1225022567582528e-15,6.2450045135165055e-15,25.773728774327637,84.066562697293,26541.919369937288,22.301159927266568,train
SIM_04384,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,33.1309,2923.52,66.17,8.0,21.75,12.454,18.066,1,NONE,,PASS,53.40874865115705,17.69479910686619,15.436100893133807,9.800181783390938,6263.591899890935,99.66478143527696,26.969184633168613,36.203298409285686,31.88252091327241,25.21706578440417,42.26324722782131,14.890559376071192,1.264143266496544,2.453084573853001,5.255691996816532,13.161192506076388,5.092872776650559,18.25406528272695,1.0316062461338567,6.2450045135165055e-15,2.4980018054066022e-14,11.202634589482201,13.64722408944414,6263.591899890935,5.255691996816532,train
SIM_04385,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,23.1184,2375.42,49.28,8.05,23.89,11.486,20.8,1,NONE,,PASS,77.73615197442707,17.97135455805595,5.1470454419440586,10.438763496156696,10632.956639953776,99.56055082906784,36.084531084243984,65.16672973968497,32.38081902352424,23.139006368920953,50.54561592784756,33.57343478528473,1.3236564565679336,2.0076454764397877,8.986708581801786,8.406709152777777,5.0095536975509685,13.416262850328746,0.7465359835280023,6.2450045135165055e-15,1.8735013540549517e-14,13.888511686216912,30.45005866934539,10632.956639953776,8.986708581801786,train
SIM_04386,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,39.6672,2976.01,47.47,8.41,22.46,13.365,15.759,1,NONE,,PASS,43.73632521287896,17.34897559484312,22.31822440515689,9.50050565018339,5282.0133757637805,99.68076365166168,24.914711399488905,25.066979383311477,31.259415486203824,28.143790290018995,35.46179177243708,9.523359508671323,1.2172773176993033,2.503140271023229,4.442733859415012,17.012477,2.9411928704745165,19.953669870474517,1.1501353357373807,1.2490009027033011e-14,2.4980018054066022e-14,9.711400225834973,10.479817696612589,5282.0133757637805,4.442733859415012,test
SIM_04387,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,36.9036,2703.5,36.67,7.75,29.2,10.685,22.977,1,NONE,,PASS,53.80851408252357,19.857278802958167,17.046321197041824,8.011583629738173,5843.47749868148,99.70365882634592,19.98710347113576,42.26994906900654,35.77888072605075,20.958324527356616,59.50819911006193,18.610138920056908,1.391217280164612,2.3257767596531327,5.027047960787648,12.393138656249999,13.063929852410183,25.457068508660182,1.2820018674899103,6.2450045135165055e-15,1.2490009027033011e-14,10.137631306293821,11.488143892419922,5843.47749868148,5.027047960787648,test
SIM_04388,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,35.4468,2798.97,86.06,7.16,29.3,13.446,27.179,1,NONE,,PASS,68.2745643914209,24.201148290698185,11.245651709301818,8.342955671437165,8804.52491754789,99.70192764940542,28.281530006779526,55.76392578985846,43.60567259585258,28.410422830111717,69.7941963205485,27.3409134565575,1.4730137830849832,2.4087044341713546,7.5768937179283045,15.302125093750002,12.519404336164627,27.821529429914627,1.149595428106523,0.0,3.7470027081099033e-14,10.49251925259098,18.067409787163246,8804.52491754789,7.5768937179283045,test
SIM_04389,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,37.9212,1515.68,32.33,8.15,22.98,18.818,19.818,1,NONE,,PASS,73.8592426005482,28.008311105039084,9.912888894960911,4.739038983311695,5784.758867515041,99.68733248553048,45.638679075315544,51.91294664147543,50.465425414484834,44.14638629072454,53.896552135883184,24.786810482705253,1.348523378370281,1.2770902999269582,4.874155123192175,23.44366269791667,1.037881061951824,24.481543759868494,0.8740813991981089,6.2450045135165055e-15,0.0,7.46602102658363,14.86200618907654,5784.758867515041,4.874155123192175,val
SIM_04390,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,31.4691,2296.3,85.1,9.24,23.5,15.023,25.78,1,NONE,,PASS,79.529013639093,25.027064831099814,6.442035168900183,8.139372086699401,11185.718153942336,99.6455440453469,38.72068266471118,66.5939712596661,45.09381050648615,34.457115972509314,65.88331848936531,35.77084287249,1.4413618722433972,1.9382270849582897,9.441476240334744,15.308132768229164,7.50403973767451,22.812172505903675,0.9115001163682682,0.0,2.4980018054066022e-14,10.72347063991593,26.411007626321346,11185.718153942336,9.441476240334744,train
SIM_04391,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,21.798,2350.66,46.87,9.49,32.35,12.213,26.352,1,NONE,,PASS,89.24223495401152,19.45302237527543,2.34497762472456,13.319742274380388,21740.32574894684,99.43336159740753,40.9974665422277,81.76728283424015,35.05049076626204,24.54555542758363,64.22800392368892,46.49254613336017,1.4281705942661058,2.0433027121247584,18.89769961002391,8.47681078125,6.515088876908112,14.991899658158111,0.7706719999054051,6.2450045135165055e-15,1.2490009027033011e-14,15.322523341306074,57.13018561530503,21740.32574894684,18.89769961002391,test
SIM_04392,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,32.9893,2127.57,91.37,9.15,27.77,14.482,19.481,1,NONE,,PASS,66.24069506301034,21.85234161642167,11.13695838357833,6.9773007903777895,6288.483105390386,99.67205305628592,35.966485188811326,47.27869454529638,39.37358849805706,33.76957562297914,48.61330286023979,21.42187157621897,1.3095259459170165,1.8216569316719506,5.3842923328662975,15.427938693576388,3.9967295498423345,19.424668243418722,0.8889055728847571,0.0,0.0,9.688508577470882,15.601354023957315,6288.483105390386,5.3842923328662975,train
SIM_04393,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,22.8793,2263.09,67.3,9.49,20.74,16.267,20.129,1,NONE,,PASS,86.67091902552698,19.829699576607396,3.0496004233926106,13.032213599538814,16893.849358529642,99.42414072796315,56.765090518021935,69.17055885122392,35.72918842631963,18.903007603959278,42.43536506717095,34.569410660336196,1.2653523759685712,1.8924234201608776,14.126842583702508,12.117886193576389,1.4810289621428914,13.598915155719281,0.685785233567612,6.2450045135165055e-15,1.8735013540549517e-14,17.239175087420353,54.776829517932704,16893.849358529642,14.126842583702508,train
SIM_04394,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,32.814,1779.15,27.26,8.76,23.25,19.214,24.367,1,NONE,,PASS,86.88526334591596,28.51053031432886,4.303469685671139,7.304578785819305,13517.643885998767,99.5894343486598,52.15091752364911,72.59145635537332,51.37032489068263,39.676431370550524,61.19909923815161,40.5559159642251,1.404344835225984,1.5004531649383799,11.400158250432389,20.737479531249996,3.0546462488539623,23.79212578010396,0.8345030947441366,0.0,0.0,10.225307888072669,35.16827557191205,13517.643885998767,11.400158250432389,val
SIM_04395,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,30.2177,2155.54,75.64,7.05,21.18,16.522,20.32,1,NONE,,PASS,77.15987878936444,23.31594069293378,6.901759307066223,8.116085930483672,9410.097337542942,99.62347783244645,45.759318086055416,57.89116138533711,42.01070395123203,36.242337821977735,48.55192997504636,27.984339576275357,1.3090796216142546,1.805187412280938,7.880618899241437,16.272178988715275,2.4175672644597284,18.689746253175002,0.801586626905394,0.0,0.0,11.375187496038382,25.353455896388134,9410.097337542942,7.880618899241437,train
SIM_04396,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,31.2551,2386.22,62.88,7.0,22.53,15.118,26.939,1,NONE,,PASS,81.13373846920656,25.358431092288978,5.896668907711015,8.635407803364906,12610.944499702424,99.6381135099293,38.92182316613354,69.11128899261362,45.69086683295311,34.32859315493276,68.63026463434254,37.89886819535294,1.4635217779468765,2.007539553005748,10.60965455151365,15.30713096267361,8.133817542823664,23.440948505497275,0.9243848099350762,6.2450045135165055e-15,1.2490009027033011e-14,11.063791042173769,29.142459263690878,12610.944499702424,10.60965455151365,train
SIM_04397,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,39.5637,2816.17,33.64,7.63,27.25,10.394,22.46,1,NONE,,PASS,48.62917613639008,19.23950135907296,20.32419864092704,8.205378482305841,5474.274268038895,99.70863341054319,17.693717386461937,37.58578053534853,34.66576821454588,19.914311943900742,57.94911436583267,15.951686139535127,1.3792218416979505,2.407079730159618,4.6790551095746356,12.886707596354166,14.151515581645985,27.038223178000152,1.4053494772747566,6.2450045135165055e-15,2.4980018054066022e-14,9.955650197474494,10.047653080159959,5474.274268038895,4.6790551095746356,train
SIM_04398,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,23.3479,2432.33,27.18,7.03,25.74,10.747,20.353,1,NONE,,PASS,73.83529721720602,17.238991358976044,6.1089086410239535,10.24596555340136,9267.312841311576,99.57875923277675,32.312768943107045,61.34469917848783,31.061245691848725,20.948335693447657,49.77808980963473,30.79514869654964,1.3180255742686056,2.0685478001776727,7.8812823882669525,7.891063250868056,5.518071834459699,13.409135085327755,0.7778375663693253,3.1225022567582528e-15,1.2490009027033011e-14,13.782197687056907,26.202873911161607,9267.312841311576,7.8812823882669525,train
SIM_04399,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,34.1752,2656.54,28.72,6.51,23.64,19.561,22.838,1,NONE,,PASS,76.7744464968745,26.237820639199853,7.93737936080015,9.214140680422378,11407.546839030636,99.65315257137395,47.35256836373244,55.88473590965077,47.2753525030628,37.85334974997949,52.04561964077828,26.085028405616672,1.3347306236172407,2.243351378946253,9.633258272690545,22.009481451388886,2.328386964089948,24.337868415478834,0.9275872699242996,6.2450045135165055e-15,3.7470027081099033e-14,12.400242872982863,27.268903682489725,11407.546839030636,9.633258272690545,train
SIM_04400,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,33.104,2782.72,54.87,7.98,25.84,19.883,23.219,1,NONE,,PASS,78.28285875080377,25.91475756086608,7.189242439133919,10.095267088955069,12777.082878838553,99.63721585035667,48.982729020851345,57.431785682789126,46.693256866425365,35.33059929144345,52.050027528073045,26.66812058387425,1.3347633021238692,2.367324824326355,10.869762491932267,21.689729305555556,2.2201678978948904,23.909897203450445,0.9226363452288986,6.2450045135165055e-15,2.4980018054066022e-14,13.553145322569252,31.138002636912432,12777.082878838553,10.869762491932267,train
SIM_04401,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,39.8288,1767.37,42.29,6.59,30.35,11.276,14.326,1,NONE,,PASS,42.36205473974292,16.87229805818273,22.956501941817272,5.667048499263319,3062.165581793577,99.6793513243258,22.808024734723446,25.33168757221259,30.400537041770683,26.2089287586396,36.41602357197298,9.800392728908376,1.223746247698434,1.5262225075799347,2.6443506639073666,14.19281309722222,3.736327467208252,17.929140564430472,1.0626377333190362,0.0,2.4980018054066022e-14,7.479027123205995,7.440648413339749,3062.165581793577,2.6443506639073666,train
SIM_04402,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,36.4087,2866.21,60.57,7.6,20.31,18.847,23.869,1,NONE,,PASS,72.6290450516486,26.443291125719586,9.965408874280428,9.044859846667524,10447.72025697753,99.68443136243795,42.16619970760534,52.67308250543794,47.645569595891146,43.18569386327626,55.97240522740509,24.35349152290422,1.3641618034869218,2.3932529326153746,8.723728248857038,22.54526575086806,4.000741620940846,26.54600737180891,1.003884397203093,6.2450045135165055e-15,2.4980018054066022e-14,11.517163057626941,22.542802545059807,10447.72025697753,8.723728248857038,test
SIM_04403,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,22.9202,1756.85,55.53,9.21,23.95,15.544,23.73,1,NONE,,PASS,92.74670400232722,21.257730050741404,1.6624699492585957,12.520877120735204,24061.29985207135,99.2873109758525,56.88058010482663,83.17858631840109,38.30221630764217,16.394883069989476,55.47684209476816,50.228361171551974,1.3604120833851812,1.485145536890207,20.340115597279652,11.564156116319445,2.963544536799778,14.527700653119224,0.6834079000176476,0.0,1.2490009027033011e-14,14.399539855944532,70.44733901402866,24061.29985207135,20.340115597279652,train
SIM_04404,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,36.544,2597.78,45.33,6.7,29.34,19.599,21.137,1,NONE,,PASS,71.1049745851735,25.9846019124058,10.559398087594202,8.294973456121962,8969.993360525787,99.68068991769427,44.70993602646592,47.73920784635407,46.819102544875314,38.180759952287396,51.877118121145664,21.10888213774167,1.3334820129573781,2.235862389117362,7.72031149113168,23.583251666666666,1.3947201230984252,24.977971789765093,0.9612605139753897,0.0,1.2490009027033011e-14,11.31833880563699,20.980282989343795,8969.993360525787,7.72031149113168,train
SIM_04405,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,31.212,2034.32,25.17,7.54,25.78,16.689,23.594,1,NONE,,PASS,81.77508598881589,25.523639838829215,5.688360161170784,7.693884613501934,11127.779906104826,99.62179575418311,45.354033043253345,66.64911424184427,45.98854025014273,40.009548340726134,59.061266930019535,35.38473605895241,1.3877680040303144,1.7302961863639965,9.46476224695775,16.9885940625,4.355819780003468,21.344413842503467,0.8362605794974479,0.0,0.0,10.706899592024827,28.72562045616165,11127.779906104826,9.46476224695775,train
SIM_04406,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,30.5332,2022.73,43.18,6.89,26.88,16.898,17.405,1,NONE,,PASS,73.12126404221613,22.326261792537935,8.20693820746208,7.537353559958021,7504.886371776922,99.62736729272034,46.96426089200866,49.31957881636488,40.22749872529358,31.437490108529406,45.47192166728953,22.085875392415304,1.2868750291297215,1.7267691353538586,6.406789908253794,16.84070307986111,0.538096785996817,17.37879986585793,0.7784016879917808,1.2490009027033011e-14,2.4980018054066022e-14,11.101152572728648,21.694695103700838,7504.886371776922,6.406789908253794,test
SIM_04407,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,23.805,1970.62,80.34,7.53,23.56,19.286,20.307,1,NONE,,PASS,90.36123813238213,21.510492737413564,2.294507262586436,13.845500220159767,20314.943573342673,99.2974038515716,67.75962050327695,70.10344785613466,38.75764457191634,10.67202997285489,53.055676413200025,38.30048720712178,1.342239774494249,1.6636683301567872,17.150606535959426,15.103569921875001,0.39200221044984984,15.49557213232485,0.7203727186301567,3.1225022567582528e-15,1.2490009027033011e-14,19.102321253868983,71.67807644148343,20314.943573342673,17.150606535959426,test
SIM_04408,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,38.6014,2683.58,97.7,8.88,24.09,17.71,27.9,1,NONE,,PASS,74.10921188139847,28.607193315186144,9.994206684813854,7.93591263298409,10342.283693435642,99.70427888741963,37.614907961054705,58.498437250940306,51.54449245979485,41.228975003908154,70.40861109677252,29.16250055050671,1.4780492077063776,2.2696217193542108,8.746924518122961,22.379094633680552,8.896783378157634,31.275878011838188,1.0932871906463948,0.0,2.4980018054066022e-14,10.04671201587847,21.031776650577118,10342.283693435642,8.746924518122961,train
SIM_04409,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,29.8299,2308.92,92.79,8.87,28.62,14.239,18.044,1,NONE,,PASS,66.72324781761591,19.90347810074701,9.926421899252984,8.28913574203404,6921.917159440411,99.6409951084475,37.859579543197235,46.44910359833084,35.862122704048666,31.828912639006447,42.55949046809092,20.5495426012626,1.2662250612572359,1.982515667529735,5.943388778274489,13.698708330729165,2.738628110216853,16.43733644094602,0.8258524644659518,0.0,0.0,11.288630419381619,18.47884049099921,6921.917159440411,5.943388778274489,train
SIM_04410,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,27.341,1771.12,30.56,8.69,21.98,15.06,18.552,1,NONE,,PASS,79.20996746772147,21.656797205349726,5.684202794650273,7.3327671564831665,8491.144565454859,99.58598134759457,46.839937997608615,60.8916322720931,39.02125622585536,33.63713189533532,45.35786750095976,30.45443534489044,1.2860600530211832,1.4872809824793203,7.1303569671640785,13.335145546875001,1.989408668065105,15.324554214940106,0.7076094433370134,0.0,1.2490009027033011e-14,10.878226201237002,25.840579047011925,8491.144565454859,7.1303569671640785,test
SIM_04411,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,35.4227,1567.67,51.08,7.12,20.69,10.525,22.219,1,NONE,,PASS,61.698325044208126,21.85521258543471,13.567487414565289,4.6483733026839245,4085.4663231739864,99.70348521674308,24.15547228269695,49.4997515199059,39.37876141519768,24.66624743966258,62.687027684738,23.6571418550349,1.415998996000896,1.3106817202150707,3.4157354726048337,11.69902315017361,11.328572364147378,23.02759551432099,1.0536431720489239,6.2450045135165055e-15,6.2450045135165055e-15,7.620658594549913,9.367514888810511,4085.4663231739864,3.4157354726048337,test
SIM_04412,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,27.8779,2275.69,92.83,7.43,30.51,13.864,16.209,1,NONE,,PASS,65.60418195262217,18.289068240570057,9.588831759429942,8.731108888188597,6599.529118079989,99.61633135935965,39.05183746948471,43.56545526674956,32.95327610913524,29.710455308545153,36.73647484046044,18.651888252561825,1.225926352558971,1.9662211731038761,5.70206569633141,12.439302896701387,1.6489595314879923,14.08826242818938,0.7703105616358211,3.1225022567582528e-15,0.0,11.986089400222125,19.12545926746635,6599.529118079989,5.70206569633141,val
SIM_04413,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,30.4373,1549.63,69.3,7.3,27.43,14.297,25.603,1,NONE,,PASS,85.49943636263777,26.023719944005144,4.413580055994863,6.069809913384821,10650.898719249484,99.6083058592448,40.74348030689698,75.5291675709905,46.88958548469395,35.491430552165546,69.93004852643028,45.97673957786472,1.4741256782466812,1.325317019899965,9.109153378452973,14.038940412326388,7.362229561231261,21.40116997355765,0.8223716678325095,6.2450045135165055e-15,1.8735013540549517e-14,8.707271880156396,27.414004396646686,10650.898719249484,9.109153378452973,train
SIM_04414,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,37.0705,2944.71,34.16,7.86,27.0,16.7,17.924,1,NONE,,PASS,57.39420297442423,21.276318013633936,15.794181986366066,9.170687773112052,6899.170446408582,99.68857076679495,35.36842431986164,34.07897521107664,38.33570813267376,33.76061957153234,41.57425421983803,14.649364433172396,1.2593147210299183,2.514852734142002,5.892056487892636,20.191516176215274,1.3926313052581398,21.584147481473412,1.0144681738467256,0.0,4.9960036108132044e-14,10.887676989192466,14.877692391926512,6899.170446408582,5.892056487892636,train
SIM_04415,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,33.8125,2213.61,95.97,8.16,34.03,15.516,16.549,1,NONE,,PASS,61.18722482612083,20.688930394332107,13.123569605667905,7.345573053225962,5691.722474892443,99.66816317900506,37.69639602272363,37.703804120167526,37.27735206185965,32.87749436705549,40.22982044589528,16.01882530837889,1.2499458035156439,1.9347538688950119,4.974716449137312,17.026883138020832,1.0847736193962847,18.111656757417116,0.8754274103207841,1.2490009027033011e-14,2.4980018054066022e-14,10.015418961587706,14.645199538569106,5691.722474892443,4.974716449137312,train
SIM_04416,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,27.836,2547.25,80.09,6.96,23.14,15.679,22.994,1,NONE,,PASS,80.46549264764093,22.398374533397327,5.4376254666026655,10.37320936946103,12997.016511250207,99.59276830427083,44.391931464881225,64.87109179125288,40.3574315917069,34.3233880542548,53.78875760308438,32.60385474532723,1.3477162225990071,2.147436074785029,10.957017222822795,14.174854756944445,4.1734345867877725,18.34828934373222,0.8191795041365083,6.2450045135165055e-15,0.0,13.50123041103774,33.91240465459677,12997.016511250207,10.957017222822795,train
SIM_04417,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,38.1731,2450.98,98.16,8.65,23.55,18.441,19.344,1,NONE,,PASS,65.18740331714345,24.884052655656486,13.289047344343516,7.425470402986876,7026.593135078632,99.69704075908466,40.73754195487253,41.25691402076627,44.83613091109277,38.33927579003304,49.02246590153898,17.822732705031495,1.3125054084501513,2.069135792862273,5.931902895034448,23.099695955729167,1.0627776182065705,24.16247357393574,0.9710023487047749,0.0,3.7470027081099033e-14,9.83425870087947,15.746735664495592,7026.593135078632,5.931902895034448,train
SIM_04418,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,23.9003,2744.88,77.74,7.62,33.83,18.907,22.594,1,NONE,,PASS,86.68038925468224,20.716873073036822,3.1834269269631816,16.075688099473375,20503.193247895902,99.41433912959862,60.68431743865865,66.12137987293961,37.32769923069698,14.680798865562593,48.4041627597265,32.88137393490857,1.3080056324966982,2.3975359295077694,17.90866722096103,14.849513650173613,1.3497775649196029,16.199291215093215,0.7819370789203088,3.1225022567582528e-15,3.7470027081099033e-14,21.478534493481764,64.20479057003296,20503.193247895902,17.90866722096103,train
SIM_04419,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,23.8287,2803.03,69.27,7.38,26.98,16.507,17.885,1,NONE,,PASS,77.58593723941844,18.487720226969305,5.340979773030692,13.591530664398627,12458.62882323969,99.51511290766068,52.3122837951604,52.9982466253923,33.31120761616091,20.163253231884244,41.027325740723946,24.63011088606521,1.2554949136636637,2.393695116687527,10.639257865528126,12.819302799479168,0.7212578908201789,13.540560690299346,0.7324083512766923,3.1225022567582528e-15,2.4980018054066022e-14,18.45840987176869,40.226792620322286,12458.62882323969,10.639257865528126,train
SIM_04420,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,38.8974,2172.61,87.11,7.2,30.03,10.863,20.764,1,NONE,,PASS,51.09045834116284,19.872859942795472,19.024540057204526,6.34895882961294,4435.466402376499,99.70777273281385,21.003413968569337,38.08651219512531,35.80695485188373,23.422273377766537,55.14005513888784,16.316647963744284,1.3578696400138666,1.8741916663304208,3.8262339617430676,13.303113390624999,11.043804669694396,24.346918060319396,1.2251340838914284,0.0,3.7470027081099033e-14,8.59629473042623,9.090948680929516,4435.466402376499,3.8262339617430676,val
SIM_04421,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,28.0776,1876.68,61.16,7.27,20.21,16.688,17.589,1,NONE,,PASS,78.89696622832673,22.15237458972467,5.925225410275328,7.845772469322391,8863.60673911871,99.58193338931932,50.93151256278521,56.992695569278595,39.91418844995436,29.499904947128982,45.45636843656588,26.923213766065047,1.2867638628379932,1.5664725981833034,7.398489395049941,15.28157502083333,0.6462871407060772,15.927862161539407,0.7190137606704932,6.2450045135165055e-15,0.0,11.661675620626898,27.448717253296984,8863.60673911871,7.398489395049941,train
SIM_04422,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,21.5309,1542.33,34.47,8.9,23.99,11.904,17.531,1,NONE,,PASS,83.51631945793574,17.981815226168685,3.5490847738313143,7.9402540334746,9316.478732748576,99.48517800772373,45.240334621951014,69.89813500819541,32.39966707417781,27.333271182116555,43.6902940216326,38.00660575657538,1.274203139044724,1.3039775213063998,7.876705273990182,8.141932263020832,2.4878243720259023,10.629756635046736,0.5911392426932182,0.0,1.2490009027033011e-14,11.902466574383595,32.70026462838206,9316.478732748576,7.876705273990182,train
SIM_04423,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,34.7511,1596.51,92.61,9.3,33.46,15.355,20.653,1,NONE,,PASS,71.40368743243455,24.813566823332764,9.93753317666724,5.082263573149958,5570.232429933696,99.68166415661976,38.77116269718294,53.29600588994072,44.70912941141039,38.7347123020495,54.83855192882909,25.87382594289472,1.3555975882807891,1.3928028217221033,4.85949693146903,17.305263486979165,4.246673189954542,21.551936676933707,0.8685545625253653,6.2450045135165055e-15,3.7470027081099033e-14,7.952819589035104,14.52286428818669,5570.232429933696,4.85949693146903,train
SIM_04424,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,38.4233,1881.11,53.6,8.38,34.06,10.416,24.318,1,NONE,,PASS,58.199622964241414,22.36221573041937,16.06108426958063,5.266512687232798,4492.889879596235,99.72003164688759,20.840665833268783,47.19463285565848,40.29228059535021,23.01302256655152,67.71677357019745,22.021101601643373,1.4561150003403815,1.6443006184017228,3.9272884666132932,12.544607085937498,15.157121508368006,27.701728594305504,1.238773873226828,0.0,1.2490009027033011e-14,8.179371977498555,9.487444140947607,4492.889879596235,3.9272884666132932,val
SIM_04425,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,23.5544,1613.89,26.71,7.29,32.48,17.273,20.608,1,NONE,,PASS,91.68131647059715,21.594984006750337,1.959415993249663,11.241467218479222,19276.89242168588,99.30345517857604,63.00715211583407,77.51272474222378,38.909881093243854,14.74914890532589,47.91657933569212,43.458173164859836,1.3044680657631458,1.4034650166844915,16.76349946045054,13.298217201388889,1.145152191849857,14.443369393238745,0.6688298258856741,0.0,1.2490009027033011e-14,15.156980349069164,67.10258056450485,19276.89242168588,16.76349946045054,test
SIM_04426,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,27.102,2770.14,80.08,8.15,24.02,14.68,24.162,1,NONE,,PASS,79.86612180847986,21.64531633253421,5.456683667465793,11.221540484211946,13714.088088458913,99.59491070905399,40.88095217016069,65.94350056267665,39.00056996853011,30.675095773129783,56.77981630087764,33.509634022393605,1.370293294447754,2.342277585002566,11.595876428031797,12.860981197916667,5.525517958788792,18.386499156705458,0.8494446962213921,6.2450045135165055e-15,3.7470027081099033e-14,14.079337896539718,34.549339111602244,13714.088088458913,11.595876428031797,val
SIM_04427,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,36.8934,1532.68,64.12,9.3,23.8,13.701,19.347,1,NONE,,PASS,62.51857126647491,23.065226571625654,13.828173428374344,4.569832584424277,4081.5493369669903,99.70184039822897,32.37509484195385,44.574519334367636,41.5589667957219,34.529414057567415,52.58935095187389,20.22580285226219,1.3387676967954187,1.2949902528796535,3.448578051530433,16.253272078124997,5.280898497444138,21.534170575569135,0.9336205958652931,0.0,1.2490009027033011e-14,7.056119267916702,9.909579361339468,4081.5493369669903,3.448578051530433,train
SIM_04428,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,28.305,2754.18,35.03,8.08,32.93,11.732,26.993,1,NONE,,PASS,76.04047671420629,21.52325693395609,6.781743066043913,9.870268534125293,11463.81156248739,99.64162587288683,28.952952738339064,66.27653898472009,38.78064312424521,22.91743513956472,68.5143975152173,35.38760057469973,1.4625802209515346,2.398606203704078,9.983795369902035,10.534521484375,10.970351255360686,21.50487273973569,0.9991458451536023,6.2450045135165055e-15,2.4980018054066022e-14,12.685118417893237,26.740657474882433,11463.81156248739,9.983795369902035,train
SIM_04429,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,30.9872,2935.96,72.5,9.44,29.33,16.025,24.07,1,NONE,,PASS,74.50819259167463,23.0880026547674,7.899197345232601,10.346080449730948,11487.029050346928,99.64760826272392,39.505582284831775,57.86089300280409,41.60000478336469,34.09927023179817,56.06509530696354,27.675711603081453,1.3648642970994878,2.526844277704967,9.886351865727004,16.151809013888887,5.529279344512607,21.681088358401492,0.9390629706084429,0.0,4.9960036108132044e-14,13.14215016748374,27.142660795543893,11487.029050346928,9.886351865727004,train
SIM_04430,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,20.7178,1755.69,68.2,7.87,22.09,17.178,25.964,1,NONE,,PASS,94.36718235195342,19.550804105313006,1.166995894686995,19.725345737750832,30838.48715785267,98.87649039763564,68.91404609756748,81.87986231425953,35.22667406362704,2.0050962201243943,49.514346918388554,56.89248975702772,1.3160961839258758,1.4748732941084772,25.905974938527947,11.628404776041666,2.0653766908741877,13.693781466915855,0.7004203711086501,3.1225022567582528e-15,1.2490009027033011e-14,19.810425237419643,95.9504742667226,30838.48715785267,25.905974938527947,test
SIM_04431,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,24.1842,2883.18,47.71,8.52,33.1,18.626,23.421,1,NONE,,PASS,86.23506537721606,20.855260680956686,3.3289393190433123,16.181277732656003,20844.458351579728,99.43876977043902,58.37420460223236,66.93171988367065,37.57704627199403,16.529447506674604,47.04238400620052,33.370243814685864,1.298149445739126,2.512346483408932,18.163452034959757,14.789939880208335,1.833357990539179,16.623297870747514,0.797079361656052,3.1225022567582528e-15,1.2490009027033011e-14,21.064720063364906,62.188102393783694,20844.458351579728,18.163452034959757,val
SIM_04432,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,22.7705,2829.71,28.88,9.15,20.2,16.738,23.417,1,NONE,,PASS,87.05723513709879,19.82336772689308,2.947132273106916,16.507140264637382,21752.225045478655,99.41664904655822,55.40114106382374,70.97960537191524,35.71777968809563,17.444219563089703,46.688535403092295,36.750275165514125,1.2956005626371392,2.3618901869387763,18.156053757805534,12.432653467881943,2.5138099530516684,14.946463420933611,0.7539820492083549,6.2450045135165055e-15,1.2490009027033011e-14,19.92400364803842,62.63703838108759,21752.225045478655,18.156053757805534,train
SIM_04433,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,37.755,1968.0,67.66,7.01,22.78,15.063,27.63,1,NONE,,PASS,74.8441459415724,28.25740730024066,9.49759269975933,5.807945085714382,7805.948820274659,99.70488083914053,33.92045205947309,61.93095315805061,50.914247387821014,36.80440231933932,75.4559032242264,32.85221759982918,1.5200709792769207,1.6570887461825343,6.572738792354658,18.418344140625,11.276126905931289,29.694471046556288,1.0508561783834778,6.2450045135165055e-15,2.4980018054066022e-14,8.061018559077688,16.78116807150586,7805.948820274659,6.572738792354658,train
SIM_04434,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,27.0687,2972.13,56.58,6.85,25.59,15.708,18.468,1,NONE,,PASS,70.62054965653492,19.116064724878466,7.952635275121532,11.936478946306382,10087.6645352819,99.59838637790722,43.458732774254315,48.03892486851206,34.443359864645885,27.635476076866723,38.252865214315676,20.455037743123185,1.23629549493113,2.526346162251461,8.574635895734573,13.811381226562501,1.7058682314211355,15.517249457983636,0.8117386962908125,3.1225022567582528e-15,1.2490009027033011e-14,15.319153884374067,27.755800978472905,10087.6645352819,8.574635895734573,train
SIM_04435,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,27.0272,2438.08,81.86,6.76,34.47,11.038,21.975,1,NONE,,PASS,69.9435513554865,18.90378351195005,8.123416488049948,8.95217940494052,8090.837864986341,99.63281847170968,28.991841576368127,57.67183755816072,34.06087119270279,21.965408080233452,55.29601928880134,28.482837455055716,1.3590464401170563,2.133998940052025,7.081736213747556,9.407670944444444,7.587979305717492,16.995650250161937,0.8990607747606777,0.0,2.4980018054066022e-14,12.29526797304058,20.934666261368193,8090.837864986341,7.081736213747556,train
SIM_04436,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,21.6314,2544.89,49.77,8.25,29.11,13.856,20.993,1,NONE,,PASS,83.58966529153797,18.081614857873742,3.5497851421262507,13.495991762399914,15439.104629301544,99.46968270682034,47.34445326369658,68.834556422623,32.579486230403134,23.787333239127832,45.70442236588335,33.690750531213055,1.2885379666775068,2.1886754818743133,13.27805514746983,9.646064664930554,3.000587882078815,12.646652547009369,0.699420524461747,6.2450045135165055e-15,1.2490009027033011e-14,17.354565728041145,47.9539790510859,15439.104629301544,13.27805514746983,test
SIM_04437,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,23.9967,2816.02,77.06,8.81,20.83,19.05,22.286,1,NONE,,PASS,86.71259617984171,20.808161567488078,3.188538432511923,16.53740536094401,21085.232483265994,99.41273835551793,61.277484825072726,65.68558689916443,37.492183004483024,14.476256058281999,49.04336686662791,32.52978594876294,1.31265778790446,2.3555113442497113,17.637127687472233,15.028558289062499,1.189263044966902,16.217821334029402,0.7793971265279438,0.0,0.0,21.392724458183736,64.03478105866495,21085.232483265994,17.637127687472233,train
SIM_04438,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,24.2366,2061.39,56.78,7.44,26.52,13.496,16.603,1,NONE,,PASS,74.52098138558796,18.06135217449941,6.175247825500593,9.09178638607152,8063.947605883998,99.55894874885047,44.17382184724865,54.36008794172429,32.54297689098993,27.91373195616961,37.876095289530795,25.065529138675863,1.2337109671071966,1.757660983658829,6.875790646666244,10.50484092534722,1.67109434641534,12.175935271762562,0.6741430627189479,6.2450045135165055e-15,3.7470027081099033e-14,13.074453556792243,26.302508896989835,8063.947605883998,6.875790646666244,train
