simulation_id,sampling_method,random_seed,model_version,parameter_set,topology,timestamp,feed_flow_m3h,feed_tds_mgL,feed_cod_mgL,feed_pH,temperature_C,stage1_pressure_bar,stage2_pressure_bar,feasible,failure_reason,failure_message,quality_flag,overall_recovery_pct,permeate_flow_m3h,concentrate_flow_m3h,permeate_tds_mgL,concentrate_tds_mgL,overall_tds_rejection_pct,stage1_recovery_pct,stage2_recovery_pct,average_flux_LMH,minimum_flux_LMH,maximum_flux_LMH,maximum_element_recovery_pct,maximum_polarization_modulus,feed_osmotic_pressure_bar,final_concentrate_osmotic_pressure_bar,stage1_pump_power_kW,stage2_booster_power_kW,total_power_kW,SEC_kWh_m3,water_balance_error,solute_balance_error,flux_decline_stage1_pct,flux_decline_stage2_pct,max_element_concentrate_tds_mgL,max_element_osmotic_pressure_bar,dataset_split
SIM_04439,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,23.9924,2225.13,57.1,9.5,26.01,10.383,23.584,1,NONE,,PASS,79.86646953313549,19.161882836268,4.830517163732005,9.329966451807039,11014.851512684965,99.58070016350473,31.00366675064065,70.81941964350479,34.525915020302705,20.794554980515265,60.99098512067767,39.75510429347077,1.4027224499683566,1.8940463094251658,9.375919095274057,7.8056524270833325,7.84642238906413,15.652074816147461,0.8168338649124047,6.2450045135165055e-15,0.0,12.722436392539302,29.37330203732763,11014.851512684965,9.375919095274057,train
SIM_04440,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,24.8904,2142.77,65.93,7.77,27.7,14.035,22.125,1,NONE,,PASS,83.91921399112013,20.887828039245765,4.002571960754232,9.891704728887587,13273.411871549906,99.53836833963106,44.744700471006105,70.89729646575918,37.635726196839215,30.98280432740818,53.35824041261225,37.871614779034,1.3444973626882133,1.8342446155038994,11.362248050306823,11.254047437499999,4.078225129571475,15.332272567071474,0.7340290497539497,3.1225022567582528e-15,6.2450045135165055e-15,13.262153274736683,38.20836503121792,13273.411871549906,11.362248050306823,train
SIM_04441,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,38.6931,2470.34,80.04,6.63,25.42,17.835,26.863,1,NONE,,PASS,74.12779013835294,28.68233996602304,10.010760033976961,7.324948990479077,9527.250244048835,99.70348417665265,38.55822015194817,57.89150326434203,51.67989183067214,42.475913621266,68.41436340117073,28.807990560969298,1.4617678129795102,2.0986237254532782,8.093668645000859,22.6001963515625,7.823868280544012,30.42406463210651,1.06072463641902,0.0,1.2490009027033011e-14,9.591845932894243,19.98530467191067,9527.250244048835,8.093668645000859,train
SIM_04442,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,33.1812,1715.23,80.43,9.33,24.48,18.125,23.924,1,NONE,,PASS,84.48774739829614,28.034048439723435,5.147151560276558,6.530641262199349,11021.690093669002,99.61925565304949,48.637214394049174,69.79865398907293,50.51179899049268,44.006922875242054,61.67819840599128,38.75110130194161,1.408086860333341,1.4525488539987017,9.333758921362005,19.71487496875,3.69793007189734,23.41280504064734,0.8351560457273118,6.2450045135165055e-15,3.7470027081099033e-14,9.403945064056028,28.650764755529366,11021.690093669002,9.333758921362005,train
SIM_04443,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,32.6526,2498.18,76.12,7.81,22.98,10.977,23.738,1,NONE,,PASS,63.54994199438877,20.750708359659786,11.901891640340212,7.840361777902579,6840.037001461512,99.68615705121718,24.22770519425988,51.89526976969693,37.388663711098715,22.43666710128144,62.19064377090855,24.781366821917693,1.4121003726016594,2.104930754164157,5.763317392660703,11.296609140625,11.349361078924554,22.645970219549554,1.091334802987942,6.2450045135165055e-15,2.4980018054066022e-14,10.415505271268371,14.796185416021975,6840.037001461512,5.763317392660703,train
SIM_04444,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,37.6948,2774.32,57.35,8.86,34.9,18.682,25.659,1,NONE,,PASS,72.78245622864532,27.435201310475396,10.259598689524607,8.440402076847398,10170.560912135965,99.69576681576577,40.26697553054003,54.43467995619351,49.432795154009725,42.82166769659901,61.639773607931694,25.75282785642351,1.407786374385819,2.4316969244157103,8.914516598526363,23.125694357638885,5.806532812083049,28.932227169721934,1.0545658784240428,0.0,2.4980018054066022e-14,11.073602514002337,21.984189222345,10170.560912135965,8.914516598526363,train
SIM_04445,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,24.7233,2919.28,69.07,8.53,20.68,12.385,17.665,1,NONE,,PASS,65.97170792454233,16.310383265308374,8.412916734691628,12.059598757820995,8555.598589182095,99.58689818181809,35.046513197235626,47.61129271044854,29.38807795551058,23.89377269820782,38.848774702660926,20.70965169328141,1.2403943110957025,2.440639112102991,7.152835132022619,9.762055096354167,3.1950013249137474,12.957056421267914,0.7944053925959624,6.2450045135165055e-15,3.7470027081099033e-14,14.81187792761783,23.565396974358865,8555.598589182095,7.152835132022619,train
SIM_04446,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,34.1344,2892.44,39.47,8.67,23.39,17.894,27.268,1,NONE,,PASS,78.47886521837849,26.788289769102185,7.346110230897811,9.789037418355258,13404.300952484073,99.66156471980905,41.825862170029616,63.00566611829671,48.267188773157095,39.98878411863815,65.2914544718823,31.77996152839992,1.436631346923984,2.440502864347202,11.309909581221843,20.007440027777776,6.77357735706006,26.781017384837835,0.9997285237569463,6.2450045135165055e-15,1.2490009027033011e-14,12.21829657231365,29.17105306250386,13404.300952484073,11.309909581221843,train
SIM_04447,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,26.576,2582.62,89.39,8.53,34.01,19.236,26.766,1,NONE,,PASS,89.4812650064956,23.780540988126273,2.7954590118737315,14.412809247488147,24429.9646064783,99.44193070418845,57.67666756616764,75.14672312264345,42.84782160022752,19.351184047833108,55.60995308267526,40.731569508119506,1.3614182653917093,2.2571314312366724,21.351046989987537,16.815548749999998,3.1165914459850685,19.932140195985067,0.838170174763361,3.1225022567582528e-15,0.0,17.89723834095991,65.20194142393228,24429.9646064783,21.351046989987537,train
SIM_04448,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,32.3297,2693.97,46.96,8.31,27.03,19.463,19.468,1,NONE,,PASS,73.72058075630783,23.83364259677205,8.49605740322795,9.79637300094253,10223.772572811129,99.63635923930325,49.16297450921153,48.30653644664174,42.943500174364054,30.099180625319097,51.016005241902576,22.951534754719695,1.3271193042660754,2.300944736629735,8.732218877682087,20.710933422743057,0.2596574066907412,20.9705908294338,0.8798735125898878,0.0,2.4980018054066022e-14,13.543008591924673,26.676617646099583,10223.772572811129,8.732218877682087,train
SIM_04449,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,21.5039,2157.92,29.66,8.66,27.22,16.586,16.932,1,NONE,,PASS,84.80648865653535,18.236702514212705,3.267197485787293,13.308713424159082,14128.619112019596,99.38326196410621,61.41307774071607,60.62523141552415,32.858923449031906,13.986108542873703,43.57362598709053,31.98090450287558,1.273377699458789,1.8442660614970379,12.075022579204118,11.627599261284722,0.22933901971765375,11.856938281002376,0.6501689804810774,3.1225022567582528e-15,0.0,19.33770361853254,54.87790340356447,14128.619112019596,12.075022579204118,train
SIM_04450,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,28.7116,2936.24,77.4,7.66,33.1,19.195,26.527,1,NONE,,PASS,85.29185910868345,24.48865741984876,4.2229425801512415,13.210750636973316,19886.75745488929,99.55007933149288,52.15039242754621,69.26173141745102,44.12370706279056,28.094543636404754,56.32774128521279,34.14994917632819,1.3668568434020487,2.5585819263606995,17.32893026387443,18.125942128472225,3.712226904650231,21.838169033122455,0.8917666925840528,0.0,2.4980018054066022e-14,16.810110802507932,50.123077909072556,19886.75745488929,17.32893026387443,train
SIM_04451,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,31.6191,1723.17,66.14,8.67,34.93,12.886,18.557,1,NONE,,PASS,65.4960280499714,20.709254605148505,10.909845394851496,5.775587356280176,4983.15736569469,99.66482776764451,33.79551339138157,47.88272862229716,37.31397226152884,30.57431552677954,48.25071557670077,22.068292361059605,1.306891293158816,1.5105089758974382,4.368172571012297,13.034919080729166,4.449045199772611,17.483964280501777,0.8442585024839623,0.0,1.2490009027033011e-14,8.828339258902746,13.475787704743713,4983.15736569469,4.368172571012297,train
SIM_04452,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,29.3943,2644.37,39.58,7.83,33.15,15.79,17.858,1,NONE,,PASS,67.88225018894548,19.953512267289202,9.440787732710806,9.845450605090827,8212.551321637618,99.62768256314016,41.809027095673706,44.80630206362009,35.95227435547604,30.046957954277648,39.410709790344676,19.062284182037068,1.2442718896960887,2.3046283393409746,7.157424458051721,15.081674393229164,1.4954847151289061,16.57715910835807,0.8307890303369719,1.2490009027033011e-14,2.4980018054066022e-14,13.182893317183256,22.38286334255379,8212.551321637618,7.157424458051721,val
SIM_04453,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,33.4598,2315.15,95.45,9.06,31.41,12.623,16.392,1,NONE,,PASS,53.598926905893826,17.934093744858263,15.525706255141737,7.769905028320857,4980.4568303760925,99.66438869929289,29.070889173104213,34.581059098077354,32.31368242316804,27.66754101310884,39.28242596891213,14.133113451845825,1.2433856133540453,2.0062436628509643,4.315923354445645,13.488191425347223,3.476681397798161,16.964872823145384,0.9459565152551545,0.0,3.7470027081099033e-14,9.872664444343814,12.090972879662168,4980.4568303760925,4.315923354445645,train
SIM_04454,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,34.64,2044.72,47.09,8.0,32.27,19.225,26.622,1,NONE,,PASS,84.63117035097999,29.316237409579468,5.32376259042053,7.567497971910344,13262.659450650226,99.62990052565092,48.19934854338153,70.33081782399793,52.82204938662967,45.20828910218659,66.7716979761112,38.58975062616082,1.4484915720900908,1.7769000412579663,11.525499885094655,21.904688194444446,4.8890476468715764,26.79373584131602,0.913955480267765,6.2450045135165055e-15,0.0,10.472165896314738,32.2942347244776,13262.659450650226,11.525499885094655,train
SIM_04455,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,39.5361,1580.96,45.0,8.71,20.92,19.216,27.333,1,NONE,,PASS,82.73340657707443,32.709562357718724,6.826537642281269,5.067479871676807,9131.896852224578,99.67946817935452,44.694352341087864,68.77969221260322,58.93614839228599,50.963757225269816,74.86475901926937,39.095277260350294,1.5150882304920748,1.322827708232413,7.640880341591832,24.988393898437497,6.504285383251104,31.492679281688602,0.9627973293337884,6.2450045135165055e-15,0.0,7.329508786585577,20.902152419187257,9131.896852224578,7.640880341591832,test
SIM_04456,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,34.9012,1642.18,92.52,8.98,33.97,10.335,25.316,1,NONE,,PASS,66.6481955866593,23.261020038091136,11.64017996190886,4.84437689047126,4914.130851521502,99.7050032949816,23.43410919771628,56.44038871112315,41.91174781638043,23.511159641294178,71.74324521134241,28.78929097768931,1.4890465519331004,1.4350285363675008,4.294241802590021,11.296536843750003,14.31783267144707,25.614369515197073,1.1011713791249138,0.0,2.4980018054066022e-14,8.116975916293178,11.359414353694113,4914.130851521502,4.294241802590021,val
SIM_04457,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,22.4341,1832.11,59.0,7.91,23.32,14.775,26.761,1,NONE,,PASS,93.91270385482352,21.068469895494964,1.3656301045050405,14.36627869133032,29875.632725355495,99.21586156446227,54.27058893084531,86.6884440388464,37.961207018909846,13.854998187183678,63.97053526628627,56.727062767376346,1.4261296903812855,1.5454820958966828,25.201683021555446,10.719877627604166,4.42988533932503,15.149762966929195,0.7190727680783617,3.1225022567582528e-15,1.8735013540549517e-14,14.459124882982607,78.34159409560931,29875.632725355495,25.201683021555446,train
SIM_04458,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,38.8459,2467.56,39.17,9.21,24.07,17.329,24.218,1,NONE,,PASS,69.27255789023617,26.909548565483256,11.936351434516736,7.181995956800759,8014.285207653691,99.70894341143475,37.17385239259634,51.09131582955314,48.48567309096082,41.16593148358471,61.044708341041094,23.941722297386182,1.4031410779764795,2.0867836774512196,6.777577670966657,22.00694419878472,6.2191354851549185,28.226079683939638,1.04892431083534,6.2450045135165055e-15,2.4980018054066022e-14,9.392497662422597,16.823478027780276,8014.285207653691,6.777577670966657,test
SIM_04459,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,37.4436,2934.86,86.21,6.69,27.28,16.611,27.779,1,NONE,,PASS,71.74438190961054,26.86367938470693,10.579920615293071,8.696236592898137,10364.738543104582,99.70369160393007,34.83611350164827,56.639145378315995,48.40302591839087,36.89420803215545,69.05873010112559,27.644045023040835,1.467008832487441,2.5087787741459384,8.859991977986368,20.279024718749998,9.842908775933724,30.121933494683724,1.1212884528331464,0.0,1.2490009027033011e-14,10.730155533309011,20.903109046024802,10364.738543104582,8.859991977986368,train
SIM_04460,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,33.0577,2165.81,32.34,8.18,26.97,13.586,26.208,1,NONE,,PASS,75.39219733211398,24.92292641745824,8.134773582541765,7.0147751466459525,8779.822546685911,99.67611308717542,33.03498599040232,63.252747674540686,44.906173725149976,31.103503086845144,69.54863296197848,33.57066793269872,1.4710060740083675,1.8494686413978418,7.49742889594809,14.431465197048606,10.047780743009378,24.479245940057986,0.982197898032975,1.2490009027033011e-14,1.2490009027033011e-14,9.605384909540213,20.12235571795491,8779.822546685911,7.49742889594809,train
SIM_04461,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,25.3742,1996.54,88.95,8.05,32.8,10.765,15.203,1,NONE,,PASS,61.24863664437491,15.541351559416977,9.832848440583016,8.07601335423415,5139.415441073037,99.59549954650375,31.797490875953006,43.18190950256105,28.00243524219275,22.718784276250588,36.4494407594475,18.751567616855468,1.2239734115073726,1.7380415427026001,4.4739987888006985,8.591765793402777,2.9371858038511247,11.5289515972539,0.7418242585387085,6.2450045135165055e-15,1.8735013540549517e-14,11.535736397065659,15.86448722187954,5139.415441073037,4.4739987888006985,train
SIM_04462,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,25.0359,2072.67,75.18,6.8,21.09,14.903,18.654,1,NONE,,PASS,80.5707962961331,20.171623989903587,4.864276010096407,9.443500789757397,10628.646071606448,99.544379916255,48.47518729647247,62.291558795832934,36.345268450276734,28.684464227239136,42.89107137804766,30.380316645143374,1.268559250862786,1.7352559930044797,8.898387969758142,12.074388611979169,1.881654241384788,13.956042853363957,0.6918651101343806,6.2450045135165055e-15,6.2450045135165055e-15,13.280196270617973,33.12252805622313,10628.646071606448,8.898387969758142,train
SIM_04463,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,31.994,2920.36,39.24,7.48,30.35,17.783,19.947,1,NONE,,PASS,69.88090604343786,22.35769707953751,9.636302920462494,10.265401285771025,9672.224698305718,99.64848849848063,43.600185597673025,46.597175406095886,40.28413888204957,32.54627841150207,44.78676236698521,19.995675268447666,1.281986966031702,2.52189363983554,8.352505153377466,18.62956185763889,1.6377941320960947,20.267355989734984,0.9065046331754949,6.2450045135165055e-15,2.4980018054066022e-14,13.457219171561407,24.048338383210936,9672.224698305718,8.352505153377466,test
SIM_04464,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,25.9033,1800.58,83.46,7.32,34.66,11.491,16.32,1,NONE,,PASS,66.75920974605845,17.29283837815076,8.610461621849247,7.106938894053364,5402.505325649568,99.60529724344082,34.914012227067055,48.92788541535313,31.158267348019383,25.57695650807375,40.41139636393948,22.4027939025449,1.251207064411174,1.5769823276139396,4.731617269651756,9.423899360243055,3.0903080264958342,12.514207386738889,0.7236641616075243,3.1225022567582528e-15,2.4980018054066022e-14,10.776692053996193,16.872071684251083,5402.505325649568,4.731617269651756,val
SIM_04465,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,23.8574,2990.86,54.43,7.29,20.19,12.661,18.265,1,NONE,,PASS,69.06235829807015,16.476483068603788,7.380916931396218,12.780548407956331,9638.851857541624,99.57267981757902,36.94762681372703,50.93342226702222,29.687356880367183,24.1605055275412,39.66273929796284,22.489827876495895,1.246014929625129,2.4963130770229163,8.045041205361596,9.648785793402777,3.1620918317639104,12.810877625166686,0.7775250077231607,9.367506770274758e-15,2.4980018054066022e-14,15.713601009240111,27.033532265441345,9638.851857541624,8.045041205361596,test
SIM_04466,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,22.0109,1967.81,86.19,8.3,26.22,10.191,18.751,1,NONE,,PASS,75.9417327246878,16.715458848298304,5.295441151701693,8.806290754976384,8151.552760511292,99.55248267083833,34.054252278862286,63.51809160304545,30.117943870807757,20.936444654152403,47.105516941149276,32.91704744891779,1.2986047389837863,1.6761895170669274,6.943529753882236,7.014254773437499,4.541056451118703,11.555311224556203,0.6912948863340701,3.1225022567582528e-15,6.2450045135165055e-15,12.821393999292358,25.45691598139761,8151.552760511292,6.943529753882236,train
SIM_04467,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,28.9782,1566.21,38.6,9.18,20.47,18.014,22.19,1,NONE,,PASS,89.51424800787817,25.939617816218952,3.0385821837810476,7.728777763832851,14870.575270863117,99.50652991847628,55.604046901157226,76.3812886981468,46.73805011931343,31.41266938641787,55.05456318749795,43.343010349558746,1.3572250078732695,1.308480655771039,12.42353201812756,17.105942140625,2.0664644104927707,19.17240655111777,0.7391167706075481,6.2450045135165055e-15,0.0,10.723685758175787,42.942659849218074,14870.575270863117,12.42353201812756,val
SIM_04468,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,29.1542,2860.32,84.65,9.11,24.51,19.689,22.037,1,NONE,,PASS,81.15364941873037,23.65969725883549,5.494502741164507,12.183363320083279,15124.58735049057,99.57405593359893,53.76261580790865,59.24001560517952,42.63008515105494,26.493581052201094,51.02155013533894,26.678621211543113,1.3271601778741424,2.4225167015011153,12.809603631718096,18.905435786458334,1.309632993577834,20.21506878003617,0.8544094439960361,6.2450045135165055e-15,2.4980018054066022e-14,16.41088842891029,40.81496607078709,15124.58735049057,12.809603631718096,val
SIM_04469,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,22.8256,2190.96,54.01,7.95,21.54,12.611,15.897,1,NONE,,PASS,72.59648897252849,16.570584186913464,6.255015813086537,10.016856535380553,7968.643549583088,99.54280970280696,42.35204180531129,52.4640388217665,29.856908444889125,26.223593458102876,35.56292908094872,23.67800987986302,1.2179613248312982,1.8370946280019238,6.681615482437503,9.191861194444444,1.7069488681766019,10.898810062621045,0.6577203277617892,3.1225022567582528e-15,6.2450045135165055e-15,13.899487013817641,26.26143533224597,7968.643549583088,6.681615482437503,train
SIM_04470,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,27.9987,2522.73,84.82,7.64,27.33,13.565,25.312,1,NONE,,PASS,79.73887124852871,22.325847344261806,5.672852655738193,9.696807581390477,12412.920849263282,99.61562245736204,36.845828007751926,67.91798845219874,40.22675197164289,28.865382993835524,63.00052785012814,36.33663109210078,1.4184667844894203,2.1568404611203564,10.612586336379836,12.202523705729167,7.488596813624331,19.691120519353497,0.8819876000995104,0.0,0.0,12.478459281272343,30.548658531885536,12412.920849263282,10.612586336379836,train
SIM_04471,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,22.734,2404.24,95.52,7.52,23.56,13.52,21.912,1,NONE,,PASS,84.26908669951385,19.15773417026748,3.5762658297325176,12.086088705877605,15218.79319845899,99.49730107202785,45.033026150328965,71.3811545392538,34.5184399464279,28.094592069677017,50.67757370324518,36.84706821593648,1.3246269725338053,2.0297459409201943,12.848252969868234,9.87251578125,3.8365044515600837,13.709020232810083,0.7155867239292985,3.1225022567582528e-15,2.4980018054066022e-14,15.368133727090589,44.35941582981556,15218.79319845899,12.848252969868234,test
SIM_04472,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,31.9651,2938.13,70.75,6.81,29.61,11.057,15.864,1,NONE,,PASS,46.54762104789275,14.878993615579963,17.086106384420034,10.721229423444104,5487.3881766504,99.63510023642779,23.225792043031,30.377166532194437,26.808997505549485,20.883233580033103,35.78894791596124,11.93202473425691,1.2194913143032942,2.5310526764699453,4.7271116428954905,11.147551150173609,4.479575919847651,15.62712707002126,1.050281186602427,6.2450045135165055e-15,0.0,11.797503625467536,12.590509680250008,5487.3881766504,4.7271116428954905,val
SIM_04473,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,39.6242,2135.21,51.37,8.62,33.41,10.38,18.923,1,NONE,,PASS,46.10715286040976,18.269590463714486,21.354609536285516,6.434968394204565,3956.449014028057,99.69862597148736,19.40399947449559,33.13210731525571,32.91818101570178,22.04464641374089,49.64997255401685,13.637147601914275,1.3170879896090966,1.8624634634500634,3.4510618316841346,12.887151921875002,9.972088031908356,22.85923995378336,1.251217973341244,0.0,1.2490009027033011e-14,8.595546276787037,8.222237477297986,3956.449014028057,3.4510618316841346,train
SIM_04474,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,36.1968,1892.29,57.02,7.77,30.81,11.43,17.337,1,NONE,,PASS,51.443279358238115,18.620820942742736,17.575979057257268,5.94627727057149,3890.771483334945,99.68576289730584,25.025748165914397,35.235471573340185,33.55102872566258,26.012367660883452,45.08063585719458,14.705872117368433,1.2840812403503459,1.6365746122559317,3.3649904780532176,13.092118625000003,5.990209926491494,19.082328551491496,1.0247844931309877,6.2450045135165055e-15,1.2490009027033011e-14,8.285136005292218,9.161610549327543,3890.771483334945,3.3649904780532176,test
SIM_04475,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,36.6101,2329.16,53.73,8.74,30.26,17.986,24.975,1,NONE,,PASS,75.44470494087201,27.620381923558188,8.989718076441811,7.332973271546208,9462.837462782283,99.68516661493645,41.38520966333922,58.107339601332995,49.766453916321055,43.013077298053254,62.503217440790124,28.75150989278715,1.4145540882586183,2.010763037285091,8.169264369128461,21.575488707465283,5.5428126820497985,27.118301389515082,0.9818221002362437,6.2450045135165055e-15,0.0,10.029520114059007,21.567335310603813,9462.837462782283,8.169264369128461,train
SIM_04476,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,24.4725,2709.98,64.95,8.32,29.79,15.837,27.704,1,NONE,,PASS,89.00308966671793,21.781281118687545,2.691218881312459,14.807311388605795,24523.26111276653,99.45360071334083,49.078897799072145,78.40402140179576,39.24555156520278,23.836252204053405,62.13524472522624,43.34568988760109,1.4116659320798082,2.335900751965623,21.138127983955847,12.5963271484375,5.329526013500542,17.92585316193804,0.8229935174271412,3.1225022567582528e-15,3.7470027081099033e-14,16.903110717899743,61.63811326492428,24523.26111276653,21.138127983955847,train
SIM_04477,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,26.3686,2408.82,44.28,7.33,24.17,13.374,15.255,1,NONE,,PASS,64.24424202824838,16.9403072034607,9.428292796539298,9.7242591805296,6719.400901233105,99.5963061091933,38.86856267296814,41.510032259718045,30.523076042271537,26.72726388750053,33.35483984658492,17.339982443237272,1.20311470501301,2.0377934040540087,5.684422595182448,11.317210848958334,1.3046723698128349,12.621883218771169,0.7450799485025082,3.1225022567582528e-15,1.2490009027033011e-14,12.831827025723014,19.86990790412374,6719.400901233105,5.684422595182448,val
SIM_04478,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,31.2373,2343.4,85.49,7.08,32.92,18.774,27.518,1,NONE,,PASS,87.0635809192517,27.196311962489414,4.040988037510589,9.96126609008511,18047.709729128732,99.57492250191665,50.05066796290306,74.10091676272963,49.00236389637732,36.5906279409479,65.46311498873793,40.12192973867143,1.4380017582529663,2.0407925903288087,15.717176874460643,19.263815138020835,4.980984439962603,24.244799577983436,0.8914738002499435,0.0,0.0,12.88990446495369,44.104969726474465,18047.709729128732,15.717176874460643,train
SIM_04479,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,35.7055,1563.07,60.13,7.5,29.29,16.555,23.584,1,NONE,,PASS,77.87173998841726,27.80449412156433,7.901005878435669,5.05614762272009,7045.889234190573,99.67652455598788,41.47516496221474,62.18996602502834,50.09818760642221,42.61214232216495,63.770938751474624,32.94674417599557,1.4245495344656653,1.3450837834653777,6.063267383420468,19.26826231336806,5.426581910543759,24.69484422391182,0.8881601699330771,0.0,0.0,7.768441649720104,17.73397967031662,7045.889234190573,6.063267383420468,test
SIM_04480,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,28.3091,2271.6,52.76,7.17,23.03,15.3,19.026,1,NONE,,PASS,74.42087823100508,21.067880839293462,7.241219160706538,8.806255802021285,8855.058932626785,99.61233246161201,43.74136948930321,54.532981807775435,37.96014565638462,33.37159344968588,44.3324615530615,25.430644266058977,1.2787561333540356,1.9143408572032552,7.462405840671819,14.043230361979168,2.3093152356360314,16.352545597615197,0.7761836950926859,0.0,1.2490009027033011e-14,12.18579983226835,24.724248822178666,8855.058932626785,7.462405840671819,test
SIM_04481,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,34.3319,2438.18,86.68,8.06,34.36,19.272,22.932,1,NONE,,PASS,77.11923593221753,26.47649896101299,7.855401038987011,8.409530109148124,10627.681083685096,99.65508985763364,46.90753340653855,56.903934708883305,47.70540353335674,39.299100620715315,53.414703766072314,27.018387408033313,1.3449190854656472,2.1333233526549935,9.29885416187285,21.765888164062492,2.6012379143342494,24.36712607839674,0.9203303697470602,6.2450045135165055e-15,1.2490009027033011e-14,11.829370386114894,26.42643719822121,10627.681083685096,9.29885416187285,train
SIM_04482,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,25.1115,1918.97,51.5,8.74,33.85,16.339,16.739,1,NONE,,PASS,80.57646696616304,20.23395950220803,4.877540497791971,9.149209076702377,9841.65901867867,99.5232229228856,54.16658608507618,57.62145697920076,36.45758468866312,23.350323952742794,43.740374188261725,26.612425130554534,1.274557626003872,1.6762478755093886,8.596830602639923,13.36293649739583,0.33968885676941596,13.702625354165246,0.6772092902859644,3.1225022567582528e-15,3.7470027081099033e-14,14.037050980747418,34.85543921485601,9841.65901867867,8.596830602639923,test
SIM_04483,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,27.9151,1947.34,56.7,7.5,25.85,17.733,25.786,1,NONE,,PASS,90.83473624452824,25.356607457396304,2.5584925426036977,10.370847877809519,21144.177836965264,99.46743517424747,54.21301998890817,79.9828166145671,45.687581004317664,27.603306995673343,61.868724366063795,44.394344313778596,1.4095777408728756,1.6567029771967636,17.988446995839546,16.2060240703125,3.7736435808652664,19.979667651177763,0.7879471922554003,6.2450045135165055e-15,1.2490009027033011e-14,12.846145075964541,55.38406961108399,21144.177836965264,17.988446995839546,val
SIM_04484,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,32.9524,2864.94,94.47,6.82,20.26,14.698,16.649,1,NONE,,PASS,56.97020127262446,18.773048604160298,14.17935139583969,9.757608144758429,6645.118396013787,99.65941317637512,34.072568316807406,34.73157132200938,33.82531280028882,31.087032053484176,36.75473100683597,13.959159219796845,1.2260506703789247,2.391784912896823,5.547653327468957,15.657824857638886,1.8111435786851253,17.468968436324012,0.930534448861583,6.2450045135165055e-15,0.0,11.44869330324242,15.420324943468266,6645.118396013787,5.547653327468957,val
SIM_04485,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,23.3983,1584.42,29.46,7.77,30.31,14.313,25.909,1,NONE,,PASS,93.96408148624947,21.98599767839711,1.41230232160289,11.377971438620516,26072.7309366552,99.28188413181981,51.69125255143802,87.50553712828626,39.61441023134614,19.86911840828234,65.43229011655531,55.38736279364915,1.437755578845329,1.3680546575011339,22.512289034261777,10.8052618203125,4.727814771915916,15.533076592228415,0.7064986005838992,0.0,6.2450045135165055e-15,12.34030061441799,69.6340776505159,26072.7309366552,22.512289034261777,val
SIM_04486,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,25.1313,1592.2,31.57,6.95,28.42,16.502,17.725,1,NONE,,PASS,86.00150566563113,21.613296393346754,3.518003606653247,8.261245391923202,11323.32640007228,99.48114273383223,56.95871374305652,67.4765892199362,38.942876384408564,24.21363559599956,45.68554168854184,33.745240281179555,1.2884028444394469,1.366209922616791,9.716141744006666,13.515709127604165,0.6283529366451959,14.144062064249361,0.6544148475474266,3.1225022567582528e-15,1.2490009027033011e-14,12.622725479567931,40.25322484010967,11323.32640007228,9.716141744006666,val
SIM_04487,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,21.2582,1934.05,62.07,8.86,20.8,16.514,24.153,1,NONE,,PASS,93.03697351872383,19.777985904557347,1.4802140954426537,16.907533442914854,27550.085408212562,99.12579646633154,63.587363794052564,80.87744473678377,35.636010638842066,7.242344253730953,49.66244120007282,50.410207931856064,1.3171792080588278,1.6176063446813524,23.04242028532757,11.44159873784722,2.174107220872421,13.61570595871964,0.6884273264439044,3.1225022567582528e-15,1.8735013540549517e-14,18.46489739993643,85.41685813519707,27550.085408212562,23.04242028532757,train
SIM_04488,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,35.5269,2198.52,90.01,9.44,20.01,18.791,21.953,1,NONE,,PASS,75.66185682299056,26.88031221164703,8.646587788352972,7.2682368480558255,9010.632820642048,99.66940319632954,45.615428559116175,55.24807398093577,48.432994975940595,41.9732126335008,53.56929528056528,26.428333093791164,1.3460744008943268,1.8338626840061885,7.516085043145787,21.93015091927083,2.4231945190335966,24.353345438304427,0.9059919113496127,0.0,2.4980018054066022e-14,10.136981940854973,21.646882951009232,9010.632820642048,7.516085043145787,train
SIM_04489,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,36.808,1620.18,60.54,6.54,20.24,19.71,21.082,1,NONE,,PASS,78.69665493316668,28.966664747799996,7.841335252200015,5.410186767407832,7585.298735569017,99.66607495664631,49.01374052637686,58.21747802885161,52.19218873477477,43.57470216358493,56.40160714347412,29.1394164037704,1.3674177456858654,1.352509279896146,6.33212786890444,23.895485208333334,1.1872748190696953,25.08276002740303,0.8659181250512472,1.2490009027033011e-14,1.2490009027033011e-14,8.304171751191042,19.584104554404288,7585.298735569017,6.33212786890444,val
SIM_04490,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,34.7094,2928.37,82.84,7.15,29.61,11.588,17.495,1,NONE,,PASS,47.7302034223271,16.566867226669203,18.1425327733308,9.820354436332206,5593.445768449001,99.66464775843448,23.06528020480509,32.05954773499089,29.850211219223787,22.63186341793355,40.94269318275394,12.82652910617772,1.2549048666980458,2.522644922516803,4.818474976574328,12.744556515625002,5.894258879319312,18.638815394944313,1.1250657797836217,0.0,1.2490009027033011e-14,10.969627167849936,11.892150252768435,5593.445768449001,4.818474976574328,test
SIM_04491,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,22.4789,2509.63,94.42,7.8,23.3,12.253,15.153,1,NONE,,PASS,67.4964374947543,15.172456688008324,7.306443311991673,11.510562891154825,7697.189437955015,99.54134422639373,39.594441132634074,46.19110705255684,27.337759798213195,24.105506708573902,32.134406959278834,19.62330340523697,1.1949866214967584,2.116863387576397,6.492550100391976,8.77282000954861,1.579444178020544,10.352264187569155,0.6823063924612256,0.0,1.2490009027033011e-14,15.109353221822072,24.98536929864387,7697.189437955015,6.492550100391976,train
SIM_04492,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,33.8227,2726.78,75.16,8.01,31.94,13.23,15.145,1,NONE,,PASS,49.627268956040936,16.785282297194858,17.037417702805143,9.44615103623013,5403.900238888681,99.65357854186145,29.083025679165196,28.969430060470046,30.243751886837583,27.82015405934125,33.40039715843486,11.405883219540495,1.2034191846922382,2.3670626488037985,4.691016661899867,14.347342716145834,1.9696865935796781,16.317029309725513,0.972103359408641,6.2450045135165055e-15,2.4980018054066022e-14,10.825147684876768,12.80324798151696,5403.900238888681,4.691016661899867,val
SIM_04493,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,38.4876,2766.17,61.62,7.55,28.01,18.975,27.616,1,NONE,,PASS,75.31117546163394,28.985463966971825,9.50213603302818,8.368519067269798,11178.610652900525,99.69746909744268,40.49999829172561,58.5061784377517,52.22606120175104,44.06587280999351,67.76138617467178,28.83280455185545,1.4564758566686395,2.3703246616112157,9.578925558848502,24.003633656250003,7.228646356913,31.232280013163003,1.0775152693347039,0.0,1.2490009027033011e-14,10.732638205792442,23.225980502797363,11178.610652900525,9.578925558848502,train
SIM_04494,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,37.9135,2278.32,99.72,8.68,22.77,16.458,22.13,1,NONE,,PASS,66.95193552608086,25.38382207568067,12.52967792431933,6.731516879176658,6880.321602354578,99.70454032448573,36.43975872036677,48.00513055240901,45.736616352577784,39.482208665246546,56.11861360706212,21.984576028363286,1.3652700744013246,1.9183185241177652,5.793149505637667,20.332101705729162,5.122479782596665,25.45458148832583,1.002787579129502,6.2450045135165055e-15,1.2490009027033011e-14,8.985623343161878,14.976520086328698,6880.321602354578,5.793149505637667,train
SIM_04495,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,38.1116,2042.24,99.2,9.0,29.33,19.31,25.288,1,NONE,,PASS,78.29769578863566,29.840504628181673,8.271095371818342,6.452254618137086,9386.966533446779,99.68405992350864,44.45015535004357,60.93183635684323,53.76667500573274,48.326844255987986,64.6782187146866,31.16206328300703,1.431746379525929,1.7576610232088283,8.07892569042086,24.212445045138885,4.725234984991078,28.937680030129965,0.9697449956258759,1.8735013540549517e-14,6.245004513516506e-14,9.18033610960641,21.770308299960934,9386.966533446779,8.07892569042086,train
SIM_04496,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,20.2327,1567.38,73.23,7.7,28.12,18.2,20.652,1,NONE,,PASS,93.35366232569046,18.887966437369975,1.3447335626300356,17.456145004323176,23337.424689285097,98.88628507417964,75.49097902194313,72.88207603126989,34.03237195922518,2.105934993890562,50.964569201623775,49.63428063028314,1.3267402088044566,1.343574856528148,20.00508940310753,12.074109608506946,0.4996716689900714,12.573781277497018,0.665703283579523,9.367506770274758e-15,1.2490009027033011e-14,22.537773725883582,93.66837560834736,23337.424689285097,20.00508940310753,val
SIM_04497,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,31.5479,1692.35,67.36,7.49,30.81,17.453,19.898,1,NONE,,PASS,79.61072726926011,25.11551262817891,6.432387371821092,6.37153906989602,8275.320035640045,99.62350937631719,48.7748002757618,60.19679212477074,45.25317590662866,37.530406414454475,49.36301767497463,30.155911031306502,1.3149904220415454,1.4636535864224436,7.15703125769377,18.008319063368052,1.624464392330189,19.63278345569824,0.7816994917185486,0.0,6.2450045135165055e-15,9.84705814775306,23.97059948488296,8275.320035640045,7.15703125769377,test
SIM_04498,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,28.5213,1903.58,53.39,6.89,25.29,18.64,20.917,1,NONE,,PASS,86.34808552514083,24.62759651688199,3.893703483118007,8.965487918914688,13886.978828612875,99.52901964094418,56.46451274365857,68.64187049412061,44.374047778165746,27.78747832474351,51.47013771851314,34.55935103272385,1.3304710681801897,1.6164409504605195,11.79224474765868,17.456174471354167,1.1757239808854367,18.631898452239604,0.756545545947515,6.2450045135165055e-15,2.4980018054066022e-14,12.901990335972707,41.82165399110404,13886.978828612875,11.79224474765868,val
SIM_04499,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,36.9145,1516.1,84.6,8.2,24.87,16.284,20.87,1,NONE,,PASS,71.41898607546034,26.363961614825804,10.550538385174194,4.638848328543924,5292.978708006214,99.69402754907038,39.7015457658244,52.60075189731699,47.502633540226675,42.30560897462314,56.25088778356832,25.504484659682873,1.3662734985943439,1.2855972589358455,4.488252040510904,19.5733368359375,3.89221124532471,23.46554808126221,0.8900615326365189,6.2450045135165055e-15,1.2490009027033011e-14,7.239661284362038,13.22393651914191,5292.978708006214,4.488252040510904,train
SIM_04500,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,24.2907,1973.24,30.53,9.11,23.68,11.329,24.313,1,NONE,,PASS,84.96059475806827,20.63752319089809,3.653176809101907,8.888915883256646,13070.250402705155,99.54952687543043,35.85454613453607,76.5542149355202,37.184726470086645,24.4724524410065,63.70825622967036,45.69126344907411,1.424053653839456,1.6665539692372553,11.03883850294597,8.700582934895834,7.268064434862076,15.96864736975791,0.7737676281231594,6.2450045135165055e-15,2.4980018054066022e-14,11.822111364638795,34.806136013590255,13070.250402705155,11.03883850294597,train
SIM_04501,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,32.2419,1533.65,67.07,8.23,28.05,17.216,26.226,1,NONE,,PASS,88.71001175698564,28.60179328067555,3.640106719324453,6.433522824968473,13533.60861195749,99.58050905845738,47.89794334849941,78.33101230815,51.534762667883875,44.12777236118769,70.04471260092683,48.27133715459879,1.4750648101882595,1.314355679555263,11.598458151471549,18.139147403645833,5.517904021295164,23.657051424940995,0.8271177682038766,6.2450045135165055e-15,6.2450045135165055e-15,8.870139896696019,34.466235537241815,13533.60861195749,11.598458151471549,train
SIM_04502,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,36.6377,2100.65,90.24,9.46,26.6,17.359,17.592,1,NONE,,PASS,64.3897631131796,23.590928240117403,13.046771759882601,6.5758286858962665,5887.115680104677,99.68696219332605,40.65009804300741,39.999501747071015,42.50617700922054,36.05106863302143,46.79378521198222,17.82829205762043,1.2963581869186236,1.7916145049612016,5.021037224125898,20.79412099913195,0.5156754117017257,21.309796410833673,0.9033047022963443,0.0,1.2490009027033011e-14,9.171011441354262,14.388791625349672,5887.115680104677,5.021037224125898,train
SIM_04503,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,32.3506,2763.23,58.43,9.48,31.61,13.689,24.081,1,NONE,,PASS,68.63890824783829,22.205098651625175,10.145501348374818,8.957735234261897,8791.40793349909,99.67582375574014,31.582467939477603,54.162199647278186,40.009186759685,28.78169540182263,59.59276397301465,25.842783910707272,1.3918708878147887,2.3961096040244287,7.623388926131276,14.238476317708331,8.332333792307463,22.570810110015792,1.0164697065357937,6.2450045135165055e-15,1.2490009027033011e-14,11.450265574890865,19.825890903331842,8791.40793349909,7.623388926131276,train
SIM_04504,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,39.6625,2132.73,88.61,8.48,29.36,19.771,22.105,1,NONE,,PASS,71.80370577493126,28.479144802982113,11.18335519701788,6.359992996747783,7547.670173796118,99.7017909910421,43.6416609124905,49.96961464515946,51.313774419787585,45.34881281862452,54.82956203856981,23.081185248168207,1.3555299011383946,1.8357236084977906,6.496573090448465,25.83261317274306,2.160802203256397,27.993415375999454,0.9829443815696391,6.2450045135165055e-15,0.0,9.094264300806,17.29130940946795,7547.670173796118,6.496573090448465,train
SIM_04505,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,34.8113,2475.61,93.0,8.44,26.65,14.105,21.978,1,NONE,,PASS,64.51223345320149,22.45754712409433,12.353752875905666,7.654922950038672,6962.037565755734,99.69078639405889,31.866218303746408,47.91457972345334,40.46404887224204,31.531839844431417,55.2606365745266,21.872070498679104,1.3587793766630474,2.1117647510488773,5.9388132730280985,15.824334610243055,6.854411027559278,22.678745637802333,1.0098496292798906,6.2450045135165055e-15,1.2490009027033011e-14,9.949683587728158,15.42638619034433,6962.037565755734,5.9388132730280985,train
SIM_04506,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,39.351,2935.52,50.25,8.63,32.31,14.459,22.281,1,NONE,,PASS,56.518527016173906,22.240605566134594,17.110394433865405,8.41287208877939,6740.261926512543,99.7134111813655,27.70895221377011,39.85220256814633,40.07316318222449,31.00245841248714,54.52263394165479,17.003952381158513,1.3532209884484594,2.5513560538565065,5.85818119814762,18.371656536458328,8.170682422679873,26.5423389591382,1.1934179975546073,6.2450045135165055e-15,2.4980018054066022e-14,9.94431245519895,13.115172696758881,6740.261926512543,5.85818119814762,test
SIM_04507,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,26.3094,2952.01,94.85,8.03,24.45,10.155,23.702,1,NONE,,PASS,69.15815215891725,18.195094884098175,8.114305115901825,10.854284955631025,9547.104285925467,99.63230866576906,24.602148355313275,59.094527007977206,32.78395474612284,17.980561470904806,59.08364355301148,29.41822255049556,1.387940495962737,2.4996685774926575,8.084185551394935,8.351179078124998,9.640784831991636,17.991963910116635,0.988835948629261,0.0,1.2490009027033011e-14,13.817264865475002,22.6471742937902,9547.104285925467,8.084185551394935,test
SIM_04508,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,22.9424,2573.46,70.96,7.19,33.57,11.237,26.304,1,NONE,,PASS,84.65308869281205,19.42145022025971,3.520949779740286,12.052527377958896,16702.104495179265,99.53166059010209,33.85647305383148,76.7975612796122,34.99360400046795,21.42082644623494,65.33249514607077,43.89787091446015,1.4369588666626987,2.2459040457291963,14.576221918318105,8.144352847222223,8.176011030120108,16.32036387734233,0.8403267362762413,3.1225022567582528e-15,0.0,14.829902777957138,43.014681491136386,16702.104495179265,14.576221918318105,train
SIM_04509,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,35.3492,2700.79,52.65,9.2,26.06,14.372,15.074,1,NONE,,PASS,50.91033716339971,17.99639690456449,17.352803095435515,9.018708068421073,5492.3957296043045,99.666071480255,31.396455515262673,28.44442192411562,32.42594036858467,28.93523581966287,35.10567272623206,12.591703880838578,1.2148718856674354,2.2993156787036892,4.675947265327688,16.396566857638888,0.9700321658799529,17.36659902351884,0.9650042236573526,0.0,6.245004513516506e-14,10.348468485730855,12.679899961671905,5492.3957296043045,4.675947265327688,train
SIM_04511,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,31.4298,2774.66,72.66,7.59,25.19,16.966,27.416,1,NONE,,PASS,81.66929208238474,25.66849516290936,5.761304837090633,10.310900975978482,15090.738298804781,99.62839047032868,42.68578817063434,68.01716828595858,46.24954083407092,37.42898027955823,65.73815612538793,35.6304993098129,1.440200209753679,2.3553363705003845,12.810133411977683,17.409435484375003,6.8177010218767675,24.22713650625177,0.9438471695551388,6.2450045135165055e-15,0.0,12.836900302064318,34.44385839353774,15090.738298804781,12.810133411977683,train
SIM_04512,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,33.6,2648.71,30.14,7.78,29.38,13.924,26.57,1,NONE,,PASS,72.15862518525668,24.245298062246246,9.354701937753761,8.359366443485987,9491.909123326619,99.68439857728909,31.67640650653768,59.25071649311393,43.68522173377702,30.108926377048856,67.84356797412377,29.85529288272424,1.4571408316401449,2.2799983789710865,8.170595276389472,15.062541666666668,10.438934104554466,25.501475771221134,1.051811188534364,6.2450045135165055e-15,1.2490009027033011e-14,10.751473502351146,20.69218504720352,9491.909123326619,8.170595276389472,train
SIM_04513,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,21.1308,1918.14,64.56,6.75,23.21,10.435,22.437,1,NONE,,PASS,86.46274588875107,18.27026990826021,2.860530091739789,9.981328971543492,14105.592265630044,99.4796350124838,36.88967600086502,78.54985800511106,32.91940524010849,21.725318610374636,57.7974174970569,46.95068430358244,1.3780602363717527,1.6174526200938681,11.894401434733185,6.912816489583333,5.765845135785483,12.678661625368816,0.6939504281563262,3.1225022567582528e-15,6.2450045135165055e-15,13.128354730663998,40.807251286878724,14105.592265630044,11.894401434733185,train
SIM_04514,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,28.5552,2468.66,94.9,8.45,31.83,10.967,26.827,1,NONE,,PASS,75.87800361093898,21.667115687110847,6.888084312889151,8.70039191769089,10206.693826647941,99.64756621334283,27.262870827252634,66.83674945188946,39.03984808488441,21.899649925951557,70.29959935365085,36.461474916063565,1.4771545498173972,2.1422212346689813,8.857030231465663,9.869143124999999,11.762586649046455,21.631729774046455,0.9983668378580984,0.0,3.7470027081099033e-14,11.74390262908893,24.017953287562605,10206.693826647941,8.857030231465663,test
