simulation_id,sampling_method,random_seed,model_version,parameter_set,topology,timestamp,feed_flow_m3h,feed_tds_mgL,feed_cod_mgL,feed_pH,temperature_C,stage1_pressure_bar,stage2_pressure_bar,feasible,failure_reason,failure_message,quality_flag,overall_recovery_pct,permeate_flow_m3h,concentrate_flow_m3h,permeate_tds_mgL,concentrate_tds_mgL,overall_tds_rejection_pct,stage1_recovery_pct,stage2_recovery_pct,average_flux_LMH,minimum_flux_LMH,maximum_flux_LMH,maximum_element_recovery_pct,maximum_polarization_modulus,feed_osmotic_pressure_bar,final_concentrate_osmotic_pressure_bar,stage1_pump_power_kW,stage2_booster_power_kW,total_power_kW,SEC_kWh_m3,water_balance_error,solute_balance_error,flux_decline_stage1_pct,flux_decline_stage2_pct,max_element_concentrate_tds_mgL,max_element_osmotic_pressure_bar,dataset_split
SIM_04515,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,33.0677,2657.41,71.51,8.05,31.96,14.568,25.603,1,NONE,,PASS,72.58647621180762,24.002678194291914,9.06502180570809,8.591511044422493,9671.043187893369,99.67669606705692,33.9512264304074,58.49502979898941,43.24806881854399,31.680362284284787,64.10416528921753,29.046136424159393,1.4271885852960216,2.3069951766111196,8.395787623011815,15.563347450520835,8.709781467665449,24.273128918186284,1.0112675228032963,0.0,4.9960036108132044e-14,11.13589254730693,21.771823300794992,9671.043187893369,8.395787623011815,test
SIM_04516,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,23.2336,1900.48,72.59,7.96,22.68,16.331,18.574,1,NONE,,PASS,87.12444577458167,20.242145233483207,2.9914547665167937,11.006128908061243,14685.899636496457,99.42087636238944,58.47943607013676,68.98993412717662,36.47233375402379,19.33107001255315,43.98250931529174,34.12615061223176,1.2762729443358212,1.599695034619152,12.361593243506164,12.357169319444443,0.9020354739262164,13.25920479337066,0.6550296245991837,3.1225022567582528e-15,1.2490009027033011e-14,15.489570546552372,51.2434140831687,14685.899636496457,12.361593243506164,train
SIM_04517,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,28.2586,2493.18,48.16,7.97,21.23,18.897,19.435,1,NONE,,PASS,80.48721911800752,22.744561301681273,5.51403869831872,10.886946481776567,12732.256947664077,99.56333090744445,54.7434172417826,56.884104603656894,40.98119153456085,25.02721347683684,50.05562822510474,26.903700339635428,1.3200589386170969,2.088303493442208,10.664619747956712,17.54756033854166,0.438729519964229,17.98628985850589,0.7907951980228499,6.2450045135165055e-15,0.0,15.282500319323377,37.339633453330364,12732.256947664077,10.664619747956712,train
SIM_04518,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,36.8171,2473.19,75.94,8.44,24.53,12.347,20.869,1,NONE,,PASS,55.84747742249898,20.561421610118874,16.255678389881133,7.410533989987792,5592.095897508742,99.7003653585051,25.46241591909074,40.76475227641638,37.047606504718686,26.75587521527794,53.36714669979095,17.68452455990916,1.344563874646115,2.094781927866507,4.736482609503413,14.48874330295139,8.549124988387147,23.037868291338537,1.1204414134478393,6.2450045135165055e-15,4.9960036108132044e-14,9.328120825094778,11.56762424802221,5592.095897508742,4.736482609503413,train
SIM_04519,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,39.8441,1788.49,27.17,8.65,22.14,18.1,27.127,1,NONE,,PASS,78.30168526858388,31.198601780099825,8.645498219900176,5.356936921439102,8223.198207777525,99.70047711077842,40.69077457077513,63.41494164797472,56.213696901080766,46.693431340966285,73.66693724189238,34.045311622166146,1.505041816773521,1.5026814861606914,6.909095216555343,23.639103322048612,7.776150664054937,31.41525398610355,1.0069442921683085,6.2450045135165055e-15,0.0,7.6172508644362535,18.13517593224041,8223.198207777525,6.909095216555343,train
SIM_04520,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,20.7981,2293.7,93.42,9.28,27.66,15.407,18.032,1,NONE,,PASS,84.6376945741004,17.603032355215976,3.1950676447840283,13.9291956227118,14853.959654422059,99.39271937817885,57.251978435835184,64.06311949936494,31.71717541480356,15.882416053815883,39.30707405656361,30.728471601727957,1.2435558509611115,1.9631820020643378,12.713531086432925,10.3945365234375,0.9492755916416645,11.343812115079164,0.6444237496227668,3.1225022567582528e-15,0.0,19.223528966038813,54.47647057080937,14853.959654422059,12.713531086432925,val
SIM_04522,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,30.8167,1547.19,31.78,8.9,26.45,10.871,27.3,1,NONE,,PASS,80.06001417627984,24.67185438866163,6.144845611338368,5.304695896978922,7737.934587081904,99.6571399830028,28.760811686203592,72.00980766949796,44.45379169128221,25.434500222272874,77.74641083629561,43.20415715700428,1.5395328683092095,1.3189160050260529,6.596271804204387,10.548032098090276,12.866467238413334,23.41449933650361,0.9490368647467432,6.2450045135165055e-15,6.2450045135165055e-15,8.37654452965564,18.752894941986348,7737.934587081904,6.596271804204387,train
SIM_04523,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,39.9285,2769.58,25.64,8.49,31.98,19.928,25.199,1,NONE,,PASS,71.58623401312958,28.583309447932443,11.345190552067564,8.114730739586982,9726.87313304516,99.7070050065502,41.32482851753413,51.57446451543575,51.50145846474314,46.663770947901824,60.27878447362453,23.84302255286957,1.397184548278046,2.4045316784916984,8.444809170010211,26.2235276171875,4.65389759553466,30.87742521272216,1.0802606769159706,6.2450045135165055e-15,3.7470027081099033e-14,10.658425744749517,20.371744904056605,9726.87313304516,8.444809170010211,train
SIM_04524,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,28.1725,1667.09,57.45,6.96,26.54,14.001,17.924,1,NONE,,PASS,74.47774384454063,20.982242384603207,7.190257615396793,6.399847109366095,6513.231150639723,99.61610668234073,42.17950439852748,55.85949949067992,37.805842134420196,33.7788587672497,45.16077095987774,27.20062743026016,1.2846529123880073,1.4215527433596615,5.553930267908453,12.704770377604165,2.473399034940958,15.178169412545122,0.7233816640914834,0.0,1.2490009027033011e-14,9.824214872625173,19.609881422579384,6513.231150639723,5.553930267908453,train
SIM_04525,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,29.3969,2168.43,46.27,9.03,20.33,12.113,18.193,1,NONE,,PASS,63.765714695917495,18.74514338344417,10.651756616555831,7.679505047243788,5970.955658611406,99.64584952951012,32.01870488313539,46.699624886826236,33.77503312332283,26.67978260632537,45.37473659223556,21.06097503715417,1.2861805588911737,1.8107379223459004,4.986020228318882,11.32980002690972,4.531183629780855,15.860983656690575,0.846138294716865,0.0,1.2490009027033011e-14,10.428938671819406,15.362638995695946,5970.955658611406,4.986020228318882,train
SIM_04526,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,37.4694,2639.09,79.39,7.8,28.46,15.944,24.108,1,NONE,,PASS,66.88530777260446,25.061523510548255,12.40787648945175,7.771835963700963,7953.846484543492,99.70551076455517,34.04466451360146,49.792246551115596,45.15589821720407,36.25457831261115,60.216769289361196,23.027447979549688,1.3967033689197905,2.2648091835380204,6.825816687815003,19.425216807291665,7.39161013338249,26.816826940674154,1.0700397734952984,6.2450045135165055e-15,3.7470027081099033e-14,9.942245055439196,16.697465563403114,7953.846484543492,6.825816687815003,train
SIM_04527,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,35.2355,2780.04,89.34,9.48,27.85,11.438,23.515,1,NONE,,PASS,58.321768111485206,20.54996660292237,14.685533397077633,8.383366601566719,6658.513441246637,99.698444389233,22.83970858707192,45.98486977521746,37.02696685211238,22.81557198740218,60.206558982842594,20.78540169132919,1.3966241624550808,2.3809442142765396,5.702633434633585,12.754211063368057,11.825755277812853,24.57996634118091,1.1961073619304783,6.2450045135165055e-15,4.9960036108132044e-14,10.491040971359142,13.50970134446017,6658.513441246637,5.702633434633585,train
SIM_04528,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,31.7171,2061.81,78.06,7.85,25.69,16.288,17.172,1,NONE,,PASS,69.04498113352805,21.899065711102228,9.818034288897776,7.269573370155235,6644.449913955125,99.64741788185356,43.32199814714828,45.384421019573296,39.457776056040046,32.942079433272056,43.43701556684467,19.890371806381673,1.2724118447627997,1.7531498911083645,5.649752713938437,16.821901848090278,0.8326669830987795,17.654568831189057,0.8061790883726456,0.0,0.0,10.418397725712278,18.215157357148303,6644.449913955125,5.649752713938437,test
SIM_04529,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,31.3114,1751.18,82.34,8.84,30.48,14.597,15.113,1,NONE,,PASS,63.74262460239508,19.958708159754334,11.352691840245665,6.177008199697871,4818.9991517340395,99.64726594640769,39.68135451303599,39.8902692444564,35.96163632388168,31.28884182449599,39.049292411826386,17.24505942416503,1.2417765756050607,1.5128892877669777,4.163256886451753,14.768271866319443,0.6334884563424692,15.401760322661913,0.7716812230221762,0.0,1.8735013540549517e-14,9.199407308429999,14.090653435181613,4818.9991517340395,4.163256886451753,train
SIM_04530,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,26.7918,2740.08,68.8,7.75,34.6,19.864,20.467,1,NONE,,PASS,82.36607738830146,22.06735472171895,4.724445278281049,13.225332215052084,15476.91272514895,99.51733773411536,58.390058928865464,57.620890206135215,39.760999498592696,19.67105094393804,51.53450687042357,29.38748088020339,1.3309468346371303,2.3993465728617984,13.552333328066076,17.536302911458332,0.4076006582662029,17.943903569724537,0.813142481099646,0.0,0.0,18.892961504712193,47.93015842877342,15476.91272514895,13.552333328066076,test
SIM_04531,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,28.3949,2360.25,73.9,8.4,22.7,14.446,26.681,1,NONE,,PASS,84.23453147629003,23.918310978161077,4.47658902183893,9.60407348663797,14919.696488299302,99.5930908384011,40.2977441595364,73.59317784266229,43.09605581650644,32.09487041504973,67.23236386729924,41.60467172953645,1.4522025236995926,1.9868325189369795,12.559236587489847,13.243805311631945,7.466706294327142,20.710511605959088,0.8658852050577103,6.2450045135165055e-15,0.0,12.028612752423037,35.89363972473755,14919.696488299302,12.559236587489847,val
SIM_04532,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,31.4147,1668.7,84.58,8.83,21.46,10.204,16.85,1,NONE,,PASS,55.774113915575555,17.521270564236314,13.893429435763688,5.676504912253843,3765.9708535956,99.65982471910746,25.649711381156,40.51686024899243,31.569856872497862,23.09232987608034,44.74516394507035,17.692304688044917,1.2816907930773198,1.3988058170691016,3.156865785894538,10.025161598090277,5.754885595923867,15.780047194014145,0.900622311387835,6.2450045135165055e-15,3.122502256758253e-14,8.635104270130613,9.806424251939717,3765.9708535956,3.156865785894538,val
SIM_04533,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,26.5619,2989.04,51.23,7.19,28.66,15.116,18.021,1,NONE,,PASS,68.94762921224668,18.31380032372775,8.248099676272245,12.085932309663779,9598.967681333519,99.59565839501433,41.90176316679273,46.55195668519035,32.997838421131085,27.226388489708466,37.18103020018832,19.631508521223708,1.2289571985910994,2.566829559154173,8.24308606837395,13.00679983420139,1.7977203171991638,14.804520151400553,0.8083805594527259,6.2450045135165055e-15,0.0,15.432767081668933,26.77344241642189,9598.967681333519,8.24308606837395,train
SIM_04534,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,37.9083,2184.0,56.22,7.59,34.46,13.729,26.221,1,NONE,,PASS,67.57413449577636,25.61620562706239,12.292094372937603,6.219764260378036,6722.402052304333,99.7152122591402,29.174473419287573,54.21726167150867,46.155325454166466,31.68745445446424,70.30889346072958,26.613224916511253,1.4772308053092873,1.9115460437002678,5.883782530789792,16.737238393229163,12.065158421075296,28.80239681430446,1.12438185551868,0.0,1.2490009027033011e-14,8.627927995068033,14.323127647526936,6722.402052304333,5.883782530789792,train
SIM_04535,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,25.3841,1687.6,80.68,8.87,33.89,19.861,19.947,1,NONE,,PASS,90.94619854024461,23.085873983654235,2.298226016345766,11.347522597719498,18525.697377222987,99.3275940627092,67.80049823607084,71.88216909027541,41.59616933991754,12.88746642144211,55.907820648668846,38.763144352726556,1.363672533821556,1.4743349258607414,16.184571384905535,16.612262874131947,0.15211891659062515,16.76438179072257,0.7261748809073659,0.0,1.2490009027033011e-14,16.627755124828116,67.34615758215438,18525.697377222987,16.184571384905535,train
SIM_04536,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,34.3446,2447.88,98.8,7.43,33.03,16.984,24.069,1,NONE,,PASS,74.53768075315872,25.599668303949354,8.74493169605065,8.011191802170526,9590.283664882198,99.67272939024092,40.46497604647188,57.2313613802916,46.125528475584424,39.256498467282356,59.001052596725444,27.871642102929666,1.38730394361133,2.1325470533187905,8.354874899928044,19.045452098958336,5.349605593050748,24.395057692009082,0.9529442882760152,0.0,0.0,10.872064999478205,22.60347641374094,9590.283664882198,8.354874899928044,val
SIM_04537,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,22.3591,2348.51,71.5,7.31,31.38,10.443,23.963,1,NONE,,PASS,82.49923582590574,18.446086637550092,3.9130133624499113,10.78433002148392,13368.6334314851,99.54080118792409,32.48398171616223,74.0790932004892,33.236192139729894,20.11863275789408,60.47871481345384,42.02627028202169,1.3987369480184342,2.0349520293896397,11.583739363071388,7.3208584453125,7.322595742920104,14.643454188232603,0.7938515347978148,3.1225022567582528e-15,2.4980018054066022e-14,14.164743971368953,36.61789401514234,13368.6334314851,11.583739363071388,train
SIM_04538,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,37.0845,2037.09,70.52,7.51,29.56,10.324,25.487,1,NONE,,PASS,61.01017206075172,22.625317257869472,14.45918274213052,5.781628891963648,5215.623473470263,99.71618196093625,20.906748796404923,50.70397619781237,40.76633740156662,22.215391515852083,70.62083875840527,24.365040766163094,1.4797925116125175,1.7545617791347738,4.492257878105078,11.989045429687499,15.901047241742022,27.89009267142952,1.2326939929087124,6.2450045135165055e-15,0.0,8.696701203298822,10.870038134613138,5215.623473470263,4.492257878105078,train
SIM_04539,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,33.0136,2695.09,85.17,8.35,33.44,10.728,18.176,1,NONE,,PASS,50.130313056032605,16.54982103106638,16.463778968933617,9.128955799839904,5395.088260533503,99.66127454742364,22.23823400700356,35.86862861568902,29.81949735327275,20.74456458846895,44.0610301594753,14.832654667324654,1.27682969220324,2.351055804937082,4.706393320102556,11.13607189583333,7.0401780301516945,18.176249925985026,1.0982747119661056,0.0,1.2490009027033011e-14,11.059139439831478,12.059499001219056,5395.088260533503,4.706393320102556,train
SIM_04540,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,20.614,1732.43,97.98,7.72,32.81,12.316,25.413,1,NONE,,PASS,93.3465643365059,19.242460772327327,1.3715392276726692,13.015241125981914,25855.5249734747,99.24872917659116,47.448824251039035,87.33913072606062,34.67110049067987,18.171129679919723,63.56620077360509,55.68277700701092,1.4229304936253715,1.5081760073687613,22.50866264317656,8.090100295138889,5.0956002691098545,13.185700564248744,0.6852398308230495,6.2450045135165055e-15,1.8735013540549517e-14,13.909685520112594,71.41384972080161,25855.5249734747,22.50866264317656,train
SIM_04541,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,26.6246,1739.16,67.85,7.47,23.52,14.037,17.814,1,NONE,,PASS,76.88922943552177,20.47144978028993,6.1531502197100725,7.137971781802139,7501.574487370574,99.58957359979517,44.29730348634168,58.51049947140089,36.8854950996215,33.33782779613087,43.88325183875392,28.82806540539201,1.2755695118203891,1.4680635285693575,6.332245401087373,12.040004661458333,2.1767024762072325,14.216707137665566,0.6944650862663142,0.0,6.2450045135165055e-15,10.718831888943791,23.250823613132965,7501.574487370574,6.332245401087373,train
SIM_04542,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,36.4514,2003.53,35.06,9.13,24.17,12.12,15.892,1,NONE,,PASS,49.82378281363181,18.161466368528185,18.28993363147181,6.416863974991903,3986.6155477601496,99.67972209175845,26.600055639840324,31.6399792618875,32.72336282617691,27.83277843813697,39.95938643779889,12.781371645356101,1.2480696738658006,1.6949295583830788,3.3725636899912783,14.05752038020833,3.922253732593884,17.979774112802215,0.9899957276555145,0.0,0.0,8.335022096502078,9.357931193264774,3986.6155477601496,3.3725636899912783,train
SIM_04543,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,31.5692,2718.63,50.06,7.94,32.95,11.639,23.2,1,NONE,,PASS,63.827216021672626,20.149741480313875,11.419458519686133,8.826854019319189,7500.103023429552,99.67531977432313,26.00784063386613,51.11267965659126,36.305840505070044,23.142749551428516,58.46768391717645,23.9502526387163,1.3832001407235583,2.367800534563003,6.532241587915269,11.647445378472222,9.741727060968172,21.389172439440394,1.0615110104681706,1.2490009027033011e-14,8.743006318923108e-14,11.424917944790591,16.879102402306785,7500.103023429552,6.532241587915269,train
SIM_04544,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,22.4614,1872.04,48.65,8.21,26.59,15.628,24.046,1,NONE,,PASS,92.47891114736163,20.772058148453485,1.6893418515465173,13.57361006209573,24723.64453664023,99.27492948536913,57.35322934383602,82.36422421459172,37.427131799015285,14.727330015631926,54.624857644267436,49.80578871925969,1.3539895445304593,1.5965830221550426,21.085741283837987,11.398185612847223,2.949552762057047,14.34773837490427,0.6907230026203486,0.0,2.4980018054066022e-14,15.55990185282901,73.03914252456184,24723.64453664023,21.085741283837987,train
SIM_04545,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,24.81,1539.6,57.05,8.62,26.43,14.12,23.001,1,NONE,,PASS,90.5628965681708,22.468654638563176,2.3413453614368263,8.423555687372092,16233.49150554493,99.45287375374305,48.6336357070032,81.62785402136035,40.48406241182555,31.501272377521254,59.31636133586228,49.89030135690214,1.3897356902972644,1.3123582281816184,13.83746177540809,11.290919010416667,4.128965873908828,15.419884884325494,0.6862842983869711,3.1225022567582528e-15,1.8735013540549517e-14,11.007680328147327,46.89277685265601,16233.49150554493,13.83746177540809,train
SIM_04546,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,24.7952,1683.57,99.35,8.45,28.64,12.895,15.784,1,NONE,,PASS,73.47745728545468,18.218882488843057,6.57631751115695,7.192968839532154,6327.767316491042,99.57275498853436,42.85189707917475,53.58981075663964,32.82681529521272,29.925687553192354,38.07175369409174,25.1910661859636,1.2350524496192505,1.4456651208558948,5.433592011227929,10.229526652777777,1.6428328000382741,11.87235945281605,0.6516513545815166,6.2450045135165055e-15,6.2450045135165055e-15,11.100867927030235,21.39661389478771,6327.767316491042,5.433592011227929,test
SIM_04547,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,36.314,1657.38,65.78,7.84,20.75,15.47,25.868,1,NONE,,PASS,77.7313699828328,28.227369695565905,8.086630304434093,5.183281218303736,7424.574224926989,99.68726054264539,37.54383173283703,64.34518697671183,50.86012557759622,39.2815021845689,71.37757080787154,35.10063859605695,1.4860252946436843,1.3859684990478203,6.208730643902539,18.228556232638887,8.542925409109149,26.771481641748036,0.9484228226179159,0.0,1.2490009027033011e-14,7.587025593866184,17.196498897553454,7424.574224926989,6.208730643902539,train
SIM_04548,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,29.1296,1856.81,67.63,7.67,27.72,13.595,20.462,1,NONE,,PASS,74.80137660540194,21.78934179964716,7.340258200352839,6.795427806065794,7348.5241533146545,99.63402675523797,38.562329589141356,58.98506042614466,39.26007531467957,31.906022092227175,52.511441554989595,29.701542564139054,1.338188489911497,1.5895640499236954,6.290869725014909,12.725741138888889,4.546841634787876,17.272582773676767,0.7927078721559393,6.2450045135165055e-15,1.2490009027033011e-14,10.001716751253396,20.189710490855976,7348.5241533146545,6.290869725014909,train
SIM_04549,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,39.2148,2122.83,57.6,7.01,23.26,19.056,22.425,1,NONE,,PASS,71.88580243985665,28.189873655184904,11.02492634481509,6.336158165430742,7534.539078796037,99.70152305340368,42.49352859070095,51.11124561957187,50.7925651444773,46.893443017081104,56.46622413692454,23.94001336458345,1.3679086051787699,1.7903574489222558,6.354497611169199,24.567459468749995,2.990362894377306,27.5578223631273,0.9775787823745229,6.2450045135165055e-15,0.0,8.881026849064776,16.953110051471594,7534.539078796037,6.354497611169199,train
SIM_04550,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,31.6212,2103.81,28.15,9.19,24.89,14.116,22.416,1,NONE,,PASS,73.23959375816757,23.159238421457687,8.461961578542313,7.122271831339155,7842.159263501052,99.66145840967867,36.43626014266951,57.8998871024637,41.72835751613997,32.74415566046224,57.6504294777519,28.907674678050792,1.3769356217607178,1.7840735290767837,6.650310034088872,14.386273552083335,6.106654563991463,20.492928116074797,0.8848705533031485,0.0,1.2490009027033011e-14,9.928723537382535,19.34575662721002,7842.159263501052,6.650310034088872,train
SIM_04551,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,21.1676,2048.93,29.64,8.78,30.44,17.208,27.365,1,NONE,,PASS,93.50966170118842,19.79375115026076,1.373848849739239,19.884126335687302,31282.44364554973,99.02953608294635,65.2895913645813,81.3014638721689,35.66441648695632,3.7340143376542203,52.95824668913216,53.33766156202322,1.3415136074581275,1.7698899498509173,27.022144541314812,11.902916322916667,2.7060226521285964,14.608938975045263,0.7380581307779454,3.1225022567582528e-15,0.0,20.587989100723085,92.94913526957738,31282.44364554973,27.022144541314812,train
SIM_04552,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,36.7346,2844.1,94.6,8.36,26.04,16.217,20.734,1,NONE,,PASS,62.01659918758155,22.78154964516133,13.953050354838682,8.65959249145785,7473.60571859376,99.69552433137169,34.76738984360953,41.7723731714,41.04783719848888,36.1467045636423,48.8329395150265,17.889801879582127,1.311124464629559,2.421160699330881,6.362223708081199,19.392488706597224,4.132774829340291,23.525263535937516,1.0326454478452982,1.2490009027033011e-14,6.245004513516506e-14,10.62911572854192,15.873464293718817,7473.60571859376,6.362223708081199,train
SIM_04553,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,22.2557,2318.01,52.0,8.11,20.99,13.573,18.882,1,NONE,,PASS,81.04767744771839,18.037727949731863,4.217972050268143,11.564238658183429,12181.29042909888,99.50111351296226,46.71518288585598,64.43203978408536,32.50041072023759,25.79391670058957,42.14233260981796,31.154504338942445,1.2632945451042557,1.9399970652224134,10.19480834123826,9.705764863715277,2.371370040819426,12.077134904534702,0.6695485672137678,9.367506770274758e-15,0.0,15.448926433549847,38.79333415307837,12181.29042909888,10.19480834123826,val
SIM_04554,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,21.9546,1766.03,93.05,8.06,24.07,16.6,25.576,1,NONE,,PASS,94.09288812750466,20.65771721684114,1.296882783158864,16.324792287184522,29636.640870263975,99.07562202866403,63.3162848589221,83.89718203355949,37.22111210241646,6.561132158388649,55.004237394116984,55.25469503814169,1.3568456810251155,1.4935088013621463,25.063325075195976,11.881974359375,2.635929490453002,14.517903849828002,0.7027835504492397,3.1225022567582528e-15,1.2490009027033011e-14,16.86303877203559,88.071587809905,29636.640870263975,25.063325075195976,train
SIM_04555,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,33.0889,2869.92,89.22,8.81,29.92,17.84,24.265,1,NONE,,PASS,75.43629440174774,24.96104001829991,8.127859981700098,9.84001177821083,11653.360069376067,99.65713288948086,42.695436423634675,57.134817778486116,44.97484687981966,39.42647173479689,56.027128544793534,27.083897646159777,1.3645765051272178,2.4748245722421407,10.049068214053795,19.332591947048613,4.526387741089828,23.85897968813844,0.9558487815670538,6.2450045135165055e-15,6.245004513516506e-14,12.782772861765485,27.18282154475533,11653.360069376067,10.049068214053795,val
SIM_04556,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,33.085,2044.43,29.27,6.77,26.15,19.585,27.22,1,NONE,,PASS,88.06495074054801,29.13628895251031,3.948711047489695,8.560230416125457,17066.468625486727,99.5812901191958,51.50157202951616,75.3908533556682,52.49781793245101,39.46351690577576,67.21149688297326,42.51412793072342,1.4520342217429143,1.7410475873456208,14.533896501672054,21.334942664930555,4.50449736348158,25.839440028412135,0.8868473287908505,6.2450045135165055e-15,0.0,11.231976091146292,41.28457371736787,17066.468625486727,14.533896501672054,val
SIM_04557,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,27.2028,1513.69,48.47,7.97,20.31,15.965,19.552,1,NONE,,PASS,85.67839273111974,23.306921817861042,3.8958781821389596,6.978126441845159,10527.528266314226,99.53899897324781,51.78969098192538,70.29347548153876,41.99445372587575,32.83858727755171,48.90885095277972,38.41417878481666,1.31167740272774,1.2639140298758873,8.790367034009293,14.122550864583333,1.8383143841011553,15.960865248684488,0.6848122361852619,0.0,1.2490009027033011e-14,10.363879969510121,32.85757764119924,10527.528266314226,8.790367034009293,train
SIM_04558,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,36.7819,2359.7,58.16,7.88,22.92,19.301,24.532,1,NONE,,PASS,77.16526469098201,28.382850493372313,8.399049506627678,7.622472051151246,10308.059486619735,99.67697283336224,44.81579748660247,58.620883751152896,51.14027115922939,46.11287686606498,60.24847441817949,28.89032795644345,1.3969493501215478,1.9878466392476217,8.683663774056706,23.356187212673607,4.0038816487801485,27.360068861453755,0.963964802190767,6.2450045135165055e-15,0.0,10.354910937399763,23.46216678284755,10308.059486619735,8.683663774056706,test
SIM_04559,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,20.128,2208.02,25.45,9.19,21.35,12.333,18.604,1,NONE,,PASS,82.88879162188206,16.68385597765242,3.4441440223475763,12.136119674879076,12845.150783520889,99.45036187738884,45.93309236113368,68.35179017004214,30.06100176153589,23.923555702012855,42.00217822324366,33.950474379542904,1.262311489243939,1.8502055597469924,10.763566179409056,7.9112475,2.5396482071719566,10.450895707171956,0.6264076914336021,3.1225022567582528e-15,0.0,16.066249955207834,43.04210706678599,12845.150783520889,10.763566179409056,train
SIM_04560,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,38.2133,2675.44,41.9,8.39,20.27,10.987,25.374,1,NONE,,PASS,57.403025799650706,21.935590457897923,16.277709542102073,7.54877054489023,6270.649095246435,99.71784938010607,20.454907323830763,46.449274534429165,39.52358641062689,22.28117253224736,67.37536281108038,21.279363065597735,1.4533564017794616,2.233657640548217,5.235207391230588,13.233677113715276,15.659631746378476,28.893308860093754,1.3171885623753838,0.0,1.2490009027033011e-14,9.588212259414245,11.746795584827234,6270.649095246435,5.235207391230588,test
SIM_04561,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,38.2056,1704.85,68.56,6.5,27.41,17.749,23.495,1,NONE,,PASS,75.21304182550432,28.735593907684876,9.470006092315122,5.194637155820895,6862.2496693986395,99.69530239283098,41.60340375801745,57.55410457180753,51.77584487871149,45.73145358953516,62.632939453298974,29.046311747704696,1.4155736624857824,1.457971503468514,5.86853064355776,22.201367020833324,4.799914262424698,27.001281283258024,0.9396458402774464,0.0,1.2490009027033011e-14,7.781655180169671,16.356583603401685,6862.2496693986395,5.86853064355776,train
SIM_04562,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,21.4098,1767.22,41.04,7.7,24.19,14.232,26.566,1,NONE,,PASS,94.26182418031973,20.181268033358094,1.228531966641907,15.092213486761805,30549.67047621532,99.14599124688709,54.54821855635268,87.37524550760534,36.36264510514972,11.39347415937241,63.41263196813983,58.884437124358136,1.421717299492748,1.4951185665709186,25.84589328528025,9.826763671875,4.319542926285602,14.146306598160603,0.7009622276844962,0.0,1.8735013540549517e-14,14.706514373460935,82.03280039677774,30549.67047621532,25.84589328528025,train
SIM_04563,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,35.9582,1799.53,45.16,9.23,21.4,11.162,18.364,1,NONE,,PASS,53.90684400199602,19.383930779925734,16.574269220074264,5.5563144538028295,3897.6171783787736,99.69123524176852,24.906153532498326,38.619263539853854,34.92600140527159,25.760373235153487,49.10514030213767,16.635826534792773,1.3131082534018277,1.5081682643894057,3.266554342061454,12.671207717013887,7.174386471168451,19.84559418818234,1.0238168106096783,6.2450045135165055e-15,2.4980018054066022e-14,7.997480752018,8.979200147900803,3897.6171783787736,3.266554342061454,train
SIM_04564,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,30.0851,1697.68,95.02,7.02,29.69,13.083,16.659,1,NONE,,PASS,65.34445691265135,19.658945206628072,10.426154793371929,6.011740424017644,4887.390327717152,99.64588494745666,36.33260355267009,45.5678337404324,35.42152289482536,31.217035879933974,42.14975150138779,20.458022311395,1.263346603224755,1.4628532116643782,4.21135587246033,12.608320684895835,2.677625484423804,15.28594616931964,0.7775567818443249,0.0,1.2490009027033011e-14,9.116439710761941,14.026482989350233,4887.390327717152,4.21135587246033,val
SIM_04565,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,20.2214,1810.21,29.57,7.71,21.2,13.196,25.922,1,NONE,,PASS,94.00630437920137,19.009390833735825,1.2120091662641737,15.607497715140926,29957.109633016065,99.13780734195807,52.35032799445219,87.42132869225043,34.251154655379864,11.662838046531704,62.24667755087914,58.739584392686105,1.4125399267093486,1.516088939899633,25.089709252504633,8.553897946180555,4.4082095795304035,12.962107525710959,0.6818791637818926,3.1225022567582528e-15,6.2450045135165055e-15,15.062757264425256,81.26351717808755,29957.109633016065,25.089709252504633,train
SIM_04566,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,26.0158,2777.94,68.78,8.29,28.89,12.69,21.986,1,NONE,,PASS,73.55530084006463,19.135999955949533,6.879800044050465,10.896755646163193,10474.404877326755,99.60773970473937,34.8855418962369,59.387361992947184,34.47927919990907,25.16135961346054,52.02952077603576,28.904087949328694,1.3346112791633478,2.387365989201152,9.00171996560493,10.547916411458331,5.732559025242461,16.28047543670079,0.8507773554649838,0.0,0.0,13.97777357063351,27.35446766009292,10474.404877326755,9.00171996560493,train
SIM_04567,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,37.0344,1927.0,97.23,7.12,21.91,16.453,23.89,1,NONE,,PASS,73.49868641551313,27.219797521866795,9.814602478133216,5.872183919836725,7255.051776303278,99.69526808926639,38.54827622892195,56.87458063306664,49.04468021957981,40.95407979020875,63.21304913070532,28.450959310971786,1.420142139675273,1.6177959072588306,6.090914930282488,19.854231854166667,6.232449034164368,26.086680888331035,0.9583715994718374,1.2490009027033011e-14,4.9960036108132044e-14,8.31719534583046,16.56901821401461,7255.051776303278,6.090914930282488,train
SIM_04568,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,27.8117,2634.08,55.77,7.22,32.01,15.384,15.435,1,NONE,,PASS,64.97814726834406,18.071527383830045,9.740172616169948,10.421845372317831,7501.910587360493,99.60434590550334,42.64564166620051,38.93776558734995,32.56131060149558,24.446799407420396,38.16067671402857,18.620554892123778,1.2356626098470056,2.2871162876596225,6.513751250120857,13.8776037421875,0.2774848007096311,14.155088542897131,0.7832812491302066,6.2450045135165055e-15,2.4980018054066022e-14,13.834619607939844,22.00244075763002,7501.910587360493,6.513751250120857,train
SIM_04569,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,22.6614,2398.2,81.83,8.71,33.07,17.049,27.031,1,NONE,,PASS,91.65963785838649,20.771357173640396,1.8900428263596043,17.315435572786043,28563.852432425683,99.27798200430381,58.7625658458477,79.77477912317272,37.425868781334046,11.290184303289314,55.638026503355015,47.86460421224457,1.3616305665239294,2.0895397171592314,24.88754237871269,12.617796703125,3.3849593872348387,16.00275609035984,0.770424193112808,0.0,6.2450045135165055e-15,19.398229344876103,79.70779157199527,28563.852432425683,24.88754237871269,train
SIM_04570,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,36.681,2072.01,33.5,8.08,30.81,19.875,26.097,1,NONE,,PASS,82.0652086914911,30.102339200125844,6.578660799874151,7.081708308022592,11520.615689114933,99.6582203605184,47.4000320031034,65.9034178317997,54.23844900923575,47.63191267716261,65.61338686277047,34.88680785775493,1.4392024912544488,1.7920080761090595,9.963772547739973,24.023189296874996,4.469821670451476,28.493010967326473,0.9465381005077292,0.0,0.0,9.979713618355051,27.405191296123572,11520.615689114933,9.963772547739973,train
SIM_04571,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,34.2405,2657.33,73.53,7.46,33.71,13.743,20.054,1,NONE,,PASS,59.568833789632315,20.39666653373905,13.843833466260948,8.444730632062255,6560.037270865765,99.68220993884604,30.433109148361876,41.881596668459366,36.750750511241534,29.50155585494636,48.388513845496306,18.060657819637335,1.3078919459911322,2.320157412672159,5.72767368050067,15.134479335937499,5.591922450790098,20.726401786727596,1.0161661344241284,6.2450045135165055e-15,4.9960036108132044e-14,10.636812552309356,14.783546851098153,6560.037270865765,5.72767368050067,train
SIM_04572,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,32.4682,2513.91,37.02,6.83,31.31,11.691,21.345,1,NONE,,PASS,60.6493296494656,19.691745649247792,12.776454350752209,8.103340448056004,6375.9914532306475,99.67765988249158,26.279662773239416,46.621689711628115,35.48062279143747,24.166782313792712,54.005963143822385,21.104600320132977,1.3493431325531688,2.177768181624309,5.523440104520146,12.037754255208334,8.397429674786894,20.435183929995226,1.0377538027348954,6.2450045135165055e-15,2.4980018054066022e-14,10.619600791530207,14.481049321589165,6375.9914532306475,5.523440104520146,val
SIM_04573,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,30.9215,2313.24,46.24,8.6,29.88,19.534,24.247,1,NONE,,PASS,85.1463667476343,26.32853379386974,4.592966206130258,9.776781728939332,15517.519427146655,99.57735549580072,53.06546195193066,68.3524460448446,47.438799628594126,32.674851602322484,55.31935335420982,34.48825709485463,1.359222590882271,1.9945181783928594,13.37949135455394,19.885047608506945,2.6017330767854787,22.486780685292423,0.8540840466599845,6.2450045135165055e-15,1.2490009027033011e-14,13.416130329251525,40.9341403665632,15517.519427146655,13.37949135455394,train
SIM_04574,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,34.6144,2405.94,60.32,9.1,30.85,19.605,23.303,1,NONE,,PASS,78.2692852880414,27.092443486743807,7.521956513256199,8.346439488108738,11041.548026698103,99.65309028952889,47.74100571570202,58.417273409932555,48.81521348962848,39.77160304657878,54.62367969339506,28.123106724610896,1.3539806857694767,2.0810861352846226,9.5507005621257,22.34521775,2.6053382497629376,24.950555999762937,0.9209415168466113,0.0,2.4980018054066022e-14,11.68951236444725,27.189813520768997,11041.548026698103,9.5507005621257,test
SIM_04575,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,25.0801,2324.4,37.96,6.83,27.56,19.68,22.235,1,NONE,,PASS,88.9833099847652,22.317103127489098,2.7629968725109046,14.249884451483364,20983.79801872636,99.38694353590245,63.86688230629159,69.51082353695412,40.210996626106486,14.161052214902764,52.793176502668764,35.861739669900885,1.3402841963017387,1.9887968208669844,17.95410032238767,16.25569294010417,0.9455547660539148,17.20124770615808,0.7707652560412485,0.0,0.0,19.26856541159364,66.41831127890141,20983.79801872636,17.95410032238767,train
SIM_04576,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,31.5518,1594.44,47.78,7.98,27.21,11.346,24.627,1,NONE,,PASS,74.58729917471886,23.53363546100895,8.018164538991046,5.226414311272628,6258.845801778123,99.67221003541854,29.495839428540748,63.955743009628264,42.4029467765927,26.712879199607798,68.99627647540404,34.98438811299853,1.466500038643402,1.3626425821077475,5.3489437071004104,11.320029911458334,10.60592534916092,21.925955260619254,0.9316858543571249,6.2450045135165055e-15,6.2450045135165055e-15,8.327946673845096,15.496593083350929,6258.845801778123,5.3489437071004104,test
SIM_04577,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,34.3586,2516.02,86.25,7.92,33.11,12.426,22.86,1,NONE,,PASS,62.176589428774555,21.363005655474936,12.995594344525069,7.734515114924188,6639.303289595776,99.6925892832758,27.019748848986936,48.17308795915206,38.49190208193682,26.365287681252635,58.46685421678176,22.14779536360929,1.3831937663734182,2.1924820520775543,5.78554753171207,13.615490005208333,9.476257609491075,23.091747614699408,1.0809222254164141,0.0,2.4980018054066022e-14,10.154726355675683,14.549563427333675,6639.303289595776,5.78554753171207,train
SIM_04578,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,20.1646,2100.58,54.25,6.86,21.32,17.458,24.986,1,NONE,,PASS,92.86651687686168,18.72616166215165,1.4384383378483494,21.133027260878972,29171.64669419845,98.99394323182746,68.84386146839432,77.10408459025848,33.740831823696666,2.8730938679461424,46.59613608404509,51.65938334694942,1.2949358055413889,1.7599971403726993,24.441827857902098,11.513951592013886,1.7403427238585305,13.254294315872416,0.7077955725791533,0.0,0.0,23.10861216183665,93.44912851428721,29171.64669419845,24.441827857902098,val
SIM_04579,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,25.8797,1585.78,39.43,8.01,24.65,16.902,23.586,1,NONE,,PASS,92.56319218240424,23.95507644722967,1.9246235527703275,9.905783407847544,21200.10264265138,99.3753368432035,57.14196647330937,82.64780904386491,43.16229990491832,22.446209690576072,57.366927758499294,47.627151915518816,1.3747691233512294,1.3436906936389847,17.96363973888049,14.277641783854165,2.7474645349165954,17.02510631877076,0.710709746899583,3.1225022567582528e-15,1.2490009027033011e-14,12.228942882545944,60.872560955209046,21200.10264265138,17.96363973888049,train
SIM_04580,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,29.356,2514.3,25.55,7.56,28.19,19.069,19.52,1,NONE,,PASS,78.70729028850812,23.105312137094444,6.250687862905553,10.3724581422875,11769.925731469071,99.58746139512836,53.106888627455874,54.59309675075487,41.63119303980981,26.718995914266415,50.33118751707796,25.695909147179417,1.3220809061037704,2.1557855619151347,10.091650143862882,18.40432628472222,0.4306636645432687,18.834989949265488,0.8151800693065226,6.2450045135165055e-15,3.7470027081099033e-14,14.7887305075831,33.97114951665628,11769.925731469071,10.091650143862882,test
SIM_04581,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,30.9977,2758.76,41.4,7.76,32.46,15.304,24.458,1,NONE,,PASS,74.77146769071236,23.17743524036394,7.820264759636055,9.626614804606021,10906.548209341148,99.65105283516486,37.88828742009278,59.382005001341845,41.76114457723233,32.86019939147039,58.684403639961324,29.128538129224353,1.3848661423875748,2.3989056148396246,9.483891218484946,15.381263238715277,6.42040816600652,21.801671404721798,0.9406421020542332,6.2450045135165055e-15,2.4980018054066022e-14,12.460935207359517,25.985920970347888,10906.548209341148,9.483891218484946,train
SIM_04582,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,26.1375,2436.24,90.72,7.34,20.09,17.498,19.334,1,NONE,,PASS,81.64403701615586,21.339710175097736,4.797789824902264,11.377795581146787,13221.59295320091,99.53297722797643,54.06825278476638,60.03643645901576,38.44992824341934,24.048422423595248,45.82998201585481,27.157420047880613,1.2894369125869403,2.0327078295539485,11.031604240611268,14.960769205729166,0.9529294527527943,15.91369865848196,0.7457317146252702,0.0,1.2490009027033011e-14,15.69014547864353,40.19893202109709,13221.59295320091,11.031604240611268,train
SIM_04583,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,23.666,1741.72,74.5,7.57,28.82,10.348,22.013,1,NONE,,PASS,81.69654386691415,19.334304071543905,4.331695928456094,7.5724462714128284,9481.999249162995,99.5652317093785,33.58590431202314,72.44040449021824,34.83658391269172,22.417869459303414,58.56792739575112,42.050497380410604,1.3839704988005177,1.4964899943790015,8.146956458605072,7.670701163194446,6.611744375452557,14.282445538647004,0.7387100919586658,3.1225022567582528e-15,6.2450045135165055e-15,11.249930519396376,27.474987552782682,9481.999249162995,8.146956458605072,train
SIM_04584,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,37.0526,2369.66,27.73,7.87,31.58,16.434,20.367,1,NONE,,PASS,64.23386129715448,23.80031569098946,13.252284309010541,7.177909106739165,6612.537549747245,99.69709118157292,36.58643585254413,43.59859884286217,42.8834516954765,38.60022488841695,49.73120968907186,19.0977483600632,1.3176824198892658,2.0546267071837097,5.733436970690234,19.839544494791667,3.5758544591091264,23.415398953900795,0.9838272423741677,0.0,3.7470027081099033e-14,9.597230779021308,14.993612767004688,6612.537549747245,5.733436970690234,train
SIM_04585,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,27.5333,1649.96,40.48,6.66,29.06,10.221,20.022,1,NONE,,PASS,69.56943967102188,19.15476253294147,8.378537467058532,5.956069226976055,5408.432766994148,99.6390173563616,29.051837622713713,57.10874065045507,34.513085644939586,22.790859272174714,54.052582335344155,28.857740262581267,1.349692574862039,1.418776303534396,4.650631681416678,8.802768856770832,6.953014961340341,15.755783818111173,0.8225517696194411,0.0,6.2450045135165055e-15,9.601055169291445,15.03213345865802,5408.432766994148,4.650631681416678,train
SIM_04586,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,24.831,2867.32,49.67,8.74,20.08,13.432,14.476,1,NONE,,PASS,61.973320915402695,15.388595316503643,9.442404683496356,12.36702940513442,7520.130103439291,99.568690295986,39.17630967952891,37.480480246692814,27.72719876847503,22.224219024579526,31.51750636865788,16.438600210176432,1.1908989783866637,2.392303325751398,6.274302225262969,10.707291015625,0.7834748969428263,11.490765912567825,0.7467066146215727,0.0,0.0,15.071926025448631,22.389980600996225,7520.130103439291,6.274302225262969,test
SIM_04587,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,31.1539,2437.59,27.06,7.86,20.51,12.739,15.513,1,NONE,,PASS,55.21170543067709,17.200599498167712,13.953300501832295,8.666207888164466,5431.788064766125,99.64447639315208,31.316789205780555,34.790039586948936,30.99207116786975,27.618668132078636,35.9132000882007,14.131061810296885,1.2203332331007342,2.0367472269040228,4.538572638566278,12.684126490451387,2.3953311165197206,15.079457606971108,0.8766820952128699,1.2490009027033011e-14,2.4980018054066022e-14,10.649043437116095,13.596800258509594,5431.788064766125,4.538572638566278,val
SIM_04588,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,25.451,2662.16,72.84,8.27,27.02,17.756,22.536,1,NONE,,PASS,85.06684909080114,21.6503637620998,3.8006362379001937,13.403885044529845,17750.826690594793,99.49650340157879,54.61596372126205,67.09602729584698,39.00966443621586,22.529093473847386,46.34304861078606,32.673519410720054,1.2931167403990482,2.2736997738409905,15.160640469354204,14.795823967013888,2.0975734136585857,16.893397380672475,0.7802823807628273,3.1225022567582528e-15,2.4980018054066022e-14,17.569035667126528,51.38625069088813,17750.826690594793,15.160640469354204,train
SIM_04589,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,38.622,2514.31,42.64,6.53,26.62,19.701,20.141,1,NONE,,PASS,67.72191744824944,26.155558956862897,12.466441043137106,7.632546935988018,7773.513463329101,99.6964357244736,43.16582084695113,43.20656507622139,47.127133255608825,38.492310453217996,52.671140399987344,19.28215461562782,1.3393760190969988,2.1445623155000284,6.630361424202943,25.061051406249998,0.6783313207818205,25.739382727031817,0.9840884214893874,6.2450045135165055e-15,3.7470027081099033e-14,10.311935594994827,17.51050474413247,7773.513463329101,6.630361424202943,train
SIM_04590,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,37.5761,1573.24,58.69,9.49,26.46,14.343,19.93,1,NONE,,PASS,63.71563105841517,23.94184924214114,13.634250757858858,4.632056484070931,4327.727618766752,99.70557216419166,33.408703347893166,45.51184499207847,43.13846710295701,36.27948719375344,53.97885899994571,20.793777427116055,1.3491400102857471,1.3411673251540683,3.68933339761053,17.39166732552083,5.245149395136864,22.636816720657695,0.9454915738427424,0.0,1.2490009027033011e-14,7.101392477766977,10.391347540585164,4327.727618766752,3.68933339761053,train
