simulation_id,sampling_method,random_seed,model_version,parameter_set,topology,timestamp,feed_flow_m3h,feed_tds_mgL,feed_cod_mgL,feed_pH,temperature_C,stage1_pressure_bar,stage2_pressure_bar,feasible,failure_reason,failure_message,quality_flag,overall_recovery_pct,permeate_flow_m3h,concentrate_flow_m3h,permeate_tds_mgL,concentrate_tds_mgL,overall_tds_rejection_pct,stage1_recovery_pct,stage2_recovery_pct,average_flux_LMH,minimum_flux_LMH,maximum_flux_LMH,maximum_element_recovery_pct,maximum_polarization_modulus,feed_osmotic_pressure_bar,final_concentrate_osmotic_pressure_bar,stage1_pump_power_kW,stage2_booster_power_kW,total_power_kW,SEC_kWh_m3,water_balance_error,solute_balance_error,flux_decline_stage1_pct,flux_decline_stage2_pct,max_element_concentrate_tds_mgL,max_element_osmotic_pressure_bar,dataset_split
SIM_04591,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,32.9674,2177.01,32.6,8.55,27.45,14.247,14.699,1,NONE,,PASS,56.38052576478891,18.58719345098102,14.38020654901899,7.48623832258514,4981.236609495337,99.65612292444293,35.085207988580905,32.80503120530982,33.49043865041625,29.367252214791176,36.470683557532084,14.578857372285201,1.2241178378768962,1.8620060162080463,4.2604730961438335,15.148692005208334,0.670258634225643,15.818950639433977,0.8510671974847857,6.2450045135165055e-15,2.4980018054066022e-14,9.776515428051429,13.068412023409726,4981.236609495337,4.2604730961438335,test
SIM_04592,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,36.3018,2274.98,52.4,8.46,20.91,12.238,24.05,1,NONE,,PASS,63.123688093492014,22.915035004323283,13.386764995676705,6.656883709291183,6157.822765052195,99.7073871546435,26.229969106709817,50.01179820589978,41.28835135914105,27.2389123075407,64.22870400497153,23.6401327511076,1.4281761476620085,1.9034664022317895,5.152224962054571,14.148563526041666,11.401892685953047,25.550456211994714,1.1150083867283735,1.2490009027033011e-14,3.7470027081099033e-14,8.930595934119747,12.803408854911622,6157.822765052195,5.152224962054571,train
SIM_04593,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,36.109,2020.12,57.36,6.76,20.43,19.894,20.246,1,NONE,,PASS,75.67648053685572,27.32602035705323,8.782979642946767,6.7381939393469175,8284.248400105811,99.66644585770416,48.667071639252256,52.616146711506296,49.23607271541123,38.592570715501395,55.36175855143212,24.537262451632593,1.3595427696219413,1.6874670994903944,6.920082281836969,23.67239589409722,0.5161707394315763,24.188566633528797,0.8851843889988682,6.2450045135165055e-15,2.4980018054066022e-14,9.84410679330392,20.866839856949106,8284.248400105811,6.920082281836969,train
SIM_04594,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,37.2857,2414.81,91.9,7.07,25.95,19.972,25.216,1,NONE,,PASS,77.98645282448821,29.077794840780204,8.207905159219795,7.808232946262436,10941.992296345752,99.67665228542774,45.69734329614498,59.46138087577396,52.392423136540906,46.17144626255289,61.388297713978524,29.391887214149204,1.4058213887952258,2.055091004827041,9.312032807180248,24.544800863715274,4.003025471130659,28.547826334845933,0.9817741163373567,0.0,1.2490009027033011e-14,10.632874185884464,24.78787003074147,10941.992296345752,9.312032807180248,train
SIM_04595,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,28.8361,2242.45,89.2,9.09,32.39,19.817,19.886,1,NONE,,PASS,83.0485121862623,23.947952022542783,4.888147977457219,10.124390362579922,13179.031061954638,99.54851210227297,57.56063483465053,60.05715979093365,43.149463103680695,24.40389195491157,53.617463042867186,29.233328291292082,1.3464345778277214,1.9494967804290226,11.457325079468731,18.827319978298608,0.2205363953823984,19.047856373681007,0.7953856077442782,0.0,0.0,15.057379447612393,40.666757351846556,13179.031061954638,11.457325079468731,train
SIM_04596,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,26.29,1734.2,43.05,9.29,27.58,10.245,25.135,1,NONE,,PASS,81.97136391987439,21.550271574534978,4.7397284254650325,6.84671557591204,9588.01124043025,99.60519458102226,30.096962387044947,74.20908061256497,38.829318152315274,22.46080113996248,69.16262659579662,44.759937247029505,1.4678556419334827,1.4839101855494268,8.204213780900036,8.427177343749998,9.788575755095831,18.21575309884583,0.8452679139491958,1.2490009027033011e-14,6.2450045135165055e-15,10.218143542831461,24.961254267876477,9588.01124043025,8.204213780900036,train
SIM_04597,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,36.1747,2857.41,73.31,7.3,34.08,11.876,21.123,1,NONE,,PASS,53.19715789437147,19.2439122768152,16.930787723184807,8.766554023103307,6095.241900002823,99.6931992950573,23.07493047660373,39.157881305009745,34.67371581408144,23.659675448872388,52.222792049047655,16.6584232893978,1.3360447470827606,2.4978586622569594,5.328270279194661,13.644330639756944,9.369528648332004,23.01385928808895,1.195903356710669,6.2450045135165055e-15,0.0,10.524759918892467,12.429558681803817,6095.241900002823,5.328270279194661,train
SIM_04598,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,25.4921,1797.8,77.72,7.35,27.02,19.023,23.122,1,NONE,,PASS,92.28296293929563,23.524865195448182,1.9672348045518186,12.338357753396838,23148.959682773133,99.31369686542459,64.17305429434812,78.46024295761566,42.38714449630303,14.021557661368401,52.948058301371404,45.11018149132269,1.341437693657161,1.535466483386172,19.771082277314463,15.941192638020834,1.4425764832820283,17.383769121302862,0.7389529749427189,3.1225022567582528e-15,0.0,15.710752040104323,71.64069196760387,23148.959682773133,19.771082277314463,train
SIM_04599,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,26.1697,1879.3,33.47,9.41,33.59,19.03,26.606,1,NONE,,PASS,93.24065319707728,24.400799219715534,1.768900780284464,13.2022673384,27620.865952455246,99.29749016450806,62.01756647974387,82.2040186042373,43.96540399948745,13.71055699308947,58.65762783585697,50.288079624840975,1.3846601986294884,1.6402052839796473,24.106789912898755,16.371282724826386,2.770053762192097,19.141336487018485,0.7844553088061366,0.0,1.8735013540549517e-14,15.480899054583642,76.62613116327165,27620.865952455246,24.106789912898755,train
SIM_04600,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,20.5875,2854.85,74.03,6.97,22.4,12.599,14.953,1,NONE,,PASS,68.72577661268865,14.148919260137275,6.438580739862726,14.386236999128004,9096.83003687718,99.49607730706944,42.370015559023294,45.73272283399333,25.49354821646356,19.86501468480103,28.789282440435624,18.754295871245848,1.172988489672724,2.4007444732769523,7.64984655424021,8.2820009765625,1.1551480146940336,9.437148991256533,0.6669872672073593,0.0,0.0,18.172341275096706,30.998576550487854,9096.83003687718,7.64984655424021,train
SIM_04601,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,21.505,2157.03,54.7,8.24,22.22,18.298,23.125,1,NONE,,PASS,91.71380256758297,19.723053242158716,1.7819467578412849,18.35216388142347,25828.47621127256,99.1491929235373,68.27804470960706,73.87866745109962,35.537032868754444,5.7718640943515185,49.07344579145847,44.42855728785747,1.3128771107450457,1.8128181803212728,21.706852128060525,12.90654683159722,1.2499539174442755,14.156500749041495,0.7177641603066547,3.1225022567582528e-15,2.4980018054066022e-14,22.241575392563615,85.90755949799603,25828.47621127256,21.706852128060525,train
SIM_04602,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,34.9432,1924.44,45.21,9.23,34.92,16.621,16.709,1,NONE,,PASS,64.5304272273282,22.548996246899748,12.39420375310025,6.254281168572096,5414.229536820172,99.67500773375257,40.86847402657941,40.01580005120239,40.62882206648603,34.271889243575636,44.86556953167987,17.962721390194027,1.2825482457570037,1.6868849496779899,4.7458909187940295,18.936969784722216,0.38598599626951346,19.32295578099173,0.856931970248939,6.2450045135165055e-15,1.2490009027033011e-14,9.153858698407783,14.38678151142824,5414.229536820172,4.7458909187940295,val
SIM_04603,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,38.7613,2663.26,73.18,8.5,20.71,13.22,23.512,1,NONE,,PASS,58.72181846408977,22.761340220321227,15.999959779678779,7.558765744362278,6441.226954216501,99.71618370927501,26.06959183844202,44.16616577348495,41.01142382039861,28.853303430734197,60.61758895296509,19.714944192941918,1.39981627938872,2.2268231127260965,5.385682605514903,16.42880204079861,10.688434457045643,27.117236497844253,1.191372574521517,6.2450045135165055e-15,1.2490009027033011e-14,9.243365565840241,12.411043727675938,6441.226954216501,5.385682605514903,train
SIM_04604,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,27.4969,2269.69,79.96,9.46,26.72,14.97,18.505,1,NONE,,PASS,73.91022626057094,20.323021004642932,7.1738789953570725,8.99255176628511,8674.063666649734,99.60379823824906,43.6200995763923,53.72504466413599,36.618055864221496,31.933288926336413,42.597317758363495,24.777997888703972,1.2664911322469599,1.936561276831475,7.400947182040153,13.3252555234375,2.1450818918653565,15.470337415302856,0.7612223306647448,3.1225022567582528e-15,2.4980018054066022e-14,12.556491435682963,25.03450778877579,8674.063666649734,7.400947182040153,train
SIM_04605,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,23.0196,1754.05,63.29,7.77,27.58,14.946,25.597,1,NONE,,PASS,93.42787049259837,21.506722075914176,1.5128779240858223,12.722163211981211,26508.36310922366,99.27469780154607,54.09603581100575,85.68287156999543,38.75085058723275,17.005289807070742,61.778983759497905,53.775691878515715,1.4088753170877257,1.5008953182810354,22.682522211982274,11.13633096875,4.073029727358763,15.209360696108764,0.7071910188090468,0.0,6.2450045135165055e-15,13.832364750459927,72.47398909429884,26508.36310922366,22.682522211982274,train
SIM_04606,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,38.0976,2603.78,81.97,7.06,28.56,19.93,24.302,1,NONE,,PASS,74.10215314690271,28.231141897294403,9.866458102705606,8.057759875044725,10030.984587919493,99.6905360715942,43.88619013362097,53.8476412227818,50.86692233746739,45.10635151306456,57.96095219114708,25.278605491920516,1.3793125299651974,2.2352477752997943,8.611225212657585,25.02370745833333,3.5793328992689464,28.603040357602275,1.013173341045178,6.2450045135165055e-15,1.2490009027033011e-14,10.842731861812622,22.178035715648445,10030.984587919493,8.611225212657585,test
SIM_04607,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,32.8779,2736.6,41.01,6.92,33.09,17.316,17.825,1,NONE,,PASS,65.19673042047502,21.435315830913357,11.442584169086642,9.390303034772572,7845.46355107715,99.65686241925117,41.86399765722884,40.13473892765428,38.62219068633038,30.668696677395793,43.954192659616545,18.27803560554678,1.2760722261529522,2.3845416822109327,6.836159779949597,18.611117507812494,0.6364662135058853,19.247583721318378,0.8979379577678115,0.0,1.2490009027033011e-14,12.377292166885425,19.780569513200902,7845.46355107715,6.836159779949597,train
SIM_04608,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,22.2329,2056.79,28.71,7.21,23.74,12.857,24.516,1,NONE,,PASS,89.98828050382859,20.007004416135707,2.2258955838642964,11.97451781047536,20436.193184458916,99.41780552168791,45.101353950212605,81.7632670082759,36.048656605649924,26.675944284567223,60.34594506322695,47.001419324390255,1.3977058380742693,1.7374695475659094,17.263436386880215,9.143087131076388,5.1318451072464235,14.274932238322812,0.7134967305155407,3.1225022567582528e-15,6.2450045135165055e-15,14.053795237251549,55.79496806849619,20436.193184458916,17.263436386880215,test
SIM_04609,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,24.371,1540.32,58.52,8.75,25.61,15.762,16.749,1,NONE,,PASS,84.96887569879846,20.707764696554168,3.663235303445833,7.986064015878275,10202.392718357962,99.48153214813297,56.048646800503356,65.80054262954135,37.31128774153904,24.110187687806793,43.54125951289658,32.75245857970609,1.2731487977335647,1.309378136305031,8.672736810153456,12.480617578124999,0.5344534452157729,13.015071023340772,0.6285116338755055,0.0,1.2490009027033011e-14,12.340733172244768,37.37188165203415,10202.392718357962,8.672736810153456,test
SIM_04610,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,35.5493,1682.34,78.19,6.5,25.36,13.224,16.402,1,NONE,,PASS,56.81034753162004,20.195680875058205,15.35361912494181,5.308551050522275,3888.2558615834496,99.68445432846379,31.566980890766,36.887699782118524,36.38861418929407,32.32267320830921,42.44960314403522,15.573152982960512,1.2654524487093568,1.4289082217805555,3.3025195673900813,15.0723477421875,3.0645841042797817,18.13693184646728,0.8980599346302064,1.2490009027033011e-14,3.7470027081099033e-14,7.700358164435683,9.842598068220958,3888.2558615834496,3.3025195673900813,val
SIM_04611,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,20.3323,2169.09,49.45,8.8,21.43,13.031,20.668,1,NONE,,PASS,87.27413455429469,17.74483885998286,2.5874611400171457,13.041237227335941,16955.297714567958,99.39876919688275,48.98005710634229,75.05707626480452,31.97268263059975,21.596431611794298,46.96776409651323,39.32082220060311,1.2976115181406094,1.8180779919163566,14.211514331468818,8.484322858506944,2.9128722123124127,11.397195070819357,0.6422822523636242,6.2450045135165055e-15,0.0,16.323188453467885,54.0186082364573,16955.297714567958,14.211514331468818,train
SIM_04612,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,35.093,1992.94,64.32,9.2,30.07,11.771,14.251,1,NONE,,PASS,47.33122210929493,16.60994577481487,18.483054225185136,6.771002621721238,3777.8267911191338,99.66025055336732,26.45460386933912,28.386030041726023,29.927830224891657,26.595282116032344,34.62660232096018,11.14076493269974,1.2116434658216622,1.7194270191420737,3.2593542496457686,13.108393081597224,2.6257363743718467,15.734129455969072,0.9472715726637848,6.2450045135165055e-15,1.2490009027033011e-14,8.68636193450873,9.56332656081209,3777.8267911191338,3.2593542496457686,val
SIM_04613,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,36.2628,2163.88,51.05,7.29,28.44,18.81,27.557,1,NONE,,PASS,82.2052709068846,29.809932978421752,6.452867021578234,7.346508597755708,12126.291844138668,99.66049371509715,44.704078455249494,67.81909298913801,53.711590952111266,46.030732607671695,70.24116418406251,36.79274195918464,1.4766751961099673,1.856871240370754,10.40582776204019,22.40833284375,6.403363169466671,28.811696013216668,0.9665132771037201,1.2490009027033011e-14,0.0,9.94884985987591,27.73558381258829,12126.291844138668,10.40582776204019,train
SIM_04614,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,27.7238,1932.46,66.94,6.92,31.82,15.593,27.173,1,NONE,,PASS,90.00807613201385,24.953659010687257,2.770140989312741,9.483718314511535,19254.78929802027,99.50924115818638,46.99618142921773,81.14867166665974,44.96154776700407,35.41336520526204,68.81629718626029,48.61287836971036,1.4650347796743948,1.6768696817361777,16.708119392933572,14.034933092013889,6.138087222732854,20.173020314746744,0.8084193306523487,0.0,1.8735013540549517e-14,11.730254309003447,48.539275355936184,19254.78929802027,16.708119392933572,train
SIM_04615,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,39.0658,1835.06,75.55,9.49,32.0,13.63,18.092,1,NONE,,PASS,54.88777996263964,21.44235034464488,17.62344965535513,5.3867573115859635,4061.212963987166,99.70645334149368,29.29231023288892,36.19899025700621,38.634865485846625,32.99038229959244,47.17354439181883,15.227222596018805,1.2990955085207705,1.59329180608341,3.526150282977379,17.11400806076389,4.711175040775168,21.825183101539057,1.0178540482149052,6.2450045135165055e-15,1.2490009027033011e-14,7.557263289266314,9.317188056686048,4061.212963987166,3.526150282977379,train
SIM_04616,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,39.7655,2859.64,77.29,8.01,31.81,18.755,22.974,1,NONE,,PASS,66.04244151956368,26.2621070824621,13.503392917537894,8.268028493465135,8405.137824504487,99.71087170086217,38.31700945163827,44.948261784077545,47.319111860292075,43.1355197337119,54.18805556105183,19.70442284360174,1.3507085517346489,2.481337973418319,7.293221404008067,24.496859709201388,3.976520767805189,28.47338047700658,1.0842001514806545,6.2450045135165055e-15,0.0,10.532074657178637,17.36201631488502,8405.137824504487,7.293221404008067,train
SIM_04617,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,31.8595,2699.84,55.52,7.58,24.85,15.69,25.494,1,NONE,,PASS,76.68779412155614,24.43234776815718,7.4271522318428165,9.332879004281613,11550.527800775095,99.65431732975726,38.643784930440056,62.00514348544047,44.02224823091384,34.56650239103238,62.34219579504625,31.33628470257852,1.4132895300551884,2.2892117752300405,9.793767131258257,16.235899882812497,6.95982536004328,23.195725242855776,0.9493858495697618,0.0,0.0,11.891179249923814,26.52684036984365,11550.527800775095,9.793767131258257,test
SIM_04618,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,39.1461,2217.83,42.95,6.73,31.06,12.314,17.948,1,NONE,,PASS,49.19154975543933,19.256573258814036,19.889526741185964,6.681114181275841,4358.612486178674,99.69875445001304,24.553244990843602,32.656546675341524,34.69652839425953,27.57495650091279,45.50732916950595,13.313443482433055,1.2871281390997904,1.919700241469905,3.7727100103213242,15.360426721354164,6.239155131857567,21.59958185321173,1.1216731846786532,6.2450045135165055e-15,2.4980018054066022e-14,8.445723558492368,9.291073014585045,4358.612486178674,3.7727100103213242,train
SIM_04619,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,21.7959,2697.54,45.22,7.04,34.79,16.861,21.226,1,NONE,,PASS,85.6875383934304,18.676370180693695,3.119529819306297,16.26660918886832,18750.104746301487,99.39698357804265,57.84160650369963,66.0507424035843,33.651117442691344,14.91104488595911,42.119622048960316,32.70372291664818,1.2631351991709605,2.3635548125490655,16.428635093055142,11.993610216145832,1.5362527153475514,13.529862931493383,0.7244375004667446,6.2450045135165055e-15,1.2490009027033011e-14,21.524828670681075,62.12930378482853,18750.104746301487,16.428635093055142,train
SIM_04620,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,38.6383,2167.87,26.79,7.92,33.53,19.998,23.9,1,NONE,,PASS,75.73175753516097,29.261463671708096,9.376836328291898,6.719149585568344,8911.98228739049,99.69005754101637,45.03626701072972,55.846808167894004,52.723357967041615,46.91688780777512,59.243197301805395,27.02104861720267,1.3891710499284868,1.891691749442206,7.776630224243924,25.470085622395835,3.209154531031859,28.679240153427696,0.9801027206016584,6.2450045135165055e-15,3.7470027081099033e-14,9.65694956081994,20.806286722230368,8911.98228739049,7.776630224243924,train
SIM_04621,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,21.582,1649.06,47.05,6.97,26.46,10.569,21.887,1,NONE,,PASS,87.27391569883332,18.835456486122208,2.746543513877793,8.60286542085077,12899.112591407491,99.47831701570284,38.22295598661666,79.3999785771399,33.937759434454435,23.165757157756108,57.61100023382225,48.78701549530994,1.3766341022528736,1.4058029221343011,10.996331348732008,7.16084015625,5.44789820303403,12.608738359284029,0.6694150666629202,0.0,1.2490009027033011e-14,11.896613435536576,38.62754240626741,12899.112591407491,10.996331348732008,train
SIM_04622,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,24.4777,1945.55,52.64,8.35,21.89,13.492,26.754,1,NONE,,PASS,91.2321007597183,22.331519927661567,2.146180072338433,10.880055097923266,22076.256171805187,99.44077227015892,44.5614304262795,84.18447786856692,40.236972842633456,30.515660215491376,68.34490745558381,51.531420859627644,1.4612040051745003,1.6332586822717998,18.53267048631864,10.605940933159722,6.4608690778202345,17.066810010979957,0.7642475776957605,0.0,3.122502256758253e-14,12.379823801369666,54.88301109047677,22076.256171805187,18.53267048631864,train
SIM_04623,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,37.9313,2599.23,97.09,6.74,24.16,18.007,19.4,1,NONE,,PASS,63.70799562817048,24.16527094570823,13.766029054291767,7.879523764007877,7148.1588251944995,99.69685161513188,39.29525007015754,40.21554423043861,43.541028731005824,38.04910463281151,47.067374243229594,16.980406472366077,1.2983296477372184,2.1988009073763464,6.046936250700362,22.381771853298616,1.4735105483709992,23.855282401669616,0.9871721469734371,6.2450045135165055e-15,1.2490009027033011e-14,10.145232122568803,15.726272402332931,7148.1588251944995,6.046936250700362,test
SIM_04624,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,39.7569,2253.73,29.35,6.93,21.89,11.468,19.18,1,NONE,,PASS,48.768645454294386,19.388901604618365,20.367998395381633,6.655936874930197,4392.786428740731,99.70467017455816,22.087386096516887,34.24510874558748,34.934957846159215,25.204138438498582,49.91844970205381,14.192673962777565,1.3190535187620898,1.8919709542270429,3.687675245615138,14.432237856770834,8.7785824185925,23.210820275363332,1.1971188852613808,6.2450045135165055e-15,0.0,8.387932615558258,8.79988187295137,4392.786428740731,3.687675245615138,val
SIM_04625,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,31.0848,2285.69,79.16,8.95,34.77,15.718,22.099,1,NONE,,PASS,75.14090724310354,23.35740073470425,7.727399265295755,8.10480692009293,9170.085154927981,99.64541092973707,41.03503312758499,57.84091117920046,42.08540672919685,35.92943608656511,53.77341771212746,28.19613813553936,1.347601398134992,2.0025663118849346,8.034205692099503,15.871326833333335,4.347443373427674,20.218770206761008,0.8656258646416984,6.2450045135165055e-15,0.0,11.329209654342463,23.74368419115664,9170.085154927981,8.034205692099503,val
SIM_04626,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,29.76,1796.17,92.46,7.56,29.56,15.165,27.049,1,NONE,,PASS,87.84557089830352,26.14284189933513,3.6171581006648634,7.63855728852734,14722.697798218562,99.57473082789895,43.339674502692546,78.54860699260536,47.10421963844168,36.60770510864111,71.37921819043447,48.04670151888414,1.4860388918146294,1.5470554716917302,12.680776422497768,14.623475000000001,7.221434031732498,21.8449090317325,0.8355981004608402,6.2450045135165055e-15,0.0,10.054338191811292,36.66927830154724,14722.697798218562,12.680776422497768,train
SIM_04627,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,27.3302,1565.67,86.92,8.66,28.25,15.641,26.266,1,NONE,,PASS,92.39681482716688,25.252234285894364,2.077965714105634,8.673051298551998,20486.892551525165,99.44604857354666,49.87595079453273,84.8312630496664,45.4995212358457,32.32285425835035,68.44367644426988,53.51158332339311,1.4620058265192135,1.3426881552184193,17.569160784945296,13.881226842013888,5.267932537245666,19.149159379259554,0.758315448940535,3.1225022567582528e-15,6.2450045135165055e-15,10.509323301809466,52.774520689768664,20486.892551525165,17.569160784945296,train
SIM_04628,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,35.6517,1508.29,52.7,7.33,32.24,17.472,23.314,1,NONE,,PASS,79.81267593474902,28.454575786228915,7.197124213771082,5.033742252552616,7451.569265675622,99.6662616438117,44.34281630796745,63.729167151264164,51.26950592113318,45.45682297631199,62.5574618577545,34.147027607214454,1.4149803429667507,1.3106035600269275,6.47491742793608,20.3743894921875,4.335085789591219,24.70947528177872,0.8683831896639027,0.0,3.122502256758253e-14,7.858096778266839,19.38317649711937,7451.569265675622,6.47491742793608,train
SIM_04629,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,33.3051,2650.79,89.88,8.05,20.29,10.131,20.81,1,NONE,,PASS,54.17972094555871,18.044610240639276,15.26048975936073,8.51957142462696,5775.115679309443,99.6786025515176,20.77183075425477,42.16668201392024,32.51281124439509,19.586456795535547,53.21548516781526,18.489903027839382,1.3434317184858038,2.213228821945239,4.82182763308882,10.544013039062502,10.196567939532173,20.740580978594675,1.1494058725570948,0.0,1.2490009027033011e-14,10.743198003359906,12.093305529677165,5775.115679309443,4.82182763308882,train
SIM_04630,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,21.1146,2421.53,84.18,7.25,21.09,11.521,26.602,1,NONE,,PASS,89.65773801216123,18.930872750315793,2.183727249684201,14.124280442102508,23291.485871056568,99.41672081526545,39.16732563799375,82.99883722636704,34.10968063119963,22.707871730279802,65.56889094687915,47.994497207072264,1.438846846463636,2.0273243906362985,19.49981928803431,7.703713130208332,6.9267051282884955,14.630418258496828,0.7728337964900627,3.1225022567582528e-15,1.2490009027033011e-14,15.407327699855003,58.465309115757144,23291.485871056568,19.49981928803431,train
SIM_04631,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,34.5282,2473.78,28.09,8.25,27.25,12.181,20.224,1,NONE,,PASS,57.27595058110973,19.77635476854673,14.751845231453261,7.757916684253907,5779.734395639935,99.68639423537041,26.48906106682489,41.88069144684927,35.63307165503915,26.015294727196245,50.99314989867836,18.260925314381293,1.3269508417546894,2.1144269326334206,4.940142643892677,13.388968942708331,7.485047226182006,20.874016168890336,1.0555037272131353,6.2450045135165055e-15,1.2490009027033011e-14,9.899562620522143,12.663486409265362,5779.734395639935,4.940142643892677,val
SIM_04632,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,38.5369,2637.9,25.69,7.41,30.67,15.602,25.142,1,NONE,,PASS,66.16275269325524,25.497073842647083,13.03982615735293,7.5473571887394435,7781.089391995317,99.7138876686478,32.22057489596825,50.07740585758965,45.940673590355104,35.358692725501065,63.74307860107804,23.32362716971188,1.4243291118618813,2.2803755030098927,6.726489114915751,19.521013884548612,9.060405966542607,28.58141985109122,1.1209686267325774,6.2450045135165055e-15,4.9960036108132044e-14,9.635021608862433,15.910537360279514,7781.089391995317,6.726489114915751,train
SIM_04633,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,27.524,2533.46,79.25,6.97,32.69,18.814,26.29,1,NONE,,PASS,88.43097861963446,24.339742555268188,3.184257444731813,12.898235825810184,21800.063124741842,99.49088456791067,54.98483998576602,74.29972174550225,43.855391991474214,24.318912134534195,57.03181389932278,38.99522976142579,1.3722126040163511,2.204651846349139,18.970715708355325,17.012077881944442,3.4098237209378643,20.421901602882308,0.8390352345145127,0.0,2.4980018054066022e-14,16.30161058398131,57.35904143349898,21800.063124741842,18.970715708355325,train
SIM_04634,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,20.0638,1964.22,90.6,7.71,32.79,18.234,24.57,1,NONE,,PASS,93.02040357894874,18.663427733273117,1.400372266726881,21.1379302507434,27860.599591511014,98.92385118516543,72.52685860515965,74.594836750769,33.62779771760922,1.8007686419347,49.249536949182584,52.597606053267995,1.3141618285720185,1.7098502286692439,24.25260540184264,11.997002911458335,1.2988017912363097,13.295804702694644,0.7123988633122796,3.1225022567582528e-15,1.8735013540549517e-14,25.01380226837422,95.40376580174119,27860.599591511014,24.25260540184264,val
SIM_04635,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,38.3198,2171.18,33.76,7.23,21.65,19.522,22.882,1,NONE,,PASS,74.45899519416096,28.532538040412092,9.78726195958791,6.7122157823673545,8481.19393908091,99.69084940988921,44.482392234749355,53.99476700466628,51.409978451192956,45.93493971649316,56.96089578204648,25.777871859568073,1.3716721930828546,1.8211888747869607,7.1140375495190415,24.626791605902774,2.8144041719525204,27.441195777855295,0.9617509574153175,0.0,0.0,9.382846420507201,19.35706226907441,8481.19393908091,7.1140375495190415,train
SIM_04636,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,37.7675,2628.28,91.1,7.09,29.07,13.119,18.674,1,NONE,,PASS,51.59779543752193,19.487197391866093,18.2803026081339,8.029684200301988,5421.5234278942535,99.69448901181373,26.32455506953481,34.30347844093779,35.1120673727317,28.33979525639187,45.48686677289552,14.04672835665412,1.2869818579105885,2.260094045997032,4.662042407816983,15.875135872395832,5.801783640729207,21.67691951312504,1.1123672161381672,0.0,3.7470027081099033e-14,9.534152848641083,11.247946540471142,5421.5234278942535,4.662042407816983,train
SIM_04637,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,22.1279,1628.81,79.03,8.57,24.32,18.209,18.366,1,NONE,,PASS,91.4097217906195,20.227051828106493,1.900848171893507,13.141458366487896,18821.246414376146,99.19318653701242,70.25104340433516,71.12410251513724,36.44513842902071,8.277168533726014,50.946313333590254,41.16947785373552,1.3266056848890846,1.3786222394756789,15.930273562607569,13.21200820920139,0.13874206095433905,13.350750270155729,0.660044300257549,0.0,1.2490009027033011e-14,18.539165821352903,75.63637060922778,18821.246414376146,15.930273562607569,train
SIM_04638,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,30.662,2031.06,44.11,7.26,23.21,17.072,21.997,1,NONE,,PASS,81.13509905862537,24.87764407335571,5.784355926644286,7.848827039010672,10732.586684122954,99.6135600603128,47.4178309572499,64.12300731444307,44.82458391595623,38.323303616766175,53.777366587666116,32.898285646495204,1.347630955918462,1.712671295404846,9.050147774729286,17.096992795138885,3.0090191878957686,20.106011983034655,0.8081959820531585,0.0,0.0,11.066222967338131,28.737113680914867,10732.586684122954,9.050147774729286,train
SIM_04639,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,22.2493,1696.48,66.52,8.37,22.9,17.797,19.13,1,NONE,,PASS,91.36054746047606,20.327082286123698,1.92221771387631,13.150744676416123,19497.362824349828,99.22482170868999,67.90941452891518,73.077921724711,36.62537348851117,9.711652082950323,49.395964154225965,39.940544672579634,1.3152310826389535,1.4290436324421147,16.42376107796775,12.966204474826387,0.4420311221884652,13.408235597014853,0.6596242101193243,6.2450045135165055e-15,1.2490009027033011e-14,17.897275294669708,73.79842875768054,19497.362824349828,16.42376107796775,train
SIM_04640,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,28.741,2643.97,58.35,8.09,23.17,15.856,21.237,1,NONE,,PASS,75.76818166039138,21.776533091013086,6.964466908986917,10.150129966333738,10879.412325319212,99.61610268019933,43.28195513397335,57.27670374243954,39.23699656038394,34.593702740329505,48.596711259410746,27.007304437440578,1.3094052712003645,2.2292006845489234,9.172718829295183,14.812342977430555,3.3004539696598165,18.112796947090374,0.83175760215777,0.0,0.0,13.337119068420863,28.344238179279834,10879.412325319212,9.172718829295183,test
SIM_04641,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,34.9159,1822.57,33.87,6.95,30.11,13.513,20.726,1,NONE,,PASS,65.19788709235657,22.764429059280126,12.15147094071987,5.6185435789203915,5226.4264331540135,99.69172412697893,32.34716552060012,48.55779040826354,41.016989296000226,32.420162022059735,54.96854566844536,22.629620511653098,1.3565767216277456,1.5726461920253918,4.509741534207471,15.15416739670139,6.285148972516899,21.43931636921829,0.941790207581699,6.2450045135165055e-15,0.0,8.283451024846864,12.6253537897908,5226.4264331540135,4.509741534207471,train
SIM_04642,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,32.7521,1971.54,95.83,8.81,22.24,11.252,21.842,1,NONE,,PASS,64.2857788440043,21.05494257276713,11.697157427232874,6.227611277775468,5509.112246891024,99.68412452814675,26.8834890433108,51.15436898082959,37.93683346444528,25.173352554969263,58.74169152460372,24.471575861105624,1.3853068699283428,1.657040263574066,4.630299567671678,11.643769578993055,9.179757234267559,20.823526813260614,0.9890089579343792,0.0,0.0,9.028480149915682,12.812609335973644,5509.112246891024,4.630299567671678,train
SIM_04643,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,28.0381,1670.52,52.6,8.16,20.03,17.214,17.616,1,NONE,,PASS,82.04295406977316,23.00328550503707,5.034814494962927,7.329200193581291,9269.380465579028,99.56126234983232,53.93312612475369,61.0196125336043,41.44736127033706,28.968146483695566,47.94216217013725,29.86216591989004,1.3046534390218991,1.3935344184623586,7.732443021698042,15.772161408854165,0.3821065031854555,16.15426791203962,0.7022591580886258,3.1225022567582528e-15,1.2490009027033011e-14,11.212641220838078,29.881257428472402,9269.380465579028,7.732443021698042,test
SIM_04644,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,27.7243,2127.04,28.08,8.9,29.49,16.194,18.896,1,NONE,,PASS,77.98569308035026,21.620987506675547,6.103312493324456,8.763871317842847,9631.034226744774,99.58797806727458,48.16149052443501,57.532909139629915,38.95673424626225,30.689226479329285,43.165141094525886,27.118668104982657,1.2704918333471331,1.831612779581033,8.293367952783239,14.613738445312498,1.5729206582551174,16.186659103567614,0.7486549399545203,3.1225022567582528e-15,0.0,12.688333197412632,28.902754164236406,9631.034226744774,8.293367952783239,train
SIM_04645,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,29.375,2556.83,46.65,9.27,25.7,18.122,23.554,1,NONE,,PASS,82.75633726625668,24.309674071962903,5.0653259280371,10.64251250445687,14776.574361270139,99.58376143488394,50.00431301783158,65.50969938688215,43.8012145440773,32.51708527366114,53.00512320632748,32.205517614176266,1.3418629403076305,2.174136430100253,12.564890364601004,17.450330946180554,2.999459125210152,20.449790071390705,0.8412202488134581,0.0,1.2490009027033011e-14,14.137344730674107,38.65293898651024,14776.574361270139,12.564890364601004,train
SIM_04646,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,33.0103,2430.63,92.23,6.85,21.55,12.934,26.88,1,NONE,,PASS,73.50355253278758,24.26374320173078,8.746556798269225,7.735022410777648,9151.960793006598,99.68176882492286,30.255952263605256,62.00901965518456,43.71845621933474,28.36626930194126,70.84806714981696,32.44193207511529,1.4816613151779887,2.0381243112156,7.674073712378578,13.663456032118056,11.508162095048293,25.171618127166347,1.0374169359561474,6.2450045135165055e-15,1.2490009027033011e-14,10.1098441814282,19.886282562665883,9151.960793006598,7.674073712378578,test
SIM_04647,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,38.0285,2431.38,91.78,7.74,25.85,14.788,20.923,1,NONE,,PASS,60.10497105756396,22.857018918625712,15.171481081374276,7.131229262198422,6083.699751710738,99.70670034045692,31.307573419563166,41.92223083614596,41.18381787139768,34.013226427078955,52.57622684921666,18.271286059310004,1.3386701098744758,2.068500870262342,5.175718411284312,18.188648624131943,5.972846382864623,24.161495006996567,1.057071138323636,1.2490009027033011e-14,2.4980018054066022e-14,9.10015125015505,12.823125076317954,6083.699751710738,5.175718411284312,val
SIM_04648,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,25.6309,2953.62,54.16,6.74,20.85,19.49,21.832,1,NONE,,PASS,84.28230411057405,21.602313084277124,4.0285869157228795,15.261427138139538,18709.84995673702,99.4832975420623,58.8205768963986,61.83118969422533,38.92308663833716,18.186841820058355,49.9793193919734,29.572088509488477,1.3194995552536466,2.4707774566670264,15.65126031470818,16.44360179079861,1.0232153355375213,17.46681712633613,0.808562354327188,0.0,1.2490009027033011e-14,20.114494902744873,54.71736769266378,18709.84995673702,15.65126031470818,train
SIM_04649,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,33.5884,1671.69,35.22,7.3,32.47,17.896,23.54,1,NONE,,PASS,82.88837247067153,27.840878098939033,5.747521901060967,6.126487046346362,9739.645464706191,99.6335153619184,47.40240557798969,67.4669008775659,50.16374432241267,45.16478845100489,60.94877807085218,36.76896236100939,1.4023936471321556,1.4536812726251722,8.469477124378372,19.68974167013889,3.738222615524659,23.42796428566355,0.8414951641398246,0.0,0.0,9.170404033867934,25.89713874410838,9739.645464706191,8.469477124378372,train
SIM_04650,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,26.0415,2761.01,94.98,8.23,32.57,12.887,17.548,1,NONE,,PASS,65.00254086511477,16.92763667938886,9.11386332061114,10.992218286965572,7868.756323715509,99.60187691145757,35.50289716222898,45.737936131931335,30.50024626916912,25.612769351182425,38.71700723689631,19.688065225604113,1.239486812644149,2.4017262798155223,6.844813619701529,10.7364673828125,2.9807091189038526,13.717176501716352,0.810342090955817,0.0,1.2490009027033011e-14,14.084566181707608,22.018432108738676,7868.756323715509,6.844813619701529,train
SIM_04651,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,29.6859,2283.84,83.87,8.08,26.89,12.334,17.743,1,NONE,,PASS,61.69958549859672,18.316077251527926,11.36982274847208,8.097436621958948,5949.919719758507,99.64544641384865,31.808513084285472,43.83402352152396,33.00194099374401,26.70315726152013,43.16320163062368,19.206961625269457,1.2704781470227877,1.9497391468080565,5.079511435993056,11.668980986979165,4.118237517474117,15.787218504453282,0.8619322951990888,6.2450045135165055e-15,4.9960036108132044e-14,10.815530370877884,15.376097113321377,5949.919719758507,5.079511435993056,test
SIM_04652,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,23.5953,1693.69,71.97,7.94,22.33,16.48,23.025,1,NONE,,PASS,92.8077705911545,21.898271894294677,1.6970281057053274,12.105611454607601,23392.677795056803,99.2852522330174,59.65114817125827,82.1748845806753,39.456345755485906,15.619068577480379,52.94837580853376,49.076929064256035,1.3414400593420417,1.4239465685249981,19.66707205857155,12.6716182734375,2.312341190474024,14.983959463911525,0.684253055959882,3.1225022567582528e-15,6.2450045135165055e-15,14.329924417664403,70.5013263599239,23392.677795056803,19.66707205857155,test
SIM_04653,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,31.1163,2370.59,80.4,7.71,33.72,18.265,26.609,1,NONE,,PASS,85.33992929867408,26.554628420363322,4.561671579636678,9.669952091483594,16114.094657867181,99.592086691858,48.52036858649654,71.5225802928331,47.84617733398797,38.02056721894955,63.38637745363494,38.1484493073103,1.421509992275169,2.069867573979503,14.069932808438244,18.63925793489583,4.891221746405508,23.530479681301337,0.8861159459213924,6.2450045135165055e-15,0.0,12.760293796429185,40.017762891150625,16114.094657867181,14.069932808438244,test
SIM_04654,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,36.2265,2635.24,41.65,8.2,28.65,10.73,26.916,1,NONE,,PASS,61.837079660872305,22.40140966334591,13.825090336654096,7.5861141814146995,6892.944630952216,99.71212814842615,20.69147089198368,51.880433582180416,40.36290029431695,21.303204705779855,71.77119335136568,24.910500004972487,1.4892777161755373,2.26292983898992,5.919100379429247,12.222355690104168,16.59597210729657,28.81832779740074,1.2864515327602108,0.0,0.0,10.096962649733767,13.644635227451385,6892.944630952216,5.919100379429247,train
SIM_04655,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,38.9834,1914.71,90.64,8.65,26.31,16.564,21.191,1,NONE,,PASS,66.4768498581128,25.914936287587544,13.068463712412466,5.558411561720557,5700.582836049778,99.70969955963459,36.95837213653399,46.82378726880146,46.693578896554136,41.429845398776294,55.24201809741997,21.407637526756076,1.3586388682435404,1.6314490125875367,4.857242213727859,21.049344012152783,4.332332780183489,25.381676792336272,0.979422697037203,6.2450045135165055e-15,4.9960036108132044e-14,7.925328542277198,12.921351565645004,5700.582836049778,4.857242213727859,train
SIM_04656,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,33.6592,1551.12,58.63,8.7,28.18,12.017,19.137,1,NONE,,PASS,62.49521167549707,21.035388288278906,12.623811711721093,4.900610944653981,4127.625889852994,99.68405984419941,29.95828125156097,46.453643636009744,37.90160051942146,29.037592268380866,51.94689729599305,21.407880951900506,1.3339989408648258,1.3299014173782298,3.5389496114566086,12.860327152777778,6.1967500080242255,19.057077160802002,0.905953191813472,0.0,1.2490009027033011e-14,7.760882214870575,10.547216727164367,4127.625889852994,3.5389496114566086,val
SIM_04657,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,28.5934,2982.07,77.37,7.41,34.05,17.133,21.571,1,NONE,,PASS,75.62706596982652,21.624349481016377,6.969050518983617,11.707095921926006,12198.844271941824,99.60741713233003,45.589630925368866,55.20535066258655,38.962791857687165,30.97626083290087,45.79730779306423,24.750789101750307,1.2892029207334987,2.6065779958594963,10.662807732266584,16.004113182291665,2.640500056047828,18.644613238339492,0.8622045835278078,0.0,0.0,15.442095928795913,32.36226685448949,12198.844271941824,10.662807732266584,train
SIM_04658,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,35.5001,2780.24,53.69,6.51,30.59,14.964,18.33,1,NONE,,PASS,57.06319594723821,20.257491624465512,15.242608375534497,8.827593901547623,6463.458922988995,99.68248806212601,32.49962314662809,36.3902750557504,36.499984908946864,32.64901306905615,42.228375433517165,14.936001676927258,1.2638984366318142,2.4027907734522236,5.585970802788755,17.196285419270833,3.175057920040413,20.371343339311245,1.005620227664724,6.2450045135165055e-15,0.0,10.683519075778987,14.353078118287213,6463.458922988995,5.585970802788755,train
SIM_04659,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,28.9347,2966.42,26.85,7.1,30.01,14.599,26.928,1,NONE,,PASS,79.1045895657591,22.888675677083697,6.0460243229163035,11.122144409871808,14154.409087208272,99.62506508148302,37.19268666560935,66.7309277774831,41.24085707582648,29.883223339141786,64.56800582920576,34.61794413545222,1.4308701982853387,2.5587992726704054,12.20942809090685,13.649291684895834,8.063685527359903,21.712977212255737,0.9486340546122082,0.0,0.0,13.678451917619498,33.00174412108433,14154.409087208272,12.20942809090685,train
SIM_04660,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,26.735,2898.21,26.98,9.15,24.85,17.513,18.436,1,NONE,,PASS,75.31924693573896,20.13660066826981,6.59839933173019,12.46423385292166,11704.756436742719,99.56993337774276,50.45828256451631,50.18187834040704,36.28216336625191,23.616268157102237,44.01473300711493,23.496160409318325,1.2765013953350002,2.457410979572662,9.924538587913002,15.316695008680558,0.6314359378022544,15.948130946482813,0.7919971801205271,0.0,1.2490009027033011e-14,16.7385706519528,34.229829309145074,11704.756436742719,9.924538587913002,train
SIM_04661,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,36.3663,1969.14,79.8,9.29,28.61,19.062,19.314,1,NONE,,PASS,72.14175934381238,26.235288628248846,10.131011371751157,6.363060324395307,7051.951343874707,99.67686094821113,46.07389133226189,48.33997604419375,47.270790321169095,38.31201054874432,52.69450679878707,21.865393196823653,1.3395498612347103,1.690713206369325,6.0548398121834275,22.790495039062506,0.47801642987561577,23.268511468938122,0.8869165420152364,0.0,3.7470027081099033e-14,9.450572450707968,18.004777633002593,7051.951343874707,6.0548398121834275,train
SIM_04662,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,33.7655,2456.16,43.18,9.07,27.08,16.145,18.052,1,NONE,,PASS,64.06010579666409,21.630215022772617,12.135284977227382,8.113581505883957,6819.6150418159505,99.66966396709157,38.83155498763002,41.24438802381222,38.9733604013921,34.78126848697381,41.73594289570174,17.498107090801618,1.2604461959966908,2.0981784408319024,5.825666591553963,17.740663355034723,1.6903152908207033,19.430978645855426,0.898325727478816,0.0,4.9960036108132044e-14,10.709046946596677,16.663513332159972,6819.6150418159505,5.825666591553963,train
SIM_04663,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,20.816,2402.59,46.71,8.59,27.54,18.57,27.736,1,NONE,,PASS,92.54973661957358,19.265153174730436,1.5508468252695637,23.318610438005724,31958.718314734313,99.02943862922905,68.85809900356806,76.07640143329715,34.711987702217,2.4789837079085397,48.70220770205243,52.42086308331114,1.3101727617447945,2.055560813577826,27.342613188242613,12.689628749999999,2.1644340916454334,14.854062841645433,0.7710326882388401,3.1225022567582528e-15,1.8735013540549517e-14,25.423295937737667,94.60167749783585,31958.718314734313,27.342613188242613,val
SIM_04664,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,38.3605,1627.27,80.71,8.39,30.09,18.072,20.532,1,NONE,,PASS,71.54391216107776,27.44460242455023,10.915897575449756,4.928562030759016,5706.138957333952,99.69712696536168,42.552850351151186,50.4656227282593,49.4497340982887,46.07840197009858,53.721298612544935,23.801991577000734,1.3472113414651266,1.4040345198866953,4.9233477366184735,22.721603450520835,2.2266566068557525,24.948260057376586,0.9090406802562907,1.8735013540549517e-14,1.2490009027033011e-14,7.634001449772711,14.226939481804694,5706.138957333952,4.9233477366184735,train
SIM_04665,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,23.6543,2898.49,36.18,8.84,25.8,18.095,25.507,1,NONE,,PASS,88.43921093002622,20.919676271021192,2.7346237289788107,17.48949940656349,24937.9381223825,99.3965996292358,57.8768216296216,72.55480351382153,37.69311039823638,15.231997566759146,49.3964913616139,38.78530981858139,1.3152349340319252,2.465483178527967,21.212447497802433,14.029751355034723,2.7200180457882235,16.749769400822945,0.8006705832262531,3.1225022567582528e-15,0.0,20.912647243512332,69.16380668567898,24937.9381223825,21.212447497802433,train
