simulation_id,sampling_method,random_seed,model_version,parameter_set,topology,timestamp,feed_flow_m3h,feed_tds_mgL,feed_cod_mgL,feed_pH,temperature_C,stage1_pressure_bar,stage2_pressure_bar,feasible,failure_reason,failure_message,quality_flag,overall_recovery_pct,permeate_flow_m3h,concentrate_flow_m3h,permeate_tds_mgL,concentrate_tds_mgL,overall_tds_rejection_pct,stage1_recovery_pct,stage2_recovery_pct,average_flux_LMH,minimum_flux_LMH,maximum_flux_LMH,maximum_element_recovery_pct,maximum_polarization_modulus,feed_osmotic_pressure_bar,final_concentrate_osmotic_pressure_bar,stage1_pump_power_kW,stage2_booster_power_kW,total_power_kW,SEC_kWh_m3,water_balance_error,solute_balance_error,flux_decline_stage1_pct,flux_decline_stage2_pct,max_element_concentrate_tds_mgL,max_element_osmotic_pressure_bar,dataset_split
SIM_04666,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,33.8119,2322.95,45.89,8.23,28.62,15.277,24.569,1,NONE,,PASS,73.87350866155734,24.978036875137107,8.833863124862894,7.508748134255435,8869.935860414702,99.6767580819968,36.71928395144614,58.713344333214565,45.00547184709389,35.23822177855003,62.61930475691494,29.415592025371883,1.4154664635125693,1.9945622931449332,7.6160225617414135,16.745989188368053,7.237633676714156,23.98362286508221,0.9601884641685061,0.0,1.2490009027033011e-14,10.13891646717087,20.552630600262294,8869.935860414702,7.6160225617414135,train
SIM_04667,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,23.5803,2531.27,97.24,9.15,25.9,17.717,19.924,1,NONE,,PASS,84.90865655284276,20.02171594112998,3.5585840588700206,14.119306435417972,16693.55346270159,99.44220464686036,58.86984203218889,63.308326073126466,36.07516385789186,17.045268114138782,45.82371512957649,30.191190021377807,1.2893920298708132,2.153842579995532,14.204445301922963,13.676369309895833,0.8947645519644769,14.571133861860309,0.7277664863842808,3.1225022567582528e-15,2.4980018054066022e-14,19.304570987080456,54.85726056530835,16693.55346270159,14.204445301922963,train
SIM_04668,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,31.5907,2530.6,87.95,7.86,26.81,16.62,21.355,1,NONE,,PASS,73.55744588530436,23.237312057288843,8.353387942711155,8.914642958451546,9545.381302357679,99.64772611402626,42.42053009056035,54.07641967478304,41.86903073385377,37.58911367705554,49.98905572552969,25.206441613840425,1.3195709144402312,2.1598248232587363,8.146823474394184,17.119033236979167,3.2747879569282197,20.393821193907385,0.8776325395824109,0.0,0.0,11.981351730684588,23.896725564076053,9545.381302357679,8.146823474394184,test
SIM_04669,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,21.734,2145.27,78.31,6.71,26.29,10.126,21.229,1,NONE,,PASS,80.07347518368726,17.40316909642259,4.330830903577406,9.868378594838203,10726.245875874389,99.53999363274374,33.192818325432185,70.17307972460335,31.357061434995664,20.05057907940806,53.647918164360426,38.57824110187596,1.3466623572961958,1.8277780321372985,9.13880144654356,6.876962100694444,5.824586500384878,12.70154860107932,0.7298411301244129,3.1225022567582528e-15,1.2490009027033011e-14,13.623148322905715,31.481663927380975,10726.245875874389,9.13880144654356,val
SIM_04670,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,38.0931,2312.64,41.63,7.56,23.6,13.471,18.033,1,NONE,,PASS,53.05500048363522,20.210294389231645,17.882805610768358,6.991081761264138,4918.374492117884,99.69770125219385,28.19162564312066,34.62461734190839,36.41494484546243,30.759780317022795,44.96475249494803,14.272829348371813,1.2832549953349655,1.9526771324465624,4.152828542084833,16.477580434895835,4.7603620726016596,21.237942507497493,1.0508477560234548,6.2450045135165055e-15,2.4980018054066022e-14,8.6900864769364,10.520548853890528,4918.374492117884,4.152828542084833,train
SIM_04671,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,37.8839,2340.65,91.91,7.39,22.64,10.605,26.08,1,NONE,,PASS,59.96021314158034,22.715267186343155,15.168632813656846,6.560719633799824,5835.985558031469,99.71970522573645,20.50064109718489,49.635082079886025,40.928409344762436,22.2060515648318,71.17910683638544,23.529819968168145,1.4843881220013806,1.9699338598602687,4.911672209181943,12.617114507812497,16.653490024864006,29.2706045326765,1.2885872876844053,6.2450045135165055e-15,4.9960036108132044e-14,9.066340990930904,11.388788088017643,5835.985558031469,4.911672209181943,train
SIM_04672,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,28.3332,1529.17,78.82,8.58,28.49,16.355,18.254,1,NONE,,PASS,81.73277742888703,23.15751129448142,5.17568870551858,6.463454409237418,8342.194514032435,99.57732270386958,50.955366301253214,62.753881121188314,41.7252455756422,32.84971590388554,45.55701185247382,31.957632908599777,1.287483378900913,1.3124307008522393,7.159800540618305,15.093085802083333,1.1333854982780616,16.226471300361396,0.7007001354341675,0.0,1.2490009027033011e-14,10.195744076953181,26.85070808587896,8342.194514032435,7.159800540618305,train
SIM_04673,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,30.8778,2055.09,43.52,8.7,21.01,12.962,26.899,1,NONE,,PASS,80.09035021611457,24.730138159031426,6.147661840968572,7.219830050315752,10293.036969873645,99.64868545658264,33.795701606479845,69.92695298190169,44.558807493750315,29.694594094047535,72.27415247684735,39.81184743699586,1.4934439227576537,1.7200700839202747,8.615070368969263,12.810802526041666,10.211987938529905,23.02279046457157,0.9309608509471131,6.2450045135165055e-15,1.2490009027033011e-14,9.753145047454208,23.96797432476844,10293.036969873645,8.615070368969263,train
SIM_04674,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,26.385,2787.84,37.7,7.05,32.26,16.456,26.458,1,NONE,,PASS,85.83585480777305,22.64779029103092,3.7372097089690803,13.064863292535453,19603.199665286917,99.53136251389839,47.63053033833216,72.95343014979112,40.80682935320887,29.697101132287106,59.38044188587007,37.028834398038754,1.3902304177515337,2.422605939957042,17.034990512829996,14.147811067708336,5.014668025279687,19.162479092988022,0.8461081123917344,3.1225022567582528e-15,2.4980018054066022e-14,16.035488064208895,49.988413374617025,19603.199665286917,17.034990512829996,train
SIM_04675,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,39.99,2014.21,69.64,6.58,22.35,19.877,21.092,1,NONE,,PASS,71.25644557775198,28.495452586543017,11.494547413456983,5.986456489870703,6992.678199650657,99.70278886065154,44.2051398445224,48.4835084411872,51.34315781359103,44.30723950640623,55.36466843955247,22.193683645564892,1.359564743380095,1.6935339709315518,5.879395931358135,26.193102864583338,1.2899335770601439,27.48303644164348,0.9644709575387601,0.0,1.2490009027033011e-14,8.594384477397412,16.025866818901864,6992.678199650657,5.879395931358135,val
SIM_04676,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,37.2065,1926.23,73.76,7.52,24.63,17.938,21.817,1,NONE,,PASS,72.99827819524639,27.160104376714344,10.04639562328566,5.975941386441578,7117.574499799485,99.68975971787162,42.35880727492132,53.15551166066409,48.9371250030889,45.109529100909086,55.83460606995181,25.452426958655032,1.3631180985504006,1.6320570946800441,6.030581996600363,21.86495523871527,3.2236425151794768,25.08859775389475,0.9237297988959278,6.2450045135165055e-15,6.245004513516506e-14,8.652387422579402,16.98228205323741,7117.574499799485,6.030581996600363,train
SIM_04677,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,34.2941,2513.69,33.53,6.54,21.79,19.407,27.9,1,NONE,,PASS,84.02832271326427,28.81675701960956,5.477342980390448,9.275769404953673,15689.621581769477,99.63098992298359,47.448838377501865,69.6073753774113,51.92208472001723,43.73954421426294,67.56096169031905,37.14368314230743,1.4548553916922127,2.1094880670062244,13.166726805049963,21.902677148437498,5.596190285781432,27.49886743421893,0.9542665545434617,6.2450045135165055e-15,0.0,11.836668814655257,35.259145044807035,15689.621581769477,13.166726805049963,train
SIM_04678,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,38.3246,1505.38,51.4,9.5,24.0,16.037,25.257,1,NONE,,PASS,75.7994165777116,29.049823205741657,9.274776794258344,4.48843401136246,6206.370181235428,99.7018404647755,37.69205058887095,61.1597177390565,52.34202379412911,41.787757921842186,70.50437050280182,32.48365263896386,1.47883555082083,1.2727806264177841,5.247411103544277,19.992333654513885,8.01779735815173,28.010131012665617,0.9642100337164687,6.2450045135165055e-15,2.4980018054066022e-14,6.887420965852913,14.471348146821922,6206.370181235428,5.247411103544277,val
SIM_04679,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,22.1143,2679.73,46.48,8.53,29.11,16.358,16.585,1,NONE,,PASS,78.48899340478643,17.357291468514685,4.757008531485317,14.349739374937316,12405.123963850963,99.46450801480233,55.67956191008715,51.46481505536067,31.274399042368803,16.116201828525725,40.84988586199648,26.988167207819398,1.2542581451047705,2.304641595134978,10.668748224595992,11.782583504340277,0.23039519762605518,12.012978701966333,0.6920998430980614,0.0,0.0,20.100592841238893,44.616013925937395,12405.123963850963,10.668748224595992,train
SIM_04680,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,24.8823,2714.03,99.28,8.69,34.64,12.763,14.412,1,NONE,,PASS,60.02969689776221,14.936769271191887,9.945530728808112,11.627573088564477,6772.653177520719,99.5715753662058,36.64711453163015,36.90847258694519,26.913097785931328,23.101040613713888,29.487429008590883,15.053578199969273,1.177545938594988,2.376844824699142,5.931233499435273,10.151416820312502,1.148885829474345,11.300302649786847,0.7565426260939447,3.1225022567582528e-15,1.2490009027033011e-14,14.652326318343636,20.833723972113205,6772.653177520719,5.931233499435273,train
SIM_04681,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,22.0872,2418.18,34.37,8.13,27.78,19.35,25.233,1,NONE,,PASS,91.42591637495013,20.193425001567984,1.8937749984320196,20.117370256919514,27988.851226980027,99.16807804808082,68.5494805440474,72.73786324242386,36.38454955237474,5.132653717275574,51.149792267187536,45.10544543231045,1.3281058527481953,2.070550321064534,23.965265155716683,14.0627591875,1.5275150114941527,15.590274198994152,0.7720470498582382,3.1225022567582528e-15,1.8735013540549517e-14,24.313958215694942,87.87794578678589,27988.851226980027,23.965265155716683,train
SIM_04682,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,29.4248,1894.81,69.44,6.98,28.97,17.879,19.169,1,NONE,,PASS,81.0709118970555,23.854953683884787,5.569846316115215,7.846637332964309,9976.437582680772,99.585887907866,52.372803088333576,60.25571662751421,42.981898529522134,30.939424405649778,49.01743869153254,29.131078379416582,1.3124687599814067,1.6288339911050107,8.576036987776057,17.231643076388888,0.8466916993105325,18.07833477569942,0.7578440526552872,0.0,6.2450045135165055e-15,11.832752716892005,30.294441852325736,9976.437582680772,8.576036987776057,test
SIM_04683,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,35.9616,2799.67,77.17,8.97,31.37,17.714,22.15,1,NONE,,PASS,68.31293347608579,24.566423884936064,11.395176115063936,8.758182559575085,8816.489928046729,99.68717089658513,39.47506576779738,47.64626029605011,44.26382681970462,39.983570269228146,51.59529096176785,21.196834556123353,1.3313962592873976,2.425796384337707,7.639117963904875,20.853669833333328,3.6926173605163264,24.546287193849654,0.9991803165499087,0.0,2.4980018054066022e-14,11.355679296597279,19.720140612937293,8816.489928046729,7.639117963904875,train
SIM_04684,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,36.0438,1637.17,82.98,8.68,30.22,11.323,26.713,1,NONE,,PASS,69.84276656309501,25.173987094468835,10.869812905531164,4.757851753146589,5417.761506953109,99.7093856011809,25.690579598675235,59.41667520210214,45.35853530534925,26.68216659423175,75.99155680819771,31.22944791610815,1.524600146280928,1.4131819740619598,4.6765350582974845,12.902866911458332,14.731166378836981,27.634033290295314,1.0977217548652431,6.2450045135165055e-15,0.0,7.682680822147173,12.221773237506484,5417.761506953109,4.6765350582974845,train
SIM_04685,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,26.2568,2746.24,79.07,9.09,27.7,17.301,18.581,1,NONE,,PASS,76.89279203348445,20.189586618647944,6.067213381352046,12.113281311670514,11844.46759538688,99.55891395829678,51.170052972936695,52.67820390280439,36.37763354711341,23.64353490431303,43.80227276639579,24.02564301667265,1.2749959045518868,2.3508243688690005,10.139049412838895,14.849451187499996,0.7701612516886578,15.619612439188653,0.7736469663406446,6.2450045135165055e-15,0.0,16.60953184955107,35.724492927953456,11844.46759538688,10.139049412838895,train
SIM_04686,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,39.456,2469.67,29.13,9.42,31.52,13.468,21.746,1,NONE,,PASS,56.18086916164088,22.166723736417026,17.289276263582977,7.036555008812756,5627.0326568835835,99.71508116433317,26.578396218546352,40.318477693853005,39.94004276831897,30.003392384054646,55.65740737224058,17.4368902344127,1.3617771508467993,2.1409193058837324,4.877988901335115,17.0630075,8.779285481922027,25.84229298192203,1.1658147270300718,0.0,2.4980018054066022e-14,8.896737325374891,11.344616415715606,5627.0326568835835,4.877988901335115,train
SIM_04687,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,36.3426,2843.51,81.72,6.78,33.89,19.705,20.885,1,NONE,,PASS,69.23023517955858,25.160067450366252,11.182532549633745,9.087504567684427,9220.8007301082,99.68041242803139,44.06938307740183,44.985829741475214,45.33345486552478,36.11001914835226,51.07529072284495,19.678088146548916,1.32755638627415,2.4841704817695405,8.055551410761284,23.587041442708326,1.150431382941348,24.737472825649675,0.9832037562876078,0.0,0.0,12.162363359898409,21.38760149378674,9220.8007301082,8.055551410761284,train
SIM_04688,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,38.853,1769.92,68.13,9.16,28.7,17.695,21.987,1,NONE,,PASS,71.26592739183279,27.688950769548793,11.164049230451203,5.246561614777154,6146.643440676198,99.70357069162577,40.52955405141198,51.68344183427227,49.8900013865744,45.29935723885654,57.76355850308873,24.657449087268436,1.3778010976881252,1.5201151824646955,5.279112058945558,22.504723359374996,3.8044757052780533,26.30919906465305,0.9501695923265847,6.2450045135165055e-15,2.4980018054066022e-14,7.817495992460943,14.52405556317051,6146.643440676198,5.279112058945558,train
SIM_04689,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,37.0668,1898.38,96.67,9.38,22.37,12.029,25.854,1,NONE,,PASS,66.9240738850243,24.806612618814185,12.26018738118581,5.425561092367278,5728.48357110094,99.7142004713299,26.301143785994746,55.12016357631047,44.696599313178716,28.04564618706491,71.93487689118089,27.6032595811326,1.4906322936764194,1.5962529304632214,4.816795735037396,14.177729239583332,13.540336944150077,27.71806618373341,1.1173660269403762,0.0,3.7470027081099033e-14,7.959921147533285,12.18529636559063,5728.48357110094,4.816795735037396,val
SIM_04690,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,22.5101,2950.12,56.88,7.61,26.34,16.867,19.507,1,NONE,,PASS,81.43806771281199,18.33179048022169,4.178309519778314,15.896642639717205,15823.643982530439,99.46115267718882,55.33510591060745,58.44178595825596,33.03025311751656,17.214495540194736,41.530805644346266,26.692072448777637,1.2590108470709673,2.513932932897266,13.484054793067711,12.39130200954861,1.0787224681405037,13.470024477689114,0.7347904446225275,3.1225022567582528e-15,2.4980018054066022e-14,21.022730104550302,51.31836599283866,15823.643982530439,13.484054793067711,train
SIM_04691,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,21.1336,1564.81,99.68,7.07,20.73,16.578,22.837,1,NONE,,PASS,94.16336169300708,19.900108206753345,1.2334917932466536,15.624709828212655,26558.04876779493,99.00149476113953,66.90903665107123,82.36183623471977,35.856050822979,5.233858316957402,47.65416968707228,53.249422298384665,1.3025681648251675,1.3084686559029124,22.20740816750956,11.421500020833333,1.6291017038036262,13.050601724636959,0.6558055659319519,3.1225022567582528e-15,6.2450045135165055e-15,16.964016817917827,89.01699819485628,26558.04876779493,22.20740816750956,val
SIM_04692,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,35.1862,1557.15,75.13,8.53,20.02,13.367,16.986,1,NONE,,PASS,59.87700993803296,21.068444470816154,14.117755529183839,4.891467681705674,3873.642350706488,99.6858704889249,32.868818539738456,40.23196197475249,37.96116120867775,33.37479839748578,44.95059573693823,17.51439080537702,1.283154094504068,1.2989177655580273,3.231251238962601,15.093108272569445,3.337273958197192,18.430382230766636,0.8747860933110776,6.2450045135165055e-15,6.2450045135165055e-15,7.362538084971821,9.881213436341387,3873.642350706488,3.231251238962601,train
SIM_04693,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,32.7394,2877.94,83.2,7.41,26.09,16.001,27.617,1,NONE,,PASS,77.66524827617502,25.427136294130044,7.312263705869966,9.767552274019817,12851.515171373065,99.66060611847294,37.86973967712735,64.0517332331172,45.814659989423504,34.76673245197293,67.57134440693464,32.94560029882974,1.45493929337659,2.450377867505241,10.942225459822088,17.037845220486115,8.52206264900474,25.559907869490857,1.005221648785965,6.2450045135165055e-15,0.0,12.101082408669814,28.149844564455396,12851.515171373065,10.942225459822088,val
SIM_04694,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,36.8973,2534.22,93.58,8.02,31.87,18.86,19.557,1,NONE,,PASS,67.07209912187567,24.747793629295828,12.149506370704177,7.940622311769371,7680.094966552295,99.68666405001265,42.55484904087825,42.679407524655986,44.590619151884376,36.589982384925285,49.72902687171593,18.85389971297711,1.3176664442202062,2.199400454351383,6.665405670737697,22.8644753046875,0.8441485766844224,23.70862388137192,0.9580096002298256,6.2450045135165055e-15,4.9960036108132044e-14,10.782805556694086,18.02638232341442,7680.094966552295,6.665405670737697,train
SIM_04695,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,30.8839,1828.53,25.78,9.39,33.01,14.375,25.739,1,NONE,,PASS,82.4035416919849,25.449427412610927,5.43447258738907,6.745116253575998,10359.878979086709,99.63111809740197,39.05413486161843,71.1277241400033,45.854824166866536,34.344081220130384,68.47382190000452,40.745909098409825,1.4622506394283772,1.5928769174859403,9.02474233057977,14.328574681423612,7.721129963666165,22.049704645089776,0.8664126028298581,6.2450045135165055e-15,1.2490009027033011e-14,9.577811234380835,26.2491913836117,10359.878979086709,9.02474233057977,train
SIM_04696,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,34.1688,2481.45,41.65,7.8,26.13,10.371,18.966,1,NONE,,PASS,50.89967348163575,17.391807632593157,16.77699236740683,8.071091908358852,5045.469177573963,99.67474291610313,21.369400153584163,37.555701451764605,31.33659032899668,20.737859609590515,47.99096314200173,15.864126322465458,1.305007123987902,2.113074960010594,4.296461577157222,11.1021905625,8.437958769476168,19.540149331976167,1.1235260730090475,6.2450045135165055e-15,2.4980018054066022e-14,10.204440018870994,10.924581433312873,5045.469177573963,4.296461577157222,train
SIM_04697,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,34.7521,1738.76,30.46,8.48,27.15,13.27,26.105,1,NONE,,PASS,74.93412578716155,26.041182327680165,8.710917672319832,5.391629406672562,6920.643640467653,99.68991526106693,32.14782994156272,63.058109724050645,46.921049239063365,32.115821844763666,72.34092987074317,34.02203559356403,1.4939979415314977,1.4856847058120286,5.913348829636104,14.789854224826389,10.877118655167246,25.666972879993637,0.9856300899483827,0.0,1.2490009027033011e-14,8.036632190131323,16.090818471593966,6920.643640467653,5.913348829636104,val
SIM_04698,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,36.6205,2800.07,59.72,7.73,27.48,13.613,19.667,1,NONE,,PASS,54.876262515491625,20.09596171448561,16.52453828551439,8.596467794354925,6194.860478314313,99.69299096828455,27.939351927029694,37.380888610917005,36.208940026100194,29.05351205351783,47.38869079868209,15.60789397839239,1.3006488574324009,2.395150927122128,5.29901960237664,16.021150863715278,5.959508974224443,21.98065983793972,1.093784918096036,0.0,1.2490009027033011e-14,10.163069315535393,12.850402706763454,6194.860478314313,5.29901960237664,train
SIM_04699,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,29.8184,2427.46,94.22,7.94,26.28,18.692,20.2,1,NONE,,PASS,79.23600961666027,23.626910291534227,6.191489708465768,9.800204884015727,11653.322237411201,99.59627738936932,51.73316615434202,56.98083191092176,42.571009534295904,29.46060713997845,49.573036116345754,26.041515759398866,1.3165252757015513,2.068135894333026,9.928342385629158,18.303890243055555,0.9784831412626065,19.282373384318163,0.8161191263009638,6.2450045135165055e-15,2.4980018054066022e-14,13.847763844111952,32.71267399000334,11653.322237411201,9.928342385629158,train
SIM_04700,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,27.9566,2889.44,82.63,8.25,22.32,14.406,15.442,1,NONE,,PASS,61.03593983235782,17.063573555172947,10.89302644482705,11.275427262928421,7397.99169952465,99.60977119224042,38.37297494930233,36.774393805983216,30.745177576888196,25.29586993911122,34.51412207743533,16.096319665481946,1.2108867143011668,2.4291747179609877,6.21954925527802,13.000547036458332,0.8889592998468917,13.889506336305224,0.8139857862361146,3.1225022567582528e-15,1.2490009027033011e-14,13.725723964221906,20.05108795921374,7397.99169952465,6.21954925527802,test
SIM_04701,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,20.463,1634.79,94.89,7.57,27.24,16.979,27.074,1,NONE,,PASS,95.00431734357268,19.440733458015277,1.0222665419847274,20.317760907765972,32337.667563243336,98.75716386155004,69.50205468596732,83.61960910812986,35.0283485730005,1.1141298519778784,51.52953583301597,61.10096432963276,1.3309100865538126,1.3972661017378292,27.6392238118577,11.343997994791668,2.285040921029264,13.629038915820932,0.7010557983964218,3.1225022567582528e-15,1.2490009027033011e-14,19.459156128806406,97.83788106380723,32337.667563243336,27.6392238118577,train
SIM_04702,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,37.5536,2238.22,74.82,6.52,24.01,11.068,25.631,1,NONE,,PASS,61.315578841726335,23.026207215906545,14.527392784093458,6.320539038986297,5775.825146150483,99.71760867837003,22.222962615330957,50.26241361322551,41.48866165028207,23.89508229455792,69.9714036365387,23.9591637127318,1.474464319617367,1.892451688736261,4.883554812162274,13.110835402777779,15.225724572117464,28.336559974895245,1.230622121532907,0.0,0.0,8.811591909162543,11.598396288704196,5775.825146150483,4.883554812162274,val
SIM_04703,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,37.4769,2542.02,79.53,9.22,23.27,17.999,23.354,1,NONE,,PASS,70.77150945692385,26.522967827661898,10.953932172338112,7.72227790786532,8678.364090071089,99.69621490358591,39.95107741946452,51.32553710039354,47.789131221012425,42.48335478892192,57.15812354811916,23.85662125916076,1.3731756374859216,2.1439672436500894,7.319426415835291,22.1032379921875,4.536058174983477,26.639296167170976,1.0043859473142276,1.2490009027033011e-14,3.7470027081099033e-14,10.13536490810435,18.859597689544458,8678.364090071089,7.319426415835291,train
SIM_04704,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,30.7325,2136.69,81.43,8.35,22.09,12.907,20.745,1,NONE,,PASS,68.7063963712113,21.115193264782512,9.617306735217488,7.2617479155209095,6811.937480835909,99.66014031443396,33.40455706661526,53.00939185870177,38.0453932698784,29.16382685864064,53.110470201760094,25.354925302473035,1.3426483383624075,1.794933626544915,5.722391009586805,12.691828884548613,5.889787917079043,18.581616801627657,0.8800116848856627,6.2450045135165055e-15,2.4980018054066022e-14,10.03871684521142,16.880527185560233,6811.937480835909,5.722391009586805,train
SIM_04705,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,21.0499,2389.43,98.82,8.21,28.1,11.366,22.768,1,NONE,,PASS,84.52412424046568,17.792243628493786,3.2576563715062146,12.288503905131883,15372.592069474716,99.48571400270643,38.43341655256428,74.86318893633702,32.05809662791673,22.208031509244293,54.932513705828725,40.98005086944722,1.356305252388139,2.048108911974158,13.176675113995566,7.5668177855902785,5.3332782902900755,12.900096075880354,0.7250404358909074,3.1225022567582528e-15,1.2490009027033011e-14,15.463668102974419,44.35607694477605,15372.592069474716,13.176675113995566,train
SIM_04706,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,33.268,2159.04,97.91,9.4,21.99,18.672,27.478,1,NONE,,PASS,86.32477732908815,28.718526921841047,4.549473078158945,8.477441080351705,15734.455808467734,99.60735136540538,48.200017203773,73.59994746579741,51.74509355286675,43.433234485057355,68.71659002599922,41.39944517333876,1.4642236675106646,1.8130945025086793,13.21330560170196,20.398308854166665,5.5384363183562915,25.936745172522954,0.9031363357567449,6.2450045135165055e-15,1.2490009027033011e-14,10.955621174550798,36.793670249609015,15734.455808467734,13.21330560170196,train
SIM_04707,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,30.3471,1844.27,39.09,8.08,20.45,17.831,25.997,1,NONE,,PASS,89.59613542607765,27.18982881388721,3.157271186112792,8.550923469343124,17653.139273186523,99.53635186445894,51.30596932633566,78.63420951194911,48.99068254754452,36.50029079307791,65.50367181384757,46.10595022803184,1.438325724956494,1.5406792472695245,14.747203678071587,17.7211785078125,4.420853499618135,22.142032007430636,0.8143498129021537,0.0,2.4980018054066022e-14,10.914399229859375,44.27748890656586,17653.139273186523,14.747203678071587,val
SIM_04708,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,33.3404,2180.05,90.21,7.42,27.44,17.929,24.646,1,NONE,,PASS,81.00284126068854,27.006671287678603,6.333728712321393,7.815718808039145,11442.33764390458,99.64148901135115,45.667404812495334,65.03542914938768,48.6606689868083,43.01237412219404,61.06064439684188,33.88968484897109,1.403265280690917,1.864544111803845,9.786355028193743,19.582564975694442,4.507919709158612,24.090484684853052,0.8920197690503229,6.2450045135165055e-15,1.2490009027033011e-14,10.775542882058245,28.143732018586075,11442.33764390458,9.786355028193743,val
SIM_04709,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,34.4934,2822.01,37.34,7.68,29.09,13.114,16.928,1,NONE,,PASS,51.36295613367703,17.716829911013754,16.77657008898624,9.384605496741798,5792.271826672541,99.66744960164061,27.98160274948851,32.46580634508978,31.922216055880636,27.30719149095301,38.77016269890106,12.966400181455448,1.2398528208173516,2.4268457226423106,4.981183662333521,14.492917015625,3.677935976453284,18.170852992078284,1.0256266546185153,6.2450045135165055e-15,2.4980018054066022e-14,10.777490757210382,12.882318958259328,5792.271826672541,4.981183662333521,train
SIM_04710,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,38.2005,2805.55,31.06,6.52,20.69,17.026,19.928,1,NONE,,PASS,61.06786593392859,23.32823012609039,14.872269873909609,8.379341587970384,7193.11433110839,99.70132980741849,35.911902208534414,39.25216162172333,42.03284707403674,38.9259668230817,46.66244734205935,16.49373718414639,1.2954128402893244,2.3456359438844854,6.013946471643152,21.2394116796875,2.8494297280197936,24.088841407707292,1.032604757305023,0.0,6.245004513516506e-14,10.187743307434166,14.929683781363822,7193.11433110839,6.013946471643152,train
SIM_04711,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,34.2646,2548.64,89.77,7.75,33.07,11.971,19.889,1,NONE,,PASS,55.729959036895636,19.095647544156144,15.168952455843849,8.097262592233223,5746.8376887081995,99.68229084561833,25.63873115548441,40.46626469530794,34.406572151632695,24.936049404643974,49.4836702941507,17.402080925736346,1.3158719549101858,2.220617339980278,5.0071910593875995,13.03690696701389,7.403236812617996,20.440143779631885,1.0704085175622755,6.2450045135165055e-15,0.0,10.259286377360407,12.724158745188637,5746.8376887081995,5.0071910593875995,train
SIM_04712,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,27.5918,2992.2,45.73,7.81,21.63,11.307,15.994,1,NONE,,PASS,53.77199492117889,14.836661294661836,12.755138705338158,11.685255387339913,6459.107633944953,99.60947612501371,27.60111452409252,36.148181322204714,26.732723053444747,21.219883174628702,35.31852317275057,14.652730119493174,1.216309027564996,2.509691344000519,5.417541113187394,9.861912890625,3.563108046605651,13.42502093723065,0.9048545808659063,6.2450045135165055e-15,3.7470027081099033e-14,13.288444169363627,16.21238126395189,6459.107633944953,5.417541113187394,val
SIM_04713,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,29.2319,2766.49,93.93,8.27,33.37,17.175,17.794,1,NONE,,PASS,70.08518769078711,20.487231980583196,8.744668019416812,10.623876291076725,9223.003667355966,99.61597994964461,45.88736579919703,44.717508672366556,36.913931496546304,27.034238274232983,43.26896653798473,20.626466990938848,1.2712247194341249,2.4127904279648242,8.043829894805674,16.4041201328125,0.5871390119449178,16.991259144757418,0.8293584590080743,6.2450045135165055e-15,1.2490009027033011e-14,14.413482874380183,25.762376008033673,9223.003667355966,8.043829894805674,train
SIM_04714,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,28.0193,1662.37,49.44,9.34,24.78,10.033,18.043,1,NONE,,PASS,63.715735213838656,17.852702996771093,10.166597003228922,5.977384245078294,4571.021282796553,99.64042997376768,27.92326231576653,49.658841462661776,32.16703242661458,22.311897548735534,48.07321786547542,23.40094311668338,1.3056034819543563,1.4092031621891974,3.8748880490811453,8.775245874131944,5.9323979750752915,14.707643849207235,0.823832886922911,1.5612511283791264e-14,2.4980018054066022e-14,9.462041467261377,12.692684648885614,4571.021282796553,3.8748880490811453,train
SIM_04715,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,26.6516,2298.3,74.12,8.84,29.34,12.223,23.36,1,NONE,,PASS,77.69665797319352,20.707402496383644,5.944197503616357,8.929331008189592,10273.627178712833,99.61148105085543,34.5821093482388,65.90635710721126,37.310635128619175,25.85505518142141,59.11516216262283,34.984735154338075,1.388183495970767,1.9781053549216763,8.842325604438383,10.373533788194441,7.014526209454001,17.38805999764844,0.8397026136274265,3.1225022567582528e-15,0.0,12.101992780236817,26.88173451786977,10273.627178712833,8.842325604438383,train
SIM_04716,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,37.0479,2902.84,26.14,6.71,28.11,10.552,20.842,1,NONE,,PASS,48.62570608800277,18.01480296577718,19.033097034222823,8.960751941042727,5641.8931539242085,99.69131085622898,18.989833652236282,36.58290529678018,32.45910444284176,19.941672691743726,52.220575865450705,15.31727521327765,1.3360283012152225,2.48826281978124,4.836130468123603,12.270508893229167,11.192185853927532,23.462694747156696,1.3024119548645028,6.2450045135165055e-15,0.0,10.559800614707909,10.911268080556766,5641.8931539242085,4.836130468123603,train
SIM_04717,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,36.2748,1531.38,56.32,8.43,24.38,14.693,17.744,1,NONE,,PASS,63.050244933190335,22.87135024902493,13.403449750975065,4.703932753733282,4136.466279989463,99.69283046965917,35.75871651500855,42.4828504937294,41.2096400883332,37.45682596070959,46.97788348518555,18.830786800263567,1.2976844547580433,1.2964190759881282,3.501804772531958,17.23021511458333,2.8328192101649123,20.063034324748244,0.8772124997562656,6.2450045135165055e-15,1.2490009027033011e-14,7.220425573702824,10.55242838846106,4136.466279989463,3.501804772531958,train
SIM_04718,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,36.7415,2086.33,40.42,9.33,28.77,17.808,18.001,1,NONE,,PASS,65.90931740800488,24.21607185546212,12.525428144537884,6.534286891881295,6107.3089120279565,99.68680472926712,41.761300332135455,41.46386717695561,43.63256190173355,36.61155100409396,48.22755566704761,18.50040571162685,1.3067231874702327,1.792282917305486,5.246545577034919,21.42584399739583,0.47773497542135984,21.90357897281719,0.904505863029832,0.0,2.4980018054066022e-14,9.264731575909758,15.049364195688744,6107.3089120279565,5.246545577034919,train
SIM_04719,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,36.2807,1607.17,82.86,7.26,32.58,18.389,24.341,1,NONE,,PASS,81.302061166519,29.496956905641262,6.783743094358738,5.417792150503344,8571.881839948968,99.66289862612521,45.763957060951626,65.52488378531942,53.14767010025452,47.628556179829616,64.5551101771664,35.513914358928474,1.430767714202703,1.398078487176251,7.456686968428624,21.889040730034722,4.374081146799304,26.263121876834028,0.8903671643433575,0.0,1.2490009027033011e-14,8.23799233019587,21.79409006784237,8571.881839948968,7.456686968428624,train
SIM_04720,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,33.7967,2760.28,74.61,8.77,31.64,19.779,21.906,1,NONE,,PASS,75.0861377705826,25.37663672391049,8.420063276089502,9.623595569089384,11050.289948708973,99.65135437096637,47.67463767837999,52.3866417278044,45.7236697728117,34.92204106412191,51.630810433705776,23.483841533221312,1.331658952950417,2.3937871552264953,9.583101040745136,22.02154246614583,1.582371570847712,23.603914036993544,0.9301435132557718,6.2450045135165055e-15,4.9960036108132044e-14,13.182770816946146,27.246659306782018,11050.289948708973,9.583101040745136,test
SIM_04721,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,25.8664,2693.53,30.08,8.8,24.14,15.486,25.855,1,NONE,,PASS,85.75366971827361,22.181387224007523,3.6850127759924742,12.610326404719116,18830.92789015001,99.53182899745987,45.883943721549436,73.67448542735109,39.96646346668022,31.288259012537402,59.743237927683154,38.5866408484735,1.3930346706830743,2.278420070522892,15.928823533239681,12.998539604166666,5.25843805253825,18.256977656704915,0.8230764592101295,3.1225022567582528e-15,0.0,15.210452988918272,47.62878595497182,18830.92789015001,15.928823533239681,test
SIM_04722,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,29.6609,2714.29,61.2,8.48,34.84,15.709,20.921,1,NONE,,PASS,72.09173649892725,21.383057871210315,8.277842128789692,9.933593883581397,9700.09724742823,99.63402606635321,40.83139545437324,52.83264880862313,38.528032200378945,33.71078661823163,47.48196566006611,24.09770132900175,1.3013228753693453,2.37861712959272,8.500498278167765,15.135040665798611,3.4502695771723997,18.585310242971012,0.8691605454612678,0.0,3.7470027081099033e-14,13.235082317569416,25.20416429447982,9700.09724742823,8.500498278167765,test
SIM_04723,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,28.0971,2841.86,91.45,7.26,31.1,12.26,26.322,1,NONE,,PASS,75.87761198138423,21.31940851602151,6.777691483978487,10.326429504638984,11748.524025489776,99.63663130820522,30.69084421483424,65.19595752488061,38.41334867751623,24.056865289756946,65.60199741752731,34.15202884176778,1.439111449884741,2.460169022957615,10.170576619883896,10.9722590078125,9.8126630937629,20.7849221015754,0.9749295852160043,0.0,1.2490009027033011e-14,13.04630497966155,27.588570060207896,11748.524025489776,10.170576619883896,test
SIM_04724,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,34.3047,1812.2,41.36,9.04,31.87,16.839,27.214,1,NONE,,PASS,83.83116781639266,28.758030625910052,5.546669374089942,6.441480572295817,11174.585839559842,99.64454913517847,42.77478877075252,71.7452643052132,51.81627139803613,41.90609013803574,72.30515122385954,41.32307213999398,1.4937010783705857,1.572773280684225,9.69820661691426,18.850611320312492,7.378642132665216,26.22925345297771,0.9120670950724283,0.0,1.2490009027033011e-14,9.027290909396799,26.9943361057863,11174.585839559842,9.69820661691426,train
SIM_04725,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,28.7811,2484.55,80.78,7.5,24.53,18.3,22.797,1,NONE,,PASS,83.42953886347625,24.011939009835963,4.769160990164036,10.74983571026025,14939.725824417766,99.56733268759895,51.88635773505885,65.55974489464477,43.26475497267741,30.125381549456247,50.55903583178931,31.85393432799139,1.3237551240724446,2.104403801924126,12.653887353689317,17.275405570312497,2.378619888486018,19.654025458798515,0.8185105522193636,0.0,1.2490009027033011e-14,14.441132545342604,40.4154350377965,14939.725824417766,12.653887353689317,train
SIM_04726,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,34.465,2667.35,85.9,7.28,26.79,12.011,14.831,1,NONE,,PASS,45.837619308507065,15.797935494676961,18.667064505323047,9.326823687406486,4916.834843788299,99.65033371370812,25.396809389027265,27.39937762993388,28.46474863905759,24.830953737581467,33.601688840553784,10.56617885077537,1.204765428676597,2.276386874201338,4.196156597752627,13.161022699652781,2.9193821575039833,16.080404857156765,1.017880144059012,0.0,1.2490009027033011e-14,10.358093319564203,11.304951929800081,4916.834843788299,4.196156597752627,train
SIM_04727,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,27.3327,2446.68,35.62,8.42,24.51,12.142,23.445,1,NONE,,PASS,75.48698795145769,20.632631955808076,6.700068044191921,9.158097825353734,9952.945900595992,99.62569286439773,33.00782330077217,63.409142296424506,37.175913433888425,25.311361941690222,59.16748555692191,32.90541795003191,1.3885869892031595,2.0721888331476013,8.42953853881064,10.561763372395832,7.472447493399746,18.03421086579558,0.8740625483177369,3.1225022567582528e-15,1.2490009027033011e-14,12.106230902515392,24.951098531018857,9952.945900595992,8.42953853881064,train
SIM_04728,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,21.2976,2468.19,70.55,8.7,30.85,16.642,19.456,1,NONE,,PASS,85.75630354658797,18.26403450413812,3.033565495861879,15.449479130884088,17235.280924510862,99.37405632747543,59.798315909478916,64.56940355697571,32.90817027772634,13.807706473939394,42.4220923272969,31.529925944524535,1.2652590952534397,2.134931040777473,14.908145743341514,11.557460624999997,0.9703593053644514,12.52781993036445,0.6859283981053581,3.1225022567582528e-15,1.2490009027033011e-14,21.066017089416977,61.28496790596202,17235.280924510862,14.908145743341514,train
SIM_04729,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,28.5666,2047.3,29.14,7.65,25.32,17.766,23.411,1,NONE,,PASS,87.03228605152336,24.86216502719447,3.704434972805528,9.468613809590154,15724.122671472547,99.53750726275631,52.710914695080724,72.57778647046982,44.79669374269274,31.334732427013016,55.28942832753617,38.49728065420191,1.3589966885459772,1.7386567529000139,13.353613083663337,16.616982921875,2.8589113549079275,19.475894276782928,0.7833547181220948,0.0,1.2490009027033011e-14,12.768847267214403,43.32599671426306,15724.122671472547,13.353613083663337,val
SIM_04730,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,24.6069,1875.55,28.83,6.57,20.83,15.467,22.5,1,NONE,,PASS,89.49633348323648,22.02227328388652,2.584626716113487,10.39054891353814,17767.613211206964,99.44599989797456,52.54896647566336,77.86419865570173,39.679771682678414,25.96112009479045,53.80055106368645,42.63714267834173,1.34780450743773,1.5688380415293735,14.862044473845726,12.349374335937501,3.033792252777392,15.383166588714893,0.6985276401946481,6.2450045135165055e-15,1.2490009027033011e-14,13.247065655234373,51.74562419619281,17767.613211206964,14.862044473845726,val
SIM_04731,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,27.7562,2675.14,98.34,7.96,23.78,11.749,23.217,1,NONE,,PASS,71.61452768244659,19.87747153259524,7.878728467404761,9.684456839732896,9399.894749419449,99.63798317696521,30.210810420822803,59.32683487411823,35.81526402269413,23.476989623289146,57.94561787917181,29.602725169415596,1.3791950566418303,2.2601240317252618,7.941613530077307,10.346653616319442,8.016024883284478,18.36267849960392,0.9237934749141836,6.2450045135165055e-15,0.0,12.478965974409332,22.73556001471499,9399.894749419449,7.941613530077307,train
SIM_04732,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,23.3814,2633.66,26.8,7.49,29.37,15.172,20.218,1,NONE,,PASS,81.09512872631606,18.961176428014863,4.420223571985139,12.888512433324637,13875.831293825626,99.51062352644895,48.92240970625343,62.98793430746776,34.16428185227903,24.368105109784658,42.58954294374658,29.206660760445995,1.2664364409047137,2.266968466395404,11.943862149299923,11.494840182291666,2.2790567954997765,13.773896977791443,0.7264262863690626,3.1225022567582528e-15,1.2490009027033011e-14,17.09966955750834,42.78383042999379,13875.831293825626,11.943862149299923,train
SIM_04733,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,21.3982,2887.96,89.7,8.38,22.17,18.497,26.597,1,NONE,,PASS,90.38322298212346,19.34038282016074,2.057817179839259,22.46837168995986,29819.26643598326,99.22199851487001,64.27912015296677,73.07799511361908,34.84753661290223,6.475555987903235,46.80768066058747,44.03950021877174,1.2964582442278687,2.4266978932809784,25.056562777664773,12.990304835069443,2.2692012643301465,15.259506099399589,0.7889971073112794,0.0,2.4980018054066022e-14,25.34822597056482,85.76468732551308,29819.26643598326,25.056562777664773,train
SIM_04734,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,36.9205,2696.94,34.3,7.43,32.79,16.391,24.63,1,NONE,,PASS,68.71480219350185,25.36984854385185,11.55065145614814,8.07456846496151,8602.763495049097,99.70060259164232,35.36829811195698,51.59465572995231,45.71143881775108,37.00189540498687,60.781580413624354,24.107350797151405,1.4010918951906448,2.3476817646227155,7.4886912510803905,19.71368815538194,7.199303381564252,26.912991536946194,1.0608258654137022,6.2450045135165055e-15,3.7470027081099033e-14,10.42215639212988,18.425852168779254,8602.763495049097,7.4886912510803905,train
SIM_04735,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,28.5979,2595.48,88.55,7.36,32.37,11.509,17.464,1,NONE,,PASS,58.01079126525623,16.589868075246713,12.008031924753283,9.54035538743312,6168.121863671121,99.63242423800479,28.577627931133993,41.21000532682191,29.891654189633716,22.936894704240036,41.06000218061878,17.556404148940587,1.25572280368879,2.256259312210851,5.361968650792652,10.422097532118055,4.542501290304014,14.964598822422069,0.9020324184946555,6.2450045135165055e-15,2.4980018054066022e-14,12.105427353471915,15.841150435521282,6168.121863671121,5.361968650792652,test
SIM_04736,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,27.242,2601.18,55.63,8.03,29.69,17.707,27.961,1,NONE,,PASS,88.95748525375419,24.233798132827715,3.0082018671722914,13.185866791394954,23449.823196965255,99.49308134033804,51.58866732703057,77.19022770796096,43.66450114023012,26.604027759362562,63.02063980346882,41.61780490992301,1.418625246992657,2.2413791274663932,20.20619267273129,15.79066449652778,4.901620000049639,20.692284496577418,0.8538605621438732,3.1225022567582528e-15,1.2490009027033011e-14,15.697399191421695,57.78521474499818,23449.823196965255,20.20619267273129,train
SIM_04737,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,38.5831,2820.99,40.81,6.98,25.65,16.935,26.882,1,NONE,,PASS,70.34189698224236,27.140084454555552,11.443015545444444,8.174782339719641,9492.312105539795,99.71021583416744,35.14007794771286,54.273606752335255,48.901053071271264,38.472936808829786,67.23026353242695,26.038199107406584,1.4521855826370291,2.3983569465201335,8.07019970891727,21.330224736979165,9.034187443817578,30.36441218079674,1.1188031574345367,6.2450045135165055e-15,2.4980018054066022e-14,10.188404813081666,19.025659239567705,9492.312105539795,8.07019970891727,train
SIM_04738,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,36.6196,2016.43,80.93,6.85,27.96,10.815,14.951,1,NONE,,PASS,44.32792895464512,16.232710271475224,20.38688972852477,6.736862159607507,3616.6135922764697,99.66590151110589,22.65705557989179,28.019198825742116,29.248126615270674,23.788412291881045,37.32105778049195,11.018271611671784,1.2299134155844131,1.7275873235454124,3.09855328287065,12.463061260416666,4.5099929218102535,16.973054182226917,1.04560815158838,0.0,0.0,8.573641152420915,8.593317609698685,3616.6135922764697,3.09855328287065,val
SIM_04739,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,30.9589,1585.34,71.85,7.57,27.8,17.812,20.316,1,NONE,,PASS,83.12230138685509,25.73375016405508,5.225149835944916,6.369619346110373,9361.73504472547,99.59821745833005,51.4039405451892,65.26940907865301,46.367117412711856,36.70513654494293,50.74659316534204,34.203088459427384,1.3251348765312605,1.3575269023758625,8.016455256367546,18.058014631076393,1.5431373368382166,19.60115196791461,0.761690458753793,0.0,6.2450045135165055e-15,9.81679591608842,27.669752281989407,9361.73504472547,8.016455256367546,test
SIM_04740,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,39.3924,1833.81,56.15,7.48,22.74,16.088,25.955,1,NONE,,PASS,72.93541439258448,28.731010179184448,10.66138982081556,5.26248784855624,6761.499360178248,99.71302982050723,35.71555754489481,57.89870056613338,51.767585908440445,40.55534887871598,70.90351717398654,29.56958982857087,1.482117713097175,1.5438898220307573,5.69252542185214,20.61911742708333,9.071503355896482,29.690620782979813,1.033399821231855,6.2450045135165055e-15,0.0,7.51911177633753,14.69010506413996,6761.499360178248,5.69252542185214,train
