simulation_id,sampling_method,random_seed,model_version,parameter_set,topology,timestamp,feed_flow_m3h,feed_tds_mgL,feed_cod_mgL,feed_pH,temperature_C,stage1_pressure_bar,stage2_pressure_bar,feasible,failure_reason,failure_message,quality_flag,overall_recovery_pct,permeate_flow_m3h,concentrate_flow_m3h,permeate_tds_mgL,concentrate_tds_mgL,overall_tds_rejection_pct,stage1_recovery_pct,stage2_recovery_pct,average_flux_LMH,minimum_flux_LMH,maximum_flux_LMH,maximum_element_recovery_pct,maximum_polarization_modulus,feed_osmotic_pressure_bar,final_concentrate_osmotic_pressure_bar,stage1_pump_power_kW,stage2_booster_power_kW,total_power_kW,SEC_kWh_m3,water_balance_error,solute_balance_error,flux_decline_stage1_pct,flux_decline_stage2_pct,max_element_concentrate_tds_mgL,max_element_osmotic_pressure_bar,dataset_split
SIM_04741,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,32.8396,2416.15,78.14,8.28,22.74,17.406,23.512,1,NONE,,PASS,77.65007888603891,25.499975305859632,7.339624694140373,8.460273570659036,10781.159265001786,99.64984485356212,43.88921545672297,60.16822559890764,45.94590145199934,40.58228318789456,56.895929012949566,29.798223547507096,1.3711773193786025,2.0341635139407104,9.076688456780614,18.69206086458333,4.194601007254512,22.88666187183784,0.8975170209901624,6.2450045135165055e-15,2.4980018054066022e-14,11.341243643396766,26.00485727478575,10781.159265001786,9.076688456780614,test
SIM_04742,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,24.4802,2226.25,61.88,9.27,32.04,18.242,18.835,1,NONE,,PASS,85.08796241907048,20.829703376113294,3.6504966238867134,12.218073913150608,14859.497756994788,99.45118140760694,60.527700028448784,62.22151333548577,37.53099707407801,17.447367166955903,48.53064964102885,31.404641455219146,1.3089248993695652,1.9331961045374495,12.903457913174755,14.644557144097222,0.34994453439840195,14.994501678495624,0.7198615077587108,6.2450045135165055e-15,1.8735013540549517e-14,17.876505801106013,51.7877102629647,14859.497756994788,12.903457913174755,train
SIM_04743,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,27.1481,2118.12,33.42,7.26,25.54,13.511,19.59,1,NONE,,PASS,74.51997056649266,20.230756129361993,6.917343870638009,8.256111590916193,8288.717065982599,99.61021511571978,39.659602591357434,57.77285114489843,36.45181284569728,30.281861953285105,47.90044925001202,28.19839051177916,1.304351200674072,1.8001260782315152,7.0443297573120915,11.78090856857639,3.713656984696529,15.494565553272919,0.7658915689653742,3.1225022567582528e-15,2.4980018054066022e-14,11.604568197177596,23.359522743521474,8288.717065982599,7.0443297573120915,val
SIM_04744,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,27.7021,1919.28,92.88,9.36,20.32,12.353,24.36,1,NONE,,PASS,81.5021272596011,22.577800795581958,5.124299204418047,7.472104186503226,10342.757261804414,99.6106819126702,35.81581257278839,71.18001569876301,40.680722154201725,28.13434546097077,64.76643587058854,40.7818226181176,1.4324480834698576,1.6026317023037255,8.636379619961561,10.907461405381946,7.690626441012262,18.598087846394208,0.8237333660076183,3.1225022567582528e-15,4.371503159461554e-14,10.319459360701801,26.3683798136301,10342.757261804414,8.636379619961561,train
SIM_04745,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,33.5641,1993.65,99.8,9.12,27.5,19.141,26.247,1,NONE,,PASS,86.12815268335295,28.908139294793273,4.65596070520673,7.81888066664662,14323.36802133689,99.60781076584924,49.745541998547495,72.396782557587,52.08673746809599,42.47427644390422,65.63514969290368,40.30097986896237,1.4393764681444274,1.705461048564757,12.252876003635603,21.12644492274305,4.425364638945244,25.551809561688295,0.8838967219965799,0.0,0.0,10.646677560942177,35.28730163238061,14323.36802133689,12.252876003635603,train
SIM_04746,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,32.7412,2557.43,91.29,9.39,31.06,16.006,25.081,1,NONE,,PASS,75.94085130435924,24.863946007262864,7.877253992737135,8.645586923535454,10602.471849522235,99.66194238264447,38.98385639950981,60.56920795720776,44.799902715788946,35.941501879789996,61.69053062689674,30.3431292073198,1.408183313186018,2.213649823720654,9.177244319765583,17.044466190972223,6.607114677819032,23.651580868791257,0.9512400349438713,0.0,2.4980018054066022e-14,11.406826053720911,24.83407103825657,10602.471849522235,9.177244319765583,train
SIM_04747,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,32.1195,2853.06,93.45,7.05,21.07,17.92,25.902,1,NONE,,PASS,79.9499181062126,25.679513946124963,6.439986053875042,10.386119232639897,14188.252802401525,99.63596562173106,44.5099842033903,63.867226192045166,46.269394497522455,39.82010685134589,60.52560258304901,31.943035426000034,1.399101267214363,2.388442419539795,11.877711948718277,18.85542904947917,5.218212185410226,24.073641234889397,0.9374648322937634,6.2450045135165055e-15,1.2490009027033011e-14,13.058707458367506,32.51337754847277,14188.252802401525,11.877711948718277,test
SIM_04748,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,34.7758,1926.85,65.91,6.72,32.54,15.755,26.333,1,NONE,,PASS,78.84321744837715,27.418359613412736,7.3574403865872595,6.303806601339634,9083.989360690204,99.67284393692609,38.593116045194506,65.54656222713741,49.402449753896825,38.35590748685463,70.00338355955724,35.57438693740094,1.4747262444533202,1.6759490781101611,7.901135840678443,17.80056075173611,8.17708400132353,25.977644753059643,0.9474543743438133,0.0,3.7470027081099033e-14,8.960292078257643,21.57493903265648,9083.989360690204,7.901135840678443,train
SIM_04749,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,21.4677,1601.52,29.83,7.97,29.38,11.333,20.495,1,NONE,,PASS,87.00883081226198,18.678794772283965,2.788905227716036,8.557184582904302,12270.446721982242,99.46568356418251,42.1681888600769,77.53629199627501,33.65548607618732,25.38309814067222,52.69252829925427,45.90419343800893,1.339535140651582,1.3785816506487216,10.562348703848516,7.6924061484375,4.143559556578459,11.835965705015958,0.633657891170711,3.1225022567582528e-15,6.2450045135165055e-15,12.076340221644708,39.3065590937771,12270.446721982242,10.562348703848516,train
SIM_04750,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,27.7984,2558.23,67.47,6.61,34.16,10.666,19.161,1,NONE,,PASS,60.77274384534643,16.893850425104784,10.904549574895215,9.342906604300595,6507.087952413023,99.63479020243291,26.421898021304237,46.68623530678781,30.439370135323937,20.589086662062435,46.73577009439281,20.91263601990633,1.2959405193974256,2.2369071609619775,5.689774429102192,9.317048805555554,6.35266914838498,15.669717953940534,0.9275397591217481,3.1225022567582528e-15,1.2490009027033011e-14,12.33075381694148,16.626451428868812,6507.087952413023,5.689774429102192,train
SIM_04751,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,39.5778,2702.88,52.51,8.65,31.04,14.766,25.192,1,NONE,,PASS,62.72846783568924,24.826547543073417,14.751252456926588,7.532365598484266,7239.18472300395,99.7213207542146,29.095367337546683,47.434277895853974,44.73251809562778,32.83953614242558,64.33169863720687,21.67772926689763,1.4289933867369007,2.3393940298371683,6.265652016324763,18.899430171875,10.597488942540133,29.496919114415135,1.1881200583060831,0.0,2.4980018054066022e-14,9.422170902769928,14.236859627067957,7239.18472300395,6.265652016324763,test
SIM_04752,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,26.0758,1591.1,51.68,6.98,32.96,15.508,16.594,1,NONE,,PASS,80.10240102219197,20.887341885744735,5.188458114255265,7.121251282026556,7967.773943521926,99.55243219898017,51.26459672868605,59.17218768656437,37.63485024458511,28.122195958005378,42.42805203337275,28.627035212791252,1.265300979171962,1.3858195150541341,6.939787959570437,13.123687571180556,0.6777678019318035,13.80145537311236,0.6607569047611378,3.1225022567582528e-15,1.2490009027033011e-14,11.361862467744883,27.90548138408864,7967.773943521926,6.939787959570437,train
SIM_04753,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,24.4155,1563.75,60.97,9.19,33.03,17.493,24.505,1,NONE,,PASS,94.03013399464875,22.957927365463465,1.4575726345365374,12.280163436445834,26000.63291997821,99.214697781842,62.262177593806186,84.18068233748582,41.365634892726966,12.278829818924951,56.09098000390837,53.26608653073368,1.3650605405562288,1.3623096126555465,22.651262773470542,13.970879726562499,2.3872902033596413,16.35816992992214,0.712528168136397,3.1225022567582528e-15,6.2450045135165055e-15,14.205645544032047,78.10908310379072,26000.63291997821,22.651262773470542,test
SIM_04754,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,35.873,2524.12,40.12,9.4,30.61,16.551,20.297,1,NONE,,PASS,65.03226532629476,23.329024540501717,12.543975459498292,7.861957038415017,7203.804349193829,99.68852681178332,37.47247774719668,44.07625088304609,42.034278451354446,38.10288053870706,48.37383375077707,19.24410845298083,1.3077853067637983,2.181585617549654,6.226215853383715,19.35367033854166,3.267998953135804,22.621669291677467,0.9696791759297007,1.2490009027033011e-14,1.2490009027033011e-14,10.343465162126591,16.49421789772033,7203.804349193829,6.226215853383715,val
SIM_04755,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,35.4649,2525.24,30.64,8.36,25.7,11.929,26.844,1,NONE,,PASS,66.42241126782916,23.556641733724344,11.908258266275647,7.424912413991104,7505.923710732049,99.70597201002712,24.980476136073158,55.24153313332795,42.444399520224046,25.219231155152176,71.36300800474301,27.28572297512296,1.4859051015470173,2.1472746638401308,6.382474462930982,13.441874381076389,14.19427189099428,27.63614627207067,1.173178527926839,6.2450045135165055e-15,1.2490009027033011e-14,9.780067477450787,15.382702093389073,7505.923710732049,6.382474462930982,val
SIM_04756,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,32.4623,2496.54,31.32,7.23,21.38,13.775,26.156,1,NONE,,PASS,74.58550736530158,24.212171157446296,8.250128842553693,8.181351691881337,9799.282374541988,99.67229238498557,33.08639283737114,62.01894694911568,43.62553361702035,30.418261604258753,67.51031584816049,32.15394233420776,1.4544461971038132,2.092183370564976,8.212123830376127,14.384574896701388,9.677468057869739,24.062042954571126,0.9937994737481856,6.2450045135165055e-15,0.0,10.550137692612156,21.73483902890909,9799.282374541988,8.212123830376127,test
SIM_04757,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,26.8022,2755.11,29.23,7.55,25.29,17.984,19.523,1,NONE,,PASS,78.88266317896266,21.142289150551928,5.659910849448072,12.219975677998137,13001.026507330716,99.55646142339151,52.63497214562016,55.415761844454124,38.094214685679155,23.996769450967992,45.9987599566826,25.097717906242252,1.290646268448828,2.339524804328309,11.039930890465369,15.793522071180556,0.8767394245389459,16.6702614957195,0.7884794960948832,0.0,4.9960036108132044e-14,16.689772275054366,38.27970593260633,13001.026507330716,11.039930890465369,train
SIM_04758,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,26.4511,2049.31,47.68,6.59,24.85,19.425,25.334,1,NONE,,PASS,92.01248381604054,24.3383141066647,2.1127858933353036,13.21238473545638,25504.21069223729,99.35527642301768,62.094808224550704,78.92764602992226,43.85281821020667,15.656327387430936,54.39697618170124,45.48618937914392,1.352276843961251,1.7376231862246188,21.62518498674644,16.9101055703125,2.2138019866503886,19.123907556962887,0.7857531739113384,3.1225022567582528e-15,0.0,16.084117496755567,71.2183865971991,25504.21069223729,21.62518498674644,train
SIM_04759,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,24.9716,2764.31,27.52,9.33,25.22,16.416,16.774,1,NONE,,PASS,74.06813772966497,18.495999081301015,6.475600918698986,12.523729612254874,10624.126713234731,99.54694916227722,50.26220724637411,47.86286074497222,33.32612447081264,21.272338122341974,41.0091309426275,23.325260443830054,1.2553680385415884,2.346786486653791,9.019450424560494,13.355253885416666,0.3484590522726959,13.703712937689362,0.7409014715806008,0.0,1.2490009027033011e-14,16.995139198877762,33.53492917409569,10624.126713234731,9.019450424560494,test
SIM_04760,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,34.3147,2800.25,70.84,9.2,28.42,14.761,27.599,1,NONE,,PASS,73.33353135011016,25.164181282196257,9.150518717803754,8.784029709699045,10476.85915034189,99.68631266102315,32.956630144107905,60.22504729817625,45.34086717512839,31.936763092082234,69.66554542204992,30.461345895953855,1.4719616007588314,2.4027944578618694,8.98981844558197,16.380205448784725,10.614588773026675,26.9947942218114,1.0727467712573788,6.2450045135165055e-15,6.245004513516506e-14,11.019600397754957,22.24671264774395,10476.85915034189,8.98981844558197,train
SIM_04761,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,26.4122,2792.68,56.39,6.62,25.28,18.802,26.261,1,NONE,,PASS,88.15559631372474,23.283832409573606,3.128367590426396,14.791974255044396,23467.961076924516,99.470330497764,55.80914199294919,73.1971628964854,41.952851188420915,21.260348824087284,54.49499173889496,38.45343549890543,1.3530132389476686,2.3713482246975843,19.927348581662407,16.313889678819443,3.2052809239110824,19.519170602730526,0.8383143401558257,3.1225022567582528e-15,1.2490009027033011e-14,18.01765045459323,60.986600519267476,23467.961076924516,19.927348581662407,train
SIM_04762,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,20.5081,2448.66,87.54,8.4,28.7,17.313,27.834,1,NONE,,PASS,92.3488876410368,18.939002226311466,1.5690977736885336,22.441761763304793,31733.101916876607,99.08350845918564,64.48617337446922,78.4559618437095,34.12432833569633,3.943966130524513,50.46593285898387,51.275172330892275,1.3230707521270832,2.1030584674414667,27.254322235210434,11.606836908854167,2.774448220098186,14.381285128952353,0.759347559977199,0.0,6.2450045135165055e-15,23.59429272724779,92.18489403228693,31733.101916876607,27.254322235210434,val
SIM_04763,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,21.5485,2634.83,83.28,7.38,28.52,12.342,24.142,1,NONE,,PASS,85.34039865529847,18.38957580423699,3.158924195763009,13.720228951658212,17893.53639459179,99.47927460399121,40.53609278176386,75.34706003946242,33.13437081844503,23.807243645100574,56.48637382653907,40.06689929327443,1.3680617072347039,2.2616031615792225,15.358895443668724,8.476304492187499,5.450220679680201,13.926525171867699,0.7573054060691821,0.0,0.0,16.499932315873284,49.47773922231599,17893.53639459179,15.358895443668724,train
SIM_04764,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,26.3598,2243.39,33.12,8.73,31.43,17.475,17.55,1,NONE,,PASS,79.28230047321736,20.89865584013915,5.46114415986085,10.214413591330697,10789.285630073398,99.54468845847887,54.17240621675645,54.79208525594055,37.65523574799847,23.20290377403499,46.169408372339795,26.478593000234614,1.2918701799775787,1.9441861351345062,9.350304463332131,15.066959640625003,0.2202094647461648,15.287169105371168,0.7314905428515531,0.0,0.0,15.106786792131619,35.468919083235214,10789.285630073398,9.350304463332131,train
SIM_04765,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,20.5942,2528.68,94.36,6.54,27.33,11.231,21.83,1,NONE,,PASS,82.43182288289347,16.976174468148848,3.6180255318511563,12.85378674282473,14333.21381321055,99.49167997758417,37.79910382474492,71.75574919755648,30.58770174441234,21.261558491317857,51.52986842172017,37.81739596529898,1.3309125451631207,2.161927490149886,12.254365504917965,7.306471772569445,4.9144175566810535,12.220889329250499,0.7198847627408435,3.1225022567582528e-15,1.2490009027033011e-14,16.241587961839326,42.29630950859516,14333.21381321055,12.254365504917965,val
SIM_04766,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,28.8882,2619.6,50.97,7.14,23.78,10.973,23.281,1,NONE,,PASS,68.17388279518742,19.694207609639335,9.19399239036067,9.04053995314089,8211.610282429,99.65488853438919,26.66402349756095,56.60231345831457,35.48505875610691,21.65492201192381,59.372993349542014,27.859465989114156,1.3901729030383163,2.2132003982997137,6.937677182682046,9.990251734375,9.384857256570355,19.375108990945357,0.9837973365052882,0.0,3.7470027081099033e-14,11.852569175981827,19.187803691366316,8211.610282429,6.937677182682046,train
SIM_04767,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,38.8358,2762.39,65.3,6.54,25.58,13.024,16.242,1,NONE,,PASS,45.549802004203,17.689630006748267,21.146169993251736,8.765668194985773,5065.908586238307,99.68267810863108,25.080888110290505,27.32135149178669,31.873207219366247,27.768528802150158,37.73274569666888,10.581130575410565,1.2327290515923839,2.3479860466678852,4.305938942069215,16.196079335069445,3.7056271152051283,19.901706450274574,1.1250493335746672,6.2450045135165055e-15,6.245004513516506e-14,9.522025660502292,10.38421981552015,5065.908586238307,4.305938942069215,train
SIM_04768,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,37.4958,1585.04,50.19,9.33,22.7,19.209,27.563,1,NONE,,PASS,85.87141717318039,32.19817484042137,5.297625159578638,5.588438817885119,11184.710793424567,99.64742600704808,46.90794815634901,73.38851610326452,58.01472944220067,50.55481815277055,74.64870797613267,43.461693568284204,1.5132712161263873,1.3342692578395805,9.41516666424377,23.689729265625,6.085547827082901,29.775277092707903,0.9247504630395453,6.2450045135165055e-15,1.2490009027033011e-14,7.885357481294593,26.27902658973159,11184.710793424567,9.41516666424377,train
SIM_04769,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,29.134,2391.73,84.7,6.67,23.17,19.336,25.64,1,NONE,,PASS,88.21893868407487,25.701705596218375,3.432294403781626,11.50850114315131,20215.303685872135,99.51882105659287,55.13436184981331,73.7414604992616,46.309379452645715,27.62947470912767,57.47283393479683,37.89098592199635,1.3755780511450555,2.0165305027122837,17.04405451457866,18.53524300347222,3.065367395699082,21.600610399171302,0.840434901034331,0.0,2.4980018054066022e-14,14.656236596454928,51.92602692869917,20215.303685872135,17.04405451457866,train
SIM_04770,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,28.2955,2418.72,95.87,7.74,29.0,14.673,17.13,1,NONE,,PASS,67.73713033814468,19.166559714829727,9.128940285170277,9.21360079174802,7477.570955429153,99.61907121156032,40.70577178920157,45.58851572001785,34.53434182852203,30.26824741212072,38.349099488370726,19.701746549405208,1.2369565005032819,2.079408782826004,6.428576568980293,13.420467226562499,1.693488832785572,15.113956059348071,0.7885586294161054,6.2450045135165055e-15,3.7470027081099033e-14,12.497230008504982,21.07181702845593,7477.570955429153,6.428576568980293,train
SIM_04771,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,28.8628,2232.13,34.77,7.49,23.28,11.452,21.507,1,NONE,,PASS,68.98391813371772,19.91069032309868,8.95210967690132,7.818580723675377,7179.296360753601,99.64972556599861,29.908189088917204,55.749350083665675,35.875117699276906,24.41801321764309,55.46408650418392,27.35687936816591,1.360315703302273,1.8826661673093241,6.055300705370101,10.461512274305555,7.379200482370148,17.840712756675703,0.8960368760282728,0.0,0.0,10.798598690108976,17.860156147162794,7179.296360753601,6.055300705370101,test
SIM_04772,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,24.1326,2299.77,61.4,7.89,27.09,14.718,22.706,1,NONE,,PASS,85.76528326092955,20.697392748227085,3.435207251772924,11.499941452797747,16086.776327294147,99.4999525407846,47.8258974212204,72.71689202976333,37.292599546355106,28.256717293628128,52.59896875389361,37.83785315010931,1.3388392164238034,1.9646474797707048,13.742611030256711,11.483723953125,3.6889785967771673,15.172702549902167,0.7330731331462917,9.367506770274758e-15,1.8735013540549517e-14,14.81881543906475,46.27895192044722,16086.776327294147,13.742611030256711,train
SIM_04773,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,26.236,1864.59,89.71,7.05,32.17,14.88,20.009,1,NONE,,PASS,82.00208081884406,21.51406592363193,4.721934076368068,8.184028941106588,10322.742908628581,99.56108158141433,47.11880724736798,65.9653683203654,38.76408274528276,32.993132652227374,48.396187857998754,34.08273991883879,1.3079476950566764,1.6198331556058498,8.967720099427618,12.6322240625,2.6875882773232216,15.319812339823223,0.7120835454443465,3.1225022567582528e-15,1.2490009027033011e-14,11.977102029896624,31.827001025300007,10322.742908628581,8.967720099427618,train
SIM_04774,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,21.1509,1668.13,70.18,9.07,22.53,16.206,21.628,1,NONE,,PASS,93.04672730194416,19.68022024490691,1.4706797550930888,14.433234151237,23797.432084622717,99.13476562670553,64.44384821636947,80.44424846544558,35.45985629712956,8.595198945501107,45.62313415346474,49.16615346558878,1.2879563168713197,1.4034066240981466,20.020905939036695,11.1576505546875,1.5333354008281295,12.690985955515629,0.6448599557111135,3.1225022567582528e-15,6.2450045135165055e-15,16.93808330345584,81.16043734174637,23797.432084622717,20.020905939036695,train
SIM_04775,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,31.7548,2665.05,82.77,8.72,28.48,10.634,25.171,1,NONE,,PASS,65.28968453537743,20.732608744840032,11.022191255159967,8.458764355383178,7662.066056839565,99.68260391529678,23.027257115255363,54.90570536560435,37.356051792504566,20.63997270866357,65.58788435920992,26.853282818694435,1.4389986453407448,2.2872391450375984,6.575853142367809,10.607812225694445,12.719456782507814,23.327269008202258,1.1251487593913134,0.0,1.2490009027033011e-14,11.22634068287806,16.628973909873395,7662.066056839565,6.575853142367809,train
SIM_04776,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,38.6126,2099.35,34.83,6.89,28.93,15.23,21.091,1,NONE,,PASS,62.54476361936755,24.150159397291915,14.462440602708087,6.07526392203638,5594.812482946411,99.71061214556714,33.0565768275253,44.04941575196737,43.513800715841285,36.629408920939156,54.502814414410196,19.651903175921085,1.3530720283107562,1.804423613020767,4.808827377355777,19.06061392534722,5.664253149948373,24.72486707529559,1.0237972623099176,6.2450045135165055e-15,4.9960036108132044e-14,8.313433922685537,12.295886907145613,5594.812482946411,4.808827377355777,test
SIM_04777,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,39.1334,2489.59,65.35,9.31,28.48,17.764,18.098,1,NONE,,PASS,60.077043929923015,23.510189909272494,15.623210090727502,7.419051456443063,6224.8217512630135,99.70199705748966,37.81826696612887,35.79632776022746,42.36070253922971,36.271281080417076,46.59833494198893,16.125398449742708,1.294951621029544,2.1366532346838354,5.342359798266546,22.760895835069444,0.6624208274659789,23.423316662535424,0.9963048683540064,6.2450045135165055e-15,1.2490009027033011e-14,9.552407597097487,13.740597246780148,6224.8217512630135,5.342359798266546,train
SIM_04778,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,26.7644,2882.54,50.5,7.52,22.19,13.832,18.95,1,NONE,,PASS,68.74767750028127,18.39990339688528,8.364496603114716,11.269142070487051,9198.653081153268,99.60905513642527,37.90398498721327,49.670969234848165,33.15297909348699,28.087923904482956,42.10837440057464,21.985493910042457,1.2630562888330155,2.422307605491979,7.729976797810191,11.912713628472222,3.213127662802575,15.125841291274797,0.822060907876032,6.2450045135165055e-15,1.2490009027033011e-14,14.130427836720585,24.351472840320458,9198.653081153268,7.729976797810191,train
SIM_04779,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,31.7938,2616.72,66.4,7.87,22.31,10.432,23.032,1,NONE,,PASS,61.493854956539614,19.551233257172292,12.242566742827716,8.396857545296943,6782.180988651617,99.6791075260136,22.71586225265688,50.17587545668882,35.22744731022034,20.41418753497497,59.69677155209191,23.539892613330963,1.3926751905985726,2.1998224352026803,5.701639418218581,10.397842144097222,11.133990022286389,21.53183216638361,1.1013030167027822,6.2450045135165055e-15,2.4980018054066022e-14,10.998670769371689,14.678302065229762,6782.180988651617,5.701639418218581,test
SIM_04780,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,39.6754,2740.45,82.5,9.19,29.71,18.716,22.485,1,NONE,,PASS,66.25264515477272,26.286001975736703,13.389398024263292,7.9535167499827315,8104.873988833924,99.70977333102292,38.78487960223332,44.87088381768752,47.36216572204812,43.63762703754892,53.443657186852676,19.69975929284833,1.3451353888318967,2.3615409476411884,6.9842514186003335,24.38762803298611,3.557927216060023,27.945555249046134,1.0631344878860347,1.2490009027033011e-14,2.4980018054066022e-14,10.243885999217607,16.942809759361413,8104.873988833924,6.9842514186003335,train
SIM_04781,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,20.4165,2455.74,75.91,7.27,29.82,15.223,23.652,1,NONE,,PASS,89.72645202265552,18.319001077205463,2.0974989227945384,17.255090084286913,23752.82254246906,99.29735680144124,56.12837375353952,76.58270536945653,33.00720914811795,12.883437720195547,48.27697212769893,43.34028492963773,1.3070819019032802,2.1169650632267007,20.476066470974377,10.0733805859375,2.7614462511872153,12.834826837124716,0.7006291873138887,3.1225022567582528e-15,1.2490009027033011e-14,20.221428382248412,73.31349263968511,23752.82254246906,20.476066470974377,train
SIM_04782,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,33.7618,2134.84,82.89,9.36,28.13,16.155,19.707,1,NONE,,PASS,69.2556841433426,23.38196556910704,10.379834430892965,7.01728659627159,6928.045301415364,99.67129683740835,40.12601094675472,48.65163263246611,42.12966769208476,38.501041227763004,48.30643114631098,22.15361895017939,1.307295791966314,1.830068365197688,5.9389914648295585,17.750442192708334,2.808978292277312,20.559420484985647,0.8792853801884549,0.0,1.2490009027033011e-14,9.874775891088436,17.36576576873826,6928.045301415364,5.9389914648295585,train
SIM_04783,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,23.1314,2018.31,70.16,8.92,34.68,17.761,23.42,1,NONE,,PASS,91.51566084557193,21.168853572832624,1.962546427167373,14.542779881051196,23631.7884326926,99.2794575718769,62.88832767214255,77.1383539941977,38.14207850960833,11.58227452054859,47.71649864322797,44.286893936846155,1.3030191888647225,1.7677892718410262,20.698516117806893,13.45135084548611,1.820916708983204,15.272267554469313,0.7214499123405158,0.0,1.8735013540549517e-14,18.281157185670878,75.67480619367319,23631.7884326926,20.698516117806893,val
SIM_04784,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,36.6721,2463.21,55.8,7.96,23.07,10.76,23.055,1,NONE,,PASS,56.14495495156654,20.589534024793434,16.08256597520656,7.246635172008511,5607.430974546484,99.70580522277807,21.20115600476113,44.345573075814116,37.09825950413231,22.171551655913106,60.99661732304475,19.94932488935177,1.402766331976975,2.0760963087720246,4.726177121702929,12.410895509548611,12.788010334117201,25.198905843665813,1.223869652092266,6.2450045135165055e-15,1.2490009027033011e-14,9.514677007441827,11.20652042836699,5607.430974546484,4.726177121702929,train
SIM_04785,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,21.5594,2857.01,54.49,9.24,31.79,17.251,26.09,1,NONE,,PASS,89.50206890358102,19.296109043198648,2.263290956801347,19.83746722372582,27045.8534194916,99.30565636019034,58.96708334063554,74.41583014054855,34.76776404179937,10.691529101544635,48.89296773289483,41.57904828390042,1.3115616902391787,2.4788933139844858,23.46641601274835,12.155421782986114,2.853287497973332,15.008709280959446,0.7778101402391072,9.367506770274758e-15,1.2490009027033011e-14,22.962977492860542,78.13278760259944,27045.8534194916,23.46641601274835,train
SIM_04786,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,28.0874,2041.48,83.58,8.63,24.26,18.813,24.584,1,NONE,,PASS,90.01941919859216,25.284114347985373,2.8032856520146243,10.798466050941988,20357.12474059617,99.47104717896124,57.06790068337357,76.75263739655371,45.55696278916284,25.07889392806861,56.32862981415092,40.95043711220204,1.3668635891065708,1.7275569625189875,17.22676322201758,17.359329796875,2.6047219997629516,19.96405179663795,0.7895887323507804,3.1225022567582528e-15,2.4980018054066022e-14,13.873424250438656,55.477536004669034,20357.12474059617,17.22676322201758,train
SIM_04787,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,32.0141,2469.08,54.57,8.93,23.8,10.877,26.587,1,NONE,,PASS,69.59406660320589,22.279914076416937,9.734185923583063,7.791742692343248,8102.554778538383,99.68442728901682,24.443963058072963,59.757109256320106,40.14398932687736,22.17823620100884,70.90047087119096,30.77095259750569,1.4820926359472095,2.0861722822638087,6.846001423409104,10.964551349826388,13.572483930473174,24.537035280299563,1.1013074465251984,0.0,1.2490009027033011e-14,10.535664913746016,17.534673399608998,8102.554778538383,6.846001423409104,train
SIM_04788,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,30.6892,2919.37,32.0,8.99,26.57,10.327,23.95,1,NONE,,PASS,62.43107253207455,19.159596711513423,11.529603288486582,9.562180545710378,7754.813417591388,99.67245739506433,21.930492162217003,51.87759150987835,34.52179587660076,18.88954747299425,60.824977736245266,24.523300618078856,1.401429657880455,2.4896399507561244,6.613308109316448,9.92470612847222,11.707420271912966,21.632126400385186,1.1290491509868767,6.2450045135165055e-15,4.9960036108132044e-14,12.179074931898533,16.77252713859349,7754.813417591388,6.613308109316448,test
SIM_04789,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,38.6333,1698.13,61.13,7.79,34.97,12.638,15.394,1,NONE,,PASS,49.105586381658014,18.971108503585086,19.662191496414913,5.248003638236523,3331.5108997130646,99.69095395298142,27.327782793433535,29.967165479927992,34.18217748393709,30.473053385258602,39.49593545036484,12.000341729811952,1.2448610385731196,1.488752498531621,2.9207393873455825,15.59383521440972,3.1253686202203705,18.71920383463009,0.986721668430319,0.0,1.2490009027033011e-14,7.369445610131173,8.259643132633526,3331.5108997130646,2.9207393873455825,train
SIM_04790,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,34.0569,2314.77,26.05,9.39,28.98,11.626,21.644,1,NONE,,PASS,60.103080185342286,20.469245915641835,13.58765408435816,7.184958673814477,5791.052615741424,99.68960377602032,25.680646508044752,46.31691754560758,36.88152417232763,24.909601537075837,56.26624340178493,21.07356453245462,1.3663900331781758,1.989909729677983,4.97832266062762,12.5499085234375,9.199797401768649,21.74970592520615,1.06255530930848,6.2450045135165055e-15,1.2490009027033011e-14,9.688118367604059,12.867464106825627,5791.052615741424,4.97832266062762,train
SIM_04791,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,31.9756,1975.04,66.35,8.54,27.36,10.52,14.561,1,NONE,,PASS,48.70985837673341,15.575269475110767,16.400330524889238,7.076265191104573,3844.000228598868,99.64171534798766,25.00119104596114,31.61205845989038,28.063548603803184,22.80963259035239,35.91710073347485,12.72035572457447,1.2203596726629091,1.6887544400165577,3.2868055601258708,10.555001225694445,3.7395869558743504,14.294588181568795,0.9177746943262525,0.0,2.4980018054066022e-14,9.393132232243467,10.069730008345411,3844.000228598868,3.2868055601258708,train
SIM_04792,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,26.4703,1773.02,29.9,7.77,33.3,14.35,22.969,1,NONE,,PASS,86.06958946571528,22.782878540343233,3.6874214596567643,8.047114958764077,12677.974398848846,99.54613512770504,45.2292484455127,74.56596789542611,41.05023160422204,33.72479980970252,58.368102283286895,42.68445326292697,1.3824352933422792,1.545983804140411,11.0545527348406,12.25790880295139,4.565354201864904,16.823263004816294,0.7384169201897015,3.1225022567582528e-15,0.0,11.264936422201169,36.42113521966839,12677.974398848846,11.0545527348406,train
SIM_04793,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,25.4059,1690.23,62.39,7.27,30.93,18.362,26.198,1,NONE,,PASS,94.10033510573736,23.907037036628527,1.4988629633714767,13.072110032741186,28441.091667521036,99.22660761951089,62.566375334781966,84.23966434716004,43.07574240833969,11.814799515593728,59.16567424738279,53.75844098587399,1.3885730192822003,1.462397183669817,24.607403936196764,15.304187764756941,2.7362067317961034,18.040394496553045,0.7546060379173269,6.2450045135165055e-15,2.4980018054066022e-14,14.653213450038837,80.03098981650436,28441.091667521036,24.607403936196764,test
SIM_04794,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,25.2736,2385.96,44.87,8.6,29.4,10.294,27.032,1,NONE,,PASS,81.66948091311806,20.640817928057807,4.632782071942192,9.651296433207198,12973.325114417867,99.59549630198296,28.348056688436195,74.41727573643688,37.190662933437494,20.03176104256116,70.87549861313178,43.600050429122255,1.4818870804314093,2.053960065484357,11.168121721051303,8.144373722222221,10.807567050828972,18.95194077305119,0.9181777989179942,0.0,1.2490009027033011e-14,12.731167706760903,31.715473812031803,12973.325114417867,11.168121721051303,val
SIM_04795,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,24.9542,2288.17,45.55,8.2,22.78,14.401,24.5,1,NONE,,PASS,86.84939736407092,21.672572317024986,3.2816276829750173,11.163353250612328,17326.00975069495,99.51212745335302,45.468275642332266,75.88449147568544,39.04967985049547,31.449787262213807,59.056581500263526,41.79661897543403,1.387731888745198,1.9266772135937447,14.588788503112527,11.600020522569443,4.984386222182819,16.58440674475226,0.7652255810780848,6.2450045135165055e-15,1.2490009027033011e-14,13.815188973246407,46.075984929719446,17326.00975069495,14.588788503112527,train
SIM_04796,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,34.3008,2449.45,85.6,7.22,21.95,12.144,20.477,1,NONE,,PASS,58.40237539750477,20.032481980347317,14.268318019652678,7.6761996577159675,5877.659939536498,99.68661537660634,26.777277843537284,43.19027840345898,36.094562126751924,26.14082382353667,52.06047740637414,19.06062848869696,1.3348407769963755,2.056692990351782,4.9352066779547235,13.256723249999999,7.659501659219524,20.916224909219522,1.0441154985058363,6.2450045135165055e-15,4.9960036108132044e-14,9.79565214451182,12.781160616750146,5877.659939536498,4.9352066779547235,test
SIM_04797,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,25.9287,1685.52,53.49,6.68,34.95,14.287,26.724,1,NONE,,PASS,91.7552076829599,23.790932534491624,2.1377674655083703,9.253302764544054,20340.471273786097,99.45101198653566,46.28427289966272,84.65106447942262,42.86654510719212,32.83366854443571,69.4519402415693,53.19569382840144,1.4702162719884386,1.477601380218437,17.831356749513393,11.950384778645834,6.232202301557491,18.182587080203326,0.7642654214517473,6.2450045135165055e-15,1.2490009027033011e-14,11.230113611545882,52.72462017586131,20340.471273786097,17.831356749513393,train
SIM_04798,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,39.0275,1946.22,79.21,8.24,34.29,14.241,23.145,1,NONE,,PASS,63.85128861657156,24.919561664832468,14.107938335167539,5.491813151644642,5374.225891285448,99.7178215642813,30.520745350735023,47.97193555701037,44.90011110780625,34.27507868344188,62.074988148496296,22.314123812876698,1.4111935504210007,1.7024876975445213,4.701191778801325,17.925208789062502,8.807056065156065,26.732264854218567,1.0727421779631165,6.2450045135165055e-15,4.9960036108132044e-14,7.874925480274446,11.782863249113785,5374.225891285448,4.701191778801325,train
SIM_04799,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,23.5964,2850.44,64.3,8.38,21.1,10.823,26.894,1,NONE,,PASS,82.48906657034229,19.464450104204246,4.131949895795754,12.458648312823545,16219.369394033421,99.5629219238846,30.52367014535495,74.79582835435718,35.07108126883648,19.869831972602636,67.16254479276178,42.3896200215268,1.4516394768497063,2.3864923962976596,13.579447991048307,8.037318920138889,9.404299711135709,17.441618631274597,0.8960755910338959,0.0,1.2490009027033011e-14,14.827917708766863,38.82767776893726,16219.369394033421,13.579447991048307,train
SIM_04800,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,27.4464,2608.64,57.46,8.36,25.35,19.647,26.108,1,NONE,,PASS,88.89273802877797,24.39785645033052,3.0485435496694784,13.864957078632978,23374.933145118237,99.46849863995672,57.726774949543746,73.72506602473631,43.960101712307235,21.19165296472494,54.60355197429177,38.94685989658061,1.353829324530045,2.2155939187308835,19.853011426285317,17.75796375,2.7841919618248903,20.54215571182489,0.8419655945449505,6.2450045135165055e-15,2.4980018054066022e-14,17.255039019855452,61.189973548419864,23374.933145118237,19.853011426285317,train
SIM_04801,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,20.9449,1815.32,94.01,7.24,23.55,13.319,20.813,1,NONE,,PASS,89.72034228153886,18.791835970526034,2.1530640294739687,11.499340970215286,17558.977169831385,99.36653917930639,51.192585545702805,78.93832764264349,33.85916391085772,21.435213261285206,49.226064624281335,43.17163312751747,1.3139905076692218,1.5325068289005792,14.823420896192388,8.949399415798611,2.819751528052174,11.769150943850786,0.6262906382489745,0.0,1.8735013540549517e-14,14.526803020095397,56.45556185551336,17558.977169831385,14.823420896192388,train
SIM_04802,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,26.5057,2678.12,90.23,6.52,23.86,16.969,18.154,1,NONE,,PASS,75.99133977212409,20.142036545979895,6.363663454020101,11.577347624211228,11118.164000384317,99.56770616610864,50.160009695367215,51.82852147215562,36.291957740504316,24.54664084940967,43.16624530080134,23.398224764248994,1.2704996255277232,2.2632513298372943,9.39584464445915,14.684663985243057,0.7499675915672271,15.434631576810284,0.7662895229872299,3.1225022567582528e-15,1.2490009027033011e-14,15.78410892063857,33.163724699084746,11118.164000384317,9.39584464445915,train
SIM_04803,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,25.0054,2796.08,89.93,9.12,25.14,12.675,15.657,1,NONE,,PASS,62.43789320184433,15.612844946693984,9.392555053306012,11.712176603347288,7424.416257231138,99.58112154861996,36.17117453002344,41.15181264642899,28.131252156205377,24.98492629850963,33.041017141140806,16.9649042777858,1.2010193808393743,2.373121461150138,6.30133671302223,10.125233453125,1.9019778306182835,12.027211283743284,0.7703407882936827,3.1225022567582528e-15,1.2490009027033011e-14,14.523364876926292,21.514696104689275,7424.416257231138,6.30133671302223,train
SIM_04804,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,23.9891,2613.99,83.09,7.99,29.15,19.197,24.44,1,NONE,,PASS,89.34144929242144,21.432209612208275,2.556890387791721,16.81027775950968,24383.9103976081,99.35691116800334,62.56175757676565,71.53031227511954,38.61659389587077,12.384946827009317,49.99192545946569,38.201598068091556,1.3195919479274916,2.2484008906757476,20.973609637427717,15.146242955729168,1.7753259573984355,16.921568913127604,0.7895391664837345,6.2450045135165055e-15,1.2490009027033011e-14,21.227113795816976,72.72851374782658,24383.9103976081,20.973609637427717,train
SIM_04805,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,31.3223,2814.57,62.7,8.52,30.49,18.295,23.0,1,NONE,,PASS,77.30095315712069,24.212436450732813,7.109863549267182,10.40383390380413,12364.077472741481,99.63035796218236,46.410220822463096,57.64295507230973,43.62601162294201,35.30796666093844,51.10897674272017,26.873215683270217,1.3278048004641843,2.4316592489156776,10.681995239380013,18.795283264756947,3.004497134866096,21.799780399623042,0.9003546769851511,6.2450045135165055e-15,1.2490009027033011e-14,13.85256640779488,30.91631077124311,12364.077472741481,10.681995239380013,test
SIM_04806,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,26.1932,2843.4,77.09,7.22,28.98,11.419,25.842,1,NONE,,PASS,76.80590934977451,20.117925447805135,6.075274552194865,10.896339756482758,12223.074445630968,99.61678484362092,29.687803119268274,67.01270664381477,36.24851432036961,21.602794962405955,64.37944599170075,35.61682547732812,1.429372409788569,2.444350551184946,10.507659407171936,9.463885100694444,9.51098105824931,18.974866158943755,0.9431820496687402,0.0,3.7470027081099033e-14,13.736002998106411,29.454425245677168,12223.074445630968,10.507659407171936,train
SIM_04807,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,25.9368,1564.17,72.72,7.5,22.38,18.933,27.17,1,NONE,,PASS,95.12946967026626,24.67354028943762,1.2632597105623784,13.590879878668979,31849.531016732308,99.13111235488029,64.62978490944525,86.22985379855844,44.456829350338054,8.812546898456986,62.020718310359555,58.21915147570371,1.410768237096238,1.3152769387438574,26.7815861806039,16.1382281875,2.767141882599375,18.905370070099377,0.7662204064891526,3.1225022567582528e-15,6.2450045135165055e-15,13.905902832239667,85.79096286122021,31849.531016732308,26.7815861806039,test
SIM_04808,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,24.9651,2111.85,88.5,6.55,32.64,13.117,19.115,1,NONE,,PASS,76.4419082592225,19.083798838823157,5.881301161176838,8.938010046986166,8935.433471107675,99.57676870767402,41.03978790776386,60.04408582532964,34.3852231330147,28.60634043945899,45.66312870986403,29.480748288338305,1.288242461176499,1.8374605625207896,7.774466279417858,10.492060039062501,3.295527106301473,13.787587145363974,0.7224760259637182,6.2450045135165055e-15,1.8735013540549517e-14,12.757900195279348,27.237629130735954,8935.433471107675,7.774466279417858,train
SIM_04809,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,30.3631,1581.25,61.48,9.23,32.57,19.573,27.573,1,NONE,,PASS,93.65061070052526,28.435228577611184,1.9278714223888112,9.314929377979492,24766.57891935042,99.41091355712382,57.8855849169393,84.9234774198999,51.23464608578592,25.656442838136787,68.53972268204399,50.40443069401278,1.4627859660413862,1.3754856664620174,21.543762410034375,19.567067542534723,3.7518123129658516,23.318879855500576,0.8200700687829523,0.0,0.0,11.19211667515945,62.567046036709094,24766.57891935042,21.543762410034375,test
SIM_04810,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,23.4911,2778.3,55.96,9.31,22.52,14.365,25.571,1,NONE,,PASS,86.51627650095469,20.323625029115767,3.1674749708842285,14.251139832536545,20513.40228575429,99.48705539961355,45.14447206435152,75.41957208968407,36.619144196604985,27.358001501794252,58.27562549600825,39.443597195103905,1.3817253941758567,2.337319486694426,17.257450563616416,10.89053105642361,5.215318112958988,16.105849169382598,0.792469313240588,3.1225022567582528e-15,1.2490009027033011e-14,16.56041357899064,53.05412637112198,20513.40228575429,17.257450563616416,train
SIM_04811,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,33.8736,1957.23,37.1,9.14,21.32,18.085,27.794,1,NONE,,PASS,86.57897938127962,29.327417159697134,4.546182840302865,7.525381708790125,14534.770914523599,99.6155085652279,46.610767780179636,74.86193365084969,52.84219308053538,44.85806682132364,72.02729900076123,43.693991224689114,1.4913976850349933,1.63988955576634,12.178139011860448,20.079223291666665,6.379306999708315,26.45853029137498,0.9021773089426816,0.0,0.0,9.828338386738162,33.81112143658612,14534.770914523599,12.178139011860448,train
SIM_04812,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,24.2269,1675.85,89.94,7.98,25.96,16.593,18.892,1,NONE,,PASS,88.41151426957569,21.419369150575832,2.8075308494241686,9.624132496859616,14387.91225627342,99.42571635308293,58.71920897680367,71.92765583413222,38.593457928965464,21.18130923380949,45.66336689255475,36.28554291752423,1.2882441654642478,1.4262568925450947,12.245045215767526,13.105869627604164,0.9546146817755599,14.060484309379724,0.6564378348650723,3.1225022567582528e-15,1.2490009027033011e-14,13.824001742261927,49.995705428015654,14387.91225627342,12.245045215767526,train
SIM_04813,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,25.4919,2573.79,45.87,8.77,27.2,15.828,18.992,1,NONE,,PASS,77.49911976012017,19.755998110130076,5.735901889869926,11.366699781941753,11399.469177997447,99.55836724123019,48.191979549007755,56.5687319376263,35.596392991225365,26.45470287470541,40.27234266396898,25.445315069277697,1.2502410570272702,2.199542840323966,9.741906221547996,13.1130599140625,1.657276091595912,14.770336005658413,0.747638055203335,0.0,0.0,15.476339501995916,34.31049418842472,11399.469177997447,9.741906221547996,train
SIM_04814,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,36.5026,2072.77,42.32,6.67,29.06,17.978,24.094,1,NONE,,PASS,76.26575293906475,27.83898273233505,8.663617267664941,6.600460585389728,8712.035834667127,99.68156329040897,42.52566298007363,58.704617936338146,50.16032924745054,44.24340698472534,61.397299165791566,29.40464978476207,1.4058916771097703,1.782344395425944,7.491351304133568,21.50199594965278,4.783063650954995,26.285059600607774,0.9441817559690358,6.2450045135165055e-15,2.4980018054066022e-14,9.357145175499923,20.574824066493676,8712.035834667127,7.491351304133568,train
