simulation_id,sampling_method,random_seed,model_version,parameter_set,topology,timestamp,feed_flow_m3h,feed_tds_mgL,feed_cod_mgL,feed_pH,temperature_C,stage1_pressure_bar,stage2_pressure_bar,feasible,failure_reason,failure_message,quality_flag,overall_recovery_pct,permeate_flow_m3h,concentrate_flow_m3h,permeate_tds_mgL,concentrate_tds_mgL,overall_tds_rejection_pct,stage1_recovery_pct,stage2_recovery_pct,average_flux_LMH,minimum_flux_LMH,maximum_flux_LMH,maximum_element_recovery_pct,maximum_polarization_modulus,feed_osmotic_pressure_bar,final_concentrate_osmotic_pressure_bar,stage1_pump_power_kW,stage2_booster_power_kW,total_power_kW,SEC_kWh_m3,water_balance_error,solute_balance_error,flux_decline_stage1_pct,flux_decline_stage2_pct,max_element_concentrate_tds_mgL,max_element_osmotic_pressure_bar,dataset_split
SIM_04815,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,32.315,2128.91,27.79,6.9,31.08,15.378,26.34,1,NONE,,PASS,80.54543106334845,26.02825604812105,6.28674395187895,7.483531429230395,10911.998946181471,99.64848061077122,39.3358977477411,67.93067363668578,46.89775864526315,36.057750902933144,68.21282354191321,37.19751306183795,1.4601324154268638,1.8428543794720629,9.445784484438073,16.11794778645833,7.767928339716421,23.88587612617475,0.9176902241169955,6.2450045135165055e-15,3.7470027081099033e-14,10.199619824662655,26.232495932738516,10911.998946181471,9.445784484438073,train
SIM_04816,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,32.076,1791.18,91.31,7.29,33.31,16.388,16.439,1,NONE,,PASS,69.15558109750599,22.182344192836023,9.893655807163976,6.292477660728793,5793.036354994564,99.64869652068866,44.182551772591914,44.74054281946117,39.96818773483968,32.64866454598585,44.6175225577704,20.000584433613632,1.280782437206306,1.5618693709219287,5.05139966251478,17.1236278125,0.31145508164600866,17.43508289414601,0.7859891967494048,0.0,2.4980018054066022e-14,9.61889964936482,16.84988132863161,5793.036354994564,5.05139966251478,train
SIM_04817,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,27.7466,2366.65,35.16,7.02,27.69,12.198,17.946,1,NONE,,PASS,64.42982236855757,17.877085093314193,9.869514906685808,8.8146738835859,6637.5005088179405,99.6275463679215,32.98933381374815,46.9186330239168,32.210964132097644,25.731258752471156,42.97398549653379,20.928843828077575,1.2691436033683459,2.0258220563140563,5.68161533372453,10.775652234374999,4.001407602847437,14.777059837222435,0.8265922414134993,3.1225022567582528e-15,1.2490009027033011e-14,11.783286883031424,17.854154714484885,6637.5005088179405,5.68161533372453,train
SIM_04818,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,36.7866,2355.75,36.12,7.09,34.94,17.071,20.837,1,NONE,,PASS,66.63545922023853,24.512919841512264,12.27368015848774,7.2125432733260775,7046.234816138737,99.69383239845799,38.50590536395952,45.74350435235584,44.167423137859934,40.26333196990843,50.58036520129248,20.32424883709735,1.3239119596776288,2.0650876128515674,6.176840596859408,20.510764796875,3.3115489298222576,23.82231372669726,0.9718268521546962,6.2450045135165055e-15,1.2490009027033011e-14,9.863861651205484,16.353175537399732,7046.234816138737,6.176840596859408,train
SIM_04819,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,37.7886,2479.7,53.29,9.17,20.57,12.0,16.158,1,NONE,,PASS,45.87429887467909,17.335255304556984,20.453344695443022,7.965913599234306,4574.621005378631,99.67875494619372,23.984091247971502,28.79687684602395,31.234694242445016,25.90373168269743,39.11574363613166,11.334698389333637,1.2422349954689615,2.0723558968970734,3.8231410318045014,14.415760453125,4.596055631147049,19.01181608427205,1.096713936441094,6.2450045135165055e-15,1.2490009027033011e-14,9.10201434135046,9.668899936034608,4574.621005378631,3.8231410318045014,val
SIM_04820,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,27.9264,2059.42,77.51,7.93,22.3,11.186,17.849,1,NONE,,PASS,63.81040976841158,17.81995027356569,10.106449726434313,7.540262879865227,5677.346756928345,99.63386473473768,30.64043612193285,47.82321541812305,32.10801851092917,24.23494308436558,45.003863244051914,21.829799772558413,1.2835337943966383,1.731253243423521,4.772666569700307,9.864176583333334,4.783894890027959,14.648071473361293,0.8220040599715029,3.1225022567582528e-15,1.2490009027033011e-14,10.581988715810906,15.252746609980292,5677.346756928345,4.772666569700307,train
SIM_04821,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,32.064,2916.58,38.62,9.12,31.76,18.203,18.342,1,NONE,,PASS,67.89640267284402,21.77030255302071,10.293697446979293,10.345064911672157,9063.021951778754,99.64530152055929,44.69622377793691,41.95044259138954,39.22577036580308,29.017198919927903,46.05757725443368,19.928980994366942,1.2910679823865303,2.530330445112613,7.862784620792063,19.137921666666667,0.3626563560353819,19.500578022702047,0.8957421687277503,0.0,2.4980018054066022e-14,13.670712633552204,23.154481909468068,9063.021951778754,7.862784620792063,train
SIM_04822,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,32.3066,2279.23,59.16,6.65,25.69,12.688,26.578,1,NONE,,PASS,74.51333966927953,24.072726593595466,8.233873406404541,7.3974577310175675,8921.207712935848,99.67544048950666,30.547685503771476,63.3033679070487,43.374282150622456,28.048679737450172,70.55036667683873,33.61837695492963,1.4792134041847937,1.938021362933984,7.585671972921163,13.096231887152777,11.172095547862956,24.268327435015735,1.0081254128259949,6.2450045135165055e-15,1.2490009027033011e-14,9.991783834545897,20.126619373807667,8921.207712935848,7.585671972921163,train
SIM_04823,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,37.3089,2472.07,38.01,7.37,29.47,17.794,24.983,1,NONE,,PASS,73.1196372711194,27.280132349844667,10.028767650155338,7.5473461712910455,9176.034686488298,99.69469528891612,39.644651143100724,55.46316401448836,49.15339162134174,41.98255993325258,62.188777144717655,26.804112543678006,1.4120857323024503,2.1285804586968857,7.901041686515264,21.73858762760417,5.972721043428542,27.71130867103271,1.01580550694031,6.2450045135165055e-15,1.2490009027033011e-14,10.084604437133207,20.19711634219549,9176.034686488298,7.901041686515264,train
SIM_04824,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,39.9967,2214.79,88.06,8.35,20.0,14.246,19.699,1,NONE,,PASS,55.995846934221674,22.396490910739836,17.600209089260165,6.334789962746845,5025.077468036809,99.71397785059771,29.286921458501343,37.77084243340633,40.35403767700871,33.66808238857539,50.65111804525052,16.03550259014776,1.3244323408739578,1.847371044019908,4.191450479913706,18.377303191840273,5.797012021361107,24.174315213201382,1.0793795916309827,0.0,2.4980018054066022e-14,8.080863635014628,10.322404556870811,5025.077468036809,4.191450479913706,test
SIM_04825,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,28.2311,2958.87,70.26,9.32,29.17,18.697,27.388,1,NONE,,PASS,86.24938320481492,24.349149621934508,3.8819503780654916,13.662402497117881,21432.393222878793,99.53825607420677,51.42023787612222,71.69476301649816,43.87234166114325,28.046107479009212,59.02552465489204,36.26248378843287,1.3874925263634756,2.5452148187426054,18.436107308529845,17.334434535590276,4.352957284628646,21.68739182021892,0.8906837469462264,0.0,2.4980018054066022e-14,16.748850340258482,52.48478070633338,21432.393222878793,18.436107308529845,train
SIM_04826,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,24.351,2191.73,32.55,6.79,29.69,17.262,23.378,1,NONE,,PASS,89.62794935112798,21.825301946493173,2.5256980535068214,13.080186915996025,21018.08572380026,99.40320263371875,57.566421372529874,75.55697401831321,39.324868372059775,18.719168277689725,50.26168691224233,40.86586311751943,1.321570640671304,1.8885651416057017,18.1108184134221,13.738656640624999,2.3557806529001035,16.094437293525104,0.7374210598773004,6.2450045135165055e-15,1.2490009027033011e-14,16.65698922087513,62.75658572627362,21018.08572380026,18.1108184134221,train
SIM_04827,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,32.6878,1509.66,35.87,6.55,33.47,19.87,22.056,1,NONE,,PASS,86.99437451407167,28.436547152410718,4.25125284758928,6.373686335666046,11565.11275114145,99.57780650373819,55.39277616176105,70.84412710127137,51.237021896235525,36.48201656392092,56.997307799609544,38.83900865602591,1.3719496337412966,1.3170774285603029,10.089787742460784,21.402280300347222,1.3345775215265918,22.736857821873812,0.7995646482680049,6.2450045135165055e-15,0.0,9.818596401459766,33.76120806654155,11565.11275114145,10.089787742460784,test
SIM_04828,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,32.9851,2649.81,60.38,9.08,31.4,10.879,17.596,1,NONE,,PASS,49.845265628077215,16.4415107126869,16.543589287313097,9.040612303931242,5274.285101714296,99.6588203567829,22.93350259681107,34.920184435620364,29.624343626462885,21.39566249250941,42.44607584829341,14.328872737782849,1.265427656270428,2.296175179996933,4.570396572880306,11.299401052951389,6.325987696903115,17.625388749854505,1.0720054292975694,6.2450045135165055e-15,2.4980018054066022e-14,10.88788809808197,11.907685967951306,5274.285101714296,4.570396572880306,train
SIM_04829,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,35.7296,2311.51,32.36,7.02,22.67,19.748,26.699,1,NONE,,PASS,82.58607628940062,29.507674713897682,6.2219252861023175,8.111120059668666,13235.451024726384,99.64909863856663,47.44021030119654,66.86835352578319,53.16698146648231,45.87888358219076,65.82779333618674,35.30259502051265,1.4409174213494074,1.9456064125978134,11.14032748607272,23.242539013888884,4.825915235842895,28.06845424973178,0.9512255547710762,6.2450045135165055e-15,0.0,10.815820478875118,30.30469159449965,13235.451024726384,11.14032748607272,train
SIM_04830,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,30.9504,2537.05,56.12,7.97,26.73,15.002,18.976,1,NONE,,PASS,66.84516911816493,20.68884722274852,10.26155277725148,8.861035667283584,7634.262514393772,99.65073468527291,38.130451745292035,46.41171332730372,37.27720220315049,33.18460372944471,44.116825515912794,20.436181161104894,1.2772254537889778,2.164752292226428,6.513977760585014,15.033243333333335,2.941479606292472,17.974722939625806,0.8688122033141418,0.0,2.4980018054066022e-14,11.654570953900945,19.265114660641743,7634.262514393772,6.513977760585014,train
SIM_04831,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,37.8787,2106.69,69.82,9.06,28.54,16.147,19.224,1,NONE,,PASS,62.52163448021787,23.682382359858288,14.196317640141714,6.293058611717586,5610.584794012064,99.70128217195138,36.10378294024706,41.34493833221144,42.67095920695187,39.16692756120046,48.05896171028772,17.915353301020346,1.3055001033672426,1.8083947120746051,4.816157988663544,19.90440194878472,2.964034021596265,22.868435970380986,0.9656307217276864,0.0,2.4980018054066022e-14,8.62330052376173,12.876954507576807,5610.584794012064,4.816157988663544,val
SIM_04832,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,30.8299,1569.46,33.97,8.26,30.58,14.712,18.748,1,NONE,,PASS,73.57731711355727,22.683813288792592,8.14608671120741,5.576937405722111,5924.291056314117,99.6446588377071,41.46858650704308,54.85726158036117,40.87173565548215,36.56761148351865,48.493189632491706,26.754779795127664,1.3086525845030301,1.3563432841413332,5.119832545926762,14.664274049479165,2.8107868281463393,17.475060877625502,0.7703758030074872,0.0,1.8735013540549517e-14,8.795254641639119,17.080122838674143,5924.291056314117,5.119832545926762,train
SIM_04833,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,27.8937,1530.46,51.42,9.27,31.86,18.26,20.781,1,NONE,,PASS,89.34076270911888,24.920444327793493,2.9732556722065078,7.948653580300821,14291.441035555823,99.48063630671166,58.26190405924132,74.46161102794339,44.90170149151981,26.87856244417194,51.61379569950699,40.08274245906728,1.331533109510839,1.3282130449809633,12.402858235433458,16.7040163359375,1.201016358455789,17.905032694393288,0.7184876986492574,3.1225022567582528e-15,6.2450045135165055e-15,11.685052163636486,45.71344989454274,14291.441035555823,12.402858235433458,train
SIM_04834,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,23.4747,1569.23,43.49,7.13,22.07,17.26,27.183,1,NONE,,PASS,95.22395797678587,22.35353846317655,1.1211615368234478,15.454659745874519,32548.152921233992,99.01514374910786,63.84373585931028,86.79055445377377,40.27664587959739,5.893821159082675,61.3826619796548,60.527182771408086,1.4057773836530318,1.3181476441429434,27.340333217137605,13.242624382812501,3.057000371010637,16.29962475382314,0.7291742549249574,3.1225022567582528e-15,6.2450045135165055e-15,14.739709621361834,90.39823140769592,32548.152921233992,27.340333217137605,train
SIM_04835,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,22.176,1580.35,84.97,8.6,31.14,11.907,15.096,1,NONE,,PASS,75.71310059743755,16.790137188487748,5.385862811512254,7.468958163142323,6483.721919753229,99.52738582192917,43.592081000958544,56.94416700078019,30.25249943871666,27.144586318387862,36.21827530220459,27.400718906545052,1.22240285471285,1.3682726329119066,5.613629425259843,8.388187499999999,1.5805668127288415,9.96875431272884,0.593726793344129,3.1225022567582528e-15,1.2490009027033011e-14,11.821029626876486,24.155264891344373,6483.721919753229,5.613629425259843,val
SIM_04836,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,24.0498,2870.6,53.43,7.06,30.47,19.79,24.581,1,NONE,,PASS,88.24112887672983,21.221815012595773,2.827984987404225,17.920526130085594,24277.727815153103,99.37572193513253,62.770976957772874,68.41477384476993,38.23750452719959,12.091852938780761,50.73510737489774,35.735222879071145,1.3250503407971028,2.479903240572542,20.973460559651755,15.679759796875,1.6293514848506097,17.30911128172561,0.8156282236675865,3.1225022567582528e-15,0.0,22.916479367597354,72.03370255216748,24277.727815153103,20.973460559651755,train
SIM_04837,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,32.7234,2483.93,71.58,8.48,31.11,18.993,19.881,1,NONE,,PASS,74.23148148961309,24.29106461377205,8.43233538622795,8.874679579277228,9613.832447807457,99.64271619654028,48.075805023138955,50.37281074483656,43.76768398877847,32.78624882614037,50.247335378256565,22.343587384245616,1.321465297894007,2.150383372883438,8.322869583866067,20.429116359374994,0.7893903604687418,21.218506719843734,0.8735107767904787,0.0,3.7470027081099033e-14,12.551752469330015,25.28062211243281,9613.832447807457,8.322869583866067,train
SIM_04838,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,22.9861,2051.07,33.93,9.13,28.02,10.873,27.359,1,NONE,,PASS,89.58833574125396,20.592864441820375,2.3932355581796285,10.734593677144508,19607.365407131612,99.47663445532604,35.18499190332652,83.93633733221671,37.1042602555322,22.594306449276118,71.83435232181242,53.32348972159585,1.4898002478910684,1.7576154886402346,16.802063864716104,7.869347203993055,8.761111926006597,16.63045912999965,0.8075835771650205,6.2450045135165055e-15,2.4980018054066022e-14,12.769459450451912,48.56701482591046,19607.365407131612,16.802063864716104,val
SIM_04839,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,20.0312,2516.78,64.39,7.0,25.75,14.653,23.411,1,NONE,,PASS,89.32218478505224,17.892305478663385,2.1388945213366153,17.410163901567895,23424.537799895785,99.30823656014559,54.36900008194571,76.59964665660772,32.238388249843936,13.8283555055806,48.42197589991843,43.097481197445866,1.3081350537338436,2.1404389671590387,19.92180226105849,9.486825006944445,2.922400783549631,12.409225790494077,0.6935509683361994,0.0,1.2490009027033011e-14,20.092318617434497,71.44198424665299,23424.537799895785,19.92180226105849,test
SIM_04840,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,34.5756,2369.0,60.7,8.31,22.36,18.274,19.434,1,NONE,,PASS,70.72150096993485,24.452383289360792,10.123216710639205,7.871990513223456,8072.247172663819,99.66770829408091,44.52190783666439,47.22511555757006,44.05834826911855,36.15019556329664,48.75616345919788,20.902056944570827,1.3105654657193428,1.9919063783858149,6.7873198105259265,20.72224957291667,1.0723205557910487,21.79457012870772,0.8913065802543065,6.2450045135165055e-15,2.4980018054066022e-14,10.825442671721484,19.84860889896714,8072.247172663819,6.7873198105259265,test
SIM_04841,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,39.4899,2071.0,48.81,7.48,33.99,14.216,19.261,1,NONE,,PASS,56.10676744741421,22.156506358216422,17.333393641783577,5.990238529749331,4710.610156865199,99.71075622743847,29.707635544479416,37.556187087204265,39.921633077867426,33.719538409638275,49.43415455819573,15.911875515515469,1.315510103078802,1.8098732387199434,4.116662125037508,18.103308236979164,5.296261196146108,23.399569433125272,1.056103749156639,0.0,0.0,8.074830445897947,10.337369565475184,4710.610156865199,4.116662125037508,train
SIM_04842,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,29.2265,2607.4,59.32,7.24,22.56,18.354,26.426,1,NONE,,PASS,86.49761424158264,25.28022522631615,3.946274773683851,11.638298465566777,19236.105351750874,99.55364353510905,50.846094912634435,72.53039054695985,45.5499553627318,31.838348036738026,60.25988640288769,37.38370231721643,1.3970378995078854,2.1938420280268534,16.185079533720696,17.5975496484375,4.250929265680504,21.848478914118004,0.8642517508655035,0.0,1.2490009027033011e-14,14.478387993907551,47.16493850673387,19236.105351750874,16.185079533720696,train
SIM_04843,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,39.0573,2979.09,25.34,7.53,21.08,13.408,14.291,1,NONE,,PASS,42.04764569342039,16.422675121416283,22.634624878583722,9.90051096199066,5133.401574146412,99.66766660416468,25.423136335167445,22.2917786311955,29.590405624173485,27.589576270390012,31.3348774424938,9.721539566064555,1.1896915456115489,2.494033341939671,4.297579020266841,16.8092176796875,1.3481679372602622,18.15738561694776,1.105628984480689,6.2450045135165055e-15,4.9960036108132044e-14,9.820825112384641,10.626704511897374,5133.401574146412,4.297579020266841,train
SIM_04844,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,25.6639,1910.83,84.16,8.15,22.48,10.447,20.277,1,NONE,,PASS,72.74563667881196,18.669367451613624,6.994532548386372,7.369154158699387,6991.4282694252715,99.61434799753513,30.918710192422704,60.547402347142345,33.63849991281734,22.430311272047362,53.14581390493877,31.193818166941323,1.3429119407733339,1.607319575953125,5.880931072528336,8.406486688368055,6.32825132732805,14.734738015696106,0.7892467730299324,6.2450045135165055e-15,6.2450045135165055e-15,10.906368677105016,19.36956724685398,6991.4282694252715,5.880931072528336,train
SIM_04845,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,26.0619,2482.62,51.71,7.52,22.57,18.514,20.335,1,NONE,,PASS,84.09748022131501,21.9174011977989,4.144498802201103,12.344548388534696,15546.20638909198,99.5027612607433,57.321931188891504,62.738426968031426,39.490812969007024,21.38288423507795,48.746462496960724,29.33918487061617,1.310494850926859,2.088923939035209,13.080875320168351,15.836902653645833,0.8770724709291741,16.713975124575008,0.7625892766088319,0.0,0.0,17.009167957713508,47.57076775388628,15546.20638909198,13.080875320168351,train
SIM_04846,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,37.5452,2273.85,56.44,6.79,30.09,19.588,26.155,1,NONE,,PASS,78.99918891712628,29.660403477312894,7.884796522687121,7.322807387856824,10799.89259751613,99.67795556488525,44.845337954816095,61.92377887173086,53.4421684275908,47.76286512177415,65.26899071034263,31.590002871434226,1.4364521094183598,1.9619140603860221,9.318319650691913,24.215024434027782,5.045400416606942,29.260424850634724,0.9865147273878417,6.2450045135165055e-15,1.2490009027033011e-14,10.103886889208189,24.61551595709571,10799.89259751613,9.318319650691913,val
SIM_04847,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,29.8856,2080.02,87.63,8.61,20.06,18.761,24.337,1,NONE,,PASS,87.78056498340466,26.233748528680383,3.6518514713196244,9.526242281353145,16953.79375470468,99.54201198635815,53.82608628470214,73.53606390842509,47.268015366991676,31.97403803850255,57.598115137927536,39.31715228219272,1.3765355829033141,1.7353135920300482,14.144166276772902,18.416741576388887,2.8873225720098645,21.30406414839875,0.8120861616519579,1.2490009027033011e-14,3.7470027081099033e-14,12.55486048962942,44.487700748651584,16953.79375470468,14.144166276772902,train
SIM_04848,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,21.3874,2983.27,83.88,6.73,20.46,10.265,17.981,1,NONE,,PASS,66.94319194969921,14.317408235049967,7.069991764950028,13.48162056540502,8997.374968391448,99.54809251038608,30.215745376931363,52.629990491618486,25.797131955044986,17.632576973052437,40.40227191649067,23.837313028446513,1.25114365391489,2.4922699639646355,7.516546403191554,6.8705165954861105,4.23187005693728,11.102386652423391,0.775446677929041,3.1225022567582528e-15,1.2490009027033011e-14,16.536095890454504,25.98897084189681,8997.374968391448,7.516546403191554,test
SIM_04849,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,30.9331,2123.83,38.27,9.3,32.88,11.663,20.95,1,NONE,,PASS,65.05659903251282,20.124022835326222,10.809077164673784,7.067737151492019,6064.755896406605,99.66721737843933,28.869895018938024,50.87396401735849,36.25950060419139,25.37406028279084,54.29026848265095,24.003235077000138,1.351475600160548,1.8493343355754706,5.280912933760483,11.43853408767361,7.438914677376527,18.877448765050136,0.9380554235861918,6.2450045135165055e-15,3.7470027081099033e-14,10.061230210106352,15.021398187420292,6064.755896406605,5.280912933760483,train
SIM_04850,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,26.6619,2912.5,76.26,7.78,26.69,18.026,19.245,1,NONE,,PASS,77.39872533368349,20.635970749741357,6.025929250258636,12.830096083472561,12842.504292459715,99.55948167953743,52.118667208752875,52.79731505208207,37.18192927881326,23.147145430728994,45.475449381473354,24.625887635764983,1.2869002447064766,2.4847756525268494,10.956477934206163,15.749730528645832,0.7398116649168943,16.489542193562727,0.7990679185164768,3.1225022567582528e-15,0.0,17.37204003713999,37.720756796694516,12842.504292459715,10.956477934206163,train
SIM_04851,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,24.2038,1738.05,28.86,7.37,25.2,16.187,19.217,1,NONE,,PASS,87.81771585764729,21.255224310753235,2.948575689246765,9.670592770186223,14197.31707214396,99.4435952492629,56.81876240709619,71.78801530145424,38.29770146081664,22.671836351366178,44.13573428898283,36.26481083740637,1.2773596032771515,1.475434681878455,12.052135437913915,12.752167022569447,1.262889629795108,14.015056652364555,0.659369971704989,0.0,6.2450045135165055e-15,13.724599926679174,48.01225401449475,14197.31707214396,12.052135437913915,train
SIM_04852,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,39.9244,2152.33,86.87,8.45,23.43,10.529,27.57,1,NONE,,PASS,60.5062394429032,24.156753060142442,15.767646939857555,5.780008559148536,5440.942325749854,99.73145342214491,19.805940941339813,50.75226142598919,43.52568118944584,22.697892865827736,76.99143086191975,24.44987194363063,1.533090615624345,1.8162783224067307,4.591426779222852,13.191340600694444,19.44476711934173,32.63610772003617,1.3510138402616816,6.2450045135165055e-15,2.4980018054066022e-14,8.392050493054581,10.435859968519074,5440.942325749854,4.591426779222852,train
SIM_04853,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,25.2219,2218.24,85.78,6.93,32.42,11.269,27.245,1,NONE,,PASS,85.14466960732565,21.47510342369007,3.746796576309932,9.619929646922019,14877.145672744638,99.56632602212014,32.91903731190074,77.85462551909707,38.6938800426848,23.254590434954267,71.19652576047679,46.95214661061007,1.4845317422859297,1.9286389183122856,12.934868245932146,8.981579893229167,9.649757882274345,18.63133777550351,0.8675784888165203,3.1225022567582528e-15,6.2450045135165055e-15,12.386239684764035,37.055580671553365,14877.145672744638,12.934868245932146,test
SIM_04854,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,29.9304,1714.78,55.5,8.71,31.96,17.849,21.443,1,NONE,,PASS,85.11631559110253,25.47565372167935,4.4547462783206475,7.3284244654479025,11479.296847242793,99.5726317973473,52.328910726938815,68.77838405654346,45.90207877780063,34.680165557807534,52.41361405452058,36.55182377549262,1.3374615593916699,1.488663468922453,9.965599007107055,17.4965531875,2.0034857400730437,19.500038927573044,0.7654382156630918,0.0,6.2450045135165055e-15,10.923628079702706,33.83366863095289,11479.296847242793,9.965599007107055,test
SIM_04855,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,32.0889,2523.37,76.96,7.02,30.74,14.48,22.02,1,NONE,,PASS,69.08068688954437,22.167232535299004,9.921667464701008,8.385977369216883,8142.408921689796,99.66766754898343,35.20847668940958,52.27876806933821,39.94095952306127,31.8847244423468,53.94099560184726,24.47789603629315,1.348856307837946,2.181870770483662,7.040459396584871,15.004624794270834,5.76802736519654,20.772652159467373,0.9370882055930569,6.2450045135165055e-15,3.7470027081099033e-14,11.101336945146526,19.43730335482849,8142.408921689796,7.040459396584871,train
SIM_04856,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,30.5948,1550.46,60.77,7.04,23.97,17.233,21.466,1,NONE,,PASS,84.87531442286344,25.967432697046224,4.627367302953773,6.375472922164775,10215.411020821239,99.58880119950435,50.36172217913036,69.53019677331027,46.78816702170491,38.864975652777495,54.9320718624824,38.32952512936142,1.3563019238234797,1.3107628756754612,8.636134776684626,17.230555809027777,2.469425872426689,19.699981681454467,0.7586418692709397,6.2450045135165055e-15,2.4980018054066022e-14,9.519349115299484,29.249026415620122,10215.411020821239,8.636134776684626,val
SIM_04857,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,20.3896,1957.89,89.51,6.76,29.5,14.662,27.939,1,NONE,,PASS,94.01550838806978,19.169386098293877,1.2202139017061238,18.50862825356938,32425.294325475214,99.05466454940934,57.227900945737,86.00842197541448,34.53943441134032,6.452680115140923,62.01143662953659,58.91518698420259,1.4106955092973696,1.68601194091945,27.92262763514748,9.662935868055555,4.156735741932584,13.81967160998814,0.7209240577202483,0.0,0.0,17.428633648915415,89.59437086792559,32425.294325475214,27.92262763514748,val
SIM_04858,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,30.1915,2936.83,33.09,8.45,20.86,13.213,18.576,1,NONE,,PASS,60.50216813984943,18.26651209394264,11.924987906057364,10.353122287504679,7419.562032979696,99.64747287764342,31.835243393284696,42.055346741662966,32.912634403500256,26.927870046180633,42.58950523275716,17.900597473021442,1.266436175636003,2.4568157614730852,6.206861461457355,12.789192782118054,4.153865345822826,16.94305812794088,0.9275475274537698,6.2450045135165055e-15,1.2490009027033011e-14,12.342927656048065,17.500529172571486,7419.562032979696,6.206861461457355,test
SIM_04859,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,27.0679,1613.01,51.31,8.13,31.17,14.843,21.715,1,NONE,,PASS,85.66864016431731,23.188701851037248,3.8791981489627525,7.215117668321341,11211.977964621046,99.55269231633274,47.04122515822431,72.93864920685888,41.78144477664369,36.02602352725665,55.52912621792926,41.38879577342867,1.3608072088215926,1.3966874627703243,9.708327323478064,12.997996181423611,3.644430978928363,16.642427160351975,0.7176955082376699,3.1225022567582528e-15,1.2490009027033011e-14,10.521097839174427,33.33597210045502,11211.977964621046,9.708327323478064,train
SIM_04860,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,32.2319,2869.41,76.42,9.45,20.25,15.615,20.36,1,NONE,,PASS,66.73187005804857,21.50894962524016,10.72295037475985,9.677213648484702,8605.690248770616,99.66274552439404,37.5143210972592,46.75879253271232,38.754864189621905,33.924919558101756,46.91249907965289,20.587085897292614,1.2972132617357142,2.3954350324079536,7.184184867257259,16.341741174479168,3.6329503608063134,19.97469153528548,0.9286688510277475,6.2450045135165055e-15,0.0,12.020262501915477,19.924851813395776,8605.690248770616,7.184184867257259,train
SIM_04861,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,24.8989,2740.54,41.79,9.15,26.29,14.741,17.91,1,NONE,,PASS,72.9251467584005,18.15755936622738,6.741340633772617,11.85674624267304,10090.15053941016,99.56735730028852,44.32904981899495,51.3662814204356,32.71632318239168,26.220189566481515,37.51179375824719,22.34940887896594,1.2312171060571309,2.3349502897973458,8.596845850122456,11.868259530381943,1.741826486204983,13.610086016586926,0.7495548130714833,3.1225022567582528e-15,2.4980018054066022e-14,15.641628997184728,30.101477590052983,10090.15053941016,8.596845850122456,train
SIM_04862,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,21.3743,2227.22,92.22,8.46,33.89,15.759,19.39,1,NONE,,PASS,86.38253467996616,18.463662110100007,2.910637889899993,13.669397763501129,16268.901558920188,99.38625740773246,57.55878883757569,67.91452235441815,33.267859657837846,16.21413727496931,40.5197606449177,33.87297739556109,1.251960389492132,1.94576216732375,14.212970949103044,10.943752924479169,1.2854458210262825,12.229198745505451,0.6623387425843232,0.0,6.2450045135165055e-15,18.802427405829462,57.98076699088315,16268.901558920188,14.212970949103044,train
SIM_04863,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,21.3305,2330.11,63.5,6.82,24.31,12.585,21.792,1,NONE,,PASS,85.32278931842421,18.199777575566475,3.130722424433525,12.455610628777274,15803.292436869608,99.46544967281471,43.92061752771461,73.82779546684681,32.79239202804771,25.66294908586641,50.952256260651204,38.894074411744576,1.326649475656357,1.9721351647341525,13.375432375865444,8.5705282421875,4.011012376175983,12.581540618363483,0.6913018890546456,3.1225022567582528e-15,1.2490009027033011e-14,15.669234832088188,47.1494467429884,15803.292436869608,13.375432375865444,test
SIM_04864,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,39.2484,1799.23,30.99,7.77,20.6,11.586,19.041,1,NONE,,PASS,52.010754032018504,20.413388785502747,18.835011214497253,5.248212183271569,3743.5478075002643,99.70830787707678,24.044674527868356,36.81911614533339,36.780880694599546,27.23205901948943,51.45835009997326,15.670689237937612,1.3303839617406423,1.5038213239686813,3.1289090445441112,14.408455593749997,8.182567047027275,22.591022640777272,1.1066767442758472,6.2450045135165055e-15,2.4980018054066022e-14,7.439795613968957,8.084690581991394,3743.5478075002643,3.1289090445441112,val
SIM_04865,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,21.4354,1624.8,82.32,9.3,31.29,17.462,20.455,1,NONE,,PASS,92.58740858456721,19.84648137973632,1.588918620263673,14.307217774686984,21740.754717259464,99.11944745355201,68.82607822848114,76.22181941123283,35.75942590943481,6.8572956226500335,48.38719249206197,44.279493794259146,1.3078823470519583,1.4074510627927335,18.832501435698525,12.242553324652778,0.7988542837076387,13.041407608360418,0.657114344796452,6.2450045135165055e-15,6.2450045135165055e-15,18.592436548120517,82.62180390296912,21740.754717259464,18.832501435698525,train
SIM_04866,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,36.6568,2875.68,34.04,8.56,26.5,14.05,21.795,1,NONE,,PASS,58.94380319029633,21.606912047860543,15.049887952139457,8.626342461797156,6991.868533225488,99.70002425646118,28.883970077150835,42.26871655484166,38.931373059208184,30.032535982334455,53.29236826705713,18.348134823055414,1.3440055330794234,2.4518083437467793,5.96127580542439,16.59324782638889,7.417858150039576,24.011105976428468,1.111269667930452,6.2450045135165055e-15,3.7470027081099033e-14,10.336273893784202,14.244429713025635,6991.868533225488,5.96127580542439,val
SIM_04867,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,39.5482,2486.97,49.6,9.44,32.69,15.501,22.306,1,NONE,,PASS,61.15004460780331,24.18374194158327,15.364458058416743,7.059871505408204,6390.362254891673,99.71612558633967,31.630142020719532,43.17677915321954,43.57430980465454,35.73888586111135,56.15399550243183,19.010001898686966,1.3655384071877044,2.164195606922911,5.5609814025430735,19.894598421875,6.81139911450486,26.705997536379858,1.1042955056702635,1.8735013540549517e-14,8.743006318923108e-14,9.084967023631274,13.212808379311628,6390.362254891673,5.5609814025430735,test
SIM_04868,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,25.2247,1699.64,86.33,7.39,26.36,10.954,16.959,1,NONE,,PASS,69.40247540500009,17.506566213485055,7.718133786514944,6.785360147469579,5539.437632707999,99.6007766263756,34.37001635457306,53.37874109445716,31.543362546819917,24.56734938886533,43.31351247528535,25.60413247978653,1.2715392911781884,1.4484381337733092,4.720724804589921,8.70668182378472,3.710496828407802,12.417178652192522,0.7092869327297177,0.0,1.2490009027033011e-14,10.460294277258276,17.125975011838364,5539.437632707999,4.720724804589921,train
SIM_04869,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,31.1266,2097.2,98.41,8.46,22.29,15.446,25.451,1,NONE,,PASS,82.01875866909926,25.529650935895848,5.596949064104148,7.772673612517492,11627.812068761532,99.62937852314909,41.34860271838131,69.34217740020313,45.99937105566819,36.45941451534404,65.52709579230569,38.321368165865806,1.4385128682382262,1.7629533616907296,9.774599645113094,15.598695699652776,6.627375792137211,22.226071491789988,0.8705983308427896,0.0,1.2490009027033011e-14,10.39653921709406,28.285827885133347,11627.812068761532,9.774599645113094,val
SIM_04870,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,28.5193,2174.98,73.29,9.34,23.5,11.789,14.195,1,NONE,,PASS,55.53692559622452,15.83874242156406,12.680557578435938,8.31569456587807,4881.267766566876,99.61766569964422,31.667283987432786,34.93149841197856,28.538274633448758,25.545889656040394,32.865281779813806,14.196454810926069,1.199847629198969,1.8358250861135654,4.120108606930182,10.670723853298611,1.932561217545731,12.603285070844342,0.7957251109586376,0.0,1.2490009027033011e-14,10.781424659099626,13.733149520385856,4881.267766566876,4.120108606930182,train
SIM_04871,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,35.2171,2366.19,62.31,9.18,20.18,14.794,21.045,1,NONE,,PASS,64.99194252209368,22.888277389948257,12.328822610051732,7.325968593988608,6745.386293405498,99.69038967310365,34.06313643777239,46.906698944107944,41.24013944134821,34.17294070320662,52.861119964044086,21.235908588031574,1.3407900897258769,1.9748666529976475,5.629826198417677,16.85132120920139,5.402925831281887,22.25424704048328,0.9722989048645739,1.2490009027033011e-14,1.2490009027033011e-14,9.557162989530228,15.024035315745712,6745.386293405498,5.629826198417677,train
SIM_04872,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,22.1643,2655.29,88.48,7.51,34.37,17.624,24.474,1,NONE,,PASS,89.16243469255818,19.762229512562673,2.4020704874373324,17.8278669822202,24354.125348914906,99.32859058776178,60.225473498084234,72.7524969859293,35.607620743356165,11.774133068511187,45.97011798841727,39.53855657984643,1.290440958368799,2.3233626612719784,21.309712115665818,12.783529382812498,2.2345465713711126,15.01807595418361,0.7599383432237113,6.2450045135165055e-15,1.2490009027033011e-14,21.968023648322223,74.38742038583015,24354.125348914906,21.309712115665818,train
SIM_04873,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,23.41,1818.05,64.79,8.76,20.45,12.822,24.897,1,NONE,,PASS,90.84666759053867,21.267204882945105,2.142795117054892,10.316005893243469,19759.778969110874,99.4325785378156,44.36584438774992,83.54727898944539,38.319288077378566,29.091482258231117,63.990915915891854,51.37376514402927,1.4262911374863823,1.518775399208553,16.507063167725935,9.598709635416666,5.6640641234745654,15.262773758891232,0.7176671237662722,3.1225022567582528e-15,1.8735013540549517e-14,12.19682249270856,52.191914264499914,19759.778969110874,16.507063167725935,train
SIM_04874,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,27.8736,1572.55,72.32,8.85,30.22,16.372,22.935,1,NONE,,PASS,89.08439104116613,24.83102682125048,3.0425731787495214,7.648455533476887,14344.013475279497,99.51362719573451,51.49321753287557,77.49673673731718,44.74058886711798,33.99372115009988,58.13526100319915,45.25883842062928,1.3806485809055988,1.3574029045921527,12.381549429177683,14.864710208333332,3.2923567100356106,18.15706691836894,0.7312249730579027,0.0,1.2490009027033011e-14,10.657740155224424,41.526501191369505,14344.013475279497,12.381549429177683,train
SIM_04875,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,35.1679,1920.48,38.12,9.09,26.97,10.424,25.59,1,NONE,,PASS,65.22524821151956,22.938350065778987,12.229549934221016,5.634372721054203,5512.059375913347,99.70661643333676,22.732538016987245,54.99431339400578,41.33036047888106,22.91085605632689,71.3291489539564,27.524553783228207,1.4856256857643446,1.6399718980112412,4.7069599666058854,11.491538712673611,14.733990840232538,26.22552955290615,1.1433049664732078,0.0,2.4980018054066022e-14,8.65554836707536,12.008422905864414,5512.059375913347,4.7069599666058854,train
SIM_04876,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,21.0704,2419.58,39.02,7.92,23.01,17.282,27.355,1,NONE,,PASS,92.39307937476717,19.467591396580943,1.6028086034190554,21.187399832273368,31550.274113476295,99.12433563542956,63.572442267611336,79.11767601573433,35.07674125510079,5.215712041259683,51.59698171281933,49.74542911516671,1.3314087625100657,2.0389100524739314,26.58650304940316,11.902398263888887,2.8044643140811454,14.706862577970032,0.7554536294897257,0.0,1.2490009027033011e-14,22.15038765090569,89.89143963829218,31550.274113476295,26.58650304940316,train
SIM_04877,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,30.6505,1731.45,55.04,9.06,29.86,14.13,18.281,1,NONE,,PASS,70.12535087608751,21.493770670275204,9.156729329724797,6.081392144303585,5781.441633863977,99.64876882703494,39.03961392714213,50.99334002214606,38.727514721216586,34.14161426795206,46.50414288128939,23.9428521854,1.2942743089959838,1.4927895829180686,4.98453657066676,13.959546731770834,2.9850046901435836,16.94455142191442,0.7883470835272228,0.0,6.2450045135165055e-15,9.237142562842093,16.236876824395114,5781.441633863977,4.98453657066676,train
SIM_04878,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,38.7797,1780.13,53.78,6.99,20.65,12.276,14.192,1,NONE,,PASS,45.93430298735259,17.81318489558637,20.966515104413627,5.659469294800911,3287.7230118957655,99.68207550601356,26.25193681949859,26.688655022275775,32.09582864069616,29.384839643516983,35.7897659359473,10.411333972907268,1.2194968551580982,1.4881105320483647,2.74839210645282,15.165488408854166,2.3495101019776485,17.514998510831816,0.9832603553770759,0.0,1.2490009027033011e-14,7.375077204417696,7.99975553185749,3287.7230118957655,2.74839210645282,train
SIM_04879,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,34.125,2855.13,32.03,6.52,20.66,17.599,25.548,1,NONE,,PASS,76.0645077337632,25.957013264146692,8.167986735853304,9.499521082805755,11898.248025876324,99.6672823625262,41.26032486392379,59.25157534360229,46.76939326873278,39.50708135975392,61.02468797986755,28.992082361711326,1.4029850585083405,2.3868445770908777,9.946751558578816,19.65238606770833,5.845737286924379,25.49812335463271,0.9823211590315043,6.2450045135165055e-15,0.0,11.943944380605979,26.150022132882906,11898.248025876324,9.946751558578816,val
SIM_04880,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,26.6592,2250.93,84.96,6.5,31.25,18.375,19.666,1,NONE,,PASS,83.5352005974895,22.269816197685923,4.389383802314077,10.809786313012882,13616.321514232526,99.51976355048745,56.689638387134636,61.98415624029421,40.12579495078545,23.05699854253048,48.98699610419353,28.58285153241929,1.3122468547238233,1.9495676830500321,11.793321154441326,16.07119325,0.6979835799344384,16.769176829934437,0.7530002349851876,0.0,1.2490009027033011e-14,15.691254292769802,43.333631389403806,13616.321514232526,11.793321154441326,train
SIM_04881,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,36.3704,2427.64,96.14,9.1,32.32,11.441,25.651,1,NONE,,PASS,62.291519072764444,22.655674652840716,13.714725347159282,7.0235526171572955,6426.312762526732,99.71068393101294,23.16193701390253,50.92473773830262,40.82103541052381,24.016965969266728,68.39913638836786,24.250165097224883,1.4616441892733651,2.110010076349942,5.5855006025224645,13.168799951388888,14.22544851430324,27.39424846569213,1.2091561555973025,0.0,0.0,9.537868786500415,13.25633135985345,6426.312762526732,5.5855006025224645,val
SIM_04882,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,26.3189,2794.49,67.13,8.15,27.32,18.01,23.053,1,NONE,,PASS,84.03599306177514,22.11734897793554,4.201551022064456,13.318322151583404,17434.83216019102,99.5234077720234,53.228203403601206,65.86830504720446,39.85107923952349,24.474453689684168,47.622122157538655,31.563766174455655,1.3023363236475285,2.3891056562402886,14.905637926602871,15.532491790798613,2.347842163285828,17.880333954084442,0.8084302495711407,3.1225022567582528e-15,1.2490009027033011e-14,17.357823587558638,48.60696545878348,17434.83216019102,14.905637926602871,train
SIM_04883,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,22.3446,1939.96,63.6,7.05,24.12,11.91,15.284,1,NONE,,PASS,72.44823871460694,16.188269147824062,6.156330852175937,8.959418819626434,7017.587873379156,99.53816476527216,41.43834256298343,52.95255890763483,29.168052518601915,25.811604622683486,35.28894983811835,24.320457394383823,1.2161092501771529,1.6408751505688697,5.93568195136049,8.454288890625,1.7374460987408407,10.191734989365841,0.6295753360843866,0.0,6.2450045135165055e-15,13.010522905129069,24.23916767879637,7017.587873379156,5.93568195136049,train
SIM_04884,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,38.3911,2067.31,49.42,6.79,25.18,19.203,25.125,1,NONE,,PASS,77.50195715615439,29.75385387377639,8.637246126223607,6.4433201768305866,9166.647583842041,99.68832346494573,43.88504722146763,59.907223066482615,53.610547520317816,48.10121458549257,64.41514832724508,30.398736934040375,1.429655884009448,1.7548266173112392,7.781066783229303,24.24737886197917,4.766421414500205,29.013800276479373,0.9751274708669163,6.2450045135165055e-15,2.4980018054066022e-14,9.05306163916826,20.86037598090207,9166.647583842041,7.781066783229303,train
SIM_04885,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,29.5013,1674.7,83.69,7.65,31.25,15.96,19.389,1,NONE,,PASS,79.21016608378444,23.3680287268755,6.133271273124507,6.532744080643373,8030.489369430237,99.60991556215183,46.93473033789586,60.822145918421015,42.10455626464054,36.70698486205244,48.3225133283087,30.694274500183568,1.3074125729761858,1.4504853544107943,6.955339594620011,15.3107137421875,2.108525323716922,17.41923906590442,0.7454304027737951,6.2450045135165055e-15,6.2450045135165055e-15,10.07298086396565,24.037508950205115,8030.489369430237,6.955339594620011,train
SIM_04886,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,32.8842,1952.64,45.31,8.91,29.59,14.008,18.396,1,NONE,,PASS,64.45883665844981,21.196772764437952,11.687427235562037,6.4260121319235175,5482.369410959312,99.67090645833724,35.26714261725539,45.095636468807974,38.19238335934766,33.107723797144494,46.36425130171257,20.147712179606753,1.2932690365521686,1.6819910008996146,4.722476243875411,14.837567984375001,3.5759005731498115,18.413468557524812,0.8686920769569829,1.2490009027033011e-14,4.9960036108132044e-14,9.188312255318905,14.050703992764845,5482.369410959312,4.722476243875411,test
SIM_04887,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,20.4908,2916.96,87.56,8.92,20.8,17.969,22.881,1,NONE,,PASS,88.17587659347843,18.06794252101648,2.4228574789835187,21.50171735919458,24509.22214358399,99.26287239594666,64.29085227239308,66.88769080484026,32.55485138921888,7.8027060668536565,45.05549430408119,37.56417417627609,1.2839019366336784,2.439695459363366,20.499094254370963,12.063780628472223,1.3622998891754212,13.426080517647645,0.7430885117124177,0.0,1.2490009027033011e-14,26.269052579457252,78.99296680102638,24509.22214358399,20.499094254370963,train
SIM_04888,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,25.8465,2030.9,74.65,6.68,27.31,17.667,23.662,1,NONE,,PASS,90.13109926622718,23.295734571845408,2.5507654281545924,11.596027739929658,20472.88170416504,99.42902025013886,57.19509016651173,76.94446554808086,41.974296525847585,21.716527969121437,53.196877018352914,41.661466807176225,1.343292873938496,1.7362285052932187,17.502388497842016,14.945873242187501,2.4758581675217117,17.421731409709214,0.7478507001348068,3.1225022567582528e-15,2.4980018054066022e-14,14.84883538836608,59.177062289522674,20472.88170416504,17.502388497842016,train
SIM_04889,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,20.9164,2023.73,28.51,9.37,30.24,12.533,24.577,1,NONE,,PASS,90.99098244532371,19.03203785219369,1.884362147806311,13.06961731246847,22331.37869468644,99.35418176770278,46.06436117419771,83.29672596671561,34.29196009404268,22.099757751774913,59.671866231566035,48.73419173698044,1.3924825525110827,1.7469702586358105,19.277400845938242,8.366378434027778,4.894088060008516,13.260466494036294,0.6967444367765301,0.0,1.8735013540549517e-14,14.983997412002175,62.96452725977543,22331.37869468644,19.277400845938242,test
