simulation_id,sampling_method,random_seed,model_version,parameter_set,topology,timestamp,feed_flow_m3h,feed_tds_mgL,feed_cod_mgL,feed_pH,temperature_C,stage1_pressure_bar,stage2_pressure_bar,feasible,failure_reason,failure_message,quality_flag,overall_recovery_pct,permeate_flow_m3h,concentrate_flow_m3h,permeate_tds_mgL,concentrate_tds_mgL,overall_tds_rejection_pct,stage1_recovery_pct,stage2_recovery_pct,average_flux_LMH,minimum_flux_LMH,maximum_flux_LMH,maximum_element_recovery_pct,maximum_polarization_modulus,feed_osmotic_pressure_bar,final_concentrate_osmotic_pressure_bar,stage1_pump_power_kW,stage2_booster_power_kW,total_power_kW,SEC_kWh_m3,water_balance_error,solute_balance_error,flux_decline_stage1_pct,flux_decline_stage2_pct,max_element_concentrate_tds_mgL,max_element_osmotic_pressure_bar,dataset_split
SIM_04890,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,24.9948,2446.82,90.34,8.01,23.08,10.277,19.438,1,NONE,,PASS,67.16155250722467,16.786895726075794,8.207904273924205,9.58814377219029,7431.473288506932,99.60813857283371,28.527772217463017,54.05425504198593,30.246658965902334,19.917230015600577,48.03986196093315,25.738795185113823,1.3053616142584659,2.062351751894627,6.263767647685729,8.039777031249999,5.961603315495396,14.001380346745396,0.8340660819734801,0.0,1.2490009027033011e-14,12.88432059189779,19.975119315531902,7431.473288506932,6.263767647685729,val
SIM_04891,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,39.8581,2420.51,51.16,9.25,32.06,15.701,20.112,1,NONE,,PASS,58.218125264625606,23.20463858609974,16.653461413900256,6.95079585328973,5783.520706689017,99.7128375485625,32.13811522110906,38.431013415691304,41.81015961459413,36.639109667812534,49.75177589270315,16.261993110244585,1.3178329499452386,2.1020223032700756,5.02253224191787,20.32728500954861,4.5653664526939215,24.892651462242533,1.0727446312029165,6.2450045135165055e-15,2.4980018054066022e-14,8.885304545712543,12.155341086431019,5783.520706689017,5.02253224191787,test
SIM_04892,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,35.8109,2261.51,98.03,7.62,33.39,15.505,16.69,1,NONE,,PASS,58.300087521884834,20.877786042374655,14.933113957625327,7.19600998574755,5413.23610946403,99.68180507776894,35.53742911667883,35.31143436151033,37.61763250878317,34.073359097819626,40.07119809293928,14.845887354481565,1.2488450230189985,1.97250151381668,4.721454435560715,18.01953507204861,1.3105335004237635,19.33006857247237,0.9258677396750328,1.2490009027033011e-14,3.7470027081099033e-14,9.516772224472605,13.14237474386336,5413.23610946403,4.721454435560715,val
SIM_04893,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,26.1008,2113.47,25.75,7.98,20.38,16.169,21.312,1,NONE,,PASS,85.10112834778532,22.212075307798752,3.888724692201246,10.020792426026794,14128.198710022243,99.52586067339368,51.15400899793823,69.49827130831312,40.021757311349106,29.074716699505267,49.41867419228717,35.6198453353446,1.3153969958463878,1.7651444916871004,11.79970008112562,13.735319430555556,2.4759112634747944,16.211230694030352,0.7298386336885199,0.0,1.2490009027033011e-14,13.508223248346814,41.16653840939547,14128.198710022243,11.79970008112562,train
SIM_04894,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,24.2474,2592.86,42.56,7.49,24.15,10.174,14.294,1,NONE,,PASS,54.78959060734162,13.285051192924552,10.96234880707545,11.23519143662231,5721.47945430455,99.56668730912497,28.206372703394944,37.027266771355535,23.93702917644063,19.006500945527737,31.613372711812765,15.086902613320575,1.1915332793367417,2.1933384740216484,4.839883763662732,7.712651720486111,2.7623250726383604,10.47497679312447,0.7884784665868136,3.1225022567582528e-15,1.2490009027033011e-14,13.70929008205505,16.741905080762592,5721.47945430455,4.839883763662732,val
SIM_04895,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,33.7207,2217.42,30.37,8.58,30.63,12.104,25.695,1,NONE,,PASS,69.51248122127024,23.44009525518087,10.280604744819128,6.825898193908147,7257.642594199874,99.6921693592595,27.668832938805863,57.85009420221784,42.234405865190766,26.593465737501532,68.77088556398863,29.315252889390457,1.4646653029760532,1.9166323659513935,6.273161014400029,12.985689358506944,11.891252622456829,24.87694198096377,1.0612986726436326,0.0,0.0,9.53838149968687,16.21808897232456,7257.642594199874,6.273161014400029,train
SIM_04896,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,21.3332,2258.54,99.01,8.96,25.47,14.427,22.118,1,NONE,,PASS,88.50789794069401,18.881566883484133,2.4516331165158616,13.900446559090195,19545.919409297643,99.38453839386993,52.29006603629459,75.91255928367367,34.02084123150294,19.35656513410709,48.74928270425514,40.88798912633165,1.3105153792186273,1.919014946682043,16.607592291075132,9.936049010416667,2.877067739684801,12.813116750101468,0.6786045262646719,6.2450045135165055e-15,0.0,17.098173938828683,60.29364113614428,19545.919409297643,16.607592291075132,train
SIM_04897,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,36.088,2262.04,31.58,8.44,23.54,10.625,15.421,1,NONE,,PASS,44.05959081481621,15.900225133250876,20.187774866749123,7.644030188315626,4037.639524766815,99.66207360664198,21.7531316878547,28.507797958093057,28.649054294145724,22.42644244600696,37.95943858244235,11.225714513166942,1.2342822109663971,1.909566858166578,3.4084908408861745,12.044056736111111,5.143580927854542,17.187637663965653,1.080968195099484,6.2450045135165055e-15,3.7470027081099033e-14,9.205342594691416,9.120953818660137,4037.639524766815,3.4084908408861745,train
SIM_04898,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,20.1894,1904.73,89.98,9.45,25.91,14.751,19.028,1,NONE,,PASS,89.12137946496811,17.99307178570027,2.1963282142997302,13.237397438859022,17400.484213062762,99.30502499362855,58.64558033159978,73.6941767717648,32.419949163423915,14.55778277895384,39.91326961171115,39.32857133596158,1.2477500207289858,1.620777618124597,14.80646357072263,9.630448953125,1.3703719413132893,11.00082089443829,0.6113920416402179,0.0,1.2490009027033011e-14,17.481036878082133,63.526458943162176,17400.484213062762,14.80646357072263,train
SIM_04899,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,37.925,2742.48,90.71,7.56,34.81,19.452,23.511,1,NONE,,PASS,71.07437430214675,26.954956454089153,10.97004354591084,8.378023050850363,9460.557227430396,99.69450923795796,42.117668013444906,50.0268480810827,48.56748910646694,43.46358529318036,54.97042312625962,22.671832928815117,1.356590868114934,2.4030868100338756,8.289774324264403,24.280888671875,3.4368403366738725,27.717729008548872,1.0282980443971002,6.2450045135165055e-15,0.0,11.192317097154474,20.932780172802403,9460.557227430396,8.289774324264403,train
SIM_04900,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,31.3319,2640.62,97.19,7.62,28.93,12.086,27.04,1,NONE,,PASS,72.75854379266679,22.796634182574564,8.535265817425424,8.636162568154521,9670.321710506432,99.67294943732325,28.033835682305263,62.14685544851919,41.075016545179395,24.783959177392564,70.10129811537954,32.32507105975833,1.4755284823432624,2.2696535027579476,8.311790239810026,12.046190823784722,12.060244433664257,24.10643525744898,1.0574558974094346,1.2490009027033011e-14,3.7470027081099033e-14,11.227789306147004,21.40933728015031,9670.321710506432,8.311790239810026,train
SIM_04901,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,31.0636,1829.4,55.27,7.32,31.2,14.591,19.683,1,NONE,,PASS,72.3201854929181,22.465253140778106,8.598346859221893,6.3835640172958765,6592.469737088592,99.65105695762021,39.590290675026736,54.179858144692126,40.477933586987575,35.024957164917026,50.04928063486309,26.10447750886665,1.3200123984451355,1.5842133199935788,5.70890913367788,14.64492343402778,3.6110422097869757,18.255965643814754,0.8126312011449002,6.2450045135165055e-15,2.4980018054066022e-14,9.53789954262948,17.9870786358645,6592.469737088592,5.70890913367788,test
SIM_04902,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,35.8631,2009.73,78.11,7.07,24.69,16.321,26.902,1,NONE,,PASS,78.82990615383807,28.270848073857103,7.592251926142901,6.446597923125232,9469.24547181694,99.67923064674731,38.9685849131226,65.31279208252572,50.93846499794072,39.96103720265992,71.46168672056046,35.35815383525085,1.4867197298147157,1.7031481153828374,8.02472350983589,19.06192253559028,8.38346708834673,27.44538962393701,0.9708017797073651,0.0,1.2490009027033011e-14,8.864652766016977,21.468940343067914,9469.24547181694,8.02472350983589,train
SIM_04903,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,24.9391,1933.19,42.99,7.35,32.38,11.587,20.602,1,NONE,,PASS,77.31295106560147,19.281154179201415,5.657945820798587,7.9450566246253835,8494.041899551963,99.58901832594698,35.947638393413094,64.58046453658706,34.74081834090345,25.220766886293877,52.535399021725155,34.029705037133645,1.338366571778532,1.6805834394724068,7.384140281385571,9.156243355034722,5.249815659361076,14.406059014395797,0.7471575031506992,0.0,0.0,11.62644106001429,24.926824154639803,8494.041899551963,7.384140281385571,train
SIM_04904,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,33.3088,2403.5,31.43,7.92,24.13,11.086,14.302,1,NONE,,PASS,45.47546872436313,15.147332926460667,18.161467073539335,8.641632196348032,4400.900147353439,99.64045632634291,24.39835554326026,27.879172910271116,27.29249175938859,23.10035390279037,33.367950912428874,10.833532203162504,1.203202323879638,2.033019285513736,3.722535832406817,11.64969497222222,3.2054588198584977,14.855153792080717,0.9807108528083155,6.2450045135165055e-15,0.0,10.036306702369185,10.636908316492056,4400.900147353439,3.722535832406817,test
SIM_04905,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,20.985,2207.16,66.43,7.51,28.53,15.419,17.922,1,NONE,,PASS,84.92830677450989,17.8222051766309,3.1627948233690995,13.362168986136659,14569.111136219544,99.39459898756155,57.423353859612526,64.60103227531265,32.112081399334954,16.239221756071196,39.65814386111066,31.07449568319102,1.2459831256714082,1.8945759322860107,12.505793559815164,10.496689713541667,0.916117925195507,11.412807638737174,0.6403701183791806,0.0,1.2490009027033011e-14,18.649612043403593,53.82533001331408,14569.111136219544,12.505793559815164,train
SIM_04906,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,34.8445,2414.43,46.21,8.74,27.81,18.981,27.359,1,NONE,,PASS,82.38627123158625,28.70708427929007,6.137415720709928,8.525262583262087,13667.783725397716,99.64690371709835,45.804840039246955,67.49944315844952,51.72447617890103,44.95403699419669,67.18762560865537,35.7463702150482,1.4518417127034908,2.067545503894153,11.70411434153971,21.738793919270833,5.7884805215474655,27.5272744408183,0.9589017879003856,0.0,6.245004513516506e-14,11.252347886745719,31.324977491157906,13667.783725397716,11.70411434153971,train
SIM_04907,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,38.0708,2394.39,72.37,8.4,27.47,18.78,23.757,1,NONE,,PASS,72.78726988517647,27.710695943445764,10.360104056554233,7.288771198011826,8779.290767064162,99.69558964086836,41.806475036884734,53.23752920608996,49.92918188008246,45.21489463071008,58.55441624344827,25.178637514545528,1.3838666423468922,2.0480683214400064,7.5094647508279095,23.485916177083332,4.174783913281116,27.66070009036445,0.9981957922246576,0.0,1.2490009027033011e-14,9.910237276690056,19.540124679524578,8779.290767064162,7.5094647508279095,train
SIM_04908,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,34.4707,2264.19,79.93,6.75,21.77,19.44,25.645,1,NONE,,PASS,82.89774369821234,28.575432536979683,5.895267463020327,8.234242337936262,13199.217454455102,99.63632723676298,48.38422720907301,66.86622058132993,51.48726583239583,43.095481968103236,62.705423438464216,35.105115812833034,1.4161436837696004,1.8999788776047433,11.076029116097386,22.05496427864584,4.111384637640519,26.16634891628636,0.915693887832644,6.2450045135165055e-15,3.7470027081099033e-14,11.07128887734468,31.273118647552295,13199.217454455102,11.076029116097386,train
SIM_04909,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,21.4874,1961.11,35.29,6.97,30.28,12.785,16.372,1,NONE,,PASS,78.57101042816866,16.882867294742315,4.604532705257687,9.863470749221893,9115.502925703804,99.49704653236066,46.48655183863476,59.95587967492948,30.419580711247413,24.68465012580218,36.7901020657501,28.40317536499361,1.2262915702329484,1.6931371970873483,7.869929312311734,8.782788227430556,1.6118071056017051,10.394595333032262,0.6156889793399821,0.0,1.8735013540549517e-14,14.410520123704881,32.90409990794112,9115.502925703804,7.869929312311734,train
SIM_04910,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,35.1735,2162.26,71.23,7.14,26.67,19.005,19.097,1,NONE,,PASS,72.0849770688383,25.354809409307837,9.818690590692158,7.195588928656815,7727.28385962692,99.6672190703867,46.577982379771285,47.746221174934746,45.684341278032136,35.82317857032955,51.766106076520146,21.50776932032953,1.3326600424578685,1.8445914606810314,6.592029553211074,21.973361757812494,0.353624764071768,22.326986521884262,0.8805819109682579,6.2450045135165055e-15,6.245004513516506e-14,10.394205782845676,19.75419634151908,7727.28385962692,6.592029553211074,train
SIM_04911,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,37.9658,2417.62,91.61,7.42,25.22,19.089,22.412,1,NONE,,PASS,71.53215257828852,27.157753983567865,10.808046016432137,7.401134533649542,8473.860961166543,99.69386692144963,42.69170485980114,50.325084087621484,48.93289006048264,43.924489920313995,54.241047419943925,23.120687856047915,1.3511061704092742,2.0524608115095404,7.1939624692775945,23.828482963541664,2.8503904999563114,26.678873463497975,0.9823667111661869,6.2450045135165055e-15,1.2490009027033011e-14,10.057965872374652,19.01983459087228,8473.860961166543,7.1939624692775945,train
SIM_04912,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,29.1076,1595.38,71.08,8.25,28.87,16.75,24.678,1,NONE,,PASS,89.88359182567778,26.162956374250985,2.944643625749008,7.637357609143649,15702.364330181466,99.5212828536685,50.697899928209246,79.48077635721135,47.14046193558736,36.51129719892375,63.53466822556249,47.84992022078289,1.4226813019587696,1.3709812846074734,13.49374294573503,15.90482723263889,4.174646298555559,20.07947353119445,0.7674772393442597,1.2490009027033011e-14,1.2490009027033011e-14,10.2645367535632,42.53326849949014,15702.364330181466,13.49374294573503,train
SIM_04913,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,24.3099,2757.63,31.75,8.7,21.61,15.241,23.808,1,NONE,,PASS,84.63410560038717,20.57446643734852,3.735433562651474,13.475789434680769,17872.209809072796,99.51132713835138,47.284191774260634,70.85144870811226,37.07111069792526,27.437758385967374,52.922202128654355,35.21426986923289,1.3412450582783593,2.3127901156302575,14.989200940986898,12.0095548515625,4.012302086781488,16.021856938343987,0.7787252703311787,6.2450045135165055e-15,1.2490009027033011e-14,16.448333320538914,48.15454141672727,17872.209809072796,14.989200940986898,train
SIM_04914,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,37.3279,2791.84,53.04,8.01,21.29,14.095,26.134,1,NONE,,PASS,65.81756274734438,24.568314004765963,12.759585995234032,8.05570551455549,8151.9580080608,99.71145533001334,28.94534585817108,51.89275401379672,44.26723244101975,30.729300888883074,67.09319688985535,24.627840242091985,1.4510804457689177,2.338939638472793,6.82952379657112,16.955356105034724,11.501679608677756,28.45703571371248,1.1582819931474397,6.2450045135165055e-15,2.4980018054066022e-14,9.886385887109059,16.026598509745693,8151.9580080608,6.82952379657112,test
SIM_04915,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,37.9852,2558.53,62.72,8.68,27.17,18.466,22.791,1,NONE,,PASS,69.8006698325236,26.513924037223752,11.47127596277623,7.718594467129888,8454.301321258883,99.69831917284027,40.48038707331943,49.26154811410228,47.77283610310586,43.60213098039844,55.03300020569415,22.43877360284107,1.3570624655602659,2.1862833562208164,7.224264818917094,23.018965253472224,3.748481775868279,26.767447029340502,1.0095618812123328,1.8735013540549517e-14,3.7470027081099033e-14,10.232829491001223,18.508695968224384,8454.301321258883,7.224264818917094,train
SIM_04916,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,20.7612,1730.77,79.95,9.31,30.43,11.901,16.86,1,NONE,,PASS,81.35951370814192,16.891211359974758,3.8699886400252406,9.024635290771991,9245.615021139576,99.4785768593879,45.30451474484868,65.91951565124383,30.43461506301758,26.136399384531153,40.0298032031621,33.630921683208506,1.2485579174443244,1.4950103355793671,7.986208459466893,7.848706781249999,2.1326934031125866,9.981400184362585,0.5909226977062408,0.0,6.2450045135165055e-15,13.447721810036203,33.7985504923481,9245.615021139576,7.986208459466893,train
SIM_04917,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,29.7528,1695.65,71.56,9.04,21.66,17.03,27.091,1,NONE,,PASS,91.42016624268518,27.20005922185364,2.552740778146359,8.437035600592615,19673.304818859928,99.50243059590171,50.312099606221395,82.73254919342679,49.00911571505161,36.42524971403613,70.20766599014463,51.35977524621711,1.4764004748240378,1.4223618805765603,16.5025558572285,16.546637479166666,5.395479376933804,21.94211685610047,0.8066937162574733,6.2450045135165055e-15,1.2490009027033011e-14,10.307026159758825,48.11784553676902,19673.304818859928,16.5025558572285,train
SIM_04918,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,20.2174,2050.05,86.66,8.66,27.23,11.24,24.453,1,NONE,,PASS,90.34776055070527,18.265968141578288,1.951431858421713,12.79708727063285,21119.32809938955,99.37576706565045,41.32344123961692,83.55009282546462,32.911654309150066,23.03169584410512,60.9125182919691,48.862267527403205,1.4021112364682244,1.752133309877264,18.050232065153192,7.179107480902778,5.6278630393887745,12.806970520291554,0.7011383366611388,3.1225022567582528e-15,1.8735013540549517e-14,14.757058643880793,58.63364385569278,21119.32809938955,18.050232065153192,train
SIM_04919,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,37.1429,2364.43,27.31,8.77,30.71,14.053,14.119,1,NONE,,PASS,48.1481867913605,17.88363287172824,19.25926712827176,7.753422816890443,4552.77592318809,99.67208067834994,30.108435359339698,25.811056777409657,32.22276193104187,28.426385276749517,35.162152846782355,12.015662465904011,1.215253067466465,2.044239022222071,3.936239263422561,16.817157301215275,0.46511225850224164,17.282269559717516,0.9663735373945525,0.0,4.9960036108132044e-14,9.166826560852481,10.852961540753816,4552.77592318809,3.936239263422561,train
SIM_04920,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,33.6044,2518.57,69.06,8.78,34.33,12.547,19.515,1,NONE,,PASS,57.52409698176132,19.330627646139,14.273772353860991,8.116639530630447,5918.416791104596,99.67772825330921,27.905290432519823,41.08319005227214,34.829959722772976,26.593198017851314,47.97166148295249,17.69509225135163,1.3048672237856587,2.2034468437998918,5.177905239342842,13.457803767361108,6.2401335350170815,19.69793730237819,1.0190014345608978,0.0,1.2490009027033011e-14,10.388305726392543,13.553107836528516,5918.416791104596,5.177905239342842,train
SIM_04921,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,36.9574,2942.42,94.39,8.71,31.85,17.963,26.218,1,NONE,,PASS,72.3564753891431,26.74107203546717,10.216327964532828,8.99162478011023,10620.62099011725,99.69441395925428,38.61056436251583,54.97022521253173,48.18211177561652,40.179812488919644,62.87050296042449,26.09987867646577,1.417442742263315,2.5535018854461504,9.216826871375723,21.750648980902774,6.857587204414347,28.60823618531712,1.0698238330674812,0.0,2.4980018054066022e-14,11.412513513304798,22.445052365859354,10620.62099011725,9.216826871375723,train
SIM_04922,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,21.2185,1696.63,77.65,9.44,27.85,19.526,20.78,1,NONE,,PASS,92.79110564060437,19.688880750351636,1.5296192496483603,17.653406992586262,23308.00154226718,98.95950165960838,76.67979107518717,69.08735087821053,35.47546081144439,2.3487363007383864,54.6793969220345,48.220039638872244,1.3543997697737937,1.453065920730639,19.961961489190692,13.639332842881945,0.292768413067091,13.932101255949036,0.707612658769352,3.1225022567582528e-15,0.0,24.07823939987483,92.44183182833811,23308.00154226718,19.961961489190692,train
SIM_04923,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,37.1714,1883.66,25.04,8.52,30.43,17.075,26.694,1,NONE,,PASS,78.64831906866816,29.234681274290914,7.936718725709089,5.916640868285383,8800.275104591296,99.68589655944888,40.07289085753985,64.37058079912693,52.675101395118766,42.69603429482686,71.27001187827712,34.61864478087765,1.4851377935851713,1.6270741743371044,7.6015312475405645,20.73047687326389,7.78800280950351,28.5184796827674,0.9755016452957418,6.2450045135165055e-15,1.2490009027033011e-14,8.439124407357417,20.31830156852457,8800.275104591296,7.6015312475405645,train
SIM_04924,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,39.2282,2508.62,79.23,9.43,24.58,18.842,23.751,1,NONE,,PASS,70.68425813599458,27.72816215010423,11.500037849895776,7.393622096180485,8539.418462221021,99.70527134057049,40.491784932060085,50.73664731745703,49.96065252271032,45.162899438253106,58.408892508351286,23.516894058788186,1.382748535880941,2.1251478863753124,7.2340677726651785,24.28436703993055,4.3437675242766,28.62813456420715,1.0324569803519972,6.2450045135165055e-15,2.4980018054066022e-14,9.785732444730188,18.190634385769695,8539.418462221021,7.2340677726651785,train
SIM_04925,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,20.7082,2025.75,63.36,7.6,33.68,11.261,20.927,1,NONE,,PASS,84.72903399169995,17.545857817069212,3.162342182930794,10.679190729856014,13206.116913365835,99.47282780551124,40.42975588255277,74.36477517501488,31.614158228953535,23.12869645366112,51.141810220492125,41.04912205451164,1.32804697239529,1.768541874752481,11.529345064378358,7.368488074652778,4.332993758930636,11.701481833583415,0.6669085065877949,6.2450045135165055e-15,1.2490009027033011e-14,14.45113059572055,41.814517393078425,13206.116913365835,11.529345064378358,train
SIM_04926,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,32.5621,2535.06,30.16,8.34,34.94,13.437,15.628,1,NONE,,PASS,53.786390632674056,17.51397830420196,15.048121695798038,8.8056174489512,5475.278410065682,99.65264658631547,31.38396518712112,32.648965371791085,31.556717665228756,28.894784963474223,35.21409695604455,13.004528675985028,1.2156037414889318,2.222273587534965,4.799715428861409,14.046645481770833,2.048867797341512,16.095513279112346,0.919009547662321,6.2450045135165055e-15,1.2490009027033011e-14,10.841317383724958,13.675913621969418,5475.278410065682,4.799715428861409,val
SIM_04927,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,30.3857,2176.2,75.43,8.18,23.87,17.323,27.63,1,NONE,,PASS,88.07856812251637,26.763289474003457,3.6224105259965427,9.491717427336486,18184.391384177867,99.56383983883207,47.89855888976921,77.11880588434876,48.22214319640263,38.81900250309407,68.60252196665151,44.22784902561009,1.4632962808841454,1.8391458833083996,15.367957244131723,17.207748978298614,5.9131332055912305,23.120882183889844,0.8639028549292617,0.0,1.2490009027033011e-14,11.810628006312438,43.41461306340248,18184.391384177867,15.367957244131723,train
SIM_04928,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,28.0627,2176.12,80.1,7.83,27.96,16.252,19.272,1,NONE,,PASS,77.8535410137582,21.847805654067926,6.214894345932075,8.84068679471831,9794.961865587571,99.59374084174041,47.64486143782671,57.69955042723799,39.36541559291518,31.5177056869403,44.200286952849574,27.287403765932684,1.2778176823934078,1.8644025959312458,8.391886628149656,14.848627417534722,1.770213929806454,16.618841347341174,0.760664096453405,3.1225022567582528e-15,2.4980018054066022e-14,12.64209875731159,28.693436491573802,9794.961865587571,8.391886628149656,train
SIM_04929,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,31.4556,1913.39,89.96,7.95,20.29,13.782,22.486,1,NONE,,PASS,74.62936437525605,23.47511434042304,7.980485659576959,6.5191490393010145,7522.573847727775,99.65928801554827,36.45268525952897,60.075991049569396,42.297503316077545,32.71243643211758,59.25269327607703,30.878451564961335,1.3892443217568626,1.5975501249143844,6.280835997948765,13.94613515625,6.353508241194444,20.29964339744444,0.8647303311528248,0.0,2.4980018054066022e-14,9.28851978829259,18.692321404824117,7522.573847727775,6.280835997948765,train
SIM_04930,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,22.5669,2983.54,67.71,7.76,30.95,10.176,22.229,1,NONE,,PASS,72.86369882574732,16.443078050307573,6.123821949692425,12.634516507892648,10960.72012484035,99.57652598899655,27.920471151186465,62.352277258677816,29.627167658211842,17.250270269896006,53.00412166253583,31.13250963665809,1.3418554756595924,2.5815465736900944,9.483904852442963,7.1796827421875,7.061640218502557,14.241322960690056,0.8660983617008171,3.1225022567582528e-15,0.0,16.052436819943384,29.420095323908896,10960.72012484035,9.483904852442963,train
SIM_04931,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,26.6322,2376.71,46.9,8.27,28.5,15.98,16.345,1,NONE,,PASS,72.57817133227074,19.329163745553007,7.3030362544469885,9.975771608958915,8640.816030545731,99.58026971700549,47.87256849176394,47.394629134188875,34.82732206405947,24.888108665428767,41.04944066854834,21.993270900567776,1.2556491417150222,2.039910919835895,7.416342329103378,13.840190255208332,0.39286061383754156,14.233050869045874,0.736351093943235,6.2450045135165055e-15,0.0,14.098469239152363,26.98231337414308,8640.816030545731,7.416342329103378,train
SIM_04932,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,38.3733,1679.47,70.06,7.25,29.2,16.278,21.276,1,NONE,,PASS,68.41508534982626,26.253125946544877,12.120174053455122,4.934770505929068,5306.627835188185,99.70617096429652,37.55061707968758,49.42317574142054,47.302929633414195,41.54875011256839,56.75316650814108,23.23933156484297,1.3700904764877784,1.4448205269223768,4.565204990275233,20.3388483046875,4.533169013123645,24.872017317811142,0.9473926026353635,6.2450045135165055e-15,1.2490009027033011e-14,7.4495291360547125,12.628071144838405,5306.627835188185,4.565204990275233,train
SIM_04933,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,26.5449,2651.89,28.36,9.37,21.23,12.341,20.531,1,NONE,,PASS,70.4845619079053,18.71005647389155,7.834843526108451,10.149063186570963,8960.51913247239,99.61728943558855,33.85348519840126,55.37869503688299,33.71181346647126,25.065904258381106,49.198456420776594,26.310256199995752,1.3137890282112903,2.221240003218563,7.505388061591153,10.440763575520831,5.267557862270878,15.70832143779171,0.8395656880946066,6.2450045135165055e-15,6.245004513516506e-14,13.027560117971804,23.163926916258383,8960.51913247239,7.505388061591153,train
SIM_04934,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,33.6508,2064.26,99.58,7.86,29.3,12.321,21.44,1,NONE,,PASS,63.80959685882217,21.47243981976853,12.178360180231468,6.463980140928235,5692.490775232606,99.68686211325472,28.971797077513845,49.04784064342328,38.68908075633969,27.850743517901197,56.3794832939874,22.894522943818334,1.3672497235361862,1.776436408851314,4.898776254044279,13.212320614583332,7.941458797673731,21.153779412257062,0.9851595622022379,0.0,0.0,9.1424697143866,13.327290520026908,5692.490775232606,4.898776254044279,train
SIM_04935,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,33.8696,2771.69,61.15,8.03,28.43,17.187,24.474,1,NONE,,PASS,74.19845074275356,25.13071847276766,8.738881527232342,9.164311250883726,10715.985290123903,99.66936016470515,40.41636694759688,56.69691837261036,45.280573824806595,38.43200870853088,58.27288654089389,27.166339035725468,1.3817043741229031,2.3783670060077124,9.195308945406838,19.020779270833337,5.4214712257330016,24.442250496566338,0.9726045247394194,6.2450045135165055e-15,7.494005416219807e-14,11.863352437161632,24.411352126197762,10715.985290123903,9.195308945406838,train
SIM_04936,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,21.2928,2823.36,38.68,7.89,20.95,14.112,22.326,1,NONE,,PASS,84.74308648525376,18.044175919132112,3.2486240808678866,15.56611279368509,18418.986204888348,99.44866709191584,47.849684192807295,70.74435067439809,32.51202868312092,21.99451703251482,47.58796319726789,35.6932998674959,1.3020892531851749,2.3626150260352694,15.41318626459451,9.6843425,3.340532285295007,13.024874785295006,0.7218326203240362,0.0,0.0,18.683750438119816,53.78134394754351,18418.986204888348,15.41318626459451,test
SIM_04937,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,31.9816,2595.9,68.94,8.17,30.78,13.764,20.137,1,NONE,,PASS,63.71888353481684,20.378318456570984,11.603281543429018,8.646035400983248,7139.777093845262,99.6669349589359,32.82278273771609,45.99193306336479,36.717690912740515,29.619937721038077,48.46032076505508,20.416405853879212,1.3084136915132245,2.2448804001284404,6.174330929257376,14.159353687500001,5.089851133804106,19.249204821304108,0.9445924040458406,0.0,1.2490009027033011e-14,11.161707051548206,16.992264249728212,7139.777093845262,6.174330929257376,val
SIM_04938,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,26.024,2999.76,50.35,7.0,22.64,19.939,26.382,1,NONE,,PASS,88.25923886866438,22.96858432318122,3.0554156768187815,16.782778573875216,25423.800160646995,99.44052928988069,59.195055218873314,71.227111826001,41.384836618344536,16.91934857778703,51.13300270615253,37.30074982049208,1.3279820059281713,2.524652893621191,21.39713531830024,17.101517986111112,2.541573276878121,19.643091262989234,0.8552155843215942,0.0,0.0,20.37097538491478,66.6041543293958,25423.800160646995,21.39713531830024,train
SIM_04939,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,31.7444,1742.29,84.82,8.68,20.34,14.169,14.388,1,NONE,,PASS,60.949339028448065,19.34800197854667,12.396398021453324,6.100028305470416,4452.093843773356,99.64988444487022,38.089193665868684,36.92432180450643,34.86126482621021,30.41915871657333,37.92306119683047,16.346062550110478,1.2340328440191062,1.4549411657363678,3.717828034958195,14.50074271875,0.4565277836794616,14.957270502429463,0.7730653800332608,6.2450045135165055e-15,1.2490009027033011e-14,8.770774735316772,12.67344071396981,4452.093843773356,3.717828034958195,train
SIM_04940,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,32.2784,2464.63,44.61,8.57,21.93,10.289,22.155,1,NONE,,PASS,59.74385604578571,19.284360829882896,12.994039170117107,7.874618827454338,6110.6831341357265,99.68049488858554,22.470334761842743,48.0764635955094,34.74659608987909,20.559713321833968,57.86595679446892,22.218339461090178,1.3785849487794102,2.0692987001628995,5.130518035800266,10.396054472222218,10.701806651996458,21.097861124218674,1.0940399482427021,6.2450045135165055e-15,2.4980018054066022e-14,10.524656261988946,13.319042359113425,6110.6831341357265,5.130518035800266,train
SIM_04941,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,23.2509,1896.02,34.67,8.04,31.64,15.065,17.267,1,NONE,,PASS,82.55075046743562,19.19379244043299,4.057107559567012,9.71051307950375,10819.971913721416,99.48784753960909,53.05321897698193,62.831850976089285,34.58340980258196,23.17846163163085,39.75726182270575,29.714361412935354,1.2466692782029838,1.6442782333866635,9.383363204811745,11.344299794270833,1.005140147109451,12.349439941380284,0.6434080174465873,0.0,6.2450045135165055e-15,14.440135500580336,38.76837785805848,10819.971913721416,9.383363204811745,train
SIM_04942,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,39.1633,1557.79,67.09,8.29,27.43,16.653,27.794,1,NONE,,PASS,78.99321973574392,30.9363516247686,8.226948375231405,4.684715378362917,7398.037076303042,99.69927170039846,38.30205732685394,65.95221922464644,55.741174098682166,43.36506287035992,77.76836596400415,36.77847286590322,1.539720616115447,1.3322958386388795,6.327151933736053,21.267507679687498,9.724748537789424,30.99225621747692,1.001807084215566,6.2450045135165055e-15,0.0,6.992747262550308,16.836494256054074,7398.037076303042,6.327151933736053,train
SIM_04943,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,28.1429,2224.66,55.99,8.38,32.46,13.414,19.065,1,NONE,,PASS,70.06293692424444,19.71774227565319,8.425157724346812,8.286616116352274,7411.729559985391,99.62751089531199,37.31064537031355,52.245380012926624,35.52746355973547,29.539084864079467,46.010459483337684,24.31000249366676,1.2907301418692312,1.934473953917383,6.444938906291873,12.117814832465278,3.7374137897659754,15.855228622231254,0.8041097403838552,0.0,1.2490009027033011e-14,11.600259914792833,20.52395220749352,7411.729559985391,6.444938906291873,val
SIM_04944,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,30.8922,2753.65,28.28,8.85,26.72,10.345,18.244,1,NONE,,PASS,52.16081918770804,16.113624585105143,14.778575414894851,9.66006053124909,5745.52320215867,99.64919069121896,22.43064088934826,38.32721919998081,29.033557811000257,19.503691565304397,44.17663560539713,16.1222314548726,1.2776498284549762,2.3494891196361576,4.902236758516475,10.009662755208334,6.946739517507087,16.956402272715422,1.0523021796343273,6.2450045135165055e-15,1.2490009027033011e-14,11.703845214127206,13.106658566756607,5745.52320215867,4.902236758516475,train
SIM_04945,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,29.2716,1824.86,95.77,6.74,30.1,16.718,27.722,1,NONE,,PASS,90.9019734845878,26.608462070514605,2.663137929485398,8.972015411549163,19968.113500790918,99.50834500117548,49.097258909838956,82.12664716955538,47.943174901828115,35.971499288069964,70.81366365851635,49.9882913107415,1.4813782176487407,1.5745702477054107,17.229375086938237,15.961915281249999,5.9258727638851925,21.887788045135192,0.8225874906685986,6.2450045135165055e-15,3.122502256758253e-14,11.045054523751446,49.20260098173316,19968.113500790918,17.229375086938237,train
SIM_04946,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,25.7921,2300.67,55.86,7.26,32.0,10.571,19.982,1,NONE,,PASS,68.23178493141413,17.598410201295266,8.193689798704739,8.79480517296555,7223.160452972185,99.61772852373589,29.184422008353856,55.13951030332132,31.708847209541016,21.09888599180854,50.0195679004015,26.616469537745434,1.3197945681724754,1.997557932439222,6.271512846308195,8.559529297743055,6.253799870824974,14.813329168568028,0.8417424641845062,3.1225022567582528e-15,0.0,12.31123230818299,19.710323094379778,7223.160452972185,6.271512846308195,test
SIM_04947,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,27.1467,2347.06,60.44,9.32,24.82,19.107,24.945,1,NONE,,PASS,89.36824360943741,24.260528987923145,2.8861710120768533,12.72759388479412,21968.95307876616,99.4577218356244,57.98388150622408,74.69600531487093,43.71266484310477,21.580383930203897,53.71647096334611,39.6698015522458,1.347175217215705,1.9898869901355918,18.625741957315125,17.0550556640625,2.4903077378810528,19.545363401943554,0.8056445682480051,0.0,0.0,16.111787372683885,59.82538773827966,21968.95307876616,18.625741957315125,train
SIM_04948,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,29.103,1987.28,36.31,9.26,32.91,12.123,21.051,1,NONE,,PASS,70.83586295351459,20.615361195361352,8.487638804638657,7.009856419425848,6797.096394636461,99.64726377664819,32.75265483439275,56.63154140187379,37.14479494659703,27.0454918362964,54.537080196905784,28.049941166161478,1.3533295743347749,1.7306024547296337,5.919181849357818,11.226633828125,6.372805202442392,17.599439030567392,0.8537051019279464,1.2490009027033011e-14,1.2490009027033011e-14,10.254576594315882,18.009395528547202,6797.096394636461,5.919181849357818,val
SIM_04949,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,26.8512,2550.59,76.86,8.97,25.25,13.84,14.543,1,NONE,,PASS,61.88759189200863,16.61756107410702,10.23363892589298,10.29581484542711,6675.563928989933,99.59633595186106,39.212931482918165,37.301783030906705,29.94155148487751,24.375674741857452,33.78244083941698,16.62360221827739,1.2059755859026844,2.165564637830318,5.667851431314409,11.958806583333331,0.6534490317684892,12.61225561510182,0.7589715216846024,0.0,2.4980018054066022e-14,13.215352061178196,19.64164755029693,6675.563928989933,5.667851431314409,val
SIM_04950,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,26.093,2270.71,38.02,7.52,30.3,15.992,19.332,1,NONE,,PASS,79.77106944499715,20.81466515028311,5.278334849716895,10.031219517683356,11185.504753995878,99.55823422992441,49.280046959733696,60.11642491280856,37.50390117168128,28.12820338168616,42.8119572026161,28.2817584248284,1.2680019299661158,1.9605616083261546,9.657715512079484,13.57085151909722,1.7416046647347037,15.312456183831923,0.7356570991305932,3.1225022567582528e-15,1.2490009027033011e-14,14.19559836481176,34.29825399347233,11185.504753995878,9.657715512079484,train
SIM_04951,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,37.4723,2576.9,40.06,7.08,25.44,17.652,19.944,1,NONE,,PASS,64.515106439662,24.175294230389465,13.297005769610532,7.841260296927992,7247.707248156472,99.69570956199588,38.851625390637864,41.96919576844309,43.55908870340444,39.423693881125814,46.95463879593195,17.992406151767636,1.297516922195138,2.1892961027392537,6.157544814383176,21.6490358203125,2.1815754139762484,23.830611234288746,0.9857423453540666,0.0,1.2490009027033011e-14,10.161013086822628,16.0387665796688,7247.707248156472,6.157544814383176,test
SIM_04952,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,31.5364,2791.77,88.43,8.16,20.76,17.147,24.543,1,NONE,,PASS,78.05587060607816,24.616011577815232,6.920388422184764,10.078176087477933,12686.324173265228,99.63900406955165,43.20420811332053,61.36310690463588,44.353174014081496,38.01710945894067,57.57453770789016,30.196553242623057,1.3763553282977288,2.3346709447380514,10.609180714331877,17.66668032986111,4.879598517051158,22.546278846912266,0.9159192493731081,6.2450045135165055e-15,1.2490009027033011e-14,12.806129476927456,29.733423013847155,12686.324173265228,10.609180714331877,train
SIM_04953,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,24.8744,1786.95,34.88,9.33,31.99,17.363,18.955,1,NONE,,PASS,87.39788908078013,21.739700521509576,3.1346994784904263,9.89404058351273,14111.150336512834,99.44631687604506,59.34486400890542,69.00241356472074,39.170631570287526,20.78433896803071,47.56314948614939,33.96088257946999,1.301909805959966,1.551469428874902,12.251612162263884,14.121188243055554,0.7170200202121625,14.838208263267717,0.6825396811969225,3.1225022567582528e-15,6.2450045135165055e-15,14.605984461337965,49.356647901926955,14111.150336512834,12.251612162263884,train
SIM_04954,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,31.9409,1705.37,99.62,7.4,28.84,13.672,19.736,1,NONE,,PASS,69.7020378380629,22.263458203817834,9.677441796182165,5.703654012471619,5615.540833500389,99.66554741713108,36.22079729205757,52.49554576485153,40.11433910597808,33.12647895252176,51.8201762591315,25.21919944322257,1.3330603329657047,1.4653550339356585,4.82520569063666,14.039300967881946,4.607671421677989,18.646972389559934,0.8375595659421082,0.0,1.8735013540549517e-14,8.674564546009,14.891850356532094,5615.540833500389,4.82520569063666,train
SIM_04955,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,21.928,1640.82,55.37,6.57,28.18,15.925,19.76,1,NONE,,PASS,91.19781459555874,19.99785678451412,1.9301432154858784,11.68557582772689,18519.980383504382,99.28782097806422,61.334850861343384,77.23483395117435,36.032174386511926,14.613203917225265,43.51669907260341,43.04562640188325,1.272975129187192,1.4068085278138036,15.878686472896677,11.353640763888889,1.2614703602392017,12.61511112412809,0.6308231557042123,3.1225022567582528e-15,0.0,15.501891906822362,66.11051239287352,18519.980383504382,15.878686472896677,test
SIM_04956,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,36.9915,1948.95,31.99,8.91,20.48,18.021,20.194,1,NONE,,PASS,70.9717472660606,26.25351388992481,10.737986110075186,6.0763497495604835,6699.120082205638,99.68822444138841,42.83248889612789,49.22246539438163,47.303628630495155,42.60862551154269,50.78194395220796,22.698385644792072,1.3253950931375011,1.628293923914501,5.59692989837043,21.8452147265625,1.9260033131590504,23.77121803972155,0.9054490053936788,6.2450045135165055e-15,0.0,8.72365064083127,16.09493021448207,6699.120082205638,5.59692989837043,val
SIM_04957,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,31.7829,2961.28,65.67,8.03,22.43,14.464,17.54,1,NONE,,PASS,58.93688280841054,18.731850526114314,13.05104947388569,10.244987715804463,7196.828019187721,99.65403515656052,34.05780598210221,37.72861548943267,33.7510820290348,30.36272036983137,38.803704957665836,15.461972546409203,1.2400838355868027,2.490498003639757,6.052681885645966,14.843883408854166,2.5659414034703447,17.409824812324512,0.9294236460008717,0.0,2.4980018054066022e-14,12.113116982044463,16.870855675934013,7196.828019187721,6.052681885645966,train
SIM_04958,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,38.3799,2529.61,81.81,7.06,29.41,11.944,22.83,1,NONE,,PASS,55.608656758880194,21.34254685540146,17.03735314459854,7.273718074218698,5689.319130003399,99.71245693706862,23.11129229601963,42.26545800194044,38.45503937910173,25.329182902768615,59.40121077066663,18.627220278803026,1.3903907996343698,2.177693528866678,4.897827512172151,14.566704580729168,11.615388759580359,26.182093340309528,1.2267558093088247,0.0,1.2490009027033011e-14,9.261271165425626,11.275408816285086,5689.319130003399,4.897827512172151,train
SIM_04959,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,35.012,2993.89,53.01,7.46,24.53,18.38,23.616,1,NONE,,PASS,72.23716597138939,25.291676549902853,9.720323450097153,9.70301475044906,10758.558777005259,99.67590610374967,41.76551869632784,52.32578120883864,45.57058837820334,40.93509491638433,54.209471632751615,23.932371967312942,1.3508692308201802,2.535812722039251,9.112455774105591,21.11266149305555,4.025422770615315,25.138084263670866,0.9939271607428264,6.2450045135165055e-15,7.494005416219807e-14,12.306655402226195,23.76407175652181,10758.558777005259,9.112455774105591,train
SIM_04960,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,28.4288,2749.77,85.14,8.59,30.73,13.075,25.765,1,NONE,,PASS,76.79351959047669,21.831476097337436,6.597323902662566,10.086850018392848,11815.768287421173,99.63317477394862,33.55139388839605,65.07604633489706,39.33599296817556,26.637415224251782,63.74879256859398,33.91442620863395,1.4243743165764902,2.377552780782993,10.216350003398729,11.906287444444445,8.61880948375415,20.525096928198593,0.9401607494008081,6.2450045135165055e-15,1.2490009027033011e-14,12.834763648342939,28.230167581115605,11815.768287421173,10.216350003398729,train
SIM_04961,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,22.1833,1673.5,75.32,6.91,26.37,16.178,17.629,1,NONE,,PASS,88.72635071621865,19.682432558430932,2.5008674415690666,10.811793711653019,14759.258941879969,99.35394121830576,61.61688565573341,70.62862282964976,35.46384244762331,16.14642927357102,44.24691587824968,35.931811564625825,1.2781486731083638,1.4262091665081957,12.57830319317434,11.680701342881942,0.5620254621400881,12.24272680502203,0.6220128923941305,0.0,0.0,15.610596167562898,56.49211421296974,14759.258941879969,12.57830319317434,train
SIM_04962,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,22.487,1839.89,67.0,8.85,28.55,11.213,25.831,1,NONE,,PASS,90.50660734331781,20.352220793291874,2.13477920670813,10.272215745679446,19282.811026899646,99.44169402813867,38.54064994340287,84.55337935083944,36.670668096021394,24.264094873308142,67.82335567988704,53.81363469106262,1.4569772554864415,1.5794244211348711,16.553023628594143,7.963950633680555,7.230737689708905,15.19468832338946,0.7465862560019816,6.2450045135165055e-15,6.2450045135165055e-15,12.373634437980183,50.44123094479226,19282.811026899646,16.553023628594143,train
SIM_04963,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,32.2605,1565.25,92.06,7.85,23.04,19.427,20.938,1,NONE,,PASS,85.366280004682,27.539588760910434,4.720911239089566,6.4481482784821615,10658.571136966595,99.58804355352294,54.69603001607977,67.69881314924065,49.62088065028907,35.95847616835829,55.54690589078737,36.046944745169974,1.360941600821408,1.3191244918513874,8.982579290792478,20.626277148437502,0.9951589677463623,21.621436116183865,0.7851038119666199,0.0,1.8735013540549517e-14,9.809403925701714,30.817475980179164,10658.571136966595,8.982579290792478,train
SIM_04964,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,39.1542,2281.93,58.25,8.08,30.99,16.307,25.136,1,NONE,,PASS,69.02957360126429,27.027977306986227,12.126222693013787,6.517658452307479,7353.566459952115,99.7143795623745,34.7389307030052,52.54379566201519,48.699058210786,38.9162145995019,65.30335612976928,25.163801085369187,1.4367263188652686,1.9747291598436805,6.3636054205501065,20.792171744791666,8.232679853787236,29.024851598578902,1.073881751080075,1.2490009027033011e-14,4.9960036108132044e-14,8.80717090447321,15.62324069742475,7353.566459952115,6.3636054205501065,train
