simulation_id,sampling_method,random_seed,model_version,parameter_set,topology,timestamp,feed_flow_m3h,feed_tds_mgL,feed_cod_mgL,feed_pH,temperature_C,stage1_pressure_bar,stage2_pressure_bar,feasible,failure_reason,failure_message,quality_flag,overall_recovery_pct,permeate_flow_m3h,concentrate_flow_m3h,permeate_tds_mgL,concentrate_tds_mgL,overall_tds_rejection_pct,stage1_recovery_pct,stage2_recovery_pct,average_flux_LMH,minimum_flux_LMH,maximum_flux_LMH,maximum_element_recovery_pct,maximum_polarization_modulus,feed_osmotic_pressure_bar,final_concentrate_osmotic_pressure_bar,stage1_pump_power_kW,stage2_booster_power_kW,total_power_kW,SEC_kWh_m3,water_balance_error,solute_balance_error,flux_decline_stage1_pct,flux_decline_stage2_pct,max_element_concentrate_tds_mgL,max_element_osmotic_pressure_bar,dataset_split
SIM_04965,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,32.5769,2506.4,62.98,8.53,34.85,17.593,21.305,1,NONE,,PASS,73.58271776816021,23.970968384615784,8.605931615384218,8.713073015489206,9463.459042205835,99.65236701980972,43.94780616571684,52.87020823851819,43.190934026334745,37.30264243344476,49.12630511900777,24.285730142380444,1.3132626274561359,2.1965079426760767,8.293394091683233,18.754057561631946,2.638833312790999,21.392890874422946,0.8924500058225678,0.0,1.2490009027033011e-14,12.067822740477725,24.067885131846076,9463.459042205835,8.293394091683233,train
SIM_04966,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,28.2429,1907.6,57.67,9.36,29.85,11.94,23.801,1,NONE,,PASS,78.0936737122539,22.055918172878155,6.186981827121836,7.043278397555415,8682.87827071014,99.63077802487128,33.470981926459636,67.07252425771398,39.74039310428496,26.826182428217688,63.33904522951846,36.95538110748546,1.42113633056015,1.644605059215955,7.485796567711354,10.715385679687499,8.031954608473995,18.747340288161496,0.8499913783328609,6.2450045135165055e-15,1.8735013540549517e-14,10.221122236922502,22.624179077352828,8682.87827071014,7.485796567711354,train
SIM_04967,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,32.3199,2883.44,81.74,7.56,26.78,13.834,22.882,1,NONE,,PASS,66.45354617445268,21.47771967003693,10.842180329963064,9.396235883207334,8576.751161273456,99.67413104197739,31.768455441617977,50.834391859848,38.698594000066535,28.88438537542989,55.5521538078041,23.47229076697741,1.3609812710204403,2.4607217390345855,7.31938172212209,14.387686039062498,7.2726868568903935,21.66037289595289,1.0085043118507024,6.2450045135165055e-15,0.0,11.670560564467175,19.105169758429167,8576.751161273456,7.31938172212209,val
SIM_04968,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,20.2092,2026.05,34.1,7.58,24.57,18.018,19.987,1,NONE,,PASS,90.75145928581121,18.340143909988157,1.8690560900118438,17.997183433445056,21730.101596682853,99.11171079522,71.2844975269706,67.79251652352123,33.045304342321,4.849035822576082,48.55711287026216,41.342709866010644,1.309117307494087,1.7162867469230838,18.407781337913143,11.932374781249997,0.48742625955071095,12.419801040800708,0.6771921257409985,0.0,1.8735013540549517e-14,24.11312814449407,84.78990529373765,21730.101596682853,18.407781337913143,train
SIM_04969,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,20.9776,2115.1,46.04,7.92,26.38,15.722,26.64,1,NONE,,PASS,93.0772389376568,19.525370875385892,1.45222912461411,18.205888184291027,30308.058346358728,99.13924220205706,59.443835184231084,82.93043463603954,35.18084842411872,7.684292866627386,56.393925666284964,53.37780500531159,1.367359405473845,1.8026147127120289,25.830339884109904,10.713690069444443,3.3581822092189126,14.071872278663356,0.7206967984614656,3.1225022567582528e-15,6.2450045135165055e-15,18.644869862071424,86.37389971377462,30308.058346358728,25.830339884109904,val
SIM_04970,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,35.3525,2245.98,50.62,8.49,34.55,17.758,23.507,1,NONE,,PASS,75.09528177841608,26.548059490714543,8.80444050928545,7.283977268699769,8996.327751275801,99.67568823993535,42.315846998116996,56.82571915241446,47.834341424710885,42.40836536733847,58.13624038540608,27.682157483815185,1.3806560913780346,1.966369188549378,7.876339816116106,20.554471332465276,4.389406471796952,24.94387780426223,0.9395744277651106,6.2450045135165055e-15,1.2490009027033011e-14,10.255622934856731,21.661080990408255,8996.327751275801,7.876339816116106,train
SIM_04971,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,32.8348,2762.79,93.46,8.56,34.16,15.805,22.74,1,NONE,,PASS,70.03125339890329,22.994621991023095,9.840178008976906,9.136202478632702,9197.554504299096,99.66931245304085,37.35223983534269,52.163099650602426,41.43175133517675,34.43753082809151,53.87138820157711,24.110376419410965,1.3483349099019937,2.4157736932309217,8.04230875801032,16.864033086805552,5.274702082719238,22.13873516952479,0.9627788262041256,0.0,7.494005416219807e-14,11.893353335654473,21.57858751532583,9197.554504299096,8.04230875801032,train
SIM_04972,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,37.9051,2219.96,99.84,7.26,20.57,15.473,15.959,1,NONE,,PASS,55.1297560061347,20.896989143881363,17.00811085611864,6.84693216200466,4939.097953887171,99.69157407511827,34.08400942837479,31.928135184271135,37.65223269167814,33.737084863837275,40.502726316344955,14.117804842360805,1.2518419403917111,1.8552837830687687,4.127744795777855,19.03118992100694,0.812029469620366,19.843219390627308,0.9495731300811534,6.2450045135165055e-15,4.9960036108132044e-14,8.642284485608162,11.299752594487469,4939.097953887171,4.127744795777855,train
SIM_04973,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,30.5608,2260.82,30.24,8.85,24.09,11.364,14.353,1,NONE,,PASS,50.8822253172728,15.550015114761107,15.010784885238898,8.34814266023126,4594.207074359502,99.63074713333077,27.921681757970134,31.854993456151494,28.018045251821814,24.2027338773055,33.58523625192493,12.712683190535584,1.2046553368492208,1.9120749802690389,3.8855231292441776,10.983583354166663,2.6303228136467367,13.6139061678134,0.8754915070719241,1.2490009027033011e-14,2.4980018054066022e-14,10.367238098915424,12.035111917292484,4594.207074359502,3.8855231292441776,test
SIM_04974,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,25.3294,1919.92,64.73,6.99,21.81,18.109,26.256,1,NONE,,PASS,93.26402910254029,23.62321898749884,1.7061810125011574,13.677325609705893,28313.126705790142,99.28760960822815,60.691586795874606,82.86379340096903,42.56435853603394,14.01047803301999,58.84634032259391,51.03573872891731,1.3861123168297462,1.6113056761225169,23.761980587636813,15.03559340451389,2.972109829369406,18.007703233883294,0.7622882911686498,0.0,1.2490009027033011e-14,15.223013474731973,76.19141996560032,28313.126705790142,23.761980587636813,test
SIM_04975,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,29.7679,2889.74,80.17,7.27,25.07,12.147,27.047,1,NONE,,PASS,74.02834337460396,22.036683227408734,7.731216772591268,9.891659401283858,11098.319256209628,99.65769725299563,28.7711203864487,63.53774372655592,39.705735544880596,24.005454868777775,68.5079810634007,33.09983600757007,1.4625280974152597,2.452038105910934,9.417283813696425,11.507929049479166,11.301086610982772,22.809015660461938,1.035047580667339,6.2450045135165055e-15,4.9960036108132044e-14,12.313651103049446,24.547502184965207,11098.319256209628,9.417283813696425,train
SIM_04976,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,39.9051,1520.01,85.04,8.31,33.57,12.76,18.793,1,NONE,,PASS,54.87895895502592,21.899503449962047,18.005596550037946,4.345643434056206,3363.4533268210953,99.71410428654704,27.409537971148723,37.84163954344223,39.458564774706396,31.68344480674676,51.341046951856484,16.27051326059446,1.3295174423920542,1.3265396037042874,2.935345190649484,16.276223382812496,6.520659130906807,22.796882513719304,1.0409771420529086,0.0,0.0,6.739421881964507,7.9054566993627615,3363.4533268210953,2.935345190649484,train
SIM_04977,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,27.9035,1739.06,33.75,7.08,31.1,13.655,24.407,1,NONE,,PASS,84.93619283396214,23.700170567424628,4.203329432575375,7.2224943010464235,11503.90116663211,99.58468975762501,40.824666116940044,74.54377326234207,42.70301003139573,32.317540584882025,64.4523828499499,43.92176402097996,1.4299515835774135,1.505486386051625,9.958809122657094,12.248231636284721,6.422475834279447,18.670707470564167,0.7877878944983903,3.1225022567582528e-15,1.2490009027033011e-14,10.171291751277785,30.974722485538837,11503.90116663211,9.958809122657094,val
SIM_04978,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,28.0241,1573.18,54.31,7.12,25.31,12.711,21.6,1,NONE,,PASS,79.58397717380609,22.302693347164592,5.721406652835413,6.0396891566703115,7682.0710307394,99.61608403636772,38.18394780902387,66.97294294511056,40.18503305795422,30.5365868497745,57.97654284590372,37.04420749922876,1.3794319773397794,1.3359685386388067,6.523732318397403,11.382601242187498,5.617470851461024,17.000072093648523,0.7622430093542847,6.2450045135165055e-15,1.2490009027033011e-14,9.23047407324521,21.53004652967086,7682.0710307394,6.523732318397403,test
SIM_04979,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,39.3005,2689.64,91.55,7.9,20.56,19.843,27.159,1,NONE,,PASS,76.03506119584313,29.882159225272325,9.418340774727673,8.12774886923379,11197.441742300509,99.69781276047226,42.38723425287945,58.403422412758175,53.84172833382401,47.174669862830555,66.79903318322852,28.78143722495973,1.448711509408801,2.2477322037577268,9.357702296169704,25.69508992621527,6.105506508645977,31.800596434861248,1.0642000865843202,0.0,3.7470027081099033e-14,10.420086084805154,22.99981379413949,11197.441742300509,9.357702296169704,train
SIM_04980,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,30.571,2264.74,38.62,7.79,27.56,15.283,15.4,1,NONE,,PASS,63.37820288483904,19.375350403924145,11.195649596075853,8.21985064990258,6169.90586036221,99.63705102352135,40.60600081724043,38.34091386492923,34.91054126833179,28.340519861548632,39.4041595675762,17.625757713153966,1.2442266207756634,1.93775069355115,5.279078110539037,15.147240529513887,0.3574726212125545,15.504713150726442,0.8002287869635756,0.0,1.2490009027033011e-14,11.173299785934653,17.172672328239916,6169.90586036221,5.279078110539037,test
SIM_04981,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,29.4036,2749.23,63.73,8.42,26.28,13.622,20.62,1,NONE,,PASS,67.6236505532145,19.883787714064983,9.519812285935009,9.772229756962679,8471.065170598473,99.64454666372174,34.51473253339349,50.55933845991323,35.82664452984682,28.408617456706896,48.696522969288075,23.05688896077409,1.3101313936391459,2.3422759776792144,7.217138054818213,12.873008385416666,4.979563695438651,17.852572080855317,0.8978456387475477,6.2450045135165055e-15,0.0,12.439917509587037,20.835644880464454,8471.065170598473,7.217138054818213,train
SIM_04982,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,26.1407,1625.28,95.63,6.8,27.52,10.009,15.699,1,NONE,,PASS,62.032881158953415,16.215829365118534,9.92487063488147,6.303258907642101,4270.458113191891,99.61217396955342,29.82989553755227,45.892742882597375,29.217710567781143,22.175232507852296,40.45720309897252,20.76924465653815,1.2515254476251756,1.390432685583673,3.653391749728038,8.16511118142361,3.9106164198923814,12.075727601315991,0.7446876338802496,6.2450045135165055e-15,1.8735013540549517e-14,9.91848737628797,13.099117819566509,4270.458113191891,3.653391749728038,val
SIM_04983,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,39.2258,2088.23,70.76,7.71,24.57,17.213,19.791,1,NONE,,PASS,64.23539525474283,25.196847671834913,14.028952328165078,6.100450605389099,5827.860719522461,99.7078650050335,37.85132880404491,42.453146532302895,45.39972553483768,42.577542001883245,49.74445948566916,18.575502767025405,1.3177793970532767,1.7689600323423367,4.936837746269849,22.064171998263888,2.5631087907984806,24.627280789062368,0.9773953118981146,6.2450045135165055e-15,2.4980018054066022e-14,8.383566466649011,13.057065366762636,5827.860719522461,4.936837746269849,train
SIM_04984,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,32.997,2818.93,93.55,7.37,31.74,17.694,22.311,1,NONE,,PASS,72.61889614472145,23.962057160873734,9.034942839126265,9.606646777702196,10269.687350867775,99.65920945969917,42.524712614109035,52.36021410133902,43.174877767340064,38.21421414404737,50.69508496548382,23.837990301289558,1.3247558168885907,2.4454520491098215,8.909064068954113,19.111621796875,3.336675901818977,22.448297698693978,0.9368268153265452,0.0,1.2490009027033011e-14,12.672713870875382,24.619488910875997,10269.687350867775,8.909064068954113,train
SIM_04985,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,25.6362,2307.7,91.51,8.52,30.93,15.103,22.503,1,NONE,,PASS,83.57171746327154,21.424612632319217,4.211587367680777,10.516772421087701,13993.617090078375,99.54427471417048,46.565706316698765,69.25517040779663,38.60290564381841,31.571130078496044,52.51268637759459,35.67985325462735,1.3381977424067848,1.9966359494002806,12.107361851277302,12.541932255208332,3.7337986395250677,16.2757308947334,0.7596744535852805,3.1225022567582528e-15,1.2490009027033011e-14,14.058370515371763,39.87904208235975,13993.617090078375,12.107361851277302,val
SIM_04986,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,36.8611,2269.93,54.78,8.19,24.71,14.961,15.374,1,NONE,,PASS,53.715101559400715,19.799977300912257,17.06112269908774,7.210827981550888,4895.887800930642,99.68233258375585,33.30247628675336,30.604772315697314,35.675634776418484,31.781166949306698,38.55827645015597,13.674142925964025,1.238394495938398,1.9237840933037011,4.1493046367200765,17.851715539062496,0.7367095662610781,18.588425105323573,0.9388104250234235,6.2450045135165055e-15,2.4980018054066022e-14,9.009379672868722,11.523737777774468,4895.887800930642,4.1493046367200765,val
SIM_04987,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,20.0676,2110.69,84.38,7.35,20.05,15.15,18.899,1,NONE,,PASS,88.18363787863274,17.696339714932503,2.3712602850674993,14.560777819609603,17753.770194819488,99.31014133673777,59.51101933172889,70.81585674339519,31.885296783662167,13.50604135881557,39.351175904018724,36.84099112694408,1.2438605085291434,1.7608408226645074,14.81106335617384,9.850369593749997,1.1846380176589064,11.035007611408904,0.623575710523762,3.1225022567582528e-15,0.0,18.977707327277045,64.15578091645413,17753.770194819488,14.81106335617384,train
SIM_04988,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,21.5354,1669.11,66.07,8.74,33.09,12.57,22.886,1,NONE,,PASS,91.19250171469324,19.638670014266047,1.896729985733947,10.517320805961948,18842.115414455493,99.36988450096386,47.17216344997073,83.32792167825038,35.38499101669558,24.895180980162635,57.45990071440932,49.27136960216629,1.3754792397059743,1.4543822141325329,16.41811356676103,8.641640067708334,4.252826407390435,12.894466475098769,0.6565855256864079,6.2450045135165055e-15,6.2450045135165055e-15,13.049178340986495,56.67381831392614,18842.115414455493,16.41811356676103,val
SIM_04989,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,36.6916,2583.18,95.73,7.95,33.05,11.141,25.865,1,NONE,,PASS,60.48051445576543,22.19126844205163,14.500331557948378,7.432841317494202,6525.096528511612,99.71226003153113,21.627632663387356,49.574720163170895,39.984267463156094,22.579750110838585,68.47917185685125,23.29123017198839,1.4622940910053046,2.250564870308945,5.68491279060812,12.902894163194446,15.150857296807951,28.053751460002395,1.2641797170477005,6.2450045135165055e-15,1.2490009027033011e-14,9.885735536767964,13.116937136786555,6525.096528511612,5.68491279060812,train
SIM_04990,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,27.0186,2010.69,49.99,8.62,32.11,19.143,26.968,1,NONE,,PASS,92.50672200874473,24.994021192654703,2.024578807345291,12.784527348407567,26675.421026130032,99.36417213253125,59.99211814313073,81.27049560368397,45.03427241919766,17.273632360126335,60.12675157798393,48.07029935201464,1.3960052111442114,1.7464119625945536,23.16929729957366,17.008349421875,3.1058745892385446,20.114224011113546,0.8047614209843416,3.1225022567582528e-15,1.2490009027033011e-14,15.224653918689873,71.27130286138514,26675.421026130032,23.16929729957366,val
SIM_04991,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,25.2704,2712.66,41.56,8.35,26.11,16.89,26.765,1,NONE,,PASS,88.5101547463767,22.366870145028376,2.9035298549716226,14.495842590448401,23497.528884821295,99.46562257745354,51.67177138312987,76.22539542115042,40.30066692797906,23.446389801237444,58.68581333442803,41.060093284170726,1.3848769857759358,2.3098071146947308,20.007947695584836,13.930966083333333,4.378350912027938,18.30931699536127,0.8185909283079107,0.0,2.4980018054066022e-14,17.01539427422533,60.04760184948715,23497.528884821295,20.007947695584836,train
SIM_04992,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,25.6189,2321.57,85.98,6.68,20.98,15.213,18.515,1,NONE,,PASS,77.75067170948195,19.918866834580474,5.700033165419523,10.131674701643425,10398.932159448947,99.56358521596836,47.33350228876406,57.75430442990833,35.88985015239725,28.32845339679404,41.24625903339757,26.888333453885,1.2570225748283608,1.9429104567365483,8.702814918993324,12.631318585937501,1.7577829978404045,14.389101583777906,0.7223855505071941,6.2450045135165055e-15,2.4980018054066022e-14,13.931440938193582,31.318732751360155,10398.932159448947,8.702814918993324,test
SIM_04993,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,39.1202,1511.78,63.71,7.69,22.1,15.681,17.234,1,NONE,,PASS,60.69211649022738,23.742877355209927,15.377322644790071,4.435956979433009,3839.1477461446143,99.70657390761664,36.01814187076994,38.56401695871527,42.77995919857644,40.80680539030622,45.561466258573034,16.56553481848301,1.287515233465399,1.270018892648006,3.2251982228040266,19.923795609375,1.7407899729282583,21.664585582303257,0.9124667266812703,0.0,1.2490009027033011e-14,6.705747756107344,9.44523869511954,3839.1477461446143,3.2251982228040266,train
SIM_04994,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,38.5566,2410.67,89.8,8.24,30.53,14.047,17.555,1,NONE,,PASS,52.12907362517778,20.099198401365296,18.457401598634714,7.306688591218466,5027.813901238003,99.69690216449291,28.90325431081654,32.66790777723989,36.214771894351884,31.869083195622462,42.59280283128992,13.212599239127423,1.2664593720486277,2.082982559457231,4.344372588730678,17.449204348958336,3.7673134341649397,21.216517783123276,1.0555902459116022,6.2450045135165055e-15,3.7470027081099033e-14,8.954792528889493,10.84736109072406,5027.813901238003,4.344372588730678,val
SIM_04995,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,25.6956,2184.48,72.95,9.28,22.72,17.354,22.912,1,NONE,,PASS,88.42427805690949,22.721148792391233,2.974451207608765,11.732273159568471,18781.600256532598,99.4629260437464,55.65635973949398,73.89541797857258,40.939006833137356,23.353340109746473,50.954204524274914,38.31649325961743,1.3266638318444204,1.8389955751010691,15.811213545136857,14.579353322916665,2.376991023475198,16.956344346391862,0.7462802387910128,0.0,1.2490009027033011e-14,15.153492744808595,54.16798215617165,18781.600256532598,15.811213545136857,test
SIM_04996,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,39.4701,2265.02,27.41,8.81,21.65,10.006,20.575,1,NONE,,PASS,47.91909301064566,18.913713930394856,20.556386069605143,6.677331897813316,4342.8972609474495,99.70519766281033,18.365568938568934,36.202278484475855,34.07876383854929,20.75518097194621,54.792427715545585,15.293621732737158,1.355250343297309,1.8999020003730516,3.6428284048214614,12.324470200520834,12.327962151321877,24.652432351842712,1.303415735405915,0.0,3.7470027081099033e-14,8.84222390637582,8.464673817383538,4342.8972609474495,3.6428284048214614,train
SIM_04997,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,22.9661,2941.93,35.93,7.34,31.22,12.944,14.464,1,NONE,,PASS,62.43776391434178,14.339519298331648,8.626580701668356,13.52672338787029,7809.663433497719,99.54020920321454,39.04085234599812,38.38129709611792,25.836971708705672,20.685820147376205,29.310342839154593,16.21087800756324,1.176388259982218,2.547803083654755,6.76341197043141,9.513986026909722,0.9576347032795309,10.471620730189253,0.7302630243265957,6.2450045135165055e-15,2.4980018054066022e-14,16.746757272165766,25.005965513871637,7809.663433497719,6.76341197043141,train
SIM_04998,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,32.7697,1501.39,55.89,7.88,22.2,18.162,24.754,1,NONE,,PASS,88.16922619602919,28.892790916760177,3.87690908323983,6.237596399659962,12644.061870400348,99.58454522811128,50.39190265748902,76.15152679150908,52.05908273290122,43.90734859687727,65.44256944525986,45.59528046104678,1.4378376689120165,1.2617176365997558,10.625644143189055,19.512478919270833,3.974921616676577,23.487400535947412,0.8129156024980198,6.2450045135165055e-15,6.2450045135165055e-15,8.791214849433752,32.90705275011544,12644.061870400348,10.625644143189055,train
SIM_04999,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,28.0057,2087.36,90.68,7.5,26.13,18.073,22.796,1,NONE,,PASS,87.04466269403315,24.37746710010284,3.628232899897158,9.96534892005258,16045.014086116274,99.52258599762128,54.42711238233948,71.5722703054121,43.92336414432944,28.467310688523146,52.30001909509135,36.73320583798863,1.3366179604134139,1.7774882220184631,13.663107255189333,16.58924446440972,2.2924663544493047,18.881710818859027,0.7745558938229219,0.0,1.2490009027033011e-14,13.555715385060834,45.56921549729422,16045.014086116274,13.663107255189333,val
SIM_05000,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,39.9787,2634.45,35.04,6.81,23.75,19.989,25.286,1,NONE,,PASS,73.09873088666941,29.22392232498891,10.754777675011098,7.770168270042027,9771.918546044302,99.70505539030758,42.17460213804519,53.47845391820503,52.655715900880914,47.8170590112437,61.64269900435585,25.251336357578285,1.407809249037455,2.2255217225606208,8.255088157040216,26.341174184895834,4.613133329842341,30.954307514738176,1.0592112574933052,0.0,2.4980018054066022e-14,10.18478801347332,20.353076419756892,9771.918546044302,8.255088157040216,train
