# Baseline Simulation Results

```
==============================================================================
               REVERSE OSMOSIS SIMULATION RESULTS SUMMARY
==============================================================================
1. OPERATING STREAM CONDITIONS:
   Feed Flow (Qf)               :    30.0000 m3/h  (  8.3333 L/s)
   Feed Pressure (Pf)           :    15.5132 bar    (  225.00 psi)
   Feed Salinity (Cf)           :    2000.00 mg/L  (  2.0000 g/L)
   Temperature (T)              :      25.00 degC   (  298.15 K)
------------------------------------------------------------------------------
2. OUTLET STREAM FLOWS & SALINITIES:
   Permeate Flow (Qp)           :    11.9223 m3/h
   Concentrate Flow (Qr)        :    18.0777 m3/h
   Permeate TDS (Cp)            :       0.21 mg/L
   Concentrate TDS (Cr)         :    3318.87 mg/L
   Membrane Surface TDS (Cm)    :   15929.68 mg/L
------------------------------------------------------------------------------
3. MEMBRANE FLUX & SEPARATION PERFORMANCE:
   Water Volumetric Flux (Jw)   :   322.2246 LMH    (8.9507e-05 m/s)
   Salt Mass Flux (Js)          :     0.0679 g/(m2-h) (1.8851e-08 kg/(m2-s))
   Water Recovery (WR)          :      39.74 %
   Salt Rejection (SR)          :    99.9895 %
   Polarization Modulus (Cm/Cb) :     5.9899
   Mass Transfer Coeff (k)      : 5.0000e-05 m/s
------------------------------------------------------------------------------
4. THERMODYNAMIC & HYDRAULIC DRIVING PRESSURES:
   Feed Osmotic Pressure (pi_f) :     1.6968 bar
   Surface Osmotic Pressure(pi_m):   13.5144 bar
   Permeate Osmotic Pres. (pi_p):     0.0002 bar
   Concentrate Osmotic (pi_r)   :     2.8157 bar
   Transmembrane Pressure (dP)  :    14.5000 bar
   Effective Driving Force(dPeff):    0.9858 bar
------------------------------------------------------------------------------
5. PUMP ENERGY & SPECIFIC ENERGY CONSUMPTION (SEC):
   Pump Hydraulic Power         :    12.0833 kW
   Pump Electrical Power        :    15.1041 kW
   Specific Energy Cons. (SEC)  :     1.2669 kWh/m3 permeate
------------------------------------------------------------------------------
6. MASS & SOLUTE BALANCE RESIDUAL VERIFICATION:
   Water Balance Residual       : 0.0000e+00 m3/s (0.000000 %)
   Solute Balance Residual      : 0.0000e+00 kg/s (0.000000 %)
   Solver Status                : CONVERGED (`gtol` termination condition is satisfied.)
==============================================================================
```
