simulation_id,sampling_method,random_seed,model_version,parameter_set,topology,timestamp,feed_flow_m3h,feed_tds_mgL,feed_cod_mgL,feed_pH,temperature_C,stage1_pressure_bar,stage2_pressure_bar,feasible,failure_reason,failure_message,quality_flag,overall_recovery_pct,permeate_flow_m3h,concentrate_flow_m3h,permeate_tds_mgL,concentrate_tds_mgL,overall_tds_rejection_pct,stage1_recovery_pct,stage2_recovery_pct,average_flux_LMH,minimum_flux_LMH,maximum_flux_LMH,maximum_element_recovery_pct,maximum_polarization_modulus,feed_osmotic_pressure_bar,final_concentrate_osmotic_pressure_bar,stage1_pump_power_kW,stage2_booster_power_kW,total_power_kW,SEC_kWh_m3,water_balance_error,solute_balance_error,flux_decline_stage1_pct,flux_decline_stage2_pct,max_element_concentrate_tds_mgL,max_element_osmotic_pressure_bar,dataset_split,operating_classification
SIM_00001,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,20.4329,1677.77,46.44,8.42,25.61,12.852,25.996,1,NONE,,PASS,94.37875197315591,19.28431601192297,1.148583988077024,14.457246734207729,29604.19862307445,99.13830580269,50.99102970466976,88.53016500250833,34.746515336798154,12.903040285979138,64.2488209683617,60.007747571052185,1.4283357344774597,1.426220107346845,25.165608717594523,8.399305377604165,4.7267253194689145,13.12603069707308,0.6806583489379456,0.0,6.2450045135165055e-15,14.049136333956096,79.91707849030719,29604.19862307445,25.165608717594523,boundary_stress,BOUNDARY_STRESS
SIM_00002,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,38.4609,1803.86,25.82,6.54,29.29,18.557,24.893,1,NONE,,PASS,77.64657333493788,29.863570923777125,8.597329076222877,5.586006267832615,8050.321252800872,99.69033038773338,43.05126360574932,60.74816039760482,53.808235898697525,47.51456531568245,65.73013923218267,31.43872305334793,1.4401360818123312,1.5522931369944124,6.927621007906963,23.42876438802083,5.160893563473652,28.589657951494484,0.957342242308057,0.0,1.2490009027033011e-14,8.208396908530407,18.94995156593554,8050.321252800872,6.927621007906963,boundary_stress,BOUNDARY_STRESS
SIM_00004,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,31.1786,1678.21,25.09,9.45,25.58,15.015,21.749,1,NONE,,PASS,78.41893572460934,24.449926293833048,6.728673706166951,6.025862855043249,7754.411743211202,99.64093511211092,41.65319507024422,63.01243178375869,44.05392125014964,37.094500426650725,57.14821775192645,33.226062708356515,1.3731000874663015,1.426450886145154,6.591122387924043,15.158158421875,4.537822721056193,19.695981142931192,0.8055640293647456,0.0,6.2450045135165055e-15,9.023512127311516,20.82884998409434,7754.411743211202,6.591122387924043,boundary_stress,BOUNDARY_STRESS
SIM_00005,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,22.9554,2485.9,73.33,8.51,34.95,12.359,24.101,1,NONE,,PASS,83.88656398875371,19.256496309874368,3.698903690125632,11.846861247542758,15365.823114516588,99.52343773894594,38.91616236150213,73.62078639098004,34.69638974752139,24.58546264008109,57.90608406277565,39.92926386605495,1.37889224153626,2.179249887918869,13.470360151289857,9.043271859375,5.935996622296678,14.979268481671678,0.7778813051256158,0.0,3.7470027081099033e-14,15.054751542094186,42.62199328726338,15365.823114516588,13.470360151289857,boundary_stress,BOUNDARY_STRESS
SIM_00006,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,32.9752,1620.86,37.41,7.35,34.71,10.527,25.786,1,NONE,,PASS,71.4467511424643,23.559709082729885,9.41549091727012,5.021623205637731,5664.056729355783,99.69018772715484,25.42414117808794,61.71247732363207,42.449926275188986,24.066316855751936,72.94070459965491,33.12140064614854,1.4989831941779383,1.4198107152709272,4.961494784399481,10.892979479166666,13.413488883326448,24.306468362493117,1.0316964558917507,0.0,1.2490009027033011e-14,8.346578764085827,13.610130134377457,5664.056729355783,4.961494784399481,boundary_stress,BOUNDARY_STRESS
SIM_00008,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,30.0594,2606.34,72.34,8.28,20.77,10.997,27.905,1,NONE,,PASS,74.74589792170431,22.468168439876788,7.591231560123205,8.752874840941393,10294.555621284751,99.66416987649572,25.92239193532036,65.90858865712096,40.483186378156375,21.972550842673403,73.72180805753207,35.79388755714972,1.5055005721737733,2.179675727029089,8.609311528144922,10.420331067708334,13.420677940061116,23.84100900776945,1.0611015789545235,1.2490009027033011e-14,1.2490009027033011e-14,11.361126344704694,22.4258481462452,10294.555621284751,8.609311528144922,boundary_stress,BOUNDARY_STRESS
SIM_00009,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,24.1702,1913.83,58.9,8.33,21.24,18.207,20.858,1,NONE,,PASS,90.449813176177,21.861900744308333,2.308299255691668,12.537622120805034,19920.968870150515,99.34489363627884,63.55474485004317,73.79580199252818,39.39081215190691,14.70296777746416,49.96422357220767,39.65927302511094,1.3193889231417852,1.603090687443197,16.686497588910257,14.429735286458335,0.9484851103420244,15.37822039680036,0.7034255885003057,0.0,6.2450045135165055e-15,16.657481423262617,65.78902183052129,19920.968870150515,16.686497588910257,boundary_stress,BOUNDARY_STRESS
SIM_00014,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,31.3852,1720.97,31.67,9.26,23.3,10.875,25.166,1,NONE,,PASS,73.82660682041994,23.17062820380244,8.214571796197555,5.606722891085651,6559.450411936368,99.6742114684692,27.67251520109097,63.81265952721912,41.74887964649088,24.87699666014536,70.3214628694998,34.81354033516853,1.4773339399762768,1.451631668460033,5.53287154666266,10.74697903125,11.618838674131911,22.365817705381914,0.9652659180691332,6.2450045135165055e-15,1.2490009027033011e-14,8.705930169445256,15.694460992016989,6559.450411936368,5.53287154666266,boundary_stress,BOUNDARY_STRESS
SIM_00015,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,22.5155,1920.61,30.51,8.17,20.53,16.666,26.162,1,NONE,,PASS,93.69498175402283,21.095893616827013,1.4196063831729857,16.26294150046337,30219.93538471005,99.1532408192989,61.35132925219304,83.68632575459296,38.01061912941804,8.631428693058787,56.92366322517245,54.15323157327057,1.3713885583485288,1.604889874101392,25.25222106253717,12.23713516059028,3.0051913119189138,15.242326472509191,0.7225257554556136,3.1225022567582528e-15,1.873501354054952e-14,16.7919107708932,84.8368355021083,30219.93538471005,25.25222106253717,boundary_stress,BOUNDARY_STRESS
SIM_00016,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,22.5451,2863.97,86.39,8.55,32.32,11.601,22.825,1,NONE,,PASS,78.1981663351725,17.629854798430976,4.9152452015690224,12.811112600763412,13090.421607349928,99.55267993027988,34.478118543724044,66.72587358564132,31.76550414131708,21.253244309368203,53.425720780929495,33.948808260733394,1.345001386577095,2.489251107398108,11.377684292225103,8.288259809895834,5.987778504493943,14.276038314389776,0.8097649400754178,6.2450045135165055e-15,1.2490009027033011e-14,16.138610160258068,36.09910313127657,13090.421607349928,11.377684292225103,boundary_stress,BOUNDARY_STRESS
SIM_00018,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,21.6455,2202.42,95.24,7.95,29.89,19.414,24.544,1,NONE,,PASS,92.02426909807518,19.919113167623863,1.726386832376139,20.061910148718948,27382.545884183,99.08909698655484,71.21692651465003,72.29020415076826,35.89029399571867,3.563707906001179,52.13775220077389,47.03931916816475,1.3354138280167247,1.899029797125649,23.610515049456417,13.829633129340278,1.2071090331838383,15.036742162524115,0.7548901417440885,3.1225022567582528e-15,2.4980018054066022e-14,24.763462349813263,91.00154385824648,27382.545884183,23.610515049456417,boundary_stress,BOUNDARY_STRESS
SIM_00024,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,33.7843,1636.43,63.95,9.33,31.65,12.284,23.977,1,NONE,,PASS,71.19396008582375,24.052381057274957,9.731918942725056,5.086928253164211,5668.284912450938,99.6891447692132,30.28748381626638,58.6788119392286,43.337623526621535,29.422126077476378,66.52303835511482,30.36365023852155,1.4464924052799808,1.4192015439885113,4.915846507041032,13.221333306423611,9.93022732299504,23.15156062941865,0.9625475571124866,6.2450045135165055e-15,3.7470027081099033e-14,8.013560740464595,13.798927632080709,5668.284912450938,4.915846507041032,boundary_stress,BOUNDARY_STRESS
SIM_00027,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,22.9299,1659.21,45.85,6.62,31.14,15.466,22.739,1,NONE,,PASS,92.36581732482225,21.179389546764416,1.7505104532355829,11.489992069832578,21594.94008801351,99.30750224083556,56.91778690579695,82.27996630886872,38.16106224642237,17.627715618722927,53.37281900998594,48.475296069240656,1.344606237049427,1.4365499004991078,18.69697569006937,11.506948341145833,2.6490716951722804,14.156020036318113,0.6683865937241205,0.0,1.2490009027033011e-14,14.053093542510103,66.97248534797306,21594.94008801351,18.69697569006937,boundary_stress,BOUNDARY_STRESS
SIM_00030,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,33.8194,1961.1,83.6,7.3,24.4,15.834,27.79,1,NONE,,PASS,82.74951585577685,27.985389765328595,5.834010234671403,6.84078234526346,11335.561769629438,99.65117626101356,39.924455211006574,71.28534713282592,50.42412570329476,38.52657229910755,74.04713297117209,40.946077982521366,1.5082233714810205,1.660318373515722,9.596982040812884,17.403780296875002,8.751911256352077,26.15569155322708,0.9346195201337396,0.0,1.2490009027033011e-14,9.212135201052186,26.177154305420757,11335.561769629438,9.596982040812884,boundary_stress,BOUNDARY_STRESS
SIM_00032,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,28.7555,2291.72,28.67,8.68,33.07,14.515,24.275,1,NONE,,PASS,80.16131189075608,23.050786040746367,5.704713959253635,8.809854256275978,11516.174318945818,99.6155789426162,40.01835685629571,66.92540072349419,41.53294782116463,32.30068401559817,60.31482465513687,35.4652620130896,1.3974642622535811,1.9967642234209624,10.033985334486884,13.480887921006945,6.114663140092303,19.595551061099247,0.8501033772323695,0.0,0.0,11.914904386259352,29.759482025389904,11516.174318945818,10.033985334486884,boundary_stress,BOUNDARY_STRESS
SIM_00033,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,22.3749,1602.32,57.91,8.57,29.54,13.212,18.796,1,NONE,,PASS,86.17554713364612,19.281692495606187,3.093207504393816,8.560557257643286,11537.114042519011,99.4657398486168,48.9268971404374,72.93202861716185,34.74178828037151,27.70842972332521,45.906358192336405,39.86335097469893,1.2899840354930765,1.3799997463178235,9.93635132302913,9.4772851171875,2.394231633467509,11.871516750655008,0.6156885218120882,0.0,1.873501354054952e-14,12.43728737178782,39.641411746857216,11537.114042519011,9.93635132302913,boundary_stress,BOUNDARY_STRESS
SIM_00034,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,28.7343,1998.91,53.31,7.02,33.84,13.521,23.319,1,NONE,,PASS,78.96289386346203,22.68943481140877,6.044865188591241,7.512705596850883,9473.630723342738,99.62415988729605,37.959614579734776,66.09127104219066,40.88186452506085,30.850313795254955,60.06360188113936,35.476796808825775,1.3955156441044143,1.7460197389919945,8.275083041696439,12.479216695312502,6.343394741464269,18.82261143677677,0.8295760380647441,6.2450045135165055e-15,2.4980018054066022e-14,10.709072688981095,25.222316211406387,9473.630723342738,8.275083041696439,boundary_stress,BOUNDARY_STRESS
SIM_00036,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,27.6565,1518.12,68.37,7.67,22.47,18.187,20.601,1,NONE,,PASS,89.84636830411144,24.84836085002658,2.8081391499734245,8.092667923052995,14879.888073781523,99.46692831113133,58.81606802095749,75.34564766410476,44.77182135139925,26.246949999111266,51.61898282684003,40.88642642193573,1.3315714729962136,1.2769432422174096,12.515988538960526,16.491868641493056,1.1326756180296191,17.624544259522676,0.7092839791685424,3.1225022567582528e-15,1.2490009027033011e-14,11.532411463506524,46.74815135509876,14879.888073781523,12.515988538960526,boundary_stress,BOUNDARY_STRESS
SIM_00040,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,27.1256,2027.8,33.23,8.7,24.51,17.588,24.323,1,NONE,,PASS,89.63758577853504,24.314732967942295,2.8108670320577,10.656061272456004,19476.621188869663,99.47450136737076,54.69677454663709,77.12654205574727,43.810329671968105,26.469495109628223,56.81710018432662,41.06714749348865,1.3705770934133057,1.7174230041757432,16.495511033327485,15.611112451388886,3.0657925289549857,18.67690498034387,0.7681311986838758,3.1225022567582528e-15,2.4980018054066022e-14,13.594684543937644,53.41280173793521,19476.621188869663,16.495511033327485,boundary_stress,BOUNDARY_STRESS
SIM_00042,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,20.2745,1780.64,78.13,8.65,20.6,10.476,20.633,1,NONE,,PASS,86.52793960687276,17.54310711559542,2.7313928844045807,9.730190747583151,13154.78564311066,99.45355654441197,39.42613769695575,77.75928448193046,31.60920201008184,22.27982563079286,52.71026147735131,45.82926793125138,1.3396670861678093,1.488283544800605,10.994951819582193,6.661546002604166,4.523092815551177,11.184638818155342,0.6375517600421226,0.0,1.2490009027033011e-14,13.079007338643226,40.757210622284575,13154.78564311066,10.994951819582193,boundary_stress,BOUNDARY_STRESS
SIM_00045,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,22.6549,1523.66,44.91,7.78,30.17,19.781,22.33,1,NONE,,PASS,94.00301005729617,21.29628792547039,1.3586120745296075,16.04367992316731,25155.59426247933,98.9470301823788,75.30401248057001,75.71674370994242,38.37168995580251,2.540064168220012,56.302756750117794,50.82428518556177,1.366667174787957,1.3149849832099734,21.71037416410701,14.76324650954861,0.5826027423035236,15.345849251852131,0.7205879872378357,3.1225022567582528e-15,6.2450045135165055e-15,20.333046730949484,93.38976982903787,25155.59426247933,21.71037416410701,boundary_stress,BOUNDARY_STRESS
SIM_00047,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,26.8467,1893.44,26.22,7.67,34.73,17.723,25.91,1,NONE,,PASS,91.76959576942606,24.637108067430503,2.2095919325695,11.066950218943436,22882.03412323453,99.41551091035664,56.05907359114494,81.26938846488373,44.39118570708199,22.92912391225127,60.91710122151543,46.406340296801226,1.402146927604431,1.6586880093015703,20.04507965852548,15.576446018229165,3.537777785323265,19.11422380355243,0.7758306596390201,6.2450045135165055e-15,2.4980018054066022e-14,13.66448293668967,62.360119814511314,22882.03412323453,20.04507965852548,boundary_stress,BOUNDARY_STRESS
SIM_00050,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,33.8616,1960.27,63.42,7.94,28.32,12.795,27.921,1,NONE,,PASS,76.55764244323963,25.92364265356003,7.937957346439965,6.201833550461591,8341.831736465323,99.6836235033714,30.64329854606039,66.20029922800089,46.7092660424505,29.695586687664807,76.65308714832463,36.70059312250388,1.5302122778891658,1.6814798763416698,7.155454195949911,13.852392562500002,12.701627036560964,26.554019599060965,1.0243166808741042,1.2490009027033011e-14,1.2490009027033011e-14,8.817573141852622,18.862647408556903,8341.831736465323,7.155454195949911,boundary_stress,BOUNDARY_STRESS
SIM_00051,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,26.2495,1725.85,56.21,8.67,21.17,15.393,27.731,1,NONE,,PASS,93.38350856197412,24.5127040799754,1.736795920024604,10.588111752821396,25934.628130747384,99.38649872510231,50.13207303023124,86.73197014578736,44.16703437833405,26.845930800977392,71.11624145213925,53.35450540048684,1.4838699079006088,1.4452883479300325,21.718582637695995,13.1062933203125,5.812359794903395,18.918653115215896,0.7717897239525965,0.0,6.2450045135165055e-15,11.471139680387134,62.25063325507082,25934.628130747384,21.718582637695995,boundary_stress,BOUNDARY_STRESS
SIM_00052,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,38.4728,1643.25,38.04,9.01,29.37,19.472,23.033,1,NONE,,PASS,77.97766801030053,30.000192258266907,8.472607741733091,5.190285697197282,7443.365838899173,99.68414509677788,46.09590658276328,59.14534389950903,54.05440046534578,49.30114586109289,60.46213372068328,30.09914313693925,1.398608135197925,1.4144559025858492,6.407006083028635,24.658326284722225,2.8882562070653117,27.546582491787536,0.918213531921508,0.0,0.0,7.976178180822137,18.45946739351074,7443.365838899173,6.407006083028635,boundary_stress,BOUNDARY_STRESS
SIM_00055,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,22.2865,2493.38,74.42,8.45,22.0,13.181,23.805,1,NONE,,PASS,86.46545873382134,19.27012446071309,3.0163755392869094,13.16694037975302,18338.228801309077,99.47192403966692,43.97126968864653,75.84356955624948,34.72094497425782,26.825244029505463,55.733818525620975,40.38281490752565,1.362355228938735,2.093933759068306,15.40039479284336,9.415852790798612,4.801364554507634,14.217217345306246,0.7377854447329365,0.0,1.2490009027033011e-14,15.770358433528592,50.45954243965865,18338.228801309077,15.40039479284336,boundary_stress,BOUNDARY_STRESS
SIM_00056,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,24.8641,2704.28,44.95,8.36,31.16,17.689,27.87,1,NONE,,PASS,89.97203375750738,22.37073644550039,2.4933635544996107,15.943368134212731,26824.33668396126,99.41043944657312,55.00184573265725,77.71471651278284,40.30763323513584,18.22611806958679,58.83838296647441,43.78252959024592,1.3860510553053569,2.3415291026888787,23.22613228135407,14.396788735243057,4.129990707128689,18.526779442371744,0.8281702968298206,0.0,0.0,18.399022789209617,69.02342119093949,26824.33668396126,23.22613228135407,boundary_stress,BOUNDARY_STRESS
SIM_00060,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,26.4084,2543.69,63.04,7.14,25.21,10.524,24.696,1,NONE,,PASS,74.89016355811839,19.777293953082136,6.631106046917859,9.495245053169786,10101.933564244911,99.62671374840606,27.558875670666488,65.33759425416055,35.63476387942727,20.363374947258144,63.54759788300416,34.825353801376686,1.42278347563828,2.159416725310783,8.575842298632628,8.720961468749998,9.712735532332053,18.43369700108205,0.9320636607218604,3.1225022567582528e-15,1.2490009027033011e-14,12.62068969176062,24.651958232077742,10101.933564244911,8.575842298632628,boundary_stress,BOUNDARY_STRESS
SIM_00063,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,24.1678,2401.14,96.31,7.63,21.15,12.755,27.908,1,NONE,,PASS,88.95460408501418,21.49837080605806,2.66942919394194,12.24189870252614,21640.2407471308,99.49016305994128,39.74630112203075,81.66851808159386,38.73580325415866,26.65322172799416,69.92329118821662,48.45328207367082,1.4740703523468357,2.0106636398854647,18.121077999876626,9.85320366840278,7.889263319590901,17.74246698799368,0.8252935605238516,3.1225022567582528e-15,1.2490009027033011e-14,13.76617711992894,51.50611186775158,21640.2407471308,18.121077999876626,boundary_stress,BOUNDARY_STRESS
SIM_00066,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,30.7593,1887.91,36.57,6.77,27.21,10.517,25.746,1,NONE,,PASS,73.62364630947779,22.646118239271203,8.113181760728791,6.205007086566323,7140.26536657282,99.67132929606991,26.26609034795156,64.22764801840476,40.8038166473355,23.04617536111467,71.16371277386678,35.02191626135068,1.4842612084102342,1.6134483311927936,6.102223750057268,10.1503019921875,12.347231266675555,22.497533258863054,0.9934388322608648,0.0,2.4980018054066022e-14,9.427049722732898,16.962571100318254,7140.26536657282,6.102223750057268,boundary_stress,BOUNDARY_STRESS
SIM_00071,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,28.1292,2000.21,43.13,6.52,21.71,11.359,26.492,1,NONE,,PASS,81.33645323303898,22.879293602828,5.249906397172005,7.51823836870062,10684.43718905198,99.6241275481724,31.326032909747404,72.8229669003495,41.22395243752793,24.993187730456068,71.70813056136883,42.86268840610701,1.4887561630126596,1.678120470096101,8.963945164959766,10.104780239583333,10.452209352547154,20.556989592130485,0.8984975650467432,0.0,1.2490009027033011e-14,10.333089731178436,25.78169275507307,10684.43718905198,8.963945164959766,boundary_stress,BOUNDARY_STRESS
SIM_00073,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,24.7299,1987.56,61.75,7.46,20.13,18.036,22.623,1,NONE,,PASS,90.97517538700296,22.498069898030444,2.2318301019695506,12.734501491892445,21894.882722567338,99.35928970738532,61.31044615788967,76.67374338348077,40.53706287933414,16.325326333064975,49.18746417072005,42.45646779687949,1.3137088174415827,1.6585721750360565,18.270765792895755,14.617045320312505,1.6733837407325465,16.29042906104505,0.7240811827360875,9.367506770274758e-15,1.873501354054952e-14,16.03937632467126,66.34864303737714,21894.882722567338,18.270765792895755,boundary_stress,BOUNDARY_STRESS
SIM_00075,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,24.5999,2397.05,46.9,8.54,24.79,18.955,27.989,1,NONE,,PASS,92.26005827963432,22.69588207673176,1.9040179232682417,17.226357924396222,30764.533353966763,99.28135174800708,62.06106969000403,79.59894583973967,40.8934812193365,10.516775025930952,56.54831547819977,47.9007409304738,1.3685324616995749,2.032064955412435,26.08019444659596,15.32518249392361,3.0733886351369906,18.3985711290606,0.8106567996281209,0.0,1.2490009027033011e-14,19.09742838659955,81.40214268630986,30764.533353966763,26.08019444659596,boundary_stress,BOUNDARY_STRESS
SIM_00079,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,22.1504,2579.38,74.65,8.28,30.96,15.698,24.019,1,NONE,,PASS,88.31313002821247,19.56171155376917,2.5886884462308264,15.621437672966357,21952.70611916618,99.39437238123246,53.54882132070952,74.8405308453498,35.24632712390842,17.875854196409687,50.3418343665804,40.408207440258295,1.3221590914440404,2.231915298051216,18.99548752839424,11.294204388888888,3.1335377787701177,14.427742167659003,0.7375500925878364,0.0,1.2490009027033011e-14,18.915959815097757,64.49105516052343,21952.70611916618,18.99548752839424,boundary_stress,BOUNDARY_STRESS
SIM_00081,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,23.1277,1576.73,41.1,6.84,33.57,11.275,24.839,1,NONE,,PASS,90.43930605299629,20.91653138601882,2.211168613981174,8.54642218594888,16410.949704904946,99.45796539762998,39.13484701002218,84.29200703959788,37.68744393877265,25.53659589751515,66.67336158509215,55.02667857798925,1.4477006398497805,1.376040150623128,14.32212598466826,8.240648453993055,6.849687978219315,15.09033643221237,0.7214550134397122,6.2450045135165055e-15,0.0,11.116056480048655,45.16521740238999,16410.949704904946,14.32212598466826,boundary_stress,BOUNDARY_STRESS
SIM_00082,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,30.8118,1732.69,81.24,8.9,30.42,19.631,26.196,1,NONE,,PASS,91.51922198769356,28.198719640404164,2.613080359595836,8.888253913263188,20334.87419040791,99.48702572801464,56.53881440354239,80.48654702830362,50.80850385658408,30.1098647746216,64.13768244759895,46.02423424917051,1.427454301207798,1.4966194990021793,17.564347473074022,19.91827741145833,3.2617737044798387,23.18005111593817,0.8220249504777138,0.0,1.873501354054952e-14,11.51552666074878,53.054329957709925,20334.87419040791,17.564347473074022,boundary_stress,BOUNDARY_STRESS
SIM_00084,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,31.6299,1591.77,48.41,9.41,24.4,13.804,22.906,1,NONE,,PASS,77.58743278798286,24.540827403406198,7.089072596593807,5.492545701994003,7083.117519638395,99.65494099637549,37.57268626279722,64.09813930747329,44.21770703316432,34.088969059398394,62.27265061923415,34.67287369247573,1.4127437175090294,1.347633969410596,5.996751904353034,14.047574424479166,6.548989474408229,20.5965638988874,0.8392774848344622,0.0,0.0,8.357999128345103,18.34991605619872,7083.117519638395,5.996751904353034,boundary_stress,BOUNDARY_STRESS
SIM_00085,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,21.8512,2182.49,54.75,7.96,32.86,19.375,26.192,1,NONE,,PASS,92.6258087383015,20.239850719023732,1.611349280976267,20.493942855640714,29338.90975848205,99.06098342463696,70.58869838784975,74.92735493674265,36.46819949373646,3.05920641709382,52.02902851885812,50.12963293288016,1.3346076301198662,1.9002885913728365,25.545315441244,13.931467763888888,1.6216316399073476,15.553099403796235,0.7684394326672404,3.1225022567582528e-15,1.2490009027033011e-14,24.195896043582845,92.97321865192372,29338.90975848205,25.545315441244,boundary_stress,BOUNDARY_STRESS
SIM_00087,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,24.9884,2937.08,95.14,9.32,29.23,13.638,24.327,1,NONE,,PASS,80.03797245595248,20.000208709183227,4.988191290816774,12.582037045874351,14662.887255296018,99.57161408453722,38.966115722546455,67.29353246910802,36.03641208861843,26.71196087613053,56.24364354619876,34.106483474503854,1.3662185251505623,2.526972515305506,12.615493309394513,10.95389940625,5.898793260241344,16.852692666491343,0.8426258401370241,3.1225022567582528e-15,3.7470027081099033e-14,15.536271504953444,37.965656303559456,14662.887255296018,12.615493309394513,boundary_stress,BOUNDARY_STRESS
SIM_00088,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,35.7342,2670.13,99.27,7.92,26.17,18.417,27.403,1,NONE,,PASS,78.62256379652702,28.09514419217856,7.639055807821443,8.763782868014623,12458.18097116312,99.67178441244378,42.27861590183557,62.9644428360948,50.62188142734876,42.56130567520093,67.0267466744564,32.09926731285269,1.4505449756332738,2.274049021390017,10.610162893107535,21.594065390625,6.757969769316997,28.352035159942,1.00914360737949,6.2450045135165055e-15,2.4980018054066022e-14,11.27765318270206,27.19176858766784,12458.18097116312,10.610162893107535,boundary_stress,BOUNDARY_STRESS
SIM_00089,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,35.553,1533.5,44.08,6.92,20.59,15.521,23.987,1,NONE,,PASS,77.12021684857557,27.41855069617407,8.134449303825933,4.883279033335693,6685.963737051119,99.68155989348968,38.94148007503247,62.52810716745094,49.40279404716048,39.927950080123125,66.0971644930428,33.49424587498455,1.4430748827223998,1.281676880906622,5.588030745587519,17.90951513020833,6.720476976070965,24.629992106279296,0.8982966451875998,6.2450045135165055e-15,0.0,7.411020645446223,16.242329564358933,6685.963737051119,5.588030745587519,boundary_stress,BOUNDARY_STRESS
SIM_00090,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,30.8701,1596.91,95.64,7.2,25.4,10.207,25.839,1,NONE,,PASS,75.25665007833024,23.23180313583062,7.638296864169384,5.256606167015713,6437.907798797337,99.67082639804272,26.28421560592169,66.43412245416269,41.859104749244366,23.257619052317644,73.31913198391848,37.4737978183095,1.5021371895976607,1.3565293532303857,5.468818469706751,9.854582703993058,12.707089753929075,22.561672457922132,0.9711545989783748,0.0,1.873501354054952e-14,8.59903470832084,15.62512206430292,6437.907798797337,5.468818469706751,boundary_stress,BOUNDARY_STRESS
SIM_00093,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,20.1815,2002.54,61.9,9.33,23.86,10.51,24.331,1,NONE,,PASS,89.94042895177894,18.151327668903267,2.030172331096729,12.034719082147104,19799.21323172717,99.39902728124548,38.30096857946883,83.69573911192131,32.705094898924806,21.40105802218279,62.08042262907538,50.89803810160939,1.4112361475655693,1.6923257053650975,16.732108970635622,6.654814587673611,6.170121370241852,12.824935957915464,0.7065563573009075,6.2450045135165055e-15,0.0,14.148445804863927,54.19122085414496,19799.21323172717,16.732108970635622,boundary_stress,BOUNDARY_STRESS
SIM_00094,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,35.7844,1906.0,26.24,8.89,33.78,18.28,25.282,1,NONE,,PASS,80.67829486977864,28.870243749381064,6.91415625061893,6.422209279195504,9837.737706117248,99.6630530283738,44.72514615253206,65.04431258463387,52.01845720609201,45.624706436686,65.23218074885659,34.62928955394125,1.4361584524603634,1.664538771010697,8.591445871388247,21.454176690972226,5.118016729550016,26.57219342052224,0.9204007299415996,6.2450045135165055e-15,1.2490009027033011e-14,9.296765073128162,24.123734160167466,9837.737706117248,8.591445871388247,boundary_stress,BOUNDARY_STRESS
SIM_00095,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,21.6176,2102.28,34.42,7.36,25.6,13.866,24.3,1,NONE,,PASS,90.88454930122974,19.64705832974264,1.9705416702573637,13.631607995927055,22926.907769819096,99.3515798087825,50.28266377262489,81.66544833157981,35.400105098635386,19.88469087906855,56.86098027141536,47.36975394789645,1.3709111769244802,1.7870230416906197,19.48879904645548,9.647416958333334,4.061733021997567,13.7091499803309,0.6977711243202931,3.1225022567582528e-15,0.0,15.615748171278543,65.02928584039061,22926.907769819096,19.48879904645548,boundary_stress,BOUNDARY_STRESS
SIM_00096,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,21.9171,1859.46,97.39,7.61,25.28,19.11,23.568,1,NONE,,PASS,93.14106585098128,20.413820543625423,1.5032794563745764,18.16252277320666,26863.4046146546,99.02323670456978,72.2981108808366,75.24019347736875,36.78165863716293,3.224974088586796,52.78950820115653,49.38569079751438,1.3402568882932837,1.578923174118113,22.81052137813645,13.7718152578125,1.0346763969648698,14.806491654777368,0.725317028389424,0.0,0.0,21.940501816014574,92.04089304947622,26863.4046146546,22.81052137813645,boundary_stress,BOUNDARY_STRESS
SIM_00099,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,25.0383,2629.81,66.54,7.55,25.28,14.998,26.343,1,NONE,,PASS,87.08898428556033,21.80560115237145,3.232698847628546,12.973907734071563,20281.217322071043,99.50665988287857,45.68205876272031,76.23066077184359,39.28937144571433,29.87593617577572,61.37340061370189,40.61379472591097,1.4057050717095707,2.233050429978356,17.221389021083358,12.158137705729166,5.569979503756902,17.72811720948607,0.8130074968173057,0.0,0.0,15.342643091283476,51.32103504607535,20281.217322071043,17.221389021083358,boundary_stress,BOUNDARY_STRESS
SIM_00100,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,27.7507,2077.23,57.54,8.77,27.2,17.177,26.203,1,NONE,,PASS,89.91659683311295,24.952485037366674,2.7982149626333266,10.570479423421355,20506.2254321411,99.49112619096483,51.84284837614198,79.06146267610326,44.95943249975977,29.669936245132376,62.94016387686681,43.96610939832426,1.417991281565811,1.7751861551277115,17.524476096082115,15.574839483506944,4.397109677040356,19.9719491605473,0.800399203952594,0.0,0.0,13.07530436629788,52.86009057240898,20506.2254321411,17.524476096082115,boundary_stress,BOUNDARY_STRESS
SIM_00102,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,22.6729,2043.47,50.0,8.46,25.74,16.822,26.002,1,NONE,,PASS,92.9512467614961,21.07474322698725,1.5981567730127462,16.076591551913136,28778.51641386591,99.2132699989766,60.552900648605245,82.13112407654212,37.97251031889594,10.123075750081066,55.70195929035177,51.32031767145781,1.3621141724508097,1.7378461694050844,24.474366891120603,12.445493328993054,2.990583589394169,15.436076918387222,0.7324443649031304,3.1225022567582528e-15,1.2490009027033011e-14,17.465968217498983,81.82635605811716,28778.51641386591,24.474366891120603,boundary_stress,BOUNDARY_STRESS
SIM_00104,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,34.8903,1845.29,45.06,7.88,29.55,11.124,26.729,1,NONE,,PASS,69.78933351714556,24.349707832132644,10.540592167867365,5.47962471728704,6095.416026242446,99.70304804571168,25.198264006193927,59.612345781178114,43.87334744528405,25.22680970840607,74.80249860170737,31.21035586208781,1.5145643895315626,1.5893104129329974,5.249856749706436,12.2488576640625,14.54903547744064,26.79789314150314,1.1005426975242714,6.2450045135165055e-15,0.0,8.419545086647886,13.60415761892767,6095.416026242446,5.249856749706436,boundary_stress,BOUNDARY_STRESS
SIM_00106,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,32.8892,1556.64,94.75,7.64,26.01,15.328,26.117,1,NONE,,PASS,84.14552983516573,27.67479159854733,5.214408401452683,5.658272992902412,9788.272960724462,99.63650728537732,41.10070554732866,73.08207116542935,49.86448936675195,38.80214541867479,71.61705596680322,43.46225583123593,1.4880032639141536,1.325022918707487,8.331846803066028,16.34724568402778,7.559595985275262,23.90684166930304,0.8638490224641088,1.2490009027033011e-14,2.4980018054066022e-14,8.19311026435074,24.36363541662469,9788.272960724462,8.331846803066028,boundary_stress,BOUNDARY_STRESS
SIM_00107,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,23.3125,2673.0,81.23,6.77,29.19,17.345,25.893,1,NONE,,PASS,89.58562345896432,20.884648468871056,2.4278515311289395,16.77316075721875,25522.158228950942,99.37249679172396,57.01543597641465,75.77182233296266,37.62999724120911,15.217764483939211,52.44000627264071,42.11985231217107,1.337657634148715,2.299462053820084,21.955568417158517,13.219927842881946,3.1307967652433657,16.35072460812531,0.7829063837246942,3.1225022567582528e-15,0.0,19.749372100336423,70.98062039729635,25522.158228950942,21.955568417158517,boundary_stress,BOUNDARY_STRESS
SIM_00108,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,38.9526,1672.42,43.12,8.58,32.24,18.901,27.641,1,NONE,,PASS,82.2190311210695,32.02645031646572,6.92614968353427,5.362751811219511,9380.876873340092,99.67934180342142,43.890235791735385,68.31038388803022,57.705315885523824,49.16363295773965,74.73573581910192,38.39863145256989,1.5140028681911004,1.4532215992019006,8.15135724984837,24.193554536458333,6.974256541644582,31.167811078102915,0.9731896844677366,6.2450045135165055e-15,1.2490009027033011e-14,7.83940352280001,21.934845416998886,9380.876873340092,8.15135724984837,boundary_stress,BOUNDARY_STRESS
SIM_00109,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,21.0467,1944.32,60.64,6.68,26.76,17.618,25.124,1,NONE,,PASS,93.30462565065932,19.63754464681732,1.4091553531826797,19.08170196204839,28773.83382762244,99.0185925175872,68.15060464437815,78.97801740164329,35.38296332759877,3.575903847747178,47.64409550065698,51.5745214111523,1.302495280780539,1.659168026789219,24.553892926543572,12.134555271701387,1.8517718987510952,13.986327170452483,0.7122238254322322,6.2450045135165055e-15,6.2450045135165055e-15,21.041824794090644,92.34584692977936,28773.83382762244,24.553892926543572,boundary_stress,BOUNDARY_STRESS
SIM_00110,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,29.4474,2140.52,28.93,8.1,34.22,16.238,22.527,1,NONE,,PASS,80.78457440914455,23.78895676455843,5.65844323544157,8.407800508906874,11104.244264863655,99.6072075706414,45.53298124648946,64.72098890189952,42.86298516136655,37.622038908328726,54.48687233119863,33.15825723128302,1.3529522222691253,1.8720284594871373,9.711407174388276,15.566989692708333,3.753042903234684,19.32003259594302,0.8121429109798811,6.2450045135165055e-15,2.4980018054066022e-14,11.878995590049902,30.38268070606373,11104.244264863655,9.711407174388276,boundary_stress,BOUNDARY_STRESS
SIM_00111,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,22.947,2470.03,30.15,7.03,31.53,14.25,24.88,1,NONE,,PASS,87.79227392922519,20.145693098539304,2.8013069014606966,13.439692060541928,20136.68208542087,99.45588952115796,46.89202132907005,77.01338598025566,36.29854612349424,25.37775349513429,57.150341592977874,41.1973125123633,1.3731162853198853,2.141301664749061,17.45675593901058,10.546656328125,4.688489637189262,15.235145965314262,0.7562482904308172,0.0,0.0,16.206179481793573,55.59474748922152,20136.68208542087,17.45675593901058,boundary_stress,BOUNDARY_STRESS
SIM_00116,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,38.4914,2139.39,79.48,7.73,24.38,17.914,27.812,1,NONE,,PASS,78.20440618687854,30.10197080301617,8.389429196983835,6.549398923937005,9792.19974349974,99.6938660588328,40.18046992546908,63.56441819926422,54.23778523065976,44.22307148812758,73.09586276961431,33.69593557003384,1.5002755551799762,1.8111415892712728,8.289774284213664,22.587969741319448,8.27314501220727,30.86111475352672,1.0252190780290864,6.2450045135165055e-15,1.2490009027033011e-14,8.846394971646847,21.17839670147741,9792.19974349974,8.289774284213664,boundary_stress,BOUNDARY_STRESS
SIM_00117,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,23.308,2496.72,56.98,8.71,25.79,19.175,19.382,1,NONE,,PASS,86.12547649151824,20.07412606064307,3.233873939356933,15.40230890929235,17899.387222508867,99.38309826855664,64.83513042244896,60.54436238449991,36.16959650566319,12.064946394979165,50.45834714736962,34.82013699555899,1.3230150074315266,2.1236627531729004,15.224879821950807,14.69840517361111,0.1869764467134051,14.885381620324516,0.7415207802997958,3.1225022567582528e-15,1.2490009027033011e-14,21.823710521343965,62.99608767293078,17899.387222508867,15.224879821950807,boundary_stress,BOUNDARY_STRESS
SIM_00119,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,26.6816,1740.53,99.33,7.81,28.6,12.815,27.999,1,NONE,,PASS,90.26331423653102,24.083696451334266,2.597903548665732,8.423124944927668,17797.91450972145,99.51605976656953,39.45355345940642,83.9186503588762,43.39404766006173,29.82705826939265,75.42956303831124,54.91159448620965,1.5198486097402673,1.494378021856726,15.280869780016817,10.933665722222225,8.769566960897782,19.703232683120007,0.8181149734607466,6.2450045135165055e-15,1.2490009027033011e-14,10.401353189419458,43.31751407907702,17797.91450972145,15.280869780016817,boundary_stress,BOUNDARY_STRESS
SIM_00120,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,35.2133,1527.38,62.55,8.93,24.67,19.563,26.151,1,NONE,,PASS,88.28355549248319,31.08755324623458,4.125746753765413,6.068958198070232,12990.477673878995,99.6026556457417,50.975111148555065,76.10102790233766,56.01360945267492,46.7897925858664,69.29378919891955,45.62937947266466,1.468925382065562,1.294293107603159,11.008056749318635,22.680483044270822,4.218714339810631,26.899197384081457,0.8652722577110364,0.0,2.4980018054066022e-14,8.552132794752234,32.476210167193514,12990.477673878995,11.008056749318635,boundary_stress,BOUNDARY_STRESS
SIM_00121,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,22.604,2397.96,44.04,8.75,22.41,15.244,22.193,1,NONE,,PASS,87.24705266047306,19.72132378337333,2.882676216626665,13.607979206878882,18710.08619176076,99.43251850711108,52.37738754971865,73.22081531574696,35.53391672679879,21.304330010448997,48.33706484771562,37.96049242250282,1.3075182480295982,2.0165977206391155,15.734506483538569,11.169162256944444,2.765534331243663,13.934696588188103,0.7065801840308601,6.2450045135165055e-15,6.2450045135165055e-15,16.96651013300089,55.92547855860176,18710.08619176076,15.734506483538569,boundary_stress,BOUNDARY_STRESS
SIM_00122,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,20.7893,1699.46,44.01,9.49,31.0,19.538,23.192,1,NONE,,PASS,93.71907892540436,19.48354047503909,1.3057595249609126,19.937829659592357,26759.999524329625,98.82681383147631,77.62855032420947,71.9243894981352,35.10547833340376,1.1976528056277511,54.590543294470656,53.04285658753479,1.3537315077468528,1.4707215212683655,23.15824274155485,13.372103651909722,0.6627486597114991,14.03485231162122,0.7203440426857565,0.0,6.2450045135165055e-15,25.46394115865909,96.40745879935356,26759.999524329625,23.15824274155485,boundary_stress,BOUNDARY_STRESS
SIM_00123,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,30.4752,2356.96,94.66,6.74,24.74,19.537,22.229,1,NONE,,PASS,83.17996864596277,25.34926180479445,5.1259381952055465,9.854659809371256,13964.081562170451,99.5818910881232,53.73680558851063,63.64273680621589,45.67434559422424,30.56038422713053,52.58062770632936,30.61248076195132,1.3387028325453971,1.9977439138923048,11.83586439902322,19.601214791666667,1.5381400283047846,21.13935481997145,0.8339238823898709,6.2450045135165055e-15,0.0,13.73550872245682,37.99742374759908,13964.081562170451,11.83586439902322,boundary_stress,BOUNDARY_STRESS
SIM_00125,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,29.7076,2877.84,88.99,8.0,28.57,16.721,26.419,1,NONE,,PASS,81.4651563013361,24.20134277337572,5.506257226624276,11.21042616381846,15477.375776362196,99.61045693423476,43.50974030235493,67.18931051500093,43.60602301509139,35.78569076137752,61.40990799213918,34.24712788366245,1.40599013970779,2.47059992212638,13.28718879013467,16.202762288194446,5.9132890679544,22.116051356148844,0.9138357141273608,6.2450045135165055e-15,1.2490009027033011e-14,14.026031822656975,36.89035211962526,15477.375776362196,13.28718879013467,boundary_stress,BOUNDARY_STRESS
SIM_00126,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,26.5004,2695.38,95.18,6.95,21.12,19.827,21.708,1,NONE,,PASS,85.32014472154206,22.61017963178753,3.890220368212465,13.850165197512158,18280.58225442675,99.48615166701867,59.730670151252966,63.54581679507465,40.739062399617175,19.09659432753299,52.06768458781773,30.576958511636533,1.3348942132972723,2.256823889873216,15.306210906285076,17.311524322916668,0.8637272416232713,18.175251564539938,0.8038525947395591,0.0,2.4980018054066022e-14,18.67459499334138,53.889098936360014,18280.58225442675,15.306210906285076,boundary_stress,BOUNDARY_STRESS
SIM_00127,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,31.2163,2231.56,70.0,7.89,25.32,17.328,23.387,1,NONE,,PASS,81.07395931759565,25.308290362458614,5.908009637541388,8.458557705581653,11754.715894884665,99.6209576392487,46.45567263214989,64.65350932063777,45.600523175601104,39.58250030973559,56.64167361573204,33.14549075645195,1.3692422864398544,1.8951384083923,9.982619141826966,17.683546195312502,3.777606150611922,21.461152345924425,0.8479890201417599,0.0,0.0,11.59052819735916,30.117707011500315,11754.715894884665,9.982619141826966,boundary_stress,BOUNDARY_STRESS
SIM_00128,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,20.6733,1702.1,74.92,8.28,21.79,16.084,25.748,1,NONE,,PASS,94.48622250545928,19.533420237221115,1.1398797627788904,18.16900103119828,30558.59252439759,98.93255384341704,64.91777798845885,84.28327175876476,35.19535177877678,3.596807573770053,53.90568773491274,56.91783033339301,1.348591807192508,1.4284019265905084,25.644763783410973,10.818129721354168,2.546990710884519,13.365120432238689,0.684218138448244,6.2450045135165055e-15,0.0,17.645367316595927,93.32759171637368,30558.59252439759,25.644763783410973,boundary_stress,BOUNDARY_STRESS
SIM_00129,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,24.5909,1924.74,53.59,7.34,21.98,15.163,18.794,1,NONE,,PASS,83.39914063489263,20.50859927438581,4.082300725614191,9.32952319957974,11547.34954176764,99.51528397603936,51.069143305522665,66.07282094249321,36.95243112501948,27.24169113291729,43.379793352166544,33.05712857875993,1.2720074934418113,1.6162818997116215,9.69677569645891,12.08177386371528,1.7050273519679993,13.78680121568328,0.6722448974319902,3.1225022567582528e-15,0.0,13.257256758955826,37.201888188439845,11547.34954176764,9.69677569645891,boundary_stress,BOUNDARY_STRESS
SIM_00132,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,21.1034,2620.41,71.1,8.7,25.03,16.767,27.491,1,NONE,,PASS,91.57395608617249,19.32521824868932,1.7781817513106852,20.8096836122226,30872.777024082698,99.20586154028484,60.03511096828931,78.91638356072554,34.820213060701484,7.699960052855359,53.32158622808208,47.68496552041741,1.3442236646677377,2.2232046298,26.193038804890733,11.543669713541668,3.27225561386431,14.815925327405978,0.7666627686551911,3.1225022567582528e-15,2.4980018054066022e-14,21.964042828444967,85.55939423872552,30872.777024082698,26.193038804890733,boundary_stress,BOUNDARY_STRESS
SIM_00134,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,21.5105,2092.38,66.24,9.35,25.08,10.942,25.328,1,NONE,,PASS,89.17709777182523,19.182439616208462,2.328060383791535,11.585608113657315,19237.430469480933,99.44629521818898,37.57536646957738,82.66244971562348,34.56295426343868,22.43447719212008,64.77882206228371,50.35285966419464,1.4325466342291182,1.7755118220566646,16.32413100132695,7.415707530381945,6.917208138991362,14.332915669373309,0.747189406360102,3.1225022567582528e-15,1.873501354054952e-14,13.762330460260744,50.743973267647625,19237.430469480933,16.32413100132695,boundary_stress,BOUNDARY_STRESS
SIM_00137,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,32.215,1770.55,36.52,7.32,21.45,12.531,23.267,1,NONE,,PASS,72.70139806971342,23.42075538815818,8.794244611841828,5.7657800423837,6470.507910296557,99.67435090551616,32.1882617765476,59.74354492973978,42.19955925794267,29.717216321553277,63.4191830878612,31.02670888170225,1.4217690322381702,1.484132302897894,5.4237891083716745,12.883483203125,8.484872872524743,21.368356075649743,0.9123683553970188,6.2450045135165055e-15,1.2490009027033011e-14,8.568303872655802,15.705169892519876,6470.507910296557,5.4237891083716745,boundary_stress,BOUNDARY_STRESS
SIM_00138,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,23.9139,1741.94,88.44,6.96,24.66,18.612,25.678,1,NONE,,PASS,94.13486596824356,22.5113177127798,1.4025822872202038,15.44740681914624,29451.98856398377,99.113206722439,66.63691438603585,82.42028899958346,40.56093281581946,6.598116095524499,53.51801434138732,52.94165376020379,1.3456910508946809,1.476060465014165,24.956609260563365,14.613012070312498,2.082144674259496,16.695156744571996,0.7416339175513508,3.1225022567582528e-15,6.2450045135165055e-15,16.887881015338902,87.6712240229325,29451.98856398377,24.956609260563365,boundary_stress,BOUNDARY_STRESS
