simulation_id,sampling_method,random_seed,model_version,parameter_set,topology,timestamp,feed_flow_m3h,feed_tds_mgL,feed_cod_mgL,feed_pH,temperature_C,stage1_pressure_bar,stage2_pressure_bar,feasible,failure_reason,failure_message,quality_flag,overall_recovery_pct,permeate_flow_m3h,concentrate_flow_m3h,permeate_tds_mgL,concentrate_tds_mgL,overall_tds_rejection_pct,stage1_recovery_pct,stage2_recovery_pct,average_flux_LMH,minimum_flux_LMH,maximum_flux_LMH,maximum_element_recovery_pct,maximum_polarization_modulus,feed_osmotic_pressure_bar,final_concentrate_osmotic_pressure_bar,stage1_pump_power_kW,stage2_booster_power_kW,total_power_kW,SEC_kWh_m3,water_balance_error,solute_balance_error,flux_decline_stage1_pct,flux_decline_stage2_pct,max_element_concentrate_tds_mgL,max_element_osmotic_pressure_bar,dataset_split,operating_classification
SIM_00139,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,36.2842,2200.75,61.65,9.41,32.01,19.158,25.812,1,NONE,,PASS,80.02341952116477,29.035857585898466,7.2483424141015345,7.342420277764575,10987.237513164677,99.66636736213724,45.36232417199223,63.43808521116656,52.31686051513236,46.6495363567556,64.4256305530239,32.76929111503184,1.4297391228738892,1.910864958568804,9.539987347667395,22.859990901041662,4.890128081287206,27.75011898232887,0.9557189382209252,6.2450045135165055e-15,2.4980018054066022e-14,10.24284190905072,25.89497470042864,10987.237513164677,9.539987347667395,boundary_stress,BOUNDARY_STRESS
SIM_00140,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,21.7683,2037.8,55.49,6.7,34.32,17.485,26.138,1,NONE,,PASS,93.02317429802468,20.249563650716908,1.5187363492830903,18.05305975454529,28967.42096031163,99.11409069807904,64.82827025574043,80.16354113742726,36.485700271562,5.674131550535022,51.207100612952885,49.86705368515455,1.3285286700379435,1.7827727426889952,25.342196738660046,12.4500692890625,2.419971751416895,14.870041040479396,0.7343388379607351,0.0,1.873501354054952e-14,20.07072836423652,88.91924853659894,28967.42096031163,25.342196738660046,boundary_stress,BOUNDARY_STRESS
SIM_00141,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,24.408,2235.95,69.1,7.03,34.23,18.888,23.303,1,NONE,,PASS,90.04575262806935,21.97836730145917,2.429632698540827,14.39914588258489,22332.016652373637,99.35601664247478,62.78587781900807,73.2514250275262,39.600661804430935,13.6573752684371,50.43975782936676,39.601600905698,1.3228784110763658,1.955552021894133,19.531483404156045,15.148850625,1.5343708198792028,16.683221444879205,0.759074648996861,3.1225022567582528e-15,1.2490009027033011e-14,18.943071141881425,70.16320740460654,22332.016652373637,19.531483404156045,boundary_stress,BOUNDARY_STRESS
SIM_00145,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,27.2211,1570.06,49.37,6.9,21.2,16.058,22.012,1,NONE,,PASS,88.80366597740351,24.17333471937499,3.0477652806250157,7.729379622350423,13961.677316728785,99.50770164055191,51.75867520151348,76.7909897388478,43.55555805292791,33.05807140241354,55.68812146878678,44.52619996773095,1.362009484644806,1.3149582650514675,11.693198337397368,14.219952924479166,2.920005922613616,17.13995884709278,0.7090440374101576,3.1225022567582528e-15,0.0,10.651253101007171,40.63712236918855,13961.677316728785,11.693198337397368,boundary_stress,BOUNDARY_STRESS
SIM_00146,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,25.6233,2440.6,39.22,8.79,26.08,16.514,27.557,1,NONE,,PASS,90.17851384435632,23.106711137880957,2.516588862119046,13.488525180354747,24725.751377833923,99.4473274940443,51.20459054848588,79.87211037668848,41.63371376194766,24.282028041743324,63.3385083385382,44.81205797929796,1.4211320926663296,2.077941990011027,21.051658208052988,13.790984981770835,4.98947610298031,18.780461084751146,0.8127708427515075,0.0,0.0,15.458500753752489,61.6630882559497,24725.751377833923,21.051658208052988,boundary_stress,BOUNDARY_STRESS
SIM_00147,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,21.928,2121.14,52.83,9.2,21.54,19.205,19.83,1,NONE,,PASS,89.98990636542221,19.732986667809783,2.1950133321902165,16.70816160099403,21039.80659825981,99.21230274281784,70.85119447175605,65.65864894574004,35.5549309329906,6.683006400105556,52.101939285249486,41.0298878366746,1.3351482175968683,1.7785513652645415,17.641634569258464,13.850996319444445,0.2385809490260694,14.089577268470512,0.7140113914663863,0.0,6.2450045135165055e-15,23.102664103637927,79.04231536181126,21039.80659825981,17.641634569258464,boundary_stress,BOUNDARY_STRESS
SIM_00148,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,21.0744,1796.83,60.06,8.19,32.78,12.927,16.653,1,NONE,,PASS,81.8736513437602,17.2543807787894,3.820019221210597,9.574026745932656,9869.562969631164,99.46717125460212,48.898281613066224,64.52888625194545,31.08897437619712,23.89780801147961,37.885399033707074,31.644473392212745,1.233774722878625,1.5640863876732236,8.591157256437068,8.7178865625,1.5615601782617143,10.279446740761715,0.5957586581952633,3.1225022567582528e-15,1.2490009027033011e-14,14.24530586263844,36.92079634632472,9869.562969631164,8.591157256437068,boundary_stress,BOUNDARY_STRESS
SIM_00152,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,25.5632,1598.24,84.79,8.3,31.49,15.255,27.145,1,NONE,,PASS,93.79690985888485,23.977491661046443,1.5857083389535531,10.400139191522806,25607.962397460124,99.34927550358375,51.22767095733053,87.28153798911617,43.20268767756116,24.2900308896418,69.47833191902645,53.82201618925664,1.470431801449139,1.3853534868849358,22.19696666291652,12.641135541666666,5.342092268753202,17.98322781041987,0.7500045486257103,3.1225022567582528e-15,6.2450045135165055e-15,11.532842829142869,65.03941557210868,25607.962397460124,22.19696666291652,boundary_stress,BOUNDARY_STRESS
SIM_00153,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,20.5907,1664.41,97.58,9.22,33.94,14.429,18.989,1,NONE,,PASS,89.92952715081806,18.51711914704349,2.0735808529565083,11.455523193192382,16425.32706191722,99.31173669990012,57.64832401886692,76.22178434291912,33.36417864332161,16.41499018852763,42.10173769678434,41.332684047658645,1.263009729874597,1.4543122774989163,14.35196544606282,9.591655677951389,1.5170047846075811,11.10866046255897,0.5999129980395798,3.1225022567582528e-15,6.2450045135165055e-15,15.614826795632125,61.01113377612113,16425.32706191722,14.35196544606282,boundary_stress,BOUNDARY_STRESS
SIM_00157,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,24.1468,1597.42,44.69,9.24,22.94,18.26,22.051,1,NONE,,PASS,93.22692974121448,22.511320270751572,1.635479729248423,12.41574469062111,23413.978031061837,99.22276266162808,65.88673172807768,80.14534929694716,40.56093742477761,11.17641592341474,51.37922152719516,47.89795436690017,1.329799376447648,1.3457814482979782,19.725618350251928,14.46020218402778,1.2129941303521343,15.673196314379911,0.6962362103098735,0.0,6.2450045135165055e-15,15.340869231676823,76.44318896329452,23413.978031061837,19.725618350251928,boundary_stress,BOUNDARY_STRESS
SIM_00160,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,34.7963,1540.81,99.19,6.95,25.72,14.447,25.645,1,NONE,,PASS,78.42325080615107,27.288389620260748,7.507910379739254,4.957061591034071,7123.049433201886,99.67828209895872,36.40798186535724,66.07003547494801,49.1682695860554,36.513372789686535,71.47951042567563,36.83756369685174,1.4868669185117296,1.310276921419935,6.057312246453346,16.230722052951393,8.949412959834703,25.180135012786096,0.9227416994255556,0.0,1.2490009027033011e-14,7.544007267302173,17.21763731418636,7123.049433201886,6.057312246453346,boundary_stress,BOUNDARY_STRESS
SIM_00161,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,23.8093,2568.87,85.87,6.85,26.82,12.809,21.34,1,NONE,,PASS,78.54834190119259,18.701810368280647,5.107489631719356,11.322742243903123,11933.698373889272,99.55923257136784,39.39276942187379,64.60544741249149,33.69695561852369,25.864771508454258,49.90772832730812,32.37128742187929,1.318974971067857,2.1925607215786376,10.185551747560789,9.751685780381944,4.499904276412834,14.25159005679478,0.7620433410535645,3.1225022567582528e-15,0.0,14.729959386475786,33.8032262763074,11933.698373889272,10.185551747560789,boundary_stress,BOUNDARY_STRESS
SIM_00164,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,30.5369,1894.55,66.45,6.62,32.11,15.367,27.141,1,NONE,,PASS,86.23245664354414,26.33271905278243,4.204180947217585,7.6095129142682385,13713.326199115249,99.59834721098582,42.45085605718136,76.07689287240233,47.44634063564402,36.76696141108594,71.12372910707025,45.24772575915538,1.4839316209139513,1.6455369966198228,11.91089472822572,15.21941070746528,7.459069747788551,22.67848045525383,0.8612282085186916,1.2490009027033011e-14,1.2490009027033011e-14,10.181667076745304,33.98695693982855,13713.326199115249,11.91089472822572,boundary_stress,BOUNDARY_STRESS
SIM_00165,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,27.882,2720.73,85.61,7.42,26.87,12.15,24.602,1,NONE,,PASS,74.28184489374189,20.711263993273118,7.1707360067268855,9.909650267482048,10550.402693148631,99.6357723747861,31.19314701193943,62.62268365809325,37.31759278067228,24.31621528012054,61.36859480335013,32.10780953259258,1.4056675498332964,2.3225620833578016,9.006393599976128,10.78176609375,8.594491129520515,19.376257223270517,0.935541994422156,0.0,2.4980018054066022e-14,12.690161277077436,25.324748771451823,10550.402693148631,9.006393599976128,boundary_stress,BOUNDARY_STRESS
SIM_00169,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,26.7421,1795.09,61.06,9.33,31.84,14.876,18.955,1,NONE,,PASS,79.87592175510999,21.36049887167327,5.381601128326739,7.593405881834541,8889.97088606308,99.57699024105564,46.67826296343346,62.2591472759233,38.48738535436625,33.18665893538441,45.97428153713031,31.334478385713528,1.2904708013044732,1.557770614713584,7.714674702643518,12.872189124131944,2.2423821630281977,15.11457128716014,0.7075944891532463,6.2450045135165055e-15,2.4980018054066022e-14,11.415834881466711,27.814730702030012,8889.97088606308,7.714674702643518,boundary_stress,BOUNDARY_STRESS
SIM_00171,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,26.8742,2256.18,70.87,7.13,33.74,18.972,25.484,1,NONE,,PASS,90.06045608371399,24.203027088849463,2.671172911150534,12.665210571863582,22584.272201030693,99.43864361124274,58.16426855685491,76.24149602883391,43.60905781774678,20.581476611402625,55.11912053661321,41.45612496290138,1.357711759225056,1.9700995052158807,19.7206178092667,16.757883307291667,2.7178434821928845,19.47572678948455,0.8046814441015595,0.0,1.2490009027033011e-14,16.16444288926185,62.66000543725793,22584.272201030693,19.7206178092667,boundary_stress,BOUNDARY_STRESS
SIM_00172,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,32.7014,2292.81,96.63,6.83,29.4,19.46,26.094,1,NONE,,PASS,85.16389456415398,27.84978581700225,4.851614182997754,9.09157963225151,15402.069408233923,99.603474355387,50.39566416552057,70.09111162106596,50.17979426486891,38.57396300046749,62.20050823683137,37.04179692218133,1.4121777439774963,1.9737716381427963,13.258912760620785,20.945644112847223,3.989992228522068,24.93563634136929,0.895361871190626,0.0,1.2490009027033011e-14,12.21920357540868,37.98448904373048,15402.069408233923,13.258912760620785,boundary_stress,BOUNDARY_STRESS
SIM_00174,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,28.6527,2653.93,77.66,7.05,20.41,17.311,26.714,1,NONE,,PASS,86.0713351973859,24.66176146010139,3.990938539898613,11.701257882245526,18981.42146840713,99.55909696630108,48.24015590032414,73.08982466061691,44.43560623441692,33.70548810282337,62.05283230217524,38.46030043373512,1.411019899321808,2.2167566625327,15.854673071419644,16.21439379947917,5.073813588697122,21.28820738817629,0.8632070917812198,0.0,1.2490009027033011e-14,14.229682468211244,45.68259521388223,18981.42146840713,15.854673071419644,boundary_stress,BOUNDARY_STRESS
SIM_00175,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,29.2133,1659.58,73.03,8.65,23.08,19.691,20.056,1,NONE,,PASS,87.99415217656933,25.70599565779773,3.5073043422022674,8.184650882147189,13763.109529198391,99.50682396255998,60.13502661081598,69.88371795404727,46.31710929332924,26.063261983101185,55.9100244806902,35.47988318801941,1.3636892263728242,1.398810586969734,11.600515382847917,18.94578868315972,0.3295620670468231,19.27535075020654,0.7498387149365094,0.0,1.2490009027033011e-14,12.172217443076198,43.32356242557327,13763.109529198391,11.600515382847917,boundary_stress,BOUNDARY_STRESS
SIM_00178,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,30.4195,1638.04,43.96,8.63,27.5,16.049,26.173,1,NONE,,PASS,88.57856686965143,26.945157148913616,3.474342851086384,7.083156100527313,14286.874713656993,99.56758344725849,46.19621339322457,78.77206447601536,48.54983270074525,40.00527279996225,69.35688940474805,48.43492874994749,1.469440294397441,1.4012556948265815,12.2216579288575,15.88124990017361,6.009131822015672,21.89038172218928,0.812405049308531,0.0,6.2450045135165055e-15,9.51550787343029,36.415041980184085,14286.874713656993,12.2216579288575,boundary_stress,BOUNDARY_STRESS
SIM_00179,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,32.7136,1703.34,48.12,8.66,27.35,16.438,26.776,1,NONE,,PASS,86.07543970705433,28.158375044006924,4.555224955993079,6.532509167062249,12192.249365824697,99.61648824268424,44.0849012671116,75.09695840927584,50.73581089010256,41.18632744012176,71.5350051017525,44.85177780820864,1.4873252885369244,1.4563893726124748,10.424614231232916,17.520802138888886,6.8518190514312,24.37262119032009,0.8655549601931815,0.0,0.0,9.013821588551211,30.014568881006745,12192.249365824697,10.424614231232916,boundary_stress,BOUNDARY_STRESS
SIM_00180,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,29.4775,2707.46,56.83,8.59,32.18,17.173,27.337,1,NONE,,PASS,84.51081466992986,24.91167539432857,4.565824605671435,11.193264338550993,17418.608039259023,99.58657692676712,45.8705951159298,71.38489631791889,44.88590161140284,36.97598343801181,63.84014063973917,37.471994250210976,1.4250971902346754,2.352140211002558,15.13263663686022,16.539896896701386,5.880449110291141,22.420346006992528,0.8999935031305352,6.2450045135165055e-15,1.2490009027033011e-14,14.055266322403812,42.08035404139598,17418.608039259023,15.13263663686022,boundary_stress,BOUNDARY_STRESS
SIM_00181,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,29.4638,2792.28,98.15,8.31,33.04,17.24,26.371,1,NONE,,PASS,82.80844251338829,24.3985138852597,5.065286114740304,11.272071062818275,16187.863000086856,99.59631301077192,45.66726925264516,68.35874573182818,43.961286279747206,36.51638848117397,60.58856497187314,34.7887112118652,1.3995906358700505,2.4326613104599937,14.103022626433642,16.600754050347216,5.32560121928121,21.926355269628427,0.8986758526663864,6.2450045135165055e-15,7.494005416219808e-14,14.36761114827082,39.73056054698462,16187.863000086856,14.103022626433642,boundary_stress,BOUNDARY_STRESS
SIM_00184,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,24.9864,1625.87,45.38,7.74,25.62,17.183,21.2,1,NONE,,PASS,91.19337709752976,22.78594197509717,2.2004580249028227,10.07434736844777,18357.580202062483,99.380371901293,59.71541973380794,78.13897316472477,41.0557513064814,20.137998694523763,48.87114492618645,42.773227837608005,1.3114027232854273,1.3821477924228942,15.605730440014815,14.028605604166666,1.5612267932758075,15.589832397442471,0.6841864345340933,0.0,6.2450045135165055e-15,13.432181378059749,58.79368342006392,18357.580202062483,15.605730440014815,boundary_stress,BOUNDARY_STRESS
SIM_00186,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,22.4505,2335.17,99.44,8.99,21.86,19.178,23.263,1,NONE,,PASS,90.89872048739868,20.40721724302344,2.0432827569765597,18.21745686123364,25475.65495156508,99.21986592576842,68.02240555430176,71.53857358452532,36.76976079824043,7.011521928175643,51.17912780401999,41.50101021754865,1.3283222716470755,1.9601392262842172,21.384237801035667,14.1599902734375,1.1304636746207548,15.290453948058255,0.7492669757943387,0.0,1.2490009027033011e-14,22.74816704635625,82.58539854071549,25475.65495156508,21.384237801035667,boundary_stress,BOUNDARY_STRESS
SIM_00190,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,20.1009,1658.0,88.69,8.47,33.6,15.671,18.159,1,NONE,,PASS,90.523611938614,18.196060712168865,1.90483928783114,12.978783364278584,17372.137209334465,99.2172024508879,64.4508330105963,73.34286886606745,32.78569497688083,10.563508459573823,42.42494960263064,39.88664671529655,1.2652791755820267,1.4471074430335484,15.162454196036162,10.230346075520831,0.7289609016202097,10.959306977141043,0.6022900863268641,3.1225022567582528e-15,1.2490009027033011e-14,18.02387907500734,70.79484308163441,17372.137209334465,15.162454196036162,boundary_stress,BOUNDARY_STRESS
SIM_00193,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,24.4841,1539.12,28.61,7.29,22.95,13.138,26.967,1,NONE,,PASS,93.65325400959604,22.93015636496351,1.553943635036494,9.73876280192549,24106.831028829947,99.36725123434654,45.325195448251584,88.39182683424703,41.31559705398831,29.487730197389386,72.03940551865468,58.40661673380506,1.4914979739578256,1.296709129992191,20.310013442917278,10.307763592881944,6.637074456031075,16.94483804891302,0.7389761229366997,0.0,0.0,10.665601576497414,59.06722163364674,24106.831028829947,20.310013442917278,boundary_stress,BOUNDARY_STRESS
SIM_00197,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,23.1144,2961.96,42.52,8.8,25.5,19.804,23.509,1,NONE,,PASS,87.67244856308093,20.264960450664777,2.8494395493352203,19.258065164167416,23890.19423520445,99.34982021485207,64.44628363030421,65.32696804819409,36.51344225345005,10.202238543410695,50.52365714307505,34.78142365504044,1.3234950242895416,2.516943044076903,20.30083397545678,15.081142770833331,1.1856217791595192,16.26676454999285,0.8027039869924459,0.0,1.2490009027033011e-14,24.736748539158956,73.58733573209815,23890.19423520445,20.30083397545678,boundary_stress,BOUNDARY_STRESS
SIM_00201,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,23.6422,2910.58,52.0,7.8,29.92,18.879,21.999,1,NONE,,PASS,85.44332231123542,20.200681147466906,3.44151885253309,16.737401556849555,19896.566166857738,99.42494617715889,60.31244426960183,63.3218085093231,36.39762368912955,14.606252319192585,47.78578405768434,30.613342584735896,1.3035207344042068,2.509887001545872,17.157450679106436,14.666167869791668,1.1631024425064265,15.829270312298094,0.7836008200289342,6.2450045135165055e-15,0.0,22.2360839065756,62.27827240513077,19896.566166857738,17.157450679106436,boundary_stress,BOUNDARY_STRESS
SIM_00202,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,28.3516,1870.84,94.3,8.16,31.06,14.69,25.596,1,NONE,,PASS,86.63331782207189,24.56193173564253,3.78966826435746,8.042244914714628,13944.168878951505,99.57012652526596,43.23947712613041,76.4507416402226,44.25573285701358,34.64253261785344,66.2959133342819,45.18378890781735,1.4446687825977926,1.6193540531742994,12.069736798591563,13.463810600694446,6.345368620614395,19.80917922130884,0.8064992377030006,6.2450045135165055e-15,1.873501354054952e-14,10.776504306058763,36.32684797151578,13944.168878951505,12.069736798591563,boundary_stress,BOUNDARY_STRESS
SIM_00208,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,30.5672,1685.16,79.74,7.38,25.81,18.637,25.395,1,NONE,,PASS,90.618715373321,27.699603965593777,2.8675960344062283,8.201803354999194,17883.772829906895,99.51329230725872,54.19612601204684,79.51857821208229,49.909196334403205,33.84195251081297,63.708320927265376,46.618593854823374,1.4240541655718006,1.4334610816910502,15.212616217733242,18.70516288194444,3.504129598458525,22.20929248040297,0.8017909753507512,1.2490009027033011e-14,1.873501354054952e-14,10.770815581365984,46.87985491024052,17883.772829906895,15.212616217733242,boundary_stress,BOUNDARY_STRESS
SIM_00211,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,22.4003,2949.54,97.12,7.06,28.65,19.569,26.433,1,NONE,,PASS,89.7241322865251,20.098474804578483,2.301825195421521,21.51975178289462,28515.660877962862,99.27040312106652,65.03335142681249,70.61237455466505,36.213468116357625,7.359605312209637,49.669816459371,41.4231402606034,1.317233167148572,2.532825123060642,24.486930935800785,14.4324432890625,1.9891627220487764,16.421606011111276,0.8170573225472011,3.1225022567582528e-15,0.0,25.75501687746543,83.2144575350779,28515.660877962862,24.486930935800785,boundary_stress,BOUNDARY_STRESS
SIM_00212,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,32.628,1528.35,79.35,9.38,22.0,17.109,20.156,1,NONE,,PASS,79.3394701862604,25.88688233237304,6.741117667626963,5.527503835359504,7376.212137256216,99.63833520886188,47.20714676326598,60.86491154192112,46.64303122950097,41.48407978445936,52.23175526923027,31.289785057001183,1.336111263461675,1.283504183346319,6.194522940045308,18.2351434375,2.091552318848025,20.326695756348023,0.7852121972574626,6.2450045135165055e-15,1.2490009027033011e-14,8.571916237149875,20.576898917855,7376.212137256216,6.194522940045308,boundary_stress,BOUNDARY_STRESS
SIM_00213,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,21.4734,2425.48,49.53,8.57,24.36,17.585,23.08,1,NONE,,PASS,90.14124387160368,19.35638986152495,2.117010138475051,18.018528430440234,24437.544077250117,99.25711494506488,63.68688569202359,72.85070059047301,34.87637812887378,9.130402996547142,45.72687486848624,40.24373424190765,1.2886986696359546,2.0531985339471657,20.68668043961573,12.355965848958334,1.6096211948272396,13.965587043785574,0.7214975077323291,3.1225022567582528e-15,6.2450045135165055e-15,22.012699695198798,78.46925371551167,24437.544077250117,20.68668043961573,boundary_stress,BOUNDARY_STRESS
SIM_00217,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,25.8135,2723.18,36.28,7.63,31.11,19.324,27.108,1,NONE,,PASS,89.61740590786128,23.13338907402577,2.6801109259742266,15.904254231968656,26091.04233381724,99.41596757349978,58.69116513803172,74.8659236533015,41.68178211536175,16.7394631907704,54.39598859013525,40.9632571581002,1.352269426184043,2.3575064488003767,22.58748983096886,16.41196337239583,3.04865453545602,19.46061790785185,0.841235058364288,3.1225022567582528e-15,2.4980018054066022e-14,19.267277186167185,69.22665875805755,26091.04233381724,22.58748983096886,boundary_stress,BOUNDARY_STRESS
SIM_00218,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,39.8112,1571.01,85.82,7.32,29.18,15.921,26.673,1,NONE,,PASS,74.68062911949472,29.731254620020284,10.079945379979703,4.499478154248683,6191.503607280903,99.7135932836679,35.71178277447004,60.615845370727605,53.5698281441807,41.13900184213171,74.71561731709309,32.058921501961755,1.5138336984418856,1.3514247651393057,5.326096783807079,20.60747975,9.954964863391744,30.56244461339174,1.0279567749156389,6.2450045135165055e-15,1.2490009027033011e-14,6.856838508780047,13.973641107727246,6191.503607280903,5.326096783807079,boundary_stress,BOUNDARY_STRESS
SIM_00220,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,29.9652,2276.68,28.47,6.6,26.43,18.844,21.543,1,NONE,,PASS,82.41915364209112,24.697064227159885,5.268135772840121,9.474728596541471,12905.357129522792,99.58383573464248,52.728551121453705,62.8087423275748,44.49921482371151,30.92328225387198,50.64613711445779,30.28300676099496,1.324395699857229,1.94064674651632,11.000553141433846,18.552152427083332,1.5488033070752147,20.10095573415855,0.8139006138249056,6.2450045135165055e-15,2.4980018054066022e-14,13.375449944287444,35.96906483674373,12905.357129522792,11.000553141433846,boundary_stress,BOUNDARY_STRESS
SIM_00222,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,25.717,1817.91,52.16,7.06,32.47,17.157,26.421,1,NONE,,PASS,93.00424478315036,23.917901630882778,1.799098369117222,11.90507527394382,25827.630021970184,99.345122955815,56.69853718023668,83.8440672409416,43.09531825384284,19.071396863252957,62.44178037926547,50.72432743128703,1.414071468523841,1.580832404523582,22.45939263812652,14.415583984375,3.756025086676553,18.17160907105156,0.7597493020703951,0.0,0.0,13.768065924317211,69.4573140813489,25827.630021970184,22.45939263812652,boundary_stress,BOUNDARY_STRESS
SIM_00224,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,34.7455,2043.93,93.79,7.58,25.4,18.98,25.151,1,NONE,,PASS,82.59558102012167,28.698247603346378,6.047252396653624,7.312278972823068,11709.040003303986,99.64224415841916,47.58427049373172,66.79542735774197,51.708554240263744,45.13115877651897,63.12626728064573,35.57814680194616,1.4194577790959622,1.736260052819622,9.946494456563403,21.67582333767361,4.186887583478142,25.862710921151752,0.9011947795075826,0.0,0.0,10.182149102607417,28.50653029130393,11709.040003303986,9.946494456563403,boundary_stress,BOUNDARY_STRESS
SIM_00226,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,21.5791,2413.86,93.87,6.8,32.41,15.458,19.544,1,NONE,,PASS,84.60285673191683,18.256535057037063,3.3225649429629343,13.870670203345693,15601.108432494018,99.42537387407116,54.72736036026888,65.99017996165021,32.894657760427144,18.213453353508825,39.140926648412645,32.04771195772127,1.2424087669652963,2.0986511765671665,13.56387055073845,10.82308002517361,1.538684938428312,12.361764963601924,0.6771145195395126,0.0,2.4980018054066022e-14,18.8043032301358,53.46698478267257,15601.108432494018,13.56387055073845,boundary_stress,BOUNDARY_STRESS
SIM_00228,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,23.0473,1961.64,37.3,8.12,25.51,13.968,21.942,1,NONE,,PASS,87.98510132784175,20.278190258331676,2.7691097416683284,10.697056540704136,16248.394907294582,99.45468809054138,48.79299010344712,76.53661345110669,36.53727974474175,26.868292995430654,52.52270077487074,41.79318468526992,1.3382721795687371,1.666971017435405,13.807632078416583,10.367083669270832,3.4520362086273075,13.81911987789814,0.6814769810249856,3.1225022567582528e-15,1.2490009027033011e-14,13.843122827089434,48.84441851039452,16248.394907294582,13.807632078416583,boundary_stress,BOUNDARY_STRESS
SIM_00230,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,37.5607,1675.43,56.75,6.85,25.22,18.627,25.045,1,NONE,,PASS,80.55235178966862,30.256027198662057,7.304672801337947,5.442966207048347,8592.53285867942,99.67513019302218,44.82558081000097,64.75241879146687,54.515364321913616,48.36057277128169,66.81013112624342,34.935466197771404,1.448800812274291,1.422371761247603,7.294710071908553,22.97169373697917,4.942074025549223,27.913767762528387,0.9225853605711576,6.2450045135165055e-15,1.2490009027033011e-14,8.028555975887453,20.66790117598332,8592.53285867942,7.294710071908553,boundary_stress,BOUNDARY_STRESS
SIM_00234,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,31.2686,1876.31,83.23,8.79,26.92,14.109,22.972,1,NONE,,PASS,76.53915736177697,23.932722958824595,7.335877041175404,6.511442808823601,7976.381008128063,99.6529655116253,37.69709770001598,62.34390089042603,43.1220233492335,33.59787917433155,60.406127416456336,32.67955099738059,1.3981731291225044,1.601986496988514,6.810204427763423,14.21825584895833,6.299612415233976,20.517868264192305,0.8573144100440461,6.2450045135165055e-15,0.0,9.424035257043125,20.334844853660258,7976.381008128063,6.810204427763423,boundary_stress,BOUNDARY_STRESS
SIM_00237,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,30.247,1570.76,38.14,8.56,30.78,14.066,20.185,1,NONE,,PASS,75.73638903115388,22.907985590253112,7.33901440974689,5.641755088590602,6456.11710651498,99.6408264095985,40.02451698294934,59.54411744887801,41.27564971216777,34.620235833273306,53.19237985445476,30.471648057536203,1.3432593205795458,1.3583606214822406,5.58311597262969,13.70856004340278,4.137736541080244,17.84629658448302,0.779042596922021,0.0,1.873501354054952e-14,8.847403459048955,18.287103041942306,6456.11710651498,5.58311597262969,boundary_stress,BOUNDARY_STRESS
SIM_00240,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,30.3795,1877.47,47.68,7.37,21.37,15.8,20.393,1,NONE,,PASS,77.76094305470251,23.62338569530335,6.756114304696649,6.985319833582469,8417.794666503914,99.62793973626304,44.46801325025367,59.952707895150056,42.56465891045649,38.32170092828962,51.053804096974254,30.102483815835143,1.3273979595705396,1.573328745912944,7.054151771268395,15.5977108203125,2.9540668121363,18.5517776324488,0.7853140896792429,0.0,2.4980018054066022e-14,10.125422594285755,22.984569103464672,8417.794666503914,7.054151771268395,boundary_stress,BOUNDARY_STRESS
SIM_00241,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,28.941,2170.25,56.4,7.38,24.43,17.394,27.753,1,NONE,,PASS,89.86521338113947,26.007891404635576,2.933108595364423,10.544873969754711,21320.36823039941,99.51411708467896,50.28259344625739,79.6152146272851,46.86106559393797,32.77886566714173,67.58013600742818,45.2650054379086,1.4550103411907704,1.8375754666499893,18.05219933193217,16.460947421874998,5.400264459841592,21.861211881716592,0.8405607183448985,0.0,2.4980018054066022e-14,12.683017746799072,51.49630112680036,21320.36823039941,18.05219933193217,boundary_stress,BOUNDARY_STRESS
SIM_00247,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,23.9092,2592.13,59.73,7.03,28.7,19.238,27.783,1,NONE,,PASS,91.4525831462936,21.865581009613628,2.043618990386373,18.649035293221488,30126.937992685565,99.28055169712856,63.02601769612605,76.8826176648793,39.39744326056509,9.27296931347181,52.67932800779664,44.76190370200408,1.3394369309657008,2.226279248735654,25.87485075249377,15.12983307986111,2.761022551253314,17.890855631114423,0.81821999713835,3.1225022567582528e-15,2.4980018054066022e-14,21.33256973901001,82.39732801432206,30126.937992685565,25.87485075249377,boundary_stress,BOUNDARY_STRESS
SIM_00253,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,25.7235,2550.88,34.96,8.39,24.51,18.22,27.213,1,NONE,,PASS,90.38401589477706,23.249932328692974,2.473567671307025,14.941511142787634,26387.05757443589,99.41426052410198,56.46485136017239,77.91213673168473,41.89176996160897,18.86183773184679,58.30784014638784,43.7920863592566,1.3819726489525228,2.1604398820849298,22.348229455984804,15.368674778645833,3.671872502699192,19.040547281345024,0.818950653798114,3.1225022567582528e-15,0.0,17.338357959815536,67.65128379907024,26387.05757443589,22.348229455984804,boundary_stress,BOUNDARY_STRESS
SIM_00255,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,24.2626,2874.46,90.89,6.67,22.35,13.464,25.902,1,NONE,,PASS,84.09115358609435,20.402700229979725,3.859899770020272,13.269522200894198,17998.171779464432,99.538364694555,39.96562779973395,73.50043678172229,36.7616220359995,26.589532111998807,60.94374461620723,39.16704509947135,1.402354440479746,2.4168262783343883,15.13273954711008,10.489151630208331,6.518240066284134,17.007391696492466,0.8335853345285055,6.2450045135165055e-15,1.2490009027033011e-14,15.58588854558074,44.8942309136018,17998.171779464432,15.13273954711008,boundary_stress,BOUNDARY_STRESS
SIM_00258,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,34.1295,1751.82,56.28,9.37,29.89,19.893,25.687,1,NONE,,PASS,87.58564240836218,29.892541825761967,4.236958174238033,7.09496308819931,14061.185350230162,99.59499474328418,52.21235016362328,74.02182858093217,53.860435722093634,41.66989619860468,65.04849252628317,42.12225222847957,1.4346939491414967,1.5105013481536915,12.124213348495624,22.3734870703125,3.5360305235228533,25.909517593835357,0.8667552510207089,0.0,1.2490009027033011e-14,9.991549470802696,35.94025844370221,14061.185350230162,12.124213348495624,boundary_stress,BOUNDARY_STRESS
SIM_00261,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,24.0363,1665.15,75.68,6.64,28.21,16.48,19.949,1,NONE,,PASS,89.75045567884705,21.572688778334715,2.4636112216652823,10.011534266316875,16158.421784250027,99.39876081636388,58.67146429600726,75.19983675549695,38.869709510513005,20.500208166271676,45.286668445657526,39.54327463238891,1.2855515605332266,1.4278107536876206,13.855309363224032,12.9084528828125,1.3517625483560516,14.260215431168552,0.6610309719709105,3.1225022567582528e-15,0.0,13.906949262271931,54.710456773161134,16158.421784250027,13.855309363224032,boundary_stress,BOUNDARY_STRESS
SIM_00263,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,30.3511,1865.07,63.4,7.16,28.04,15.051,24.972,1,NONE,,PASS,83.41103122602837,25.31616549844309,5.034934501556907,7.170632272283973,11206.777992090754,99.61553012636072,41.90380407514975,71.44568846567832,45.61471260980738,36.11902655846355,65.2826951451447,40.61890031107576,1.4365614539269391,1.5983333620033375,9.604018693841748,14.7937900703125,6.349657181280975,21.143447251593475,0.8351757399000163,0.0,1.2490009027033011e-14,9.977124861064636,28.707481787914297,11206.777992090754,9.604018693841748,boundary_stress,BOUNDARY_STRESS
SIM_00265,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,23.2704,2748.37,85.45,7.54,30.04,15.328,21.989,1,NONE,,PASS,83.1993834704445,19.36082933110632,3.909570668893679,13.853317187658122,16290.141023664422,99.4959442437642,49.03762031985018,67.03329664941168,34.88437717316454,24.09573789741848,46.49722590365254,32.37805543249468,1.2942245846641414,2.370946487470739,14.053076056156977,11.566317999999995,2.9281393337968065,14.494457333796804,0.7486485772853286,3.1225022567582528e-15,0.0,17.75951733797,48.17811723360111,16290.141023664422,14.053076056156977,boundary_stress,BOUNDARY_STRESS
SIM_00267,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,24.392,1619.54,27.9,6.81,30.27,15.44,24.638,1,NONE,,PASS,92.99024646290192,22.682180917231037,1.7098190827689697,10.664483631992464,22962.620038891782,99.34151156303687,54.07604008562,84.73617355696898,40.86879444546132,21.557756242026503,60.774834584794846,50.70288145165595,1.4010393994846169,1.3981944133457196,19.82427544497756,12.218655763888888,3.752593721275719,15.971249485164607,0.7041320031545858,3.1225022567582528e-15,1.2490009027033011e-14,12.547991843378956,64.52848224218779,22962.620038891782,19.82427544497756,boundary_stress,BOUNDARY_STRESS
SIM_00268,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,26.6167,2952.51,51.86,9.37,23.19,16.044,24.902,1,NONE,,PASS,82.59336258766022,21.98362753986976,4.633072460130244,12.876736593258574,16900.878673847375,99.56387153326294,45.47011852920471,68.07871768130966,39.610139711477046,31.96088947886505,55.71004005442955,33.7960212826513,1.3621753098876974,2.489506894884451,14.250537335402289,13.891283455729166,4.690861929897819,18.582145385626987,0.8452720258258648,3.1225022567582528e-15,3.7470027081099033e-14,15.765421990937506,42.62992909780934,16900.878673847375,14.250537335402289,boundary_stress,BOUNDARY_STRESS
SIM_00270,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,23.669,2149.4,90.52,7.12,30.0,10.194,24.401,1,NONE,,PASS,81.98293007369935,19.404539719143894,4.264460280856105,9.27255541133792,11887.604899920816,99.56859796169452,30.828072419596943,73.95320535869375,34.9631346290881,20.400465677036856,63.71329900540584,42.99263759965242,1.4240935407890205,1.853986198239196,10.25377101264252,7.545110130208333,8.332251839277955,15.877361969486287,0.8182292494071473,3.1225022567582528e-15,6.2450045135165055e-15,12.707234921032798,31.787274372452444,11887.604899920816,10.25377101264252,boundary_stress,BOUNDARY_STRESS
SIM_00271,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,26.2791,1543.87,44.75,6.83,33.16,14.48,19.364,1,NONE,,PASS,82.98954079815879,21.808904415888943,4.470195584111053,6.821356486575702,9042.72465148436,99.55816509896717,47.28923354769676,67.72868173481487,39.29532327187197,34.61088887131967,48.8031768748974,36.425253589324576,1.3109077374845532,1.345561595542635,7.881196609885556,12.287988539062498,2.565490095582512,14.853478634645011,0.6810740398230855,3.1225022567582528e-15,6.2450045135165055e-15,10.529769241324894,29.080664236179523,9042.72465148436,7.881196609885556,boundary_stress,BOUNDARY_STRESS
SIM_00272,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,33.4989,2063.98,51.11,7.99,21.2,15.428,26.722,1,NONE,,PASS,80.34417068050037,26.91441339209014,6.58448660790986,7.0270006309652135,10471.876719937536,99.65954124405444,38.73252977208632,67.91800078184988,48.49443854430656,36.97551837904094,70.58862520583344,37.582853441873816,1.479527767206782,1.728626651147681,8.770416954436083,16.766606554687495,8.369201989326154,25.13580854401365,0.933916269243334,0.0,3.7470027081099033e-14,9.439101981256025,24.10008053868669,10471.876719937536,8.770416954436083,boundary_stress,BOUNDARY_STRESS
SIM_00274,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,28.8113,1618.53,70.82,7.92,23.2,11.157,20.712,1,NONE,,PASS,71.72573870599824,20.665117755801276,8.146182244198728,5.706286931656022,5709.917959512104,99.6474401505282,31.471172206933534,58.74106970079757,37.23444640684914,25.92332901617163,56.26839660181217,30.199936071060403,1.3664063747194335,1.364763392774466,4.814669488293449,10.147730013020832,6.858999369800253,17.006729382821085,0.8229679396841,0.0,6.2450045135165055e-15,8.99204234294638,15.353683214773795,5709.917959512104,4.814669488293449,boundary_stress,BOUNDARY_STRESS
SIM_00276,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,26.0238,1526.59,87.64,8.68,26.73,18.927,21.84,1,NONE,,PASS,92.81136054404578,24.15304284526139,1.8707571547386093,10.468012295702724,21100.99560091368,99.3142879033858,64.52312500144313,79.73711197435902,43.51899611758809,15.74105024622062,53.8134922179029,45.87456786487334,1.3479013904703911,1.3025715700478675,18.004544094652314,16.186939140625,1.0780786610807538,17.265017801705753,0.7148175040435121,0.0,1.2490009027033011e-14,13.736022052843476,67.85755824432007,21100.99560091368,18.004544094652314,boundary_stress,BOUNDARY_STRESS
SIM_00277,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,27.4049,2727.96,76.33,6.61,31.88,16.093,23.298,1,NONE,,PASS,80.32895334589566,22.01406933548936,5.390830664510641,11.321242843351898,13821.662933989845,99.58499234433968,45.17527408108371,64.12011856986373,39.66498979367452,33.20993658553972,52.51201804479035,31.31270019960096,1.3381927748265667,2.3676212672202293,11.99594682871593,14.349272249131946,3.993534109504095,18.34280635863604,0.8332310614223969,3.1225022567582528e-15,3.7470027081099033e-14,14.805074488458764,36.75745510825129,13821.662933989845,11.99594682871593,boundary_stress,BOUNDARY_STRESS
SIM_00278,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,37.4038,1722.83,55.88,6.58,22.36,18.2,25.878,1,NONE,,PASS,80.91096897571569,30.263777013738743,7.14002298626126,5.596269241765913,9001.515069801288,99.67516996791524,43.71630419756396,66.0842616105211,54.529327952682415,46.9636293316809,69.39476460686234,36.19969628460748,1.4697494515095553,1.4485926829355984,7.568668333758217,22.32117221006944,5.941410240755663,28.2625824508251,0.933874923741172,6.2450045135165055e-15,0.0,8.053961965907767,21.109744258418647,9001.515069801288,7.568668333758217,boundary_stress,BOUNDARY_STRESS
SIM_00280,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,23.0641,2669.13,39.25,9.08,31.35,13.748,26.013,1,NONE,,PASS,87.01392957174482,20.0689797303568,2.9951202696432047,13.893668654905392,20460.697388183584,99.47946826662974,43.568182168452864,76.98803453927447,36.16032383848072,27.398829587055488,60.28391907213052,40.912660697161805,1.3972243953400456,2.3125370701823544,17.727169973720958,10.198456509548611,5.746248845445063,15.944705354993674,0.7944950649820702,6.2450045135165055e-15,1.2490009027033011e-14,16.36786834711736,53.83343970700477,20460.697388183584,17.727169973720958,boundary_stress,BOUNDARY_STRESS
SIM_00284,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,29.9425,1850.74,39.68,8.37,29.58,19.103,19.753,1,NONE,,PASS,83.7077002794929,25.06417815618716,4.878321843812843,7.993022553470565,11318.532412686742,99.56811747984749,55.69479799989399,63.22711784393144,45.16068136249938,29.5025339236466,53.10321806775115,30.91672616793859,1.342594256482606,1.5941623647337206,9.749385865288456,18.80737289496528,0.5066907506864535,19.31406364565173,0.7705843584934782,6.2450045135165055e-15,3.1225022567582534e-14,12.149175155654511,34.67662489085134,11318.532412686742,9.749385865288456,boundary_stress,BOUNDARY_STRESS
SIM_00288,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,25.4972,1819.49,43.94,9.04,31.82,14.271,19.209,1,NONE,,PASS,81.0820357809305,20.67364882713541,4.823551172864595,8.04974912744914,9583.288553346132,99.55758211765664,46.28447786119489,64.7811964478647,37.24981770655029,32.42150372279988,46.554075156135305,33.217178829831894,1.294633315623975,1.5788412785890305,8.315787145108043,11.737343864583332,2.5622847482242346,14.299628612807568,0.6916838305794594,6.2450045135165055e-15,6.2450045135165055e-15,11.91936444271752,30.35732400640958,9583.288553346132,8.315787145108043,boundary_stress,BOUNDARY_STRESS
SIM_00290,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,27.483,2931.16,93.68,6.97,28.96,14.049,24.338,1,NONE,,PASS,76.78042249588509,21.1015635145441,6.3814364854559,11.283013605010652,12586.348110622976,99.61506660827077,37.25941406948117,62.99113698136466,38.02083516134072,28.3550475671217,57.29308690869868,31.40846213462983,1.374205396943548,2.519627304235144,10.819234146254066,12.439636015625002,6.429601589887644,18.869237605512645,0.8942104025849629,0.0,0.0,14.121406228493122,31.077560436604067,12586.348110622976,10.819234146254066,boundary_stress,BOUNDARY_STRESS
SIM_00291,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,20.6519,2587.95,42.38,8.76,24.1,19.922,27.822,1,NONE,,PASS,92.16119475021976,19.033037778620635,1.6188622213793695,26.019274357145928,32708.68766587857,98.99459903177627,72.79322818487674,71.18803618802379,34.29376176328042,1.6337645647588144,52.185139836308046,51.533522171599145,1.3357653648250796,2.188816854911663,27.66410744609294,13.559083823784722,1.6290372508982671,15.18812107468299,0.797987228909063,3.1225022567582528e-15,1.873501354054952e-14,29.77874204967807,95.82463604149856,32708.68766587857,27.66410744609294,boundary_stress,BOUNDARY_STRESS
SIM_00295,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,26.1635,1968.88,56.62,7.04,32.13,15.638,27.678,1,NONE,,PASS,91.73558608300095,24.001240064825957,2.1622599351740512,11.103426396711551,23700.340113542054,99.43605367535292,49.464608278371394,83.64628503817062,43.245477594281,27.74353482461773,68.43685793983265,48.70425785518372,1.461950458738727,1.7102093642871548,20.58659928434953,13.285925230034724,5.7340493712317,19.019974601266423,0.7924579959158184,6.2450045135165055e-15,6.2450045135165055e-15,12.862323644858954,59.46112130248748,23700.340113542054,20.58659928434953,boundary_stress,BOUNDARY_STRESS
SIM_00296,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,27.1883,1537.95,90.9,7.77,29.11,19.096,21.044,1,NONE,,PASS,91.29489425252532,24.821529734059343,2.366770265940658,9.15284163680771,17571.22736102666,99.404867412022,62.55400423736417,76.75290623153688,44.72347699830512,20.64103255003731,54.30300951342672,41.22496153038242,1.3515712446971755,1.322679352486198,15.111739411730229,17.07080666059028,0.8477037964898129,17.918510457080092,0.7218938820073149,0.0,6.2450045135165055e-15,12.905687664983608,57.037962736109215,17571.22736102666,15.111739411730229,boundary_stress,BOUNDARY_STRESS
SIM_00299,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,25.3386,2897.0,49.92,6.58,32.19,19.098,26.968,1,NONE,,PASS,88.7203430814326,22.480492852031883,2.858107147968115,16.58971875483265,25552.918545421,99.42734833431712,57.76804450730837,73.29118013368014,40.50539252618357,16.933444123228288,53.04470667982148,39.32441852870827,1.342157994817314,2.5168879187757502,22.2001491116434,15.911189109375,3.091396034847224,19.002585144222223,0.845292194850821,0.0,0.0,20.149055432421893,68.07703316103004,25552.918545421,22.2001491116434,boundary_stress,BOUNDARY_STRESS
SIM_00300,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,23.4831,1941.33,28.04,6.71,30.13,16.67,27.07,1,NONE,,PASS,93.49053283578375,21.95447531635994,1.5286246836400614,14.964380501886025,29608.256287521723,99.22916863686822,58.692094522558605,84.2415947045025,39.55761318263052,11.77255885014111,60.77725115630257,53.87548459567935,1.4010582049134015,1.6752314473567018,25.5498457419672,12.766285622395836,3.654482213549564,16.420767835945398,0.747946266049412,3.1225022567582528e-15,3.1225022567582534e-14,15.968919588099956,80.62999127771461,29608.256287521723,25.5498457419672,boundary_stress,BOUNDARY_STRESS
SIM_00301,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,36.209,2503.16,96.28,6.73,32.18,19.447,27.253,1,NONE,,PASS,80.24924602421501,29.057449492908017,7.151550507091975,8.374676373887842,12639.716885814589,99.66543583415012,44.96950158615164,64.1094401376261,52.35576485208652,45.87822869125598,66.41999420138488,32.91531408013785,1.445664762425436,2.174651995070348,10.980914341416868,23.17596019965277,5.712118042258832,28.888078241911607,0.9941711590675656,1.2490009027033011e-14,2.4980018054066022e-14,11.209264614618675,28.608867762382715,12639.716885814589,10.980914341416868,boundary_stress,BOUNDARY_STRESS
