simulation_id,sampling_method,random_seed,model_version,parameter_set,topology,timestamp,feed_flow_m3h,feed_tds_mgL,feed_cod_mgL,feed_pH,temperature_C,stage1_pressure_bar,stage2_pressure_bar,feasible,failure_reason,failure_message,quality_flag,overall_recovery_pct,permeate_flow_m3h,concentrate_flow_m3h,permeate_tds_mgL,concentrate_tds_mgL,overall_tds_rejection_pct,stage1_recovery_pct,stage2_recovery_pct,average_flux_LMH,minimum_flux_LMH,maximum_flux_LMH,maximum_element_recovery_pct,maximum_polarization_modulus,feed_osmotic_pressure_bar,final_concentrate_osmotic_pressure_bar,stage1_pump_power_kW,stage2_booster_power_kW,total_power_kW,SEC_kWh_m3,water_balance_error,solute_balance_error,flux_decline_stage1_pct,flux_decline_stage2_pct,max_element_concentrate_tds_mgL,max_element_osmotic_pressure_bar,dataset_split,operating_classification
SIM_00303,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,27.8159,2475.32,94.94,8.28,27.51,18.088,24.72,1,NONE,,PASS,86.55438282393646,24.075880571923346,3.740019428076659,11.666679576077172,18334.762511947563,99.52867994537768,52.66707880658428,71.59351918906306,43.37996499445647,28.239359186281824,55.14061547442645,35.845774333482815,1.3578738660987164,2.117574427422063,15.68493133338593,16.491303421006943,3.2375751590912105,19.728878580098154,0.8194457735890853,3.1225022567582528e-15,1.2490009027033011e-14,15.07753409646152,48.786644938015066,18334.762511947563,15.68493133338593,boundary_stress,BOUNDARY_STRESS
SIM_00308,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,29.2556,2835.1,83.18,7.64,20.44,17.431,24.65,1,NONE,,PASS,81.67940830236692,23.89580097530726,5.359799024692738,11.45456338697919,15423.868546598134,99.59597321480796,46.90736289762925,65.49315932017437,43.05549725280588,34.66515450911908,55.77919981198997,32.36864115557392,1.3626986709621054,2.368325115510272,12.884460956310985,16.677469684027777,4.136085965388514,20.81355564941629,0.8710130985324154,0.0,1.2490009027033011e-14,14.4170025668588,37.85290103486271,15423.868546598134,12.884460956310985,boundary_stress,BOUNDARY_STRESS
SIM_00309,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,24.1756,1618.12,47.22,9.45,31.34,14.359,26.79,1,NONE,,PASS,93.82468747584198,22.682681145409653,1.4929188545903471,11.01090263706037,26035.75201615765,99.3195249649556,50.13894877595341,87.61495722099849,40.86969575749488,22.531897198920166,68.421165069759,54.79530506202002,1.4618230371085488,1.401894847853774,22.556662430134928,11.202830336805556,5.391328371829901,16.594158708635455,0.7315783615815475,0.0,0.0,11.98686559712876,67.06881974905323,26035.75201615765,22.556662430134928,boundary_stress,BOUNDARY_STRESS
SIM_00311,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,30.8223,2590.72,34.73,7.27,26.02,19.049,27.484,1,NONE,,PASS,86.51532471665661,26.66601293014205,4.156287069857943,11.072135278863808,19141.2907761948,99.57262323682744,50.55961972913037,72.7253811369073,48.04687014440009,34.49585344821578,63.456854479204864,38.04889967697154,1.4220665514236726,2.2053128036608256,16.293745996223926,19.302197820312497,4.701233152302358,24.00343097261485,0.9001507287758969,6.2450045135165055e-15,3.7470027081099033e-14,13.904096064211648,45.63888530037326,19141.2907761948,16.293745996223926,boundary_stress,BOUNDARY_STRESS
SIM_00312,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,31.6927,1955.02,61.32,8.71,30.27,19.506,23.318,1,NONE,,PASS,85.75128982111046,27.176899029135072,4.515800970864925,8.187409750729703,13671.407208646202,99.58121094665375,53.602904817173766,69.28965030516895,48.96738563808121,34.79326845693567,55.54895481043296,36.31197850305725,1.360957088933612,1.6878237289472002,11.802910197774375,20.3501797890625,2.176060614322992,22.526240403385493,0.8288745665661182,6.2450045135165055e-15,1.2490009027033011e-14,11.729363904222446,37.36467486081133,13671.407208646202,11.802910197774375,boundary_stress,BOUNDARY_STRESS
SIM_00314,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,35.1977,2181.98,51.44,7.16,32.02,17.058,25.524,1,NONE,,PASS,77.58341116346902,27.307576311084333,7.890123688915662,7.116629091882165,9709.143046973417,99.6738453564248,40.860804623098375,62.09520827318124,49.202840200151954,40.87375131842083,65.14228788300068,32.04861289096376,1.4354415709658814,1.894629446564891,8.43052104863775,19.608968648437504,6.444174155159806,26.05314280359731,0.9540628031870468,6.2450045135165055e-15,1.2490009027033011e-14,9.860797727053104,22.80307611229245,9709.143046973417,8.43052104863775,boundary_stress,BOUNDARY_STRESS
SIM_00316,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,20.7936,1785.08,83.75,8.81,22.89,18.7,24.173,1,NONE,,PASS,93.80879462076167,19.506225518262703,1.2873744817372963,20.19482300781962,28526.520633335094,98.8686880695644,74.32105164828012,75.88995742957036,35.146352285158024,1.5025357550243508,51.78730159058951,54.362213415604735,1.332816942031436,1.5036257668632544,24.028733425526557,12.7698335,1.098136088049849,13.86796958804985,0.7109509512778863,3.1225022567582528e-15,6.2450045135165055e-15,23.26963268382523,96.1695262993699,28526.520633335094,24.028733425526557,boundary_stress,BOUNDARY_STRESS
SIM_00319,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,26.1972,1805.38,94.09,9.14,26.55,14.413,22.353,1,NONE,,PASS,85.7833303261197,22.47283061219423,3.724369387805764,8.259494419008801,12649.198243124478,99.5425065958962,45.9374260705149,73.70330592763976,40.49158668863825,33.865566069474355,56.35782113611604,41.63235126885338,1.3670852277583845,1.539526077412857,10.78652170382691,12.18874759375,4.12592251321,16.31467010696,0.7259730822741715,3.1225022567582528e-15,1.2490009027033011e-14,11.414588986693794,36.30203251955131,12649.198243124478,10.78652170382691,boundary_stress,BOUNDARY_STRESS
SIM_00320,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,31.3362,2660.78,27.22,7.03,20.09,15.239,27.113,1,NONE,,PASS,79.63053000104972,24.953182142188947,6.383017857811056,9.459273486715023,13025.60906358886,99.64449246135662,38.17112874672092,67.0550835134808,44.96068854448459,33.6152487123476,67.67448800673118,35.71355199127158,1.45577304918268,2.2200556343876445,10.86808258967341,15.478505109375002,8.290807858341305,23.769312967716303,0.9525563846836574,0.0,0.0,11.743944491927833,29.19189418997571,13025.60906358886,10.86808258967341,boundary_stress,BOUNDARY_STRESS
SIM_00321,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,25.5348,2505.88,75.03,6.64,34.46,10.78,22.665,1,NONE,,PASS,72.99679679925167,18.63958606909532,6.895213930904684,9.649589837919711,9253.850700367297,99.61492210968125,29.24244783145375,61.83700202569753,33.5848397641357,20.824309226980706,56.78348006932268,31.552101364524628,1.3703211798651536,2.1932715201408546,8.099433010659364,8.65944471875,7.738413402188794,16.397858120938793,0.8797329543774934,0.0,1.2490009027033011e-14,13.12675640031198,24.35814186843045,9253.850700367297,8.099433010659364,boundary_stress,BOUNDARY_STRESS
SIM_00323,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,29.4801,1973.54,82.9,7.12,22.93,19.391,24.982,1,NONE,,PASS,90.14103312325312,26.573666705768144,2.906433294231856,10.03858107677588,19925.93284738465,99.4913413927878,56.95110753665761,77.09821016849126,47.88048055093359,27.534914747990857,58.4589328862303,41.21312077391613,1.3831329105360526,1.6625958223813824,16.78647137079243,18.811732908854164,2.6619952916994896,21.47372820055365,0.8080829957836612,6.2450045135165055e-15,1.2490009027033011e-14,12.977354353799887,52.89870446048364,19925.93284738465,16.78647137079243,boundary_stress,BOUNDARY_STRESS
SIM_00324,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,32.1641,2311.96,67.39,7.48,27.21,15.3,25.2,1,NONE,,PASS,77.7226912528687,24.998804137263942,7.165295862736061,7.963187102989474,10350.311264465348,99.6555655330114,38.61862354827475,63.7067298993339,45.04289033741251,35.13793151372735,63.96470586739206,33.251526155624184,1.426083515647271,1.9758505457275457,8.845597744054318,15.955571377604167,7.095056999626802,23.05062837723097,0.9220692418190932,6.2450045135165055e-15,1.2490009027033011e-14,10.664292162233757,24.58942653988617,10350.311264465348,8.845597744054318,boundary_stress,BOUNDARY_STRESS
SIM_00328,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,20.2388,1925.71,43.92,8.73,21.21,15.727,20.882,1,NONE,,PASS,91.38963670343708,18.496165793135223,1.742634206864781,15.52160755488266,22200.281142702726,99.1939800097168,62.854062019207056,76.82017532841652,33.3264248524959,9.593511465481054,42.15243751058774,44.2425426184689,1.2633654513926575,1.6128774113039248,18.59383395197704,10.339883454861113,1.4631175416110402,11.803000996472152,0.6381323096083399,3.1225022567582528e-15,1.873501354054952e-14,18.83276882267523,77.24090934700662,22200.281142702726,18.59383395197704,boundary_stress,BOUNDARY_STRESS
SIM_00329,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,29.9251,2661.29,35.75,7.82,29.38,17.956,23.405,1,NONE,,PASS,80.52051824714735,24.095845605977093,5.82925439402291,10.527518474627742,13618.499820598034,99.60442046997404,48.03254249218657,62.51600003728512,43.41593802878756,34.052010352440206,52.54687829460149,30.18107116129276,1.3384519084933304,2.2908271898289976,11.722747116513906,17.604635000868058,3.185319412629523,20.78995441349758,0.8628024412781151,0.0,1.2490009027033011e-14,14.058655869180564,35.196891884748545,13618.499820598034,11.722747116513906,boundary_stress,BOUNDARY_STRESS
SIM_00330,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,22.8181,2906.27,83.02,8.8,31.05,16.817,27.844,1,NONE,,PASS,89.68837528222376,20.4651831602731,2.352916839726901,18.3913908707048,28024.43978934347,99.36718230340936,54.53727286967,77.31850821835775,36.87420389238397,14.965166160227165,56.61667349542817,44.04455002762028,1.3690521683332593,2.515514634678493,24.25648285216437,12.521234301215278,4.134003659716753,16.65523796093203,0.8138328316192687,3.1225022567582528e-15,0.0,20.53263349677157,73.56756369404923,28024.43978934347,24.25648285216437,boundary_stress,BOUNDARY_STRESS
SIM_00331,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,36.164,1763.98,90.06,7.73,20.07,14.841,24.476,1,NONE,,PASS,73.60199044955408,26.617423826176736,9.546576173823263,5.379313555564654,6667.24782710313,99.69504679443278,35.511735614781074,59.06540546236735,47.95932220932745,36.95697461065798,66.80465242990202,30.489801063086013,1.448756725643486,1.4716987664685293,5.562523613015826,17.363428854166663,8.166586454060724,25.530015308227387,0.959146740681946,0.0,1.2490009027033011e-14,7.81683747555517,15.29378563485474,6667.24782710313,5.562523613015826,boundary_stress,BOUNDARY_STRESS
SIM_00334,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,36.6265,2024.75,68.3,7.27,25.48,16.638,25.706,1,NONE,,PASS,76.36768676741117,27.97081079386585,8.65568920613415,6.304841639107402,8547.344131764406,99.68861135255676,39.00380405206779,61.25608676848974,50.39785728624477,40.86881177441113,67.75892749138795,31.82645098002752,1.456455966879964,1.7204280771407237,7.262669874933442,19.87083006510417,7.38331476128537,27.254144826389545,0.9743780767472968,0.0,1.2490009027033011e-14,8.779161258644013,19.41100863994041,8547.344131764406,7.262669874933442,boundary_stress,BOUNDARY_STRESS
SIM_00335,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,26.9057,1701.28,37.93,9.12,32.5,17.503,23.588,1,NONE,,PASS,91.06978104345764,24.50296207820958,2.402737921790417,9.554427289151231,18953.385266638008,99.43839771882634,56.40183719304226,79.51698332775344,44.149481221999245,25.219655442961663,56.43102862946411,43.7165100607394,1.3676412225644892,1.4795575971611787,16.483250942335786,15.40514814496528,2.661739738487771,18.06688788345305,0.7373348506105669,0.0,0.0,12.596681244292949,55.30888581075089,18953.385266638008,16.483250942335786,boundary_stress,BOUNDARY_STRESS
SIM_00336,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,23.6317,2535.94,64.14,9.5,23.62,13.914,27.841,1,NONE,,PASS,89.64895648016208,21.185572448522464,2.4461275514775345,13.98044935523274,24378.282906507506,99.44870740809196,44.38194022429338,81.38906038509612,38.17220260995038,27.04293146940487,66.45570333031522,45.934496741838736,1.4459515217971994,2.141364755249349,20.585185694256506,10.585647700520832,6.561249976433651,17.146897676954485,0.8093667385490144,0.0,1.2490009027033011e-14,15.35074125518118,59.30683129634616,24378.282906507506,20.585185694256506,boundary_stress,BOUNDARY_STRESS
SIM_00337,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,34.2271,2206.64,64.17,9.26,32.27,19.161,26.492,1,NONE,,PASS,83.70181082705763,28.64870249358784,5.5783975064121645,8.120499592236284,13497.468776747224,99.63199708188756,47.8189438150585,68.76608032773828,51.61928377223034,43.895016900707695,65.17857812516124,36.80036104444288,1.4357309368756233,1.9176115590601537,11.729553594761263,21.56752965364584,4.82531752125575,26.39284717490159,0.921258028380477,6.2450045135165055e-15,4.9960036108132044e-14,11.111784710249228,32.65422756474237,13497.468776747224,11.729553594761263,boundary_stress,BOUNDARY_STRESS
SIM_00338,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,28.0954,2271.95,68.35,9.04,26.89,16.905,22.588,1,NONE,,PASS,83.48373212304149,23.455088474897,4.64031152510301,9.805744674295235,13706.26714974493,99.56839962700344,49.36162825888055,67.38388832604,42.261420675490086,32.632854890376834,52.47482647231138,34.227957318463304,1.3379163665800695,1.9395885239730288,11.701189933825034,15.502953921875,3.0296707161961587,18.53262463807116,0.790132369694783,6.2450045135165055e-15,1.2490009027033011e-14,13.316448182026342,37.81236245231657,13706.26714974493,11.701189933825034,boundary_stress,BOUNDARY_STRESS
SIM_00339,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,27.8309,2371.07,61.22,7.84,27.3,16.983,25.179,1,NONE,,PASS,86.48463414603307,24.06945204454832,3.76144795545168,10.853994171292404,17474.05870006504,99.5422322339158,49.51550399015594,73.22868024406634,43.368382062249225,32.03572302605884,58.81958049330034,38.65962403907183,1.3859063108285608,2.0269743996041925,14.938179658218758,15.432379002604169,4.218014023667773,19.650393026271946,0.8164038379395809,3.1225022567582528e-15,1.2490009027033011e-14,13.885361766828352,45.535614573606544,17474.05870006504,14.938179658218758,boundary_stress,BOUNDARY_STRESS
SIM_00342,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,24.7998,1705.58,33.68,9.25,29.89,16.831,20.577,1,NONE,,PASS,89.59299272046425,22.21888300868969,2.580916991310305,9.888506722375844,16303.636053262664,99.42022615635878,58.10624544524262,75.15857103250741,40.034023439080535,21.787482807295625,46.96023589672189,39.35664583090529,1.2975572604675405,1.470631051925411,14.057759494845584,13.620730432291666,1.513702241921136,15.1344326742128,0.681151823351957,0.0,1.2490009027033011e-14,13.743936416500691,53.6044008483856,16303.636053262664,14.057759494845584,boundary_stress,BOUNDARY_STRESS
SIM_00344,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,36.1888,2554.27,55.83,8.92,21.43,16.815,27.87,1,NONE,,PASS,76.90268440447858,27.830158653767946,8.358641346232059,8.021501696015909,11032.023350628197,99.68595717382986,38.06460937461568,62.70740304969523,50.14443000678909,39.07778904320086,71.01432482688091,32.53350849740345,1.4830301695937576,2.14092641264871,9.246771162139174,19.855776750000004,8.953796068179257,28.809572818179262,1.0351925469270982,0.0,3.7470027081099033e-14,10.198836836718987,23.29904273859095,11032.023350628197,9.246771162139174,boundary_stress,BOUNDARY_STRESS
SIM_00346,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,29.3716,2374.73,85.64,7.82,28.4,12.48,26.812,1,NONE,,PASS,78.6413260124891,23.098215711084247,6.273384288915758,8.512165361265758,11086.998760654287,99.64155228757518,32.1972243685305,68.49882060344791,41.61840668663828,26.67494012335636,69.8236378055595,37.823142849966494,1.4732546784957556,2.037535814339641,9.51272651980323,11.694333135416668,10.221527188203588,21.915860323620254,0.9488118302187036,0.0,2.4980018054066022e-14,11.232985116252586,26.142169351568477,11086.998760654287,9.51272651980323,boundary_stress,BOUNDARY_STRESS
SIM_00347,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,22.2689,2794.77,39.6,6.7,31.32,16.607,25.273,1,NONE,,PASS,88.61038926495726,19.732558975024062,2.536341024975939,17.46079252842055,24402.04488482357,99.37523329188376,55.48768053255061,74.41245284157421,35.55416031535868,15.286725641047592,50.48103137473716,40.62371750990247,1.3231817127362655,2.421153139021307,21.13987468429581,12.057488172743057,3.137551182032236,15.19503935477529,0.7700491038191237,6.2450045135165055e-15,1.2490009027033011e-14,20.668699676609823,69.71788169784162,24402.04488482357,21.13987468429581,boundary_stress,BOUNDARY_STRESS
SIM_00350,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,30.2738,1580.56,31.47,8.78,22.85,14.127,25.027,1,NONE,,PASS,84.50759805824471,25.583661220956888,4.690138779043123,6.105698431007151,10168.857139351889,99.61370030678954,40.34325282802836,74.03076319750456,46.096686884607,34.9470798589143,68.21006789096577,44.307838373175066,1.4601100673470608,1.331172623780946,8.564372272513959,13.784827942708334,7.117539412941106,20.90236735564944,0.8170201745216685,6.2450045135165055e-15,1.873501354054952e-14,8.746089765710563,26.07488991664307,10168.857139351889,8.564372272513959,boundary_stress,BOUNDARY_STRESS
SIM_00357,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,21.9598,2389.82,99.55,9.2,29.44,11.786,23.789,1,NONE,,PASS,85.19238606211371,18.708077594468048,3.25172240553196,12.022513447159524,16069.96065612848,99.49692807629197,38.783758165564095,75.81097190197553,33.70824791796044,23.44627211908449,57.82268349975588,42.06217403275909,1.3782536406318744,2.057554949295775,13.835697702339733,8.21414706423611,5.812681739881454,14.026828804117564,0.7497739269728749,3.1225022567582528e-15,4.3715031594615545e-14,15.01407585466735,44.82872484809517,16069.96065612848,13.835697702339733,boundary_stress,BOUNDARY_STRESS
SIM_00359,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,30.4202,1838.12,71.84,9.28,20.51,19.401,20.617,1,NONE,,PASS,85.30498651550239,25.94994750798886,4.470252492011141,8.049128307331051,12461.73536427635,99.56209995499036,56.21583356412384,66.4376082024558,46.7566621765565,30.549829203958108,54.35206703881634,33.58650367452565,1.3519395735722128,1.5358554197862735,10.412499618722448,19.42218863020833,0.7704805153777264,20.19266914558606,0.7781391133592703,6.2450045135165055e-15,1.873501354054952e-14,11.784564395366727,36.430929165100565,12461.73536427635,10.412499618722448,boundary_stress,BOUNDARY_STRESS
SIM_00360,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,28.0596,2061.23,87.34,7.74,32.46,13.541,23.836,1,NONE,,PASS,80.63677567939799,22.62635670853636,5.433243291463639,8.024273950702725,10611.659763855843,99.61070458169624,38.62198684530948,68.45250713508594,40.76821028565109,30.56449841137251,60.994322426759815,37.3847696702429,1.4027484516549948,1.7923618656482911,9.227468206832604,12.205682427083334,6.425519319479332,18.631201746562667,0.8234291532906658,6.2450045135165055e-15,0.0,11.166864434497295,28.12915543667606,10611.659763855843,9.227468206832604,boundary_stress,BOUNDARY_STRESS
SIM_00361,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,35.4073,1545.13,74.31,8.36,24.9,19.79,25.09,1,NONE,,PASS,86.94225603474378,30.78390542098984,4.623394579010166,5.9503867989768295,11793.435401794228,99.61489409959182,51.27259965110469,73.20246130152466,55.46649625403574,46.04367133304313,65.88314979083343,42.42796974142806,1.4413605216890166,1.310345527295662,10.001407862245497,23.08451459288194,3.444620720016417,26.52913531289836,0.8617858894151103,0.0,1.873501354054952e-14,8.631980815022526,30.11312986822412,11793.435401794228,10.001407862245497,boundary_stress,BOUNDARY_STRESS
SIM_00362,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,38.8244,1757.45,95.42,9.45,26.47,19.731,24.294,1,NONE,,PASS,78.97095560156718,30.65999968657485,8.164400313425148,5.550466929989189,8336.407066389025,99.68417497339958,45.98074688363446,61.071204829261326,55.24324267851324,50.9257763535291,63.58552968320668,31.58079761297485,1.42308326540503,1.4982540398669746,7.106919437362628,25.23282684375,3.650552048484054,28.88337889223405,0.9420541157044198,0.0,1.2490009027033011e-14,8.24004694620967,19.909802423209342,8336.407066389025,7.106919437362628,boundary_stress,BOUNDARY_STRESS
SIM_00363,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,28.9042,1699.02,47.82,8.27,34.53,15.155,21.101,1,NONE,,PASS,81.08741077967461,23.43766738657871,5.466532613421291,6.730156223116297,8954.684474176456,99.60388010599544,44.83227542952499,65.71801833848492,42.230031327168845,36.74798108543781,53.69557667097358,34.93066974406535,1.3470188813775872,1.4874056873259665,7.83937129351014,14.192915637152778,3.54129407264354,17.734209709796318,0.7566542103909023,0.0,1.2490009027033011e-14,10.175087799793978,26.14629474513388,8954.684474176456,7.83937129351014,boundary_stress,BOUNDARY_STRESS
SIM_00364,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,33.9663,1651.7,42.67,6.51,21.06,13.226,23.699,1,NONE,,PASS,73.04078479722924,24.80925208658127,9.157047913418731,5.200119830149317,6112.573304790774,99.68516559725438,33.18396429274701,59.65157926924973,44.701355110957245,32.43106602622622,65.42642041377302,31.100216387296687,1.4377087059584082,1.382675534809313,5.116973762343473,14.40353924739583,8.607526961640765,23.0110662090366,0.9275195450766018,6.2450045135165055e-15,1.2490009027033011e-14,7.870434159728891,14.627861618446774,6112.573304790774,5.116973762343473,boundary_stress,BOUNDARY_STRESS
SIM_00365,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,30.5467,2031.81,90.29,9.24,33.2,19.966,20.936,1,NONE,,PASS,84.10914730281081,25.692568899147712,4.85413110085229,8.751984799400773,12739.711447776755,99.56925180999204,56.294909833232296,63.640727804121525,46.29291693540128,28.993447293595924,55.01601206508195,30.65176493561649,1.3569344222255764,1.7710574851778262,11.104759460082718,20.102221125868056,0.6582519841916743,20.76047311005973,0.8080341514915003,0.0,1.2490009027033011e-14,13.107251136551056,37.790814222734674,12739.711447776755,11.104759460082718,boundary_stress,BOUNDARY_STRESS
SIM_00366,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,31.7292,2691.29,59.77,7.6,22.08,18.327,24.489,1,NONE,,PASS,80.31630295496457,25.483720397186616,6.245479602813383,10.068618003009115,13631.60209244368,99.6258813430359,46.85927378800429,62.959299866338405,45.91661332826417,38.00134103948841,56.56676615208294,31.046919785953012,1.368672717507878,2.2607506474026837,11.450885358184296,19.07470265625,3.871033809580144,22.945736465830144,0.9004076370404431,0.0,0.0,13.089919378369336,32.82037559417899,13631.60209244368,11.450885358184296,boundary_stress,BOUNDARY_STRESS
SIM_00367,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,33.137,1773.45,64.05,6.55,24.22,16.772,26.047,1,NONE,,PASS,84.6087254365013,28.03679334789344,5.100206652106558,6.589682575690985,11486.212829670496,99.62842580418445,44.347533840395066,72.3439487490846,50.516744770979166,41.93625834469189,68.90535487856776,41.79310527878472,1.4657596388439356,1.5005407055896611,9.718644395943942,18.13186453993055,6.227227386891424,24.35909192682197,0.8688258897714568,6.2450045135165055e-15,1.2490009027033011e-14,9.1348304930065,28.182002741225272,11486.212829670496,9.718644395943942,boundary_stress,BOUNDARY_STRESS
SIM_00370,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,25.7432,1873.5,58.61,8.14,33.35,15.935,18.378,1,NONE,,PASS,82.03681216970779,21.11890063047221,4.624299369527785,8.672461011762918,10390.056637396572,99.53709842477912,51.79005290450671,62.73966491871252,38.05207320805804,27.4338721275478,42.66905128806054,30.507705207962623,1.2669958477249377,1.633863820023354,9.06108226732627,13.337972034722222,1.246680399662763,14.584652434384983,0.6905971427954427,0.0,1.873501354054952e-14,13.025836480047955,34.51490692236262,10390.056637396572,9.06108226732627,boundary_stress,BOUNDARY_STRESS
SIM_00372,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,30.0904,1687.82,47.65,8.32,24.37,17.395,20.762,1,NONE,,PASS,83.6709171358484,25.176913649845325,4.913486350154674,6.958614962171024,10300.625436434084,99.587715813169,50.95645509274587,66.7049294763839,45.36380837809968,36.08081591743589,51.47316239947236,35.207913130497715,1.3304934204496537,1.4288083310018016,8.71989870845593,17.11574340972222,1.9558677555541728,19.071611165276398,0.7575039351733075,0.0,0.0,10.34496021233188,29.90363475742895,10300.625436434084,8.71989870845593,boundary_stress,BOUNDARY_STRESS
SIM_00373,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,21.8599,1708.76,47.39,8.62,27.18,16.999,18.716,1,NONE,,PASS,90.56017869672202,19.79636450292473,2.0635354970752635,12.546130434983128,17981.253535690706,99.26577574176694,65.44222157320299,72.68394632694879,35.66912523049502,11.623756904582969,46.68655177923024,39.02244645166824,1.2955862880824778,1.4601970439559842,15.36562961412876,12.133572792534718,0.5684082990379904,12.701981091572708,0.6416320072150674,0.0,2.4980018054066022e-14,17.407792038490157,68.830239063449,17981.253535690706,15.36562961412876,boundary_stress,BOUNDARY_STRESS
SIM_00374,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,21.8887,2747.85,43.41,8.06,23.65,13.246,24.783,1,NONE,,PASS,86.38042934959435,18.90755303904466,2.981146960955337,14.73300542116847,20082.303890979383,99.4638351649046,43.43055047066284,75.92415912878477,34.0676631334138,25.79668581098768,56.65864559722667,40.00213121540383,1.3693713680919883,2.320537537104795,16.959346401937275,9.297187323784724,5.153709550946094,14.450896874730816,0.7642922828188969,3.1225022567582528e-15,0.0,17.086940656676084,53.91021144778107,20082.303890979383,16.959346401937275,boundary_stress,BOUNDARY_STRESS
SIM_00375,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,30.2927,2624.43,37.35,7.31,22.07,19.872,23.15,1,NONE,,PASS,83.24736849315019,25.217875595524507,5.0748244044755,11.070072265593344,15610.768105770683,99.57819136857934,53.82051328640088,63.7227853770916,45.43761368562974,29.46982405135129,52.65312113457596,30.05636431685238,1.3392419741514971,2.2045119082085254,13.112989938940386,19.83619639322917,1.810800064224373,21.64699645745354,0.8583988915107226,1.2490009027033011e-14,6.245004513516507e-14,14.880728237819534,40.8929508611905,15610.768105770683,13.112989938940386,boundary_stress,BOUNDARY_STRESS
SIM_00377,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,29.0524,2231.81,51.59,7.91,21.28,19.64,21.894,1,NONE,,PASS,85.85046841148836,24.941621484779244,4.110778515220752,10.378521708280733,15710.060623519748,99.53497288262528,57.14330866312801,66.98407845512328,44.93985853113377,26.358243008143607,53.45146460930268,32.179791199561926,1.3451937219788528,1.8696958230077347,13.161082138261394,18.78999276736111,1.1690009219878448,19.958993689348954,0.8002283933917061,0.0,1.2490009027033011e-14,14.392103749119478,44.7161557719699,15710.060623519748,13.161082138261394,boundary_stress,BOUNDARY_STRESS
SIM_00378,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,22.4672,1623.09,27.43,7.82,26.25,16.097,21.482,1,NONE,,PASS,92.5084305774498,20.784054114696804,1.683145885303192,12.07129895222431,21516.49327225054,99.25627667275232,60.98247134169087,80.79947736270893,37.44874615260685,14.01356495823622,48.26689205227074,47.63299535953574,1.3070087225726323,1.3826939981147317,18.32968357146974,11.767000972222224,1.776057745469758,13.543058717691984,0.651608133954743,3.1225022567582528e-15,1.873501354054952e-14,14.918412104024096,70.96650651742772,21516.49327225054,18.32968357146974,boundary_stress,BOUNDARY_STRESS
SIM_00382,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,34.4237,1882.63,67.49,7.33,25.52,18.663,24.972,1,NONE,,PASS,83.55530330823854,28.762826944918107,5.660873055081897,6.861574828331695,11413.38648879283,99.63553248230764,47.7950675264187,68.49972615119569,51.82491341426686,45.68570726793403,63.77247927492601,37.3909107047232,1.42456172370038,1.5998831210427005,9.699242228880056,21.096170106770828,4.217538398209705,25.31370850498053,0.8800841639612558,6.2450045135165055e-15,3.7470027081099033e-14,9.69144151130036,28.361406381927072,11413.38648879283,9.699242228880056,boundary_stress,BOUNDARY_STRESS
SIM_00384,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,31.5606,2270.65,53.66,8.02,21.29,18.246,22.782,1,NONE,,PASS,81.22538424255968,25.63521861925729,5.925381380742708,8.689838669892564,12056.660303437997,99.61729730826448,48.7616907667362,63.35824495697472,46.18958309776089,37.274306266649454,53.99573895438338,31.764167376101145,1.3492665074476564,1.9022985880631584,10.100793989380676,18.884580890625,2.7996247732580906,21.684205663883088,0.8458755895919614,0.0,1.2490009027033011e-14,11.906981163708693,30.968059723861742,12056.660303437997,10.100793989380676,boundary_stress,BOUNDARY_STRESS
SIM_00385,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,22.391,1815.15,28.29,8.93,20.18,12.618,27.337,1,NONE,,PASS,93.54817211594852,20.946371218482035,1.4446287815179608,12.569119821577038,27951.641776026467,99.30754373899804,45.325240803607066,88.19962267986156,37.741209402670336,22.577864329549904,70.26565179453158,55.7634212330761,1.4768760532107683,1.5149583106972306,23.32896565365021,9.022290182291666,6.447997085278345,15.470287267570011,0.7385664612837474,3.1225022567582528e-15,1.873501354054952e-14,12.749476097814805,67.86785043199866,27951.641776026467,23.32896565365021,boundary_stress,BOUNDARY_STRESS
SIM_00387,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,24.6344,1593.36,39.7,7.47,25.42,18.38,24.838,1,NONE,,PASS,94.33415501259262,23.238653082422115,1.3957469175778925,13.373195921756436,27899.536823585982,99.16069212721816,65.1648879725822,83.73524683099059,41.87144699535517,9.327362470452035,54.8922323714424,53.84401132974001,1.3560018321623946,1.3536044023042315,23.701445917215832,14.854842576388888,2.058349136942552,16.91319171333144,0.7278043031730054,9.367506770274758e-15,0.0,14.939636531386324,83.00786456026047,27899.536823585982,23.701445917215832,boundary_stress,BOUNDARY_STRESS
SIM_00388,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,25.3894,2606.71,64.16,7.71,22.59,17.744,24.685,1,NONE,,PASS,88.04133119593651,22.3531657426611,3.0362342573388994,14.085918736300018,21693.957848818827,99.45962846897814,55.21296807035764,73.29881376633793,40.27597431110109,21.45519793094213,52.32323990022868,38.34149110226164,1.3367903635138174,2.193483976477268,18.25494547830689,14.749434168402775,2.918202563852342,17.66763673225512,0.7903863343408387,3.1225022567582528e-15,1.2490009027033011e-14,17.314943661167785,58.994897923268006,21693.957848818827,18.25494547830689,boundary_stress,BOUNDARY_STRESS
SIM_00389,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,28.822,2553.3,46.01,6.97,21.28,19.132,27.928,1,NONE,,PASS,89.42807556974795,25.77495994071275,3.047040059287247,12.793187890147076,24043.48721025826,99.4989547687249,54.25463410764328,76.88962756330594,46.44136926254549,26.572166083890775,62.71744973301025,41.32030987076279,1.4162382818865225,2.139023637713627,20.142399042732027,18.13259071180556,4.2328474874791375,22.365438199284696,0.8677196104564044,0.0,2.4980018054066022e-14,15.203839992633366,57.63194103553452,24043.48721025826,20.142399042732027,boundary_stress,BOUNDARY_STRESS
SIM_00392,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,23.3659,2196.99,29.94,9.17,25.11,15.434,19.146,1,NONE,,PASS,83.78686557018497,19.57755522226385,3.788344777736146,11.378628391061325,13491.87730105812,99.48208101124442,52.72050954004299,65.70789094365009,35.27487427434928,23.101093680012543,41.37612398993876,31.151920612267688,1.257929617729188,1.8644673105422964,11.449830989522251,11.69978480642361,1.5964851720929334,13.296269978516545,0.6791588544925085,0.0,6.2450045135165055e-15,15.692201318532572,44.16805768072927,13491.87730105812,11.449830989522251,boundary_stress,BOUNDARY_STRESS
SIM_00393,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,21.7386,2050.27,97.64,7.48,22.61,19.304,20.497,1,NONE,,PASS,90.8833284561705,19.756763239773083,1.981836760226916,17.299520226692433,22316.78097022257,99.1562320949586,72.11663564296529,67.304262760066,35.597771603194744,5.338944336901678,52.65694305809424,42.44683329750715,1.339270404241261,1.7253697291934085,18.780306173851024,13.806086734375,0.3457974774821677,14.151884211857164,0.71630580576921,3.1225022567582528e-15,1.2490009027033011e-14,23.5153656802414,83.63249001189045,22316.78097022257,18.780306173851024,boundary_stress,BOUNDARY_STRESS
SIM_00398,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,20.3555,2812.76,28.91,8.67,33.19,18.966,23.173,1,NONE,,PASS,88.6252947559998,18.04012187405754,2.3153781259424533,22.31687152946278,24554.32072228785,99.2065845813556,68.08101986944996,64.36381990440447,32.504724097400974,5.37351166086494,48.00669245218136,38.5928555644895,1.305121142567106,2.4517041662033563,21.402441165661667,12.6887917578125,1.0506172596599963,13.739409017472497,0.7616028934499799,6.2450045135165055e-15,1.2490009027033011e-14,28.91601526638504,84.14186099690826,24554.32072228785,21.402441165661667,boundary_stress,BOUNDARY_STRESS
SIM_00401,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,25.176,1684.35,81.17,8.52,25.75,15.382,21.965,1,NONE,,PASS,89.36984601058413,22.49975243162466,2.676247568375345,9.038466599136852,15769.031549191526,99.46338548406584,52.10286535092467,77.80628409757888,40.54009447139578,28.4041442557306,53.93620814090333,43.98992933038212,1.34882044065165,1.4324845136779247,13.411044907480912,12.560682291666666,2.944722623652561,15.505404915319229,0.6891366899453308,6.2450045135165055e-15,1.2490009027033011e-14,12.102387183282747,47.33752105537821,15769.031549191526,13.411044907480912,boundary_stress,BOUNDARY_STRESS
SIM_00403,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,26.5159,2440.03,57.79,7.22,21.82,19.992,21.661,1,NONE,,PASS,87.09815700655976,23.09486021370238,3.421039786297622,13.202798511832938,18823.12943242028,99.45890835310088,61.65114131888386,66.35664414233686,41.612360745409696,18.06139130382593,53.57137016970091,32.567105922160714,1.3460899139994396,2.04788089228623,15.797972605945027,17.473563789062496,0.7481648227540348,18.22172861181653,0.7889949730462288,3.1225022567582528e-15,1.2490009027033011e-14,18.04130681320232,57.06934618084956,18823.12943242028,15.797972605945027,boundary_stress,BOUNDARY_STRESS
SIM_00404,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,26.0973,2071.78,73.35,7.69,26.26,12.655,27.075,1,NONE,,PASS,87.33803420706374,22.792868801120047,3.3044311988799504,9.370194682627869,16297.597781491724,99.54772250515846,38.083748745988586,79.54985074760013,41.068232074090176,27.94257365661557,70.63921234701876,48.60264756780948,1.479943534635944,1.7649874318111882,13.88422286779812,10.5492445234375,8.342932170093405,18.892176693530907,0.82886348613574,6.2450045135165055e-15,6.2450045135165055e-15,11.693341342023064,40.22242054545341,16297.597781491724,13.88422286779812,boundary_stress,BOUNDARY_STRESS
SIM_00405,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,32.3967,2069.18,56.51,7.4,23.42,12.936,25.548,1,NONE,,PASS,74.91295156463072,24.26932417953872,8.127375820461289,6.754764363450136,8227.830435939115,99.6735535640471,32.10372714787178,63.05091961379596,43.72851203520491,29.661494866859996,68.505005885635,33.551103729405334,1.4625039294254438,1.746051981346442,6.9429530707111295,13.411727601562502,9.97617135990937,23.387898961471876,0.9636815095654796,6.2450045135165055e-15,1.2490009027033011e-14,9.395127057851358,19.05027924542617,8227.830435939115,6.9429530707111295,boundary_stress,BOUNDARY_STRESS
SIM_00406,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,24.7414,2605.91,78.25,8.55,26.23,14.476,24.031,1,NONE,,PASS,84.0553112627349,20.79646078075829,3.944939219241705,12.146185728193563,16279.40518972366,99.53389849502884,44.28038907951887,71.3840630365848,37.4711005058708,30.107811163333587,55.69687918280277,37.0330049178025,1.3620757387818412,2.2198001487901453,13.867334659433228,11.56553065451389,4.789133584093076,16.354664238606965,0.7864157469399286,0.0,0.0,15.158628093033265,43.7070874009539,16279.40518972366,13.867334659433228,boundary_stress,BOUNDARY_STRESS
SIM_00407,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,23.9542,2654.93,67.93,7.99,32.9,19.796,26.273,1,NONE,,PASS,90.35718233044814,21.64434016980021,2.3098598301997897,18.29391597563534,27361.29856854521,99.3109454495736,64.18734379642231,73.07427403670623,38.99881111675713,9.71517712820095,51.53188940033542,40.86694611985119,1.330927485026655,2.3119430846769995,23.826528388067032,15.622421876736109,2.0633405093709247,17.685762386107033,0.8171079481916257,3.1225022567582528e-15,1.2490009027033011e-14,22.49161326502355,79.4934758995426,27361.29856854521,23.826528388067032,boundary_stress,BOUNDARY_STRESS
SIM_00410,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,31.3956,2158.68,33.4,8.01,23.41,12.658,24.743,1,NONE,,PASS,73.95791708276003,23.21953181563501,8.176068184364993,7.182958462995428,8268.799544103713,99.66725228088482,31.81593461550922,61.80620388299181,41.83699426240542,28.404099628330204,65.49593767091655,32.33036314609172,1.4382639392243404,1.8215140292731176,6.977289072410952,12.694233093750002,9.317159488655546,22.01139258240555,0.9479688374932714,6.2450045135165055e-15,3.7470027081099033e-14,9.892145083410194,19.403690172006588,8268.799544103713,6.977289072410952,boundary_stress,BOUNDARY_STRESS
SIM_00411,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,28.0335,1546.36,75.67,6.59,26.2,16.42,25.456,1,NONE,,PASS,91.98649678711516,25.78703457681593,2.246465423184067,8.324379220670606,19201.373660168592,99.46167909020728,51.65399421497376,83.4246840400479,46.46312536363231,32.5329605248699,65.82049559190885,51.72944734454996,1.4408590167697506,1.317108490389952,16.354724821489196,14.99670576822917,4.464044912018615,19.460750680247784,0.7546719116646375,0.0,0.0,10.40640845458008,50.573206366332656,19201.373660168592,16.354724821489196,boundary_stress,BOUNDARY_STRESS
SIM_00412,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,24.5584,1782.74,86.84,8.73,33.76,12.135,25.868,1,NONE,,PASS,89.20142251986599,21.906442148118767,2.651957851881231,8.905726738012547,16435.460766281743,99.50044724760691,39.439235424279616,82.16902056011476,39.47106693354733,27.26985239013953,68.25887901934661,51.804213709550005,1.4605059718081743,1.5567924900238683,14.352402420447934,9.483763375,7.324315327627644,16.808078702627643,0.7672664775494386,0.0,1.2490009027033011e-14,11.446119868910168,43.567178783423344,16435.460766281743,14.352402420447934,boundary_stress,BOUNDARY_STRESS
SIM_00415,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,21.7415,2464.37,94.5,8.95,31.47,10.282,20.503,1,NONE,,PASS,75.65235845707846,16.447957513945713,5.29354248605428,11.03671561815458,10087.30336369148,99.5521485970794,31.978265768729987,64.20608527835981,29.63595948458687,19.166826481372443,49.677422098199294,32.77990926020792,1.317288814062624,2.13597422009442,8.743094557682783,6.997101671006942,5.479612354421906,12.476714025428848,0.7585570436238195,6.2450045135165055e-15,1.2490009027033011e-14,14.919443592717371,29.77944057561537,10087.30336369148,8.743094557682783,boundary_stress,BOUNDARY_STRESS
SIM_00416,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,22.1694,2497.81,52.88,6.81,27.04,16.645,27.975,1,NONE,,PASS,91.94851470341852,20.384434018659665,1.7849659813403362,18.69449535852975,30809.47921794949,99.25156455621004,57.92912108337749,80.86209391408676,36.72870994353092,10.261511067283667,57.74965284302798,49.65123906359352,1.3776946852957568,2.133473733987143,26.31553827925983,12.032865223958334,3.8149454045757407,15.847810628534074,0.7774466837797498,0.0,6.2450045135165055e-15,19.721574440850084,82.23104285115625,30809.47921794949,26.31553827925983,boundary_stress,BOUNDARY_STRESS
SIM_00417,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,32.9939,2161.6,92.78,7.0,33.79,15.482,24.069,1,NONE,,PASS,75.76086876176235,24.996465278387102,7.99743472161289,7.235267642486447,8895.197097557277,99.66528184481466,38.68397832605312,60.46851935839661,45.03867617727406,36.220905416699615,61.34421716513305,30.748577047027204,1.405477234218108,1.887819640622175,7.768563928559397,16.575711480034723,6.348036531600738,22.92374801163546,0.9170795853066556,6.2450045135165055e-15,1.2490009027033011e-14,10.135198310141217,21.77570159158035,8895.197097557277,7.768563928559397,boundary_stress,BOUNDARY_STRESS
SIM_00418,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,24.5812,1621.2,44.48,7.68,32.82,12.118,21.5,1,NONE,,PASS,84.05029033696015,20.660569968308845,3.920630031691151,7.298854394788309,10125.98552456718,99.5497869235882,40.23837920703189,73.31111597810515,37.22625219515108,27.957708913962065,56.30125066340447,42.46089029200252,1.3666557422601064,1.4113902768647788,8.815517834349626,9.47805835763889,5.015044949670489,14.49310330730938,0.7014861317737258,3.1225022567582528e-15,1.2490009027033011e-14,10.796215460617685,30.55642694843956,10125.98552456718,8.815517834349626,boundary_stress,BOUNDARY_STRESS
SIM_00421,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,28.7561,1970.03,30.48,9.33,26.67,14.261,27.532,1,NONE,,PASS,87.26249733405001,25.09329099587676,3.6628090041232486,8.378998774062424,15408.972448460552,99.574676589998,40.85346885945162,78.46449754478044,45.21313692950767,33.22464721766598,72.23455490663483,47.74012348184844,1.493115498464295,1.6806029410364398,13.145162467186935,13.227556381076388,8.1031250428603,21.33068142393669,0.8500551572705897,6.2450045135165055e-15,2.4980018054066022e-14,10.680366411339277,37.40311657904924,15408.972448460552,13.145162467186935,boundary_stress,BOUNDARY_STRESS
SIM_00424,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,20.4121,2894.37,62.54,7.92,24.32,17.629,21.429,1,NONE,,PASS,86.79826464482514,17.71734857756635,2.6947514224336504,20.244884354743625,21791.05787462306,99.30054262742,63.12521525118663,64.19847479760625,31.92315059020964,9.183879101909955,43.96900636734519,34.215934651574784,1.2761772268649827,2.4497902464199144,18.44391734312595,11.776470506076388,1.1107430984471611,12.887213604523549,0.7273782275098034,3.1225022567582528e-15,1.2490009027033011e-14,25.76856208953685,73.61164677603108,21791.05787462306,18.44391734312595,boundary_stress,BOUNDARY_STRESS
SIM_00426,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,20.0367,2153.8,95.5,8.17,29.62,13.093,19.42,1,NONE,,PASS,85.63510134211607,17.15844835061577,2.878251649384231,12.757498906791913,14917.439753091248,99.40767485807449,49.60000871343867,71.49821202109177,30.91612315426265,20.93113905813245,42.89102041639663,36.06588387316381,1.2685588917815684,1.855452723593746,12.851055909981785,8.404108570312498,2.376302117421304,10.780410687733802,0.6282858722098215,3.1225022567582528e-15,0.0,16.892070604061736,51.19925137026869,14917.439753091248,12.851055909981785,boundary_stress,BOUNDARY_STRESS
SIM_00428,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,24.2776,1523.16,31.3,8.11,22.05,18.919,25.344,1,NONE,,PASS,94.93194418144058,23.04719768059342,1.2304023194065854,14.792319567521176,29777.04700722848,99.02884007146189,68.58559826008344,83.86709426931492,41.52648230737553,5.207100693286156,53.82460294383097,55.709815089588986,1.347984575685547,1.2793623295891203,25.01091955372553,15.094049868055556,1.8206009280579376,16.91465079611349,0.7339135555884194,6.2450045135165055e-15,2.4980018054066022e-14,15.671188003743216,90.31508213977126,29777.04700722848,25.01091955372553,boundary_stress,BOUNDARY_STRESS
SIM_00429,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,31.8294,2286.24,56.26,7.25,29.82,16.647,25.123,1,NONE,,PASS,80.73226833921203,25.696596618761152,6.132803381238849,8.33573510761009,11830.71475198059,99.635395448089,43.16817629524148,66.09693230876438,46.30017408785793,38.71001993936848,62.272867798325706,34.75663830106405,1.4127454216711426,1.970847975010144,10.198640655339592,17.278225078124997,5.606404636804332,22.88462971492933,0.8905704539184461,0.0,0.0,11.261985693003098,29.102668446202262,11830.71475198059,10.198640655339592,boundary_stress,BOUNDARY_STRESS
SIM_00431,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,27.7388,1698.63,66.97,7.99,23.46,15.653,23.244,1,NONE,,PASS,87.81580309155152,24.35904998795929,3.379750012040711,7.874322027594689,13884.50230725032,99.53643100453928,48.67424725719259,76.26104585449856,43.890180158485215,36.42444830253487,59.25655597856994,44.36771270799022,1.3892741278372442,1.4335612675298706,11.717845985649127,14.10031587847222,3.975031468005196,18.075347346477415,0.7420382714191269,3.1225022567582528e-15,1.873501354054952e-14,10.714422494280084,38.5309394023714,13884.50230725032,11.717845985649127,boundary_stress,BOUNDARY_STRESS
