simulation_id,sampling_method,random_seed,model_version,parameter_set,topology,timestamp,feed_flow_m3h,feed_tds_mgL,feed_cod_mgL,feed_pH,temperature_C,stage1_pressure_bar,stage2_pressure_bar,feasible,failure_reason,failure_message,quality_flag,overall_recovery_pct,permeate_flow_m3h,concentrate_flow_m3h,permeate_tds_mgL,concentrate_tds_mgL,overall_tds_rejection_pct,stage1_recovery_pct,stage2_recovery_pct,average_flux_LMH,minimum_flux_LMH,maximum_flux_LMH,maximum_element_recovery_pct,maximum_polarization_modulus,feed_osmotic_pressure_bar,final_concentrate_osmotic_pressure_bar,stage1_pump_power_kW,stage2_booster_power_kW,total_power_kW,SEC_kWh_m3,water_balance_error,solute_balance_error,flux_decline_stage1_pct,flux_decline_stage2_pct,max_element_concentrate_tds_mgL,max_element_osmotic_pressure_bar,dataset_split,operating_classification
SIM_00432,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,26.3396,2592.5,82.22,9.16,21.1,15.911,27.805,1,NONE,,PASS,88.58224469802718,23.332208924481566,3.0073910755184343,12.887582185692022,22605.87849493181,99.5028897903301,47.302525255492114,78.3333919560106,42.04001608014696,30.06206452259172,65.40032849316697,42.51910629637946,1.4375003654950351,2.1705356146425405,18.92646648930816,13.625026940972225,5.949252544775607,19.57427948574783,0.8389381197941062,3.1225022567582528e-15,2.4980018054066022e-14,14.758336436782727,54.03377136594565,22605.87849493181,18.92646648930816,boundary_stress,BOUNDARY_STRESS
SIM_00438,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,31.4269,1922.82,52.26,9.41,21.05,14.511,26.523,1,NONE,,PASS,82.7750195714214,26.01362262569103,5.413277374308964,7.024549241098407,11129.216871621542,99.63467463199372,38.77687941763194,71.86523609915551,46.871392118362216,34.71920004805287,70.80797096478045,41.55454047449508,1.4813313791444331,1.6095815260561184,9.316203220287964,14.7289041484375,8.325537185111994,23.05444133354949,0.8862449365580074,6.2450045135165055e-15,0.0,9.486836007744104,26.54622542305616,11129.216871621542,9.316203220287964,boundary_stress,BOUNDARY_STRESS
SIM_00439,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,25.7064,2021.05,72.37,8.78,29.24,19.188,26.904,1,NONE,,PASS,93.02286418523995,23.91282955891452,1.7935704410854751,14.483532707988344,28773.65521239847,99.28336593810208,62.76713761467748,81.2608127128295,43.08617938543157,12.055109160854116,57.36313381238784,49.57813185484267,1.3747401534294386,1.73890622661309,24.756779006584644,16.222478937499996,2.7138420912075327,18.93632102870753,0.7918895997670929,6.2450045135165055e-15,0.0,16.6671260742972,78.9845701242864,28773.65521239847,24.756779006584644,boundary_stress,BOUNDARY_STRESS
SIM_00440,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,35.6611,2507.14,69.51,7.34,23.66,18.789,25.391,1,NONE,,PASS,77.95199325617259,27.79853826707696,7.862561732923039,8.288224009850932,11341.97387198676,99.66941518982382,44.09220329895769,60.56362789303702,50.08745633707561,44.36752779315447,61.83898025180015,30.20309274398916,1.4093448869348637,2.1173311869595923,9.578529719456595,22.010513830729167,4.881878071546327,26.89239190227549,0.9674030930657006,6.2450045135165055e-15,1.2490009027033011e-14,10.987181287723756,25.64926496271045,11341.97387198676,9.578529719456595,boundary_stress,BOUNDARY_STRESS
SIM_00442,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,28.0502,1585.94,76.48,6.66,27.68,15.814,19.85,1,NONE,,PASS,83.31898335383696,23.371141468717973,4.679058531282026,6.778804381011213,9473.595060944284,99.57256867340432,49.22195998977163,67.14915218704199,42.11016480850085,35.29190532787748,49.771881145133584,35.82118990898457,1.3179801227848948,1.3574991809562245,8.109006353293816,14.415416585069444,2.2185983062626944,16.63401489133214,0.7117330967165892,0.0,1.2490009027033011e-14,10.289685905125246,29.09268342707974,9473.595060944284,8.109006353293816,boundary_stress,BOUNDARY_STRESS
SIM_00443,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,20.2581,1552.49,85.48,7.51,20.38,10.508,20.527,1,NONE,,PASS,88.60850847891199,17.950400256166468,2.307699743833533,8.948719815570843,13558.897620949483,99.42358921374236,41.01489381757721,80.68751205455553,32.34306352462426,23.29604467176281,53.58256595359932,49.69314063046657,1.3461736234225825,1.2966208046006362,11.324226721443084,6.678666492187499,4.343639643663989,11.022306135851489,0.6140423599782973,3.1225022567582528e-15,1.873501354054952e-14,12.114529402519755,42.50986681526887,13558.897620949483,11.324226721443084,boundary_stress,BOUNDARY_STRESS
SIM_00444,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,25.9072,1590.61,60.91,6.81,25.01,17.415,27.791,1,NONE,,PASS,94.95824242107886,24.601021780513744,1.306178219486252,12.445809180355385,31314.31159935097,99.21754489281751,58.9404411426984,87.72086763902348,44.32616537029504,14.045601671925926,67.44997298113873,58.45699904482109,1.4539588053429449,1.349412621367727,26.56586297181964,14.754285333333334,3.998621454217037,18.75290678755037,0.7622816220749166,3.1225022567582528e-15,6.2450045135165055e-15,12.65395128098065,79.17626790472764,31314.31159935097,26.56586297181964,boundary_stress,BOUNDARY_STRESS
SIM_00448,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,20.4962,2138.87,25.56,8.0,24.69,16.455,26.763,1,NONE,,PASS,93.1678444506972,19.0958677343038,1.4003322656962025,20.298162787070503,31029.133104039563,99.05098660568102,63.5372711814362,81.26263236276371,34.406968890637486,4.451274342331484,52.55581327051362,52.03912228167747,1.3385183347143637,1.8125879643279887,26.29567631876331,10.989485984374998,2.7916538680479324,13.78113985242293,0.721681781847834,3.1225022567582528e-15,1.873501354054952e-14,20.669565837343956,91.53038633534216,31029.133104039563,26.29567631876331,boundary_stress,BOUNDARY_STRESS
SIM_00452,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,26.6078,2001.93,64.52,8.2,21.51,10.042,22.023,1,NONE,,PASS,72.60379077929949,19.31827144297445,7.28952855702556,7.390461543813085,7287.739076158405,99.63083316880144,27.96441966903321,61.96850348837491,34.80769629364765,21.04232711918112,58.64596195668777,32.555599098298174,1.3845704811734862,1.6784242744114235,6.110062874826268,8.341499105902779,8.2731253664722,16.614624472374977,0.8600471590545583,6.2450045135165055e-15,0.0,10.867733283477293,18.92081059617491,7287.739076158405,6.110062874826268,boundary_stress,BOUNDARY_STRESS
SIM_00454,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,35.6133,2661.39,75.37,7.41,27.0,19.118,26.177,1,NONE,,PASS,78.3466484139617,27.901826939609425,7.711473060390573,8.84886922930876,12258.87455338716,99.6675094883009,44.30278026063045,61.12310149884801,50.27356205335032,44.346861961356176,62.71539088320837,30.384840443890848,1.416222086695994,2.272890681295673,10.469371920525118,22.38784351302084,5.171724140361931,27.559567653382768,0.9877334453056624,6.2450045135165055e-15,1.2490009027033011e-14,11.612289685004356,27.47551895501571,12258.87455338716,10.469371920525118,boundary_stress,BOUNDARY_STRESS
SIM_00457,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,32.9818,1815.69,96.69,8.13,29.27,18.708,21.254,1,NONE,,PASS,80.9118797713687,26.68619436243328,6.295605637566714,6.745532223429578,9483.553337861817,99.62848656855356,50.051965954038295,61.78404096732497,48.08323308546537,38.58633735653171,52.23019382187424,31.203045008625278,1.3360996756665977,1.562369997089058,8.160434435872363,20.264052276041664,1.7137287165326751,21.97778099257434,0.8235637009191886,6.2450045135165055e-15,1.2490009027033011e-14,10.161815608705906,26.12254611168688,9483.553337861817,8.160434435872363,boundary_stress,BOUNDARY_STRESS
SIM_00458,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,24.0163,2712.97,92.1,8.11,21.29,18.292,24.081,1,NONE,,PASS,88.41632718293452,21.234330385235104,2.781969614764902,16.255067435100308,23296.564992901905,99.40083865891992,59.20051717707714,71.60828516542543,38.26005474817136,15.644014045700713,47.09024989874176,37.69433548916451,1.298494623634374,2.2728641580418407,19.517328823340847,14.408737625868058,2.122673781923087,16.531411407791147,0.7785228499263606,6.2450045135165055e-15,0.0,19.95890648916139,66.69056466936082,23296.564992901905,19.517328823340847,boundary_stress,BOUNDARY_STRESS
SIM_00459,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,20.964,2292.58,39.37,9.39,26.87,17.509,27.09,1,NONE,,PASS,92.6705406489218,19.427452141639964,1.5365478583600385,21.068555930420203,31012.596515430218,99.0810110909796,65.37100353638174,78.83432932057775,35.00441827322516,4.169227672371251,50.02657225558341,50.99392130141401,1.3198459153277855,1.957070117602419,26.4740274754248,12.007531354166668,2.52851654492038,14.536047899087048,0.7482220413211627,3.1225022567582528e-15,1.2490009027033011e-14,22.424778419681207,91.66597373277772,31012.596515430218,26.4740274754248,boundary_stress,BOUNDARY_STRESS
SIM_00462,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,24.5872,2509.01,99.53,7.73,27.61,14.791,27.191,1,NONE,,PASS,88.87868682352185,21.85278048667296,2.7344195133270364,13.207493787430634,22454.82447379706,99.4735974034607,46.168812915545296,79.34039024807285,39.37437925526661,27.98272702287966,64.07854136987679,43.427458518554296,1.4269854784082858,2.1471092754172485,19.21593054852548,11.76237134722222,5.905459165144209,17.66783051236643,0.8084934785823366,0.0,0.0,15.2291004280824,56.33058052717428,22454.82447379706,19.21593054852548,boundary_stress,BOUNDARY_STRESS
SIM_00463,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,24.3313,2065.16,34.48,9.47,20.39,11.093,22.395,1,NONE,,PASS,80.3842123413076,19.558523857400576,4.7727761425994215,8.749389585244366,10492.195918450445,99.57633357293166,34.48558624394214,70.05882135840893,35.240583526847885,23.55573413862161,57.88378067381574,39.04499211332706,1.3787214347664898,1.7248553265380413,8.76325321864647,8.51574379079861,6.504613073933473,15.020356864732085,0.7679698618486825,0.0,6.2450045135165055e-15,11.990907909501937,28.62626833268886,10492.195918450445,8.76325321864647,boundary_stress,BOUNDARY_STRESS
SIM_00467,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,23.8717,2042.56,33.84,6.65,27.63,15.884,26.134,1,NONE,,PASS,92.16339058097395,22.00096810931836,1.870731890681648,13.409900471450037,25906.62456805571,99.34347581116587,54.31788369132725,82.84534506660259,39.641383980753794,18.436085868167435,60.65843181624141,49.58207948109831,1.4001338690198513,1.7480564669293104,22.171315707983872,12.326044540798613,4.051546736797727,16.377591277596338,0.7444032097232904,3.1225022567582528e-15,6.2450045135165055e-15,15.093108982747072,69.60672190798189,25906.62456805571,22.171315707983872,boundary_stress,BOUNDARY_STRESS
SIM_00468,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,38.7074,2228.11,86.18,9.22,29.05,19.373,27.824,1,NONE,,PASS,79.57416036827878,30.80108855039114,7.906311449608851,6.987420887621052,10881.069559782858,99.68639695133449,43.261991727180686,63.999723900237214,55.4974568475516,47.68202622149516,71.2198927670233,33.65051639638138,1.484724426759479,1.915855576650452,9.356161857373053,24.67563149826389,6.7875712275741,31.463202725837988,1.0214964537491464,1.2490009027033011e-14,1.2490009027033011e-14,9.503772534049496,23.91569650728996,10881.069559782858,9.356161857373053,boundary_stress,BOUNDARY_STRESS
SIM_00470,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,34.0116,2358.54,81.99,6.62,30.62,19.77,24.518,1,NONE,,PASS,81.38988496361802,27.682002114285904,6.329597885714095,8.580723140444496,12635.903403658456,99.6361849644083,49.182406669628485,63.3785982043752,49.87748128700163,39.75183543359097,57.83480424642235,31.72863412569304,1.378346431227044,2.0385426728151645,10.921514283382152,22.15094021875,3.119499667612754,25.270439886362755,0.912883388348612,0.0,2.4980018054066022e-14,11.925626079179374,31.26658600897744,12635.903403658456,10.921514283382152,boundary_stress,BOUNDARY_STRESS
SIM_00471,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,25.1626,1665.68,34.98,8.0,34.12,12.798,27.396,1,NONE,,PASS,91.79353568305407,23.09764020978417,2.064959790215832,9.103017956226775,20195.347886200278,99.4534953918984,41.82208995549274,85.89419195246478,41.61736974735887,29.71669567246666,73.00873002754632,56.23229334289267,1.4995496621937987,1.4562750577498116,17.65644145889597,10.296352442708336,7.648916579268923,17.945269021977257,0.7769308405096567,0.0,1.2490009027033011e-14,10.92698287409051,50.89371382938451,20195.347886200278,17.65644145889597,boundary_stress,BOUNDARY_STRESS
SIM_00473,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,33.9091,1524.89,76.57,9.16,21.63,12.396,25.399,1,NONE,,PASS,75.07779539263296,25.458204717483305,8.4508952825167,4.787805061502434,6104.176759155685,99.68602292221064,31.1437505029887,63.80545732679096,45.87063913060055,30.4484856151478,71.89185436109994,34.98980814524092,1.4902761376579323,1.2789931266469323,5.119844788016231,13.4020419453125,10.906522034866818,24.308563980179315,0.9548420342258274,0.0,1.2490009027033011e-14,7.534629818578723,14.50289130880563,6104.176759155685,5.119844788016231,boundary_stress,BOUNDARY_STRESS
SIM_00474,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,21.8083,2320.04,62.28,8.29,33.93,13.045,23.814,1,NONE,,PASS,87.49941386900252,19.08213467479368,2.7261653252063165,12.826236013766051,18469.670897601936,99.44715453122508,44.68492355557557,77.40112292250575,34.38222463926789,26.08726256276224,55.91713269824544,41.4561696592983,1.3637430677468858,2.0271163860933297,16.13772716085929,9.110833802951388,4.6992331187596434,13.810066921711032,0.723717087059095,6.2450045135165055e-15,6.2450045135165055e-15,15.816630801044834,53.34656606314007,18469.670897601936,16.13772716085929,boundary_stress,BOUNDARY_STRESS
SIM_00475,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,25.3717,2465.31,44.2,8.59,28.26,19.88,27.414,1,NONE,,PASS,91.5610680467154,23.230599501608488,2.1411004983915123,16.710619223969744,29032.223415520224,99.32216965720458,63.03772863588457,77.1687949851548,41.856936038934215,11.464619518980683,53.77731945093606,44.62316648149815,1.3476306030908511,2.114272076176173,24.898296472550083,16.62088614496528,2.599777969578303,19.22066411454358,0.8273856261528137,3.1225022567582528e-15,1.2490009027033011e-14,19.66022095981087,78.68131093919534,29032.223415520224,24.898296472550083,boundary_stress,BOUNDARY_STRESS
SIM_00476,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,33.7766,1798.68,25.29,8.23,32.15,19.724,21.529,1,NONE,,PASS,81.96016689106975,27.683357730129064,6.093242269870942,6.72450716587357,9940.050841249606,99.62614210610708,51.92839334376353,62.47299733929341,49.87992383807038,38.00535736247356,55.35786423647993,31.57995215079509,1.359513362608812,1.562472526051936,8.634696748177523,21.943941612847222,1.2713309698830733,23.215272582730297,0.8386003175281029,6.2450045135165055e-15,0.0,10.2771152446643,27.53944494627963,9940.050841249606,8.634696748177523,boundary_stress,BOUNDARY_STRESS
SIM_00477,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,28.9599,1575.83,98.99,7.97,23.1,11.666,27.131,1,NONE,,PASS,85.03982015396659,24.627446876768573,4.332453123231427,6.117170052048996,10498.723850607104,99.61181281914617,33.328384063020586,77.56139605169562,44.37377815633977,27.61988507402072,76.12365692811326,49.11130941931437,1.525719178577683,1.3283098795975428,8.849659299497896,10.711894955729168,10.669699653781787,21.381594609510955,0.8682018366134625,0.0,1.873501354054952e-14,8.816991391946209,25.776274894449475,10498.723850607104,8.849659299497896,boundary_stress,BOUNDARY_STRESS
SIM_00479,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,27.6168,2323.62,48.22,7.45,30.02,19.676,23.591,1,NONE,,PASS,88.09535269669698,24.32911736354141,3.2876826364585927,12.072569430446276,19429.257906187107,99.480441318699,58.89185150280678,71.04066288921804,43.836247501876414,21.909973165061736,52.85427999238263,36.116900625425394,1.340739152023302,2.0043936089185164,16.760003947801703,17.896022020833332,1.7206519530543234,19.616673973887654,0.806304383375797,0.0,1.2490009027033011e-14,16.285835427595273,55.80227433263572,19429.257906187107,16.760003947801703,boundary_stress,BOUNDARY_STRESS
SIM_00489,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,29.2215,2867.76,85.4,9.14,28.8,16.273,26.762,1,NONE,,PASS,81.96802905340233,23.952287609839964,5.269212390160032,11.318984614621142,15852.299562083575,99.6053022353816,42.75443372844995,68.5006680498867,43.15727497268462,34.58824015313885,62.67157578600874,35.40166899426889,1.4158774738998905,2.4638230644629187,13.619431642061032,15.483082799479169,6.353740827306265,21.83682362678543,0.9116800859478044,6.2450045135165055e-15,1.2490009027033011e-14,14.045604219716978,37.73473945659632,15852.299562083575,13.619431642061032,boundary_stress,BOUNDARY_STRESS
SIM_00490,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,20.8024,2075.35,38.43,6.91,32.67,11.144,26.27,1,NONE,,PASS,90.95944468900667,18.921747521985925,1.8806524780140728,12.829850222328975,22826.91680425763,99.3817982401846,39.46241747351265,85.06621022232305,34.09323877835302,22.67491822186938,66.34803050713384,50.995964567482766,1.4450870362820525,1.8058801029186653,19.862998948509208,7.317497006944443,6.810860228167511,14.128357235111952,0.7466729602377189,0.0,1.873501354054952e-14,14.489967476102375,60.138580463803606,22826.91680425763,19.862998948509208,boundary_stress,BOUNDARY_STRESS
SIM_00491,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,27.8897,2138.23,38.77,7.3,23.76,13.393,21.657,1,NONE,,PASS,76.6799744144417,21.385814824264543,6.50388517573546,8.140924383561225,9142.303611304304,99.61926806828258,38.23571309767373,62.24351197895884,38.53299968335954,30.06181091394056,54.47672015008133,31.92645933470985,1.3528759333368814,1.8063875160363905,7.723464319214726,11.988455332465277,5.212023224342438,17.200478556807717,0.8042938133594935,3.1225022567582528e-15,0.0,11.24778996957707,24.33368030343298,9142.303611304304,7.723464319214726,boundary_stress,BOUNDARY_STRESS
SIM_00494,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,38.4298,1763.1,48.52,7.2,34.75,17.096,26.284,1,NONE,,PASS,76.91340779371329,29.557668788308437,8.87213121169157,5.326238437779481,7619.155710782172,99.69790491533212,39.25101800806534,61.99674225100299,53.25706087983502,43.38107989295507,71.02516172325588,32.768439559702664,1.4831194372263372,1.5446081214352834,6.674953087944054,21.460307845486117,7.812707464216972,29.273015309703084,0.990369555845421,0.0,1.2490009027033011e-14,7.877493395683604,17.725249416331813,7619.155710782172,6.674953087944054,boundary_stress,BOUNDARY_STRESS
SIM_00495,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,27.9839,1857.06,37.23,6.98,22.04,12.203,23.028,1,NONE,,PASS,78.68410842340744,22.018882217097914,5.965017782902091,6.98799051504812,8686.296584468275,99.62370679918536,35.1625730367108,67.12409394552073,39.67366165242868,27.95172200911559,61.23816623317482,36.9919517560849,1.4046495970156871,1.5597653069768471,7.295716917366752,10.87266823003472,7.103265943155322,17.975934173190044,0.8163872260160202,6.2450045135165055e-15,6.2450045135165055e-15,10.03266926484071,22.719652783708497,8686.296584468275,7.295716917366752,boundary_stress,BOUNDARY_STRESS
SIM_00497,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,21.9658,1711.98,98.51,7.95,22.37,19.014,22.848,1,NONE,,PASS,93.56193882725748,20.551628358917725,1.4141716410822736,17.355554576264037,26339.324233569936,98.98622912789496,73.10468619147085,76.06251699245522,37.029961007058965,3.024172071093051,53.18732544253805,50.13168614189938,1.3432216105565389,1.4395184799115164,22.14742227280994,13.729197026041668,0.8787809125323907,14.607977938574058,0.7107941854269367,3.1225022567582528e-15,1.2490009027033011e-14,20.86281052696247,92.44382051981144,26339.324233569936,22.14742227280994,boundary_stress,BOUNDARY_STRESS
SIM_00498,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,30.6977,1709.27,75.06,8.37,28.72,11.371,24.022,1,NONE,,PASS,74.11184052153581,22.750630467779494,7.947069532220496,5.721680019353125,6586.136643075316,99.665255926837,29.865826379922797,63.08766733503906,40.99212696897207,26.23118640453586,66.22094743931181,33.98572188148615,1.4440673743024144,1.4681225340384254,5.656950404532381,11.040246603298613,9.793715423596112,20.833962026894724,0.9157531724846374,6.2450045135165055e-15,6.2450045135165055e-15,8.877125278113619,16.50921898908265,6586.136643075316,5.656950404532381,boundary_stress,BOUNDARY_STRESS
SIM_00499,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,20.9533,2079.68,90.19,7.45,23.59,13.422,23.714,1,NONE,,PASS,90.83597261498964,19.033133849936625,1.920166150063377,13.777587096569937,22557.385611256715,99.33751408406243,49.925822785088734,81.69909543260259,34.29393486475067,19.37479804034872,55.556647245188806,47.43925954290069,1.361015238789489,1.7559182283053596,19.04568230579643,9.0279257421875,3.913442105343892,12.94136784753139,0.6799388870779408,3.1225022567582528e-15,1.2490009027033011e-14,15.735335692282169,65.12604881492993,22557.385611256715,19.04568230579643,boundary_stress,BOUNDARY_STRESS
SIM_00500,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,20.8616,2597.36,37.11,9.31,29.75,15.933,21.549,1,NONE,,PASS,87.0822001094984,18.16674025804312,2.6948597419568787,16.642710509927902,19994.6367293495,99.35924513698802,57.1372378657792,69.86241845532332,32.73286532980742,14.281902578036638,41.49136382115106,36.102828755350885,1.2587350593284474,2.2385309379672567,17.23234858166188,10.8072866875,1.8833788381733183,12.690665525673316,0.6985659147107952,3.1225022567582528e-15,1.2490009027033011e-14,21.09799390687687,65.57861380599847,19994.6367293495,17.23234858166188,boundary_stress,BOUNDARY_STRESS
SIM_00501,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,24.3183,2076.43,61.12,8.14,33.72,14.737,27.521,1,NONE,,PASS,91.70206060131105,22.300382203208624,2.017917796791376,12.433081951476977,24886.041081241357,99.40122797534822,48.57423167477892,83.86423835962536,40.18086883461014,24.375222725167628,66.88723424560747,49.4233141453625,1.4494213971485468,1.8130233936017024,21.72910941106784,11.588134361979169,5.74662216093677,17.33475652291594,0.7773300190532958,0.0,1.2490009027033011e-14,14.042189838276526,63.5577356425552,24886.041081241357,21.72910941106784,boundary_stress,BOUNDARY_STRESS
SIM_00503,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,35.1163,1701.67,63.27,6.75,25.7,19.384,27.515,1,NONE,,PASS,88.24273116087922,30.987582202647832,4.128717797352177,6.731497299147965,14422.821882688331,99.60441817161096,49.76725789249679,76.59441164099896,55.83348144621231,47.12376984684816,72.12233104912784,45.78801726711252,1.492185100280782,1.4469725163615483,12.264085793736704,22.39974889670139,5.255826869988826,27.655575766690216,0.8924728488280411,6.2450045135165055e-15,0.0,9.129206916872668,34.66133281972169,14422.821882688331,12.264085793736704,boundary_stress,BOUNDARY_STRESS
SIM_00504,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,28.1845,1694.97,77.49,7.39,25.84,12.486,26.563,1,NONE,,PASS,86.06257625409809,24.25630680433628,3.9281931956637246,6.95033922708167,12118.368428737744,99.58994323043584,36.58186091165053,78.0229695379656,43.70505730511041,29.36867986173718,72.60827268228864,48.77864767156953,1.4962180105696934,1.441950522326516,10.30937874154914,11.2275598046875,9.01586245731828,20.24342226200578,0.8345632509227201,0.0,6.2450045135165055e-15,9.55785730323958,30.37684019772264,12118.368428737744,10.30937874154914,boundary_stress,BOUNDARY_STRESS
SIM_00507,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,25.9565,1542.83,90.83,8.96,20.96,14.838,18.091,1,NONE,,PASS,82.73579031221448,21.47531541238995,4.481184587610051,6.981488444120786,8903.122923997327,99.54748815850608,49.5636175241988,65.77032522887878,38.69426200430622,31.821944189680544,44.80792883662712,34.44735161792221,1.2821376935892004,1.2910990032826324,7.4504729187763425,12.459795950520832,1.6832603174645129,14.143056267985344,0.6585726913154282,3.1225022567582528e-15,1.873501354054952e-14,10.610533490925745,28.98144365095382,8903.122923997327,7.4504729187763425,boundary_stress,BOUNDARY_STRESS
SIM_00508,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,31.7406,2211.64,50.67,8.58,23.19,16.165,23.922,1,NONE,,PASS,79.15701413744114,25.124911229308644,6.615688770691357,7.931476245994012,10580.833738357216,99.6413758004922,42.334294131906056,63.85549166737739,45.27011032307864,37.97834789087504,59.90886113253259,33.13512980174076,1.394316744419918,1.8648177411769125,8.921581483302784,16.698806807291664,5.215845159331836,21.9146519666235,0.8722280356182782,6.2450045135165055e-15,4.9960036108132044e-14,10.752711884679352,26.049187000020176,10580.833738357216,8.921581483302784,boundary_stress,BOUNDARY_STRESS
SIM_00509,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,32.03,1652.72,73.47,7.04,27.62,16.533,25.393,1,NONE,,PASS,85.85303867961844,27.498728289081782,4.5312717109182135,6.461178879874691,11643.298121017808,99.60905786340852,45.48704300948269,74.04844260632849,49.54725817852574,41.57703365550665,67.31183817392647,43.53949813365658,1.4528436996557872,1.4143779532361918,9.964194881966677,17.26033307291667,5.644349172049431,22.9046822449661,0.8329360545033013,0.0,1.2490009027033011e-14,9.121113243351514,29.84871687540453,11643.298121017808,9.964194881966677,boundary_stress,BOUNDARY_STRESS
SIM_00510,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,23.3713,1935.91,57.22,7.54,30.28,15.496,19.959,1,NONE,,PASS,86.98640857703856,20.32985450776541,3.041445492234587,10.697412437891584,14804.558115373631,99.44742201662828,54.34405939694212,71.49638962407045,36.630368482460206,22.723649210858238,44.70511669857741,35.84811243014225,1.281405728835497,1.6713806115992318,12.781612470274728,11.75280191232639,1.8202642560832003,13.573066168409593,0.6676420710844277,0.0,1.2490009027033011e-14,14.849331577112263,49.16991411951434,14804.558115373631,12.781612470274728,boundary_stress,BOUNDARY_STRESS
SIM_00513,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,27.1203,2142.06,25.14,9.46,24.18,15.869,21.69,1,NONE,,PASS,83.13679379032575,22.546947886317717,4.573352113682283,9.360702930074096,12656.417677459747,99.5630046343205,48.09213176710606,67.51319831896303,40.625131326698586,32.98383313798269,51.401546717354776,34.798252757364736,1.3299642842538395,1.812182958108756,10.707330525661728,13.989319330729163,3.065293016966676,17.05461234769584,0.7564044780555502,3.1225022567582528e-15,3.7470027081099033e-14,12.797827666237444,35.83104936636797,12656.417677459747,10.707330525661728,boundary_stress,BOUNDARY_STRESS
SIM_00514,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,22.2427,2137.86,99.08,9.07,31.21,17.278,17.669,1,NONE,,PASS,85.7160523762684,19.065564381896248,3.177135618103755,13.14751321201608,14887.974436113538,99.38501523897656,62.38053572517149,62.03043318378904,34.352368255668914,13.979357688466049,45.75599415882186,32.88166357787461,1.2889071197283608,1.8513925707454888,12.893026327481383,12.561526209201386,0.2443450913887623,12.805871300590148,0.6716754376676094,3.1225022567582528e-15,1.2490009027033011e-14,19.2873262612819,56.89570028190594,14887.974436113538,12.893026327481383,boundary_stress,BOUNDARY_STRESS
SIM_00515,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,22.2922,2460.77,78.58,8.34,31.92,19.842,20.741,1,NONE,,PASS,88.32868453258004,19.690407013371807,2.601792986628195,17.777461791413593,20949.372919288104,99.2775650795721,69.2407305196291,62.05594064947463,35.47821083490416,7.478717317758521,52.36707603659147,38.81308632069968,1.3371158861779338,2.1360047063150867,18.184535389308717,14.574106276041666,0.3211799377818839,14.89528621382355,0.7564742670737137,3.1225022567582528e-15,2.4980018054066022e-14,25.1714595700668,76.32767527594152,20949.372919288104,18.184535389308717,boundary_stress,BOUNDARY_STRESS
SIM_00517,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,31.6735,2675.73,34.5,9.43,33.12,10.742,27.294,1,NONE,,PASS,69.05777058449203,21.873012966079088,9.800487033920913,8.475132755243607,8628.587250170915,99.68325904499918,23.243569317695403,59.68776929769175,39.41083417311548,20.76350404568676,71.63435471662535,30.527977666691225,1.488146240616942,2.3317308899801583,7.519272657597169,10.69942927517361,14.352195837599304,25.051625112772918,1.1453211842201736,0.0,2.4980018054066022e-14,11.359982491109658,18.75761215934739,8628.587250170915,7.519272657597169,boundary_stress,BOUNDARY_STRESS
SIM_00519,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,30.0205,2387.8,91.4,6.96,29.34,14.986,26.299,1,NONE,,PASS,81.49882421267498,24.46635452276609,5.55414547723391,8.981267754886776,12866.643718996602,99.6238685084644,39.71245994414681,69.31177525209242,44.0835216626416,33.50841828397336,65.97473129445878,37.70950371351724,1.4420938843303428,2.0551363905852065,11.074088169697836,14.564893797743055,7.3921554993577825,21.95704929710084,0.897438532441344,0.0,2.4980018054066022e-14,11.702288913394456,31.128914708135923,12866.643718996602,11.074088169697836,boundary_stress,BOUNDARY_STRESS
SIM_00521,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,21.4549,2290.79,99.75,7.37,32.1,17.798,22.541,1,NONE,,PASS,90.24675844036528,19.362351776621928,2.0925482233780697,17.36358652329304,23326.80793460166,99.24202626503114,65.04894860550684,72.09456891711295,34.887120318237706,8.49207897036223,46.6799735791759,40.15882610071594,1.2955389511626023,1.9896314211701087,20.26015043818232,12.50399766579861,1.352111710466441,13.85610937626505,0.7156211980920052,0.0,2.4980018054066022e-14,22.163599320067267,79.13213611628491,23326.80793460166,20.26015043818232,boundary_stress,BOUNDARY_STRESS
SIM_00522,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,21.7904,1632.83,74.73,9.14,22.16,10.129,24.592,1,NONE,,PASS,90.41938168469916,19.702744946622687,2.087655053377312,9.115190005825395,16957.027700005347,99.44175511193292,36.06853114990291,85.01423713920147,35.500441345266104,22.124092402222388,66.52434304412911,56.3164380152801,1.4465028874801018,1.371989552656352,14.248185572601988,6.897077736111111,7.213605956322577,14.110683692433687,0.7161785695679144,3.1225022567582528e-15,6.2450045135165055e-15,11.539849955415786,45.32817626475874,16957.027700005347,14.248185572601988,boundary_stress,BOUNDARY_STRESS
SIM_00523,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,27.4707,2943.88,52.18,6.87,22.73,13.378,26.776,1,NONE,,PASS,79.69238895481124,21.89205709260933,5.578642907390679,11.40176279626895,14451.693290334086,99.612696074695,35.1594109149358,68.68071167807054,39.44514791461141,26.818613125704104,65.2645064440423,36.51899400788749,1.4364163323038972,2.4783771295874244,12.166510229552843,11.7940395078125,8.56468204853438,20.35872155634688,0.9299592756507062,6.2450045135165055e-15,2.4980018054066022e-14,13.725544089414482,33.5500298706543,14451.693290334086,12.166510229552843,boundary_stress,BOUNDARY_STRESS
SIM_00525,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,23.6865,2717.23,78.56,9.09,27.75,19.855,20.789,1,NONE,,PASS,86.22444511257858,20.423553191590926,3.2629468084090765,16.6405610753286,19620.855861256103,99.38759099982964,64.82787168214105,60.83388880272346,36.79919493980347,11.687852442435045,51.62249729211251,34.590587896552826,1.3315974662649772,2.3263779253328165,16.798550712219136,15.496358033854166,0.4003530522510191,15.896711086105183,0.7783518830920373,3.1225022567582528e-15,1.2490009027033011e-14,23.11258673562368,65.69780390914032,19620.855861256103,16.798550712219136,boundary_stress,BOUNDARY_STRESS
SIM_00526,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,27.4365,1526.0,43.22,8.58,34.49,17.481,18.675,1,NONE,,PASS,85.90425382168699,23.56912059978715,3.8673794002128425,7.307334066146541,10781.427744026698,99.52114455660902,56.33541123780804,67.71812908835147,42.46688396358045,27.90229058247725,49.05518164982063,34.80643417344227,1.3127439319540952,1.3357617894526492,9.437365148240852,15.6881049609375,0.6838603252984198,16.37196528623592,0.6946362388414175,6.2450045135165055e-15,1.873501354054952e-14,11.48792335541053,36.71228429908824,10781.427744026698,9.437365148240852,boundary_stress,BOUNDARY_STRESS
SIM_00530,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,36.1173,1535.08,84.1,7.24,34.84,19.497,26.351,1,NONE,,PASS,86.6886466370792,31.309598571853808,4.807701428146188,5.726658513239292,11494.816458704596,99.6269472266436,49.33133921952159,73.72862602271624,56.41369112045731,49.58250160575594,70.00341377207586,43.28404922885171,1.4747264919245962,1.345238564521548,10.073266795441562,23.17997027343749,4.641121938033841,27.82109221147133,0.8885802910447241,0.0,6.2450045135165055e-15,8.42738268926543,29.171309034739892,11494.816458704596,10.073266795441562,boundary_stress,BOUNDARY_STRESS
SIM_00531,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,24.6965,1923.67,74.91,8.21,21.35,19.268,26.53,1,NONE,,PASS,93.7357866813204,23.14945855775229,1.5470414422477066,15.918074919464916,30470.69073394923,99.17251530046916,66.13950373475907,81.49993647579805,41.71073614009421,7.5835223651831,54.52313182463022,51.28478066548337,1.353224730661878,1.6119350952973692,25.532849070789226,15.653765047743054,2.239253497661108,17.89301854540416,0.7729346455669974,3.1225022567582528e-15,6.2450045135165055e-15,17.45864655706299,86.09118348231543,30470.69073394923,25.532849070789226,boundary_stress,BOUNDARY_STRESS
SIM_00536,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,25.2131,1602.82,67.65,8.18,21.49,10.344,25.747,1,NONE,,PASS,86.88178538601855,21.905591431162243,3.307508568837753,7.099745105188158,12171.257001642893,99.5570466362294,32.50191370504305,80.56505697560561,39.46953411020224,23.28811020801571,71.54270931136897,52.40799848813962,1.487388934254796,1.3437180110226594,10.203726712851852,8.1686504453125,9.367779896207724,17.536430341520223,0.8005458513470409,6.2450045135165055e-15,1.2490009027033011e-14,10.00669427110493,31.20332013254473,12171.257001642893,10.203726712851852,boundary_stress,BOUNDARY_STRESS
SIM_00540,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,21.4967,1969.26,73.98,9.22,32.83,11.384,21.23,1,NONE,,PASS,84.60937053899801,18.188222556656783,3.3084774433432163,10.003704653194934,12740.193202823655,99.49200691360232,40.0173035794875,74.34155118151907,32.771572174156375,23.88288916166968,52.70012256022583,41.62935877434178,1.3395916449322982,1.714461667534785,11.091766898849505,7.740864636284723,4.609712357760621,12.350576994045344,0.6790425483069044,0.0,0.0,13.681375975290338,39.49516369996224,12740.193202823655,11.091766898849505,boundary_stress,BOUNDARY_STRESS
SIM_00542,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,20.9155,1728.2,94.72,6.55,26.42,10.814,27.022,1,NONE,,PASS,93.52896996658144,19.56205171336034,1.3534482866396618,12.163710505858631,26530.91390378195,99.2961630305602,40.0368556397808,89.20832104042967,35.246940024072686,23.39406381733138,71.32171636030183,57.16446908873325,1.4855643566345358,1.4730720858478008,22.61425106104183,7.117624535590277,7.254091337443948,14.371715873034226,0.7346732379415367,0.0,1.2490009027033011e-14,12.700446398123372,65.77762220544834,26530.91390378195,22.61425106104183,boundary_stress,BOUNDARY_STRESS
SIM_00543,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,22.5738,2095.0,72.45,8.14,30.05,13.241,19.636,1,NONE,,PASS,82.57361227372884,18.640002087447,3.933797912552998,10.37620078355643,11972.831254355962,99.5047159530522,45.6479605852394,67.93793220289248,33.585589346751355,28.166958679830746,45.77505339339159,34.634463307525934,1.289043573285469,1.8073609886218744,10.328987175406043,9.584263296875,2.916093750329382,12.500357047204382,0.6706199381609873,3.1225022567582528e-15,3.7470027081099033e-14,14.3513524504555,38.46657383932811,11972.831254355962,10.328987175406043,boundary_stress,BOUNDARY_STRESS
SIM_00547,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,24.6738,2098.19,55.09,7.5,30.33,19.377,24.079,1,NONE,,PASS,91.56483499882049,22.59252425793897,2.081275742061038,14.696020759939405,24714.79351676285,99.2995857972853,65.00814537217343,75.89391848218402,40.70725091520535,11.304126670361809,52.67421641629128,42.98822777651456,1.3393989028595568,1.8117846167757328,21.34119536384195,15.732760234375,1.544494507303187,17.27725474167819,0.7647332606318656,6.2450045135165055e-15,3.7470027081099033e-14,18.6240125837496,76.20835662865309,24714.79351676285,21.34119536384195,boundary_stress,BOUNDARY_STRESS
SIM_00551,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,35.2703,2148.22,40.16,8.0,21.13,11.06,27.645,1,NONE,,PASS,68.81954439575547,24.27285976701614,10.997440232983852,6.300433719896793,6875.73041725269,99.7067137574412,23.93137021006704,59.010099576723285,43.73488246309214,24.144694304842552,76.40720182241719,30.578200614196625,1.528123887413626,1.7987515558493878,5.757199349058402,12.303884948784722,15.86954215434813,28.17342710313285,1.160696653528115,6.2450045135165055e-15,1.2490009027033011e-14,8.961938910217446,14.32745766470128,6875.73041725269,5.757199349058402,boundary_stress,BOUNDARY_STRESS
SIM_00553,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,32.9162,2412.2,52.56,8.27,25.73,13.371,25.994,1,NONE,,PASS,73.05871139237453,24.048151559336787,8.86804844066322,7.73358455891599,8932.57177793517,99.6793970417496,31.61326034832691,60.60451376268183,43.33000280961584,29.531205218535103,67.747165365618,31.15785211311092,1.456360819627779,2.051359832287173,7.5963514402944305,14.123964255208334,10.21796392471214,24.341928179920476,1.0122161830134353,6.2450045135165055e-15,4.9960036108132044e-14,10.224435526277622,19.939498117329528,8932.57177793517,7.5963514402944305,boundary_stress,BOUNDARY_STRESS
SIM_00556,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,23.8438,2329.8,59.83,8.37,20.96,17.616,20.777,1,NONE,,PASS,87.3029984267587,20.816352338879494,3.027447661120505,13.521290556632325,18256.243370113483,99.41963728403158,59.44849018283643,68.68920138734948,37.50694115113422,17.414811684365933,46.458488582276914,34.48357047795313,1.2939461475781346,1.949665522350406,15.277520931559978,13.745578140625,1.2123206410382303,14.95789878166323,0.718564834902693,0.0,1.2490009027033011e-14,17.959189910929478,58.17471231183683,18256.243370113483,15.277520931559978,boundary_stress,BOUNDARY_STRESS
SIM_00559,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,23.4447,2236.24,73.58,8.11,23.93,15.409,20.302,1,NONE,,PASS,85.10048581306987,19.95155359741679,3.493146402583209,11.736077313706442,14941.779398039092,99.4751870410284,52.28820094461102,68.77184578675563,35.94874522057079,23.617345899859504,44.5563051458062,33.56553465465779,1.2803470140384068,1.890268540157371,12.630118202914188,11.718890278645834,2.0752152917437674,13.7941055703896,0.6913800222643103,3.1225022567582528e-15,0.0,15.705270858867118,46.994379757087074,14941.779398039092,12.630118202914188,boundary_stress,BOUNDARY_STRESS
SIM_00561,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,23.0431,2955.04,76.88,6.82,26.32,10.641,27.433,1,NONE,,PASS,82.78370780802923,19.075932573911984,3.967167426088017,13.175042455143023,17100.85527430476,99.5541501145452,29.686024975396947,75.51512030724086,34.3710496827243,18.780066753212832,67.90335437159213,42.721221902667416,1.4576247846965888,2.517957330269916,14.57145212647566,7.7032363203125,9.70013342289221,17.40336974320471,0.91232078304813,6.2450045135165055e-15,3.7470027081099033e-14,15.595907053705046,41.1146172848075,17100.85527430476,14.57145212647566,boundary_stress,BOUNDARY_STRESS
SIM_00562,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,24.9327,1874.36,65.47,7.23,25.48,10.379,25.32,1,NONE,,PASS,84.17662864638591,20.98750629051746,3.945193709482537,7.98367842480938,11803.044793191018,99.57405842928736,31.57131553057072,76.87611346571593,37.81532664958101,22.22075191281664,68.42582718215047,47.10984742198339,1.4618608909945563,1.592641842533393,10.029035514485964,8.1081053828125,9.117627658618412,17.225733041430914,0.8207613045106658,3.1225022567582528e-15,2.4980018054066022e-14,11.126263608663,30.60096464018067,11803.044793191018,10.029035514485964,boundary_stress,BOUNDARY_STRESS
SIM_00565,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,30.1805,2320.41,40.94,6.91,33.65,17.633,24.85,1,NONE,,PASS,83.91396299276995,25.325653601032933,4.8548463989670605,9.44609107739923,14375.718578725622,99.59291284396296,48.12782042613601,68.9890859813898,45.63180829014943,36.90377554422685,58.89931411842392,36.00023868706759,1.3865202170178046,2.0255910217211475,12.549216079855077,17.416401558159716,4.167675554141511,21.584077112301227,0.8522614046739113,6.2450045135165055e-15,0.0,12.780218411522368,37.34430341577914,14375.718578725622,12.549216079855077,boundary_stress,BOUNDARY_STRESS
SIM_00566,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,21.9456,1630.2,31.08,9.44,33.64,11.831,24.281,1,NONE,,PASS,91.61730903610476,20.10596817182741,1.8396318281725856,9.984564234483086,19338.09104870219,99.38752519724676,43.278050620019975,85.22143357990113,36.22696967896831,26.60610547908139,63.16342859518538,53.546009233325485,1.419750792377454,1.4230290563431696,16.880545611896068,8.2431255,5.575654180153276,13.818779680153275,0.6872974015504623,3.1225022567582528e-15,0.0,12.204596030695832,54.633259390056224,19338.09104870219,16.880545611896068,boundary_stress,BOUNDARY_STRESS
SIM_00568,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,23.0394,1849.81,35.39,6.77,20.19,15.968,23.733,1,NONE,,PASS,92.48588979932134,21.30819409442484,1.7312059055751612,13.109686354499429,24456.460457010096,99.2912955192966,57.88472856671584,82.15822920058358,38.39314251247719,15.658676881642991,54.28724103139022,49.17298223496663,1.3514528746448664,1.5439388313086404,20.412517488791902,11.963488442708334,2.76774356006318,14.731232002771511,0.6913411778347678,0.0,6.2450045135165055e-15,15.019995039126464,71.15588012183422,24456.460457010096,20.412517488791902,boundary_stress,BOUNDARY_STRESS
SIM_00569,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,25.1478,2768.96,69.95,8.15,22.69,18.179,23.737,1,NONE,,PASS,86.67776108769333,21.797550002810944,3.350249997189052,14.782101078351715,20688.318411686243,99.46614970680862,56.25033119652648,69.54893767961751,39.27486486992963,20.13254013654728,47.879124426744646,35.11137697317721,1.3041967148545142,2.330801320739197,17.414610495576444,14.988918328124996,2.295155968814246,17.284074296939245,0.7929365591412955,6.2450045135165055e-15,1.2490009027033011e-14,18.59272364334845,57.95131933260353,20688.318411686243,17.414610495576444,boundary_stress,BOUNDARY_STRESS
SIM_00571,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,22.2241,2587.67,71.66,7.11,31.7,17.934,24.41,1,NONE,,PASS,89.6844317625693,19.931557799345164,2.292542200654832,17.976851902757314,24928.80182006061,99.30528808144943,61.8289582186894,72.97540817321517,35.91271675557687,10.622776901429296,45.98636288649308,39.97716195207252,1.290557400314361,2.24453700512571,21.62316608322204,13.057237502604169,2.040084682600666,15.097322185204831,0.7574582146158613,3.1225022567582528e-15,0.0,22.069830170107394,76.56328187566224,24928.80182006061,21.62316608322204,boundary_stress,BOUNDARY_STRESS
SIM_00573,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,27.2258,2930.04,84.24,7.43,23.28,16.877,23.786,1,NONE,,PASS,81.62179392706855,22.22218637099583,5.003613629004168,12.595914900757595,15887.072855260214,99.57011116227908,47.48632925361452,65.00300624252894,40.039975443235726,30.660516250357617,51.9783048339867,31.19808526548645,1.3342316749889145,2.4713108899853555,13.399781626597353,14.996641831597223,3.6532495705812775,18.6498914021785,0.8392464670587116,6.2450045135165055e-15,0.0,15.847645555415834,41.01285844491444,15887.072855260214,13.399781626597353,boundary_stress,BOUNDARY_STRESS
SIM_00575,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,23.9356,2017.58,35.59,8.03,24.69,11.54,27.474,1,NONE,,PASS,89.73772337143744,21.47926251529378,2.456337484706223,10.360788521575095,19569.560799675182,99.48647446338806,36.96057141134644,83.7208603277066,38.70137390143024,24.79294780270858,72.22605995104506,53.202718834394894,1.4930450502717088,1.709800607362235,16.58424793123287,8.748752684027776,8.583887911404526,17.332640595432302,0.8069476586121624,3.1225022567582528e-15,6.2450045135165055e-15,12.233048560518077,47.75128707681579,19569.560799675182,16.58424793123287,boundary_stress,BOUNDARY_STRESS
SIM_00578,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,21.2807,2786.27,46.15,6.8,34.18,13.895,22.923,1,NONE,,PASS,84.6580411918558,18.015823771915255,3.264876228084745,15.198960288715522,18077.24093526961,99.45450511656388,46.455885283928346,71.34706794668656,32.46094373318064,22.743883780944937,49.22565384532044,36.17117631313943,1.31398750964622,2.4364630780413794,15.80770352178454,9.51849504253472,3.7499188409857873,13.268413883520507,0.7364866603660136,6.2450045135165055e-15,3.7470027081099033e-14,18.759556032473306,53.79668525600082,18077.24093526961,15.80770352178454,boundary_stress,BOUNDARY_STRESS
