simulation_id,sampling_method,random_seed,model_version,parameter_set,topology,timestamp,feed_flow_m3h,feed_tds_mgL,feed_cod_mgL,feed_pH,temperature_C,stage1_pressure_bar,stage2_pressure_bar,feasible,failure_reason,failure_message,quality_flag,overall_recovery_pct,permeate_flow_m3h,concentrate_flow_m3h,permeate_tds_mgL,concentrate_tds_mgL,overall_tds_rejection_pct,stage1_recovery_pct,stage2_recovery_pct,average_flux_LMH,minimum_flux_LMH,maximum_flux_LMH,maximum_element_recovery_pct,maximum_polarization_modulus,feed_osmotic_pressure_bar,final_concentrate_osmotic_pressure_bar,stage1_pump_power_kW,stage2_booster_power_kW,total_power_kW,SEC_kWh_m3,water_balance_error,solute_balance_error,flux_decline_stage1_pct,flux_decline_stage2_pct,max_element_concentrate_tds_mgL,max_element_osmotic_pressure_bar,dataset_split,operating_classification
SIM_00579,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,20.079,1976.32,65.07,7.38,25.18,17.851,20.032,1,NONE,,PASS,91.0268814903667,18.27728753445073,1.8017124655492696,17.909894724494226,21843.21068812213,99.09377556648244,71.33806063187,68.69326114194926,32.932049611622936,4.651466109929512,48.21078001280588,41.55659433258565,1.30660143525974,1.677590172893542,18.54150926714139,11.739068828125,0.5257460433981688,12.26481487152317,0.6710413045921232,0.0,1.2490009027033011e-14,23.84011388683961,85.60757485668414,21843.21068812213,18.54150926714139,boundary_stress,BOUNDARY_STRESS
SIM_00580,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,25.1982,2337.35,81.63,6.8,26.75,12.713,23.96,1,NONE,,PASS,82.25962867232101,20.727945752108795,4.470254247891207,10.050953274263804,13128.711232355476,99.56998509961008,38.20815617829855,71.29010848281482,37.34765000379963,26.838058215352103,59.54024307968277,39.11053570119057,1.3914649140939177,1.9944901456948096,11.20289437979154,10.236550015624998,6.3238662383481286,16.560416253973127,0.7989415088221332,3.1225022567582528e-15,1.2490009027033011e-14,13.060765501144328,34.8309315865525,13128.711232355476,11.20289437979154,boundary_stress,BOUNDARY_STRESS
SIM_00582,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,34.3772,1691.13,59.33,6.8,21.52,19.947,20.327,1,NONE,,PASS,81.14585058844634,27.895671348491376,6.481528651508631,6.214305874035458,8942.791911933851,99.63253529450512,52.53981044234221,60.273758728568914,50.26247089818266,37.74076466603012,56.79236046834508,30.113355864800692,1.3703887720894314,1.417896715818423,7.497918718359063,22.60032328125,0.4702031929246725,23.070526474174677,0.8270289030137412,6.2450045135165055e-15,1.2490009027033011e-14,9.533641990339746,24.642399743391906,8942.791911933851,7.497918718359063,boundary_stress,BOUNDARY_STRESS
SIM_00584,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,30.5869,1798.28,96.76,7.98,31.75,16.183,27.013,1,NONE,,PASS,88.05068666884019,26.93197548071148,3.65492451928852,7.633275262469893,14992.985781402904,99.57552354124664,45.5103937464257,78.07047223730675,48.52608194722789,39.48245678390587,70.52201008641572,47.12789140256891,1.4789804465942045,1.5600783796495554,13.007002782636665,16.11095924565972,6.527783538610021,22.63874278426974,0.8405897592058731,0.0,1.873501354054952e-14,10.130840736905334,37.572867269382726,14992.985781402904,13.007002782636665,boundary_stress,BOUNDARY_STRESS
SIM_00589,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,26.6416,2143.54,63.86,8.13,29.24,13.294,25.536,1,NONE,,PASS,84.72716960910317,22.57267361857883,4.068926381421173,9.156475233401135,13984.19234048316,99.5728339460238,39.29597287995461,74.84049886724314,40.67148399743933,29.384126880175213,65.19525229557347,43.14060962750945,1.435863910530306,1.844296307856918,12.031963155301083,11.36037601388889,7.127141518760564,18.487517532649456,0.8190220549431497,0.0,0.0,11.942569250709203,36.00939427948433,13984.19234048316,12.031963155301083,boundary_stress,BOUNDARY_STRESS
SIM_00590,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,23.1065,2556.9,73.07,8.99,26.44,17.268,20.495,1,NONE,,PASS,85.42662371183505,19.739102807975165,3.3673971920248382,14.525827083768002,17459.859857063453,99.4318969422438,58.001061058157234,65.30060840740485,35.56595100536065,17.089725744119075,44.28436440458327,31.75592439207958,1.2784145597571537,2.1795796068732884,14.883317487317088,13.041332669270831,1.2390066217846096,14.280339291055444,0.7234543246456863,6.2450045135165055e-15,3.7470027081099033e-14,19.45175609040384,56.646301215390096,17459.859857063453,14.883317487317088,boundary_stress,BOUNDARY_STRESS
SIM_00591,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,29.2731,1534.01,85.37,8.73,33.99,17.2,23.796,1,NONE,,PASS,89.5756057640163,26.22155665090626,3.05154334909374,7.316300001283558,14652.71118279231,99.52306047540216,52.14838201049988,78.2151687362566,47.24604801965092,35.4990121143254,60.76473602636831,46.261172161938056,1.4009608167375172,1.340590848348035,12.805190653997224,16.45265109114583,3.4270109684420804,19.87966205958791,0.7581419487885681,6.2450045135165055e-15,2.4980018054066022e-14,10.264810924778368,41.579583100762726,14652.71118279231,12.805190653997224,boundary_stress,BOUNDARY_STRESS
SIM_00593,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,20.8501,2453.02,35.45,7.45,33.43,19.715,26.366,1,NONE,,PASS,91.78173885012176,19.13658433198924,1.7135156680107573,23.466203829085917,29586.33542716737,99.04337494887584,72.06043295673577,70.58558159776673,34.48033212971034,2.290726867483741,51.81383531391142,48.92578107808392,1.3330133836773252,2.13981677908981,25.808732492532485,13.539352697048612,1.4363320094128558,14.975684706461468,0.7825683228865301,3.1225022567582528e-15,1.873501354054952e-14,28.48936725610992,94.0524315709028,29586.33542716737,25.808732492532485,boundary_stress,BOUNDARY_STRESS
SIM_00594,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,26.8858,2026.67,42.8,6.94,28.21,19.814,26.194,1,NONE,,PASS,92.45338281267944,24.856831596251364,2.028968403748633,13.29833622794989,26692.426398465064,99.3438331732374,62.539507121791424,79.8544637096578,44.78708395720967,14.975509780321538,56.30725330915379,46.87123377347208,1.36670130820989,1.737802132045816,22.887868032155502,17.551152928819445,2.3884968165528946,19.93964974537234,0.8021798622306883,3.1225022567582528e-15,1.2490009027033011e-14,16.049934571446954,73.40394194314752,26692.426398465064,22.887868032155502,boundary_stress,BOUNDARY_STRESS
SIM_00596,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,28.639,2685.89,36.11,7.28,32.99,14.472,24.224,1,NONE,,PASS,77.08644416563756,22.07678674459694,6.562213255403061,10.071210040596087,11687.95660374539,99.62503266922336,38.22710169859627,62.90678199594568,39.77799413440891,30.50867389560908,58.09618456425629,31.67069959516951,1.3803489533728988,2.3395912033709827,10.180997902186798,13.383511848958332,6.266840756770384,19.65035260572872,0.8900911547074636,0.0,1.2490009027033011e-14,13.09939311975296,29.250774252800557,11687.95660374539,10.180997902186798,boundary_stress,BOUNDARY_STRESS
SIM_00599,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,26.4916,2556.26,36.91,8.27,28.31,19.551,23.367,1,NONE,,PASS,87.31899461594656,23.1321987776781,3.359401222321905,13.612199810782895,20064.449835970405,99.46749548908237,59.28178478119126,68.85667675778731,41.67963743725784,19.49016513245146,51.513733754180734,34.57978902201942,1.3307932774117668,2.192635285277638,17.21030751567987,17.051897843749998,1.5978105553679416,18.64970839911794,0.8062229007436322,6.2450045135165055e-15,1.2490009027033011e-14,18.110029825441742,58.16064683347495,20064.449835970405,17.21030751567987,boundary_stress,BOUNDARY_STRESS
SIM_00601,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,28.3552,2424.66,78.08,6.63,26.68,18.468,26.326,1,NONE,,PASS,88.39968158926119,25.06590651399819,3.2892934860018026,11.812963233655672,20811.64751374648,99.51279918695175,53.32460168889576,75.14682502885248,45.16379552071746,28.0183965145957,59.66327113476498,39.19768728290647,1.3924160772157912,2.068509940585197,17.754695405599055,17.185171083333334,3.8179017471593775,21.003072830492712,0.8379139537109274,6.2450045135165055e-15,2.4980018054066022e-14,14.766684818243956,53.0391210845465,20811.64751374648,17.754695405599055,boundary_stress,BOUNDARY_STRESS
SIM_00602,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,28.9278,1721.57,53.71,7.35,30.48,15.281,25.128,1,NONE,,PASS,87.39048854725135,25.28014574597178,3.647654254028222,7.481092744297416,13601.099796203762,99.56544940116883,45.23441933931705,76.97548113134278,45.5498121549041,37.09807404972227,65.5702880670675,45.97029086416391,1.4388580119709304,1.4873084498115532,11.750338733611793,14.331063140625002,5.664235843173321,19.99529898379832,0.7909487225557011,0.0,6.2450045135165055e-15,10.212062959926149,36.03837669232025,13601.099796203762,11.750338733611793,boundary_stress,BOUNDARY_STRESS
SIM_00605,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,30.1978,2567.02,25.36,8.36,32.19,16.24,27.487,1,NONE,,PASS,83.40360111784524,25.18605265836467,5.011747341635336,10.020752676006977,15416.972980568042,99.6096348031567,42.61273593065548,71.07999631747501,45.38027506011652,35.92564540379094,66.85134475410514,38.43779307021072,1.4491324980391,2.23020421997091,13.39412945767479,15.965776081597218,7.038381885665387,23.004157967262604,0.9133689299908048,6.2450045135165055e-15,4.9960036108132044e-14,12.728506272052009,36.74547989008329,15416.972980568042,13.39412945767479,boundary_stress,BOUNDARY_STRESS
SIM_00607,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,31.9981,2272.65,60.12,8.94,32.94,18.918,26.114,1,NONE,,PASS,85.29276822090215,27.29206526809249,4.7060347319075095,9.137557576045776,15399.6099212529,99.59793379640304,49.74917352483092,70.73235842923843,49.17489237494142,38.33825390886294,62.40897472278979,37.61111157388306,1.4138138306398758,1.9793079921533407,13.411907241845316,19.892985450520836,4.268833403290286,24.16181885381112,0.885305623318255,0.0,1.2490009027033011e-14,12.317806015300766,38.56932583950459,15399.6099212529,13.411907241845316,boundary_stress,BOUNDARY_STRESS
SIM_00608,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,39.0088,1648.7,88.84,9.43,21.23,18.982,23.587,1,NONE,,PASS,77.32351904514132,30.162976897281087,8.84582310271891,5.081353497268249,7253.201772951371,99.6917963548694,44.377983750468296,59.231105803271575,54.34770612122719,49.84993049615079,62.933063667943244,30.36060705910784,1.4179353618312172,1.3809616512398497,6.075328135592121,24.338172743055555,3.808359959473875,28.14653270252943,0.9331483692203664,0.0,0.0,7.600981280375285,17.18993405284422,7253.201772951371,6.075328135592121,boundary_stress,BOUNDARY_STRESS
SIM_00609,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,21.8079,2190.16,25.84,6.86,33.3,13.718,22.66,1,NONE,,PASS,87.92955008838935,19.17558835372586,2.6323116462741387,12.561356159957503,18053.302668920776,99.42646399532649,48.3839935546189,76.61490932200785,34.5506096463529,23.59859612928602,52.22353429530942,40.76418956272292,1.336050255186843,1.9097087954316156,15.741567234095712,9.6202749140625,3.670826372142516,13.291101286205016,0.6931261268769635,0.0,2.4980018054066022e-14,15.856979552684631,54.81233423260367,18053.302668920776,15.741567234095712,boundary_stress,BOUNDARY_STRESS
SIM_00612,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,30.1246,2694.81,57.12,9.48,32.0,10.745,26.815,1,NONE,,PASS,70.81764425703476,21.333532061854694,8.791067938145305,8.906017746575033,9212.768810423604,99.66951221991252,24.33448432281103,61.43242336777877,38.4387965078463,20.61312325278248,69.76907967328431,31.79863548085689,1.4728083053882108,2.339770193863761,7.998991344691035,10.179342918402778,13.07485377144467,23.254196689847447,1.0900303157688074,6.2450045135165055e-15,1.2490009027033011e-14,11.844634046021667,20.610632321785687,9212.768810423604,7.998991344691035,boundary_stress,BOUNDARY_STRESS
SIM_00614,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,27.6677,2416.48,44.25,7.16,21.61,16.547,23.417,1,NONE,,PASS,83.88277674546777,23.208435021605787,4.459264978394223,10.54034869580244,14938.295665528269,99.56381394856145,48.295641921810486,68.82811458531387,41.81700003892934,32.876922975372885,54.43175165729867,35.299430959615805,1.3525380676869978,2.0266718372726595,12.528563498219889,14.923025516493055,3.635957531166474,18.55898304765953,0.7996654246778006,1.2490009027033011e-14,3.7470027081099033e-14,13.702535479890226,39.599733658462064,14938.295665528269,12.528563498219889,boundary_stress,BOUNDARY_STRESS
SIM_00617,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,24.927,2150.15,75.28,8.97,29.41,19.056,25.552,1,NONE,,PASS,91.96247909772012,22.92348716468869,2.0035128353113003,14.92720463675077,26580.616069689524,99.30575984760362,63.07428997332988,78.23326647889871,41.303580476916565,12.15055255217774,52.26886913313536,45.60830693151126,1.336386722020894,1.8510235732356712,22.88275094115397,15.616376015624995,2.2199396074501934,17.83631562307519,0.7780803808309856,3.1225022567582528e-15,2.4980018054066022e-14,17.999950997240205,76.75374892609833,26580.616069689524,22.88275094115397,boundary_stress,BOUNDARY_STRESS
SIM_00618,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,22.8064,1721.75,65.96,8.81,26.32,16.168,16.349,1,NONE,,PASS,85.65457937254834,19.534725990020867,3.2716740099791304,9.954390322187471,11942.651619165325,99.42184461610644,59.80932210100512,64.30659700863018,35.19770448652408,18.282261902927896,44.05439042274867,31.17773011497938,1.2767826041057098,1.4670843824084374,10.176203092796444,12.000878138888888,0.2008255384829468,12.201703677371835,0.6246160649299592,0.0,1.2490009027033011e-14,15.08480827377294,46.419331122207296,11942.651619165325,10.176203092796444,boundary_stress,BOUNDARY_STRESS
SIM_00620,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,30.5741,1503.05,55.75,9.29,28.64,16.763,27.591,1,NONE,,PASS,91.84146128026278,28.079700213288824,2.494399786711168,7.354019273624936,18340.244652102,99.51072690372077,48.96932087304326,84.01248257065136,50.59405443835824,40.41566023889379,73.73584177868622,54.5245644032073,1.5056179255818327,1.2906543594281514,15.74858901115351,16.719945537326392,6.109766772136006,22.8297123094624,0.8130326227150442,6.2450045135165055e-15,0.0,9.250381177524927,45.18858229055144,18340.244652102,15.74858901115351,boundary_stress,BOUNDARY_STRESS
SIM_00624,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,20.2258,2247.1,42.1,8.82,20.19,14.347,23.242,1,NONE,,PASS,90.69943012534472,18.34468533829197,1.8811146617080203,16.1607478926396,24003.28500128746,99.28081759189,54.67990443435069,79.47804443354997,33.05348709602157,13.999019780078813,50.42454635815467,46.32793438387437,1.3227666460018437,1.875535837644756,20.03427584046793,9.364088914930557,2.9742902222892456,12.3383791372198,0.6725860329402954,6.2450045135165055e-15,6.2450045135165055e-15,18.191377381321708,72.23768820715452,24003.28500128746,20.03427584046793,boundary_stress,BOUNDARY_STRESS
SIM_00626,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,28.9713,2711.48,37.51,8.02,29.32,19.571,26.971,1,NONE,,PASS,87.46699712172689,25.340326137126866,3.6309738628731374,12.847825509592283,21545.055235823744,99.52616926882764,54.2138460720614,72.62708962626907,45.65824529212048,26.879851788189377,58.36135026954109,37.17843167496835,1.3823834490555127,2.3335676275132085,18.542214374180244,18.668129950520832,3.6155911632451456,22.283721113765974,0.8793778340965169,0.0,2.4980018054066022e-14,16.159414501465083,53.94237510947715,21545.055235823744,18.542214374180244,boundary_stress,BOUNDARY_STRESS
SIM_00627,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,23.2791,2168.86,98.61,6.53,27.97,14.524,20.265,1,NONE,,PASS,84.23184783312715,19.6084160889215,3.6706839110784975,11.009531252501729,13695.875366584209,99.49238165430218,49.304238004235806,68.89650821662305,35.3304794394982,26.103855693195182,45.9411822681822,34.47979312276726,1.2902335757883243,1.8582442626982325,11.73440508957939,10.920767372395831,2.536916408212155,13.457683780607988,0.6863218181203021,0.0,1.873501354054952e-14,14.942078076983318,43.17983472690447,13695.875366584209,11.73440508957939,boundary_stress,BOUNDARY_STRESS
SIM_00629,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,23.3873,2010.97,76.67,8.07,25.13,14.883,20.497,1,NONE,,PASS,86.486701319497,20.226904297694723,3.1603957023052742,10.734051199099564,14812.715388937502,99.46622519485126,51.60270521641015,72.07840078473775,36.444872608458965,25.02566317695999,47.04156905591101,36.947130153736666,1.2981435696378163,1.7067165735350251,12.571598210493915,11.263055700520832,2.3832405434375734,13.646296243958403,0.6746606422374621,0.0,2.4980018054066022e-14,14.456851256039894,46.80095991862884,14812.715388937502,12.571598210493915,boundary_stress,BOUNDARY_STRESS
SIM_00631,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,22.6145,1906.78,41.47,6.77,33.63,14.16,26.919,1,NONE,,PASS,93.0233233624312,21.036759461797004,1.577740538202996,13.343824016105494,27152.85844316736,99.30019068712146,50.44242194786048,85.92207910114445,37.90407110233694,18.43379940666853,65.28832776172123,53.85970420595152,1.4366063976820806,1.664406145921029,23.701415198466247,10.323165898437498,5.140134890136522,15.46330078857402,0.7350609687131495,0.0,0.0,14.345884101490668,71.76555130352668,27152.85844316736,23.701415198466247,boundary_stress,BOUNDARY_STRESS
SIM_00632,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,30.3959,2209.5,64.35,9.4,20.43,18.675,27.809,1,NONE,,PASS,89.66257891122812,27.25374782327799,3.1421521767220164,10.404737456786306,21283.556364527365,99.52909085961592,52.09909337844829,78.41915358628964,49.10585193383422,33.19682121402079,67.01707471499705,43.877281050029005,1.4504670533710815,1.845661919254315,17.778795876130783,18.640443986979168,4.845215052106866,23.485659039086038,0.8617405279954358,6.2450045135165055e-15,3.7470027081099033e-14,12.615149985486996,50.46512943873389,21283.556364527365,17.778795876130783,boundary_stress,BOUNDARY_STRESS
SIM_00633,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,23.2816,1792.99,99.83,8.28,31.99,13.238,26.65,1,NONE,,PASS,92.58484207824594,21.55523259328891,1.72636740671109,11.312375151586131,24038.819862503395,99.36907762164952,46.0823364188572,86.24725659598604,38.838256924844885,25.61877951709369,67.89596997627486,52.33869312261372,1.4575650015117774,1.5567134901807047,20.87103395333098,9.882352069444444,6.041952334125987,15.924304403570432,0.7387674586507763,0.0,1.2490009027033011e-14,12.678832539966905,62.26759920206493,24038.819862503395,20.87103395333098,boundary_stress,BOUNDARY_STRESS
SIM_00634,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,24.7364,1526.75,34.13,7.89,33.53,12.046,25.81,1,NONE,,PASS,90.85053965467044,22.4731528911379,2.263247108862096,8.003153014899471,16607.30835422673,99.47580461667596,40.20342532069525,84.69902265405828,40.49216737141964,28.18629361243537,69.93302061433067,56.08462724964481,1.474150012957714,1.332247956962774,14.49160152321557,9.476059621527778,7.300231383471579,16.776291004999358,0.746503665340832,3.1225022567582528e-15,1.873501354054952e-14,10.350989988481455,44.14716374422317,16607.30835422673,14.49160152321557,boundary_stress,BOUNDARY_STRESS
SIM_00635,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,29.1988,1530.21,59.21,7.11,34.75,15.596,24.14,1,NONE,,PASS,87.66488062285049,25.59709316330487,3.6017068366951275,6.69175245557124,12357.75379703301,99.56269058132078,46.78468109291669,76.8203599443099,46.12088858253129,38.86862478173633,63.58996041179944,46.15293865608698,1.423118287295268,1.3405789765194742,10.826321182913562,14.78468057986111,4.852461160630233,19.637141740491344,0.7671629592942408,6.2450045135165055e-15,6.2450045135165055e-15,9.597173454898796,34.396737523474464,12357.75379703301,10.826321182913562,boundary_stress,BOUNDARY_STRESS
SIM_00638,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,20.0527,2434.97,61.86,7.42,27.02,17.87,21.962,1,NONE,,PASS,89.80462803527398,18.008252646029387,2.044447353970619,20.210348118358176,23705.07108920981,99.16999601151726,67.90268048504751,68.2360641985181,32.447302064917814,5.633743126226107,46.36235027278692,40.52327724055755,1.2932553809793634,2.0796611542167245,20.246046358754143,11.736921900173613,1.0150706348153713,12.751992534988982,0.708119370915237,6.2450045135165055e-15,1.2490009027033011e-14,25.734605053056008,84.01610646848877,23705.07108920981,20.246046358754143,boundary_stress,BOUNDARY_STRESS
SIM_00642,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,28.7676,2146.71,27.81,9.37,33.61,17.084,26.262,1,NONE,,PASS,87.96876242008848,25.306501697961377,3.461098302038622,9.850428160067016,17770.779490086632,99.54113838571269,49.31215856889016,76.26405615188163,45.59730035668717,34.354463622876324,63.528481151918506,42.34701235248847,1.422632412609706,1.873716098359957,15.510896027400197,16.052670406249998,4.874735119442641,20.92740552569264,0.8269576639025731,0.0,1.2490009027033011e-14,12.740759386721304,45.92273732985532,17770.779490086632,15.510896027400197,boundary_stress,BOUNDARY_STRESS
SIM_00649,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,23.1653,1617.34,47.41,8.35,29.72,14.452,17.701,1,NONE,,PASS,85.15311322201575,19.72597413721961,3.4393258627803864,8.510712791569947,10844.649704530144,99.47378332375568,52.54816844298179,68.71166761994378,35.54229574273804,25.415102270139148,41.531758723849855,35.35154538612194,1.259017512004453,1.3937640707970191,9.34551987742443,10.809467894965277,1.4118311264886352,12.22129902145391,0.6195536370695308,0.0,1.873501354054952e-14,12.754082397942993,38.80561996151543,10844.649704530144,9.34551987742443,boundary_stress,BOUNDARY_STRESS
SIM_00651,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,25.7917,1774.6,41.33,6.72,24.44,10.193,26.181,1,NONE,,PASS,84.4783569196757,21.788404381652,4.003295618348004,7.34728707690705,11393.079479072194,99.5859750322942,30.335828096454115,77.71933167910913,39.25838627324684,22.17774950323359,72.10671237975221,48.69297401359648,1.4920556587857905,1.5026245850930238,9.64697471270861,8.220880488715279,10.255242538473349,18.476123027188628,0.8479796273079713,3.1225022567582528e-15,1.873501354054952e-14,10.458900991417618,28.796768230187205,11393.079479072194,9.64697471270861,boundary_stress,BOUNDARY_STRESS
SIM_00653,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,22.7594,2265.4,50.92,7.03,33.98,14.159,20.561,1,NONE,,PASS,83.69193803395176,19.047782944899215,3.7116170551007848,11.532149612811692,13832.10663037892,99.49094422120544,47.94929436462158,68.66889359716231,34.320329630449045,25.90797127241372,46.18771514383983,34.06032394170013,1.2920015473099125,1.9796974131120668,12.087660331090058,10.388520227430556,2.818462732655842,13.206982960086398,0.6933606393085805,3.1225022567582528e-15,6.2450045135165055e-15,15.63563950094583,43.90722469875384,13832.10663037892,12.087660331090058,boundary_stress,BOUNDARY_STRESS
SIM_00660,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,23.8221,2441.3,29.32,7.71,33.5,13.087,24.188,1,NONE,,PASS,84.28764599328578,20.07908731616653,3.7430126838334727,11.487952439234668,15475.829237789942,99.52943298901263,40.86295063593733,73.43060877118675,36.17853570480456,26.85593413357705,58.00952779938768,39.72150516818448,1.379684724746714,2.1300794366753038,13.502947456238395,9.9868777734375,5.650238644418844,15.637116417856344,0.7787762546988993,0.0,2.4980018054066022e-14,14.63571759414256,42.54159762757425,15475.829237789942,13.502947456238395,boundary_stress,BOUNDARY_STRESS
SIM_00661,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,22.0031,2910.62,46.34,7.41,27.14,19.043,22.158,1,NONE,,PASS,86.98726577891433,19.1398950766003,2.8632049233996995,19.40555340178452,22237.752577759897,99.33328454412516,64.4268923435005,63.41974295094197,34.486297435315855,9.64732195486831,48.24861342399497,33.79849663607427,1.3068760338379752,2.486898491055761,19.000430605885494,13.774666396701388,0.9688861005897634,14.743552497291152,0.7703047711748457,0.0,2.4980018054066022e-14,25.384785002492816,72.85208227249991,22237.752577759897,19.000430605885494,boundary_stress,BOUNDARY_STRESS
SIM_00662,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,27.5627,1726.74,42.88,9.26,33.86,12.605,20.859,1,NONE,,PASS,76.94734116016606,21.20876480195309,6.353935198046908,6.596530063132361,7468.397278897098,99.61797780423616,37.42690407188498,63.15883288511536,38.21399063414971,29.294443337764086,54.48408877270516,33.260132945530934,1.3529313046901614,1.5083813390146568,6.523964863173507,11.093747490451388,5.212376712772187,16.306124203223575,0.7688389378396031,0.0,1.2490009027033011e-14,10.058298537331416,21.461968229224546,7468.397278897098,6.523964863173507,boundary_stress,BOUNDARY_STRESS
SIM_00663,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,22.4374,2553.88,32.82,7.8,25.13,12.768,23.57,1,NONE,,PASS,84.689204475536,19.00205556499392,3.4353444350060847,12.771368650922753,16609.61395131639,99.4999229152927,41.50559310604533,73.82519742063349,34.237937954943995,25.521155826520047,55.472413101346135,39.26144107405957,1.3603786175389172,2.1674860006959973,14.096631680597056,9.157848182291668,5.12771770270406,14.285565884995728,0.7517905542447192,0.0,2.4980018054066022e-14,15.652506892008164,45.90423570946591,16609.61395131639,14.096631680597056,boundary_stress,BOUNDARY_STRESS
SIM_00664,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,38.228,1636.96,97.69,7.3,28.87,15.522,25.556,1,NONE,,PASS,74.09641553222585,28.325577729659297,9.902422270340692,4.813333782895665,6305.665898213155,99.7059589859926,35.8033879798006,59.64960820732471,51.03707699037711,39.51045059892126,70.7045090528267,31.11484139319797,1.4804803702814284,1.4067128355946854,5.418740321075736,19.258350520833336,8.933635123571868,28.191985644405204,0.9952836942452118,1.2490009027033011e-14,0.0,7.270714528317628,14.512121393935882,6305.665898213155,5.418740321075736,boundary_stress,BOUNDARY_STRESS
SIM_00665,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,23.4628,1798.06,41.44,6.63,24.08,13.778,23.732,1,NONE,,PASS,90.64378158827566,21.26756918649394,2.195230813506055,10.402542715809131,19117.02637958636,99.4214574198965,48.25397332798762,81.91896264610247,38.31994448016926,27.434313096780684,59.250736645365954,48.04642380405173,1.389229223893142,1.5206473200226165,16.16756667236892,10.399193621527775,4.385960361992831,14.785153983520608,0.6951971733991106,6.2450045135165055e-15,1.873501354054952e-14,12.70423852053072,53.69793752779216,19117.02637958636,16.16756667236892,boundary_stress,BOUNDARY_STRESS
SIM_00666,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,22.3205,2146.24,88.03,7.27,28.23,19.079,21.466,1,NONE,,PASS,90.53801185328292,20.20853693571201,2.1119630642879867,16.624597472767174,22523.6851592229,99.22540827340993,68.95775429283955,69.5189960289036,36.41177826254417,7.366720834608438,51.43898492235556,39.24612496963714,1.3302408721288272,1.840451565929192,19.314592786355625,14.001269891493054,0.6825333851857757,14.68380327667883,0.7266138723150207,3.1225022567582528e-15,1.2490009027033011e-14,22.28445142377719,79.95287498985796,22523.6851592229,19.314592786355625,boundary_stress,BOUNDARY_STRESS
SIM_00668,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,27.5789,2462.95,97.45,8.98,31.05,12.941,24.418,1,NONE,,PASS,77.96692683385119,21.502420784580988,6.076479215419012,9.37907752795648,11145.233363355244,99.61919334424344,35.28102844877697,65.9557736502189,38.74310051275854,27.243426811329627,61.0071940572696,34.78765035660163,1.402848741876703,2.131800131949679,9.646728498187406,11.422021683159723,7.391750151707907,18.81377183486763,0.8749606392392181,3.1225022567582528e-15,0.0,12.395927586716343,28.19833843926343,11145.233363355244,9.646728498187406,boundary_stress,BOUNDARY_STRESS
SIM_00671,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,26.8341,1924.13,72.69,7.73,21.17,13.531,23.844,1,NONE,,PASS,84.59652786428127,22.7007168836291,4.133383116370905,8.225724090895989,12446.358237515313,99.57249644821836,41.24504840335457,73.78353361353429,40.90219258311549,31.2348364439532,61.62599486903292,42.51347859911952,1.4076786388218878,1.6113350922169447,10.423024327052673,11.663283169270832,5.892130528674098,17.55541369794493,0.7733418194649716,3.1225022567582528e-15,0.0,11.026415969337227,32.969785325881986,12446.358237515313,10.423024327052673,boundary_stress,BOUNDARY_STRESS
SIM_00672,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,30.7861,1500.44,58.59,6.89,21.26,10.957,21.803,1,NONE,,PASS,70.59956937600269,21.73485402766557,9.051245972334431,4.9713614248569895,5091.524880659734,99.66867309423525,29.372343919129783,58.37263721404946,39.161899148946965,25.981819680432704,60.87318802915616,30.200993955877287,1.4018049755232878,1.256906205338221,4.265128373767139,10.629488953993055,8.528284213928458,19.157773167921512,0.8814309561746412,0.0,6.2450045135165055e-15,8.156908398757183,13.059406885393718,5091.524880659734,4.265128373767139,boundary_stress,BOUNDARY_STRESS
SIM_00674,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,34.879,1939.32,89.8,7.34,20.23,18.949,23.521,1,NONE,,PASS,81.20567736929381,28.323728209635984,6.555271790364011,6.828225482680949,10289.144925527044,99.64790619997314,47.93363868987976,63.90313792284712,51.03374452186664,44.19143498598597,59.29477577614678,33.2826505631962,1.3895690807850865,1.6188688264680406,8.588977564789495,21.721563342013887,3.166689436886593,24.88825277890048,0.8787068070520913,0.0,1.2490009027033011e-14,9.696882101472214,25.4716213906936,10289.144925527044,8.588977564789495,boundary_stress,BOUNDARY_STRESS
SIM_00677,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,29.1266,1690.13,99.64,8.18,30.88,17.588,26.365,1,NONE,,PASS,91.63093382380217,26.68897557112356,2.4376244288764424,8.824099649264436,20098.35218980198,99.47790408730307,52.92897564245034,82.22034406426604,48.088244272294695,31.810515137120024,66.46475807121836,49.1271572728146,1.4460242442601514,1.462070214720744,17.3863561392774,16.76271226909722,4.392497004281732,21.155209273378954,0.7926572234667589,0.0,2.4980018054066022e-14,11.10762903105651,52.13927491764222,20098.35218980198,17.3863561392774,boundary_stress,BOUNDARY_STRESS
SIM_00679,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,29.8702,1818.41,35.68,7.13,20.3,13.035,26.344,1,NONE,,PASS,83.10242174567887,24.82285958027777,5.047340419722234,6.8195969248196695,10727.825742358176,99.62496923549588,36.12947452690304,73.54401247029257,44.7258731176176,30.77353105171724,71.58063413783107,43.70818501059094,1.4877022770591044,1.5183000437837693,8.95730791973596,12.468474890624998,9.114503217237592,21.58297810786259,0.8694799258748849,0.0,6.2450045135165055e-15,9.377197316745104,26.013436352358102,10727.825742358176,8.95730791973596,boundary_stress,BOUNDARY_STRESS
SIM_00680,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,22.6101,1716.32,69.18,6.52,25.63,10.242,18.049,1,NONE,,PASS,75.59498076585432,17.092100746140424,5.517999253859568,7.526751449649291,7009.337453403681,99.5614598996895,34.80431325391726,62.56651252222287,30.79657792097374,22.15137388650374,46.374940859967474,32.54418403509863,1.29334582504422,1.459087933367578,5.958818692995909,7.245241679687502,4.226210691452612,11.471452371140114,0.6711552044724806,9.367506770274758e-15,6.2450045135165055e-15,11.556195362809364,22.425222958054373,7009.337453403681,5.958818692995909,boundary_stress,BOUNDARY_STRESS
SIM_00682,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,36.9377,1523.04,72.87,9.48,27.05,15.374,24.938,1,NONE,,PASS,75.83187934637705,28.01055209732672,8.927147902673287,4.645254974216964,6287.279998433947,99.69500111788156,37.04790962419113,61.60870829015354,50.46946323842651,39.52466627885574,69.34141548491394,32.81862127088856,1.4693140069194015,1.300929245800121,5.370381885240612,18.418509558159723,8.08528075095368,26.503790309113405,0.9462073513232496,0.0,1.2490009027033011e-14,7.170416885517675,15.01158550050532,6287.279998433947,5.370381885240612,boundary_stress,BOUNDARY_STRESS
SIM_00683,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,33.156,1631.98,46.82,7.14,33.94,18.555,26.195,1,NONE,,PASS,88.33273516652443,29.28760167181284,3.8683983281871575,6.757569223310207,13936.521348250792,99.58592818396608,50.11129459273236,76.61341432248128,52.77045346272584,43.65044300255485,68.12651094564455,45.504242102530775,1.459432590462968,1.4259759017505789,12.17732055346151,20.1949396875,4.646440702899452,24.84138039039945,0.848187593807227,0.0,6.2450045135165055e-15,9.47827690737604,35.92737629352278,13936.521348250792,12.17732055346151,boundary_stress,BOUNDARY_STRESS
SIM_00685,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,26.6395,1963.29,88.41,7.09,25.23,14.71,21.431,1,NONE,,PASS,82.83340664532724,22.06640536328195,4.573094636718046,8.495867570831425,11395.694783755764,99.56726374754462,45.55835104603231,68.46790337084079,39.75928894285036,34.06097412651746,52.71181378098697,36.45744501005403,1.339678636859542,1.6668090268980718,9.674804503328277,12.669255959201388,3.6111420700397336,16.280398029241123,0.7377911246174863,3.1225022567582528e-15,1.873501354054952e-14,11.852222116082558,32.73454800288232,11395.694783755764,9.674804503328277,boundary_stress,BOUNDARY_STRESS
SIM_00686,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,34.5993,1826.04,25.88,7.74,27.65,14.337,24.425,1,NONE,,PASS,74.13719562750984,25.650950726749013,8.94834927325099,5.74841006263742,7044.009086362601,99.68519802070944,35.12109419247162,60.13680556016852,46.2179292373856,34.85095767645021,65.93775938189225,31.224726349097416,1.4417977772577857,1.5628590006779814,6.028779764670695,16.0066813671875,8.213656485935493,24.22033785312299,0.9442276861834143,0.0,1.2490009027033011e-14,8.402839965186782,16.738671533107496,7044.009086362601,6.028779764670695,boundary_stress,BOUNDARY_STRESS
SIM_00688,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,32.6977,1911.14,43.06,8.54,24.35,16.075,24.468,1,NONE,,PASS,80.58550306248785,26.349606034863086,6.348093965136913,6.759657510511755,9815.823207387495,99.6463023373216,42.154470622481305,66.43734244213265,47.47676763038394,39.25520872852433,63.746520102242734,35.99215468979443,1.4243563383198408,1.617749044777671,8.308935304298805,17.10015913107639,5.807565839616342,22.90772497069273,0.8693763747504835,0.0,2.4980018054066022e-14,9.499374306443046,24.328945862407664,9815.823207387495,8.308935304298805,boundary_stress,BOUNDARY_STRESS
SIM_00692,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,25.968,2067.86,33.22,9.15,29.84,18.309,26.602,1,NONE,,PASS,92.2365434412001,23.951985600810843,2.016014399189157,13.277333475347715,26478.069800121903,99.35791913014673,58.89550011433623,81.11287917285281,43.15673081227179,17.061143179575932,59.229799705826736,47.885342896498834,1.3890676793924166,1.782711668954138,22.82686642425477,15.59500125,3.2403793932115628,18.83538064321156,0.786380760122615,3.1225022567582528e-15,6.2450045135165055e-15,15.583219105000826,71.19500105637273,26478.069800121903,22.82686642425477,boundary_stress,BOUNDARY_STRESS
SIM_00694,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,34.7411,1529.76,83.86,8.74,25.91,19.291,26.412,1,NONE,,PASS,88.73768935583972,30.82844939680164,3.9126506031983626,6.201153608701377,13534.14310556768,99.59463225547135,50.79028623572286,77.1136432572873,55.54675566991286,46.320895776509545,70.006148734758,46.6970156862114,1.4747488942244724,1.3017072073744225,11.516506920140609,22.048234046006947,4.494228636141577,26.542462682148525,0.8609730038807021,0.0,6.2450045135165055e-15,8.651071505453094,33.833103786337475,13534.14310556768,11.516506920140609,boundary_stress,BOUNDARY_STRESS
SIM_00695,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,26.8719,2232.82,97.53,8.74,25.72,16.75,27.474,1,NONE,,PASS,90.51232793268514,24.322382249743217,2.549517750256781,11.90725098025925,23420.312740360656,99.46671693283564,51.05523091591642,80.61555454268111,43.82411216169949,27.443117528553994,65.33191854315474,44.933836567380126,1.4369542646200837,1.898749693787592,19.916209835172307,14.683207372395833,5.1029444164852205,19.786151788881053,0.8134956348319846,3.1225022567582528e-15,1.2490009027033011e-14,13.913872915046992,57.994318641619934,23420.312740360656,19.916209835172307,boundary_stress,BOUNDARY_STRESS
SIM_00696,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,21.3635,2247.81,70.31,9.18,23.48,15.587,21.594,1,NONE,,PASS,89.0926069621824,19.03329908836584,2.33020091163416,14.782358244421705,20487.388727276262,99.34236620335253,57.25503242345772,74.48262647927851,34.29423259165016,15.375645758765128,44.922315106637534,40.284855815678725,1.282952550983284,1.8971704449599176,17.29152748132338,10.810635698784722,2.0473669845146434,12.858002683299365,0.675553020188647,3.1225022567582528e-15,2.4980018054066022e-14,18.359435551323678,65.77281085744112,20487.388727276262,17.29152748132338,boundary_stress,BOUNDARY_STRESS
SIM_00699,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,24.1116,2388.39,91.74,8.62,25.31,16.067,21.305,1,NONE,,PASS,85.20194463266556,20.54355208204979,3.5680479179502145,12.329942875438878,16068.899526805557,99.4837550452213,52.6037624418888,68.77799561792017,37.01540915684647,23.630843095391217,46.048328046876414,33.71003436788309,1.2910016573948315,2.0282573500804357,13.645955464956476,12.603124947916667,2.257028264974655,14.860153212891325,0.7233487740358,3.1225022567582528e-15,2.4980018054066022e-14,16.264477898244184,48.68251661312128,16068.899526805557,13.645955464956476,boundary_stress,BOUNDARY_STRESS
SIM_00703,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,39.8547,1859.76,46.18,9.44,32.61,16.191,27.808,1,NONE,,PASS,74.55077110180746,29.71198617031206,10.142713829687937,5.3147658926701125,7292.157292736533,99.714223023795,35.28684762832132,60.67379201058636,53.53511021677848,40.50782394594156,76.10941134290836,31.827596248808167,1.5255984634177353,1.6179654817219251,6.344076002782356,21.0036344765625,10.806347411554494,31.809981888116997,1.0706110896046803,6.2450045135165055e-15,2.4980018054066022e-14,7.654267884952742,15.92259048137216,7292.157292736533,6.344076002782356,boundary_stress,BOUNDARY_STRESS
SIM_00704,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,26.1474,1744.42,86.14,6.7,27.43,18.998,19.416,1,NONE,,PASS,88.98085617694294,23.26618038800998,2.8812196119900237,10.023495748077242,15749.87163733214,99.42539665057284,63.05494275093295,70.17424076847159,41.92104574416213,18.87374171415169,53.112904837452334,35.31267941464064,1.3426664948410945,1.491910659869709,13.470036681140668,16.32827958854167,0.2911468475158227,16.61942643605749,0.7143169252062607,0.0,0.0,14.721767092940388,54.16305287122395,15749.87163733214,13.470036681140668,boundary_stress,BOUNDARY_STRESS
SIM_00705,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,21.3091,2083.41,43.63,8.27,27.65,17.225,23.301,1,NONE,,PASS,91.830105321501,19.56816897306397,1.7409310269360303,17.11856606427025,25308.649427210657,99.1783390660374,64.90406292752961,76.72125220184661,35.25796211362877,7.557087003182041,45.84477963531342,44.81793431046356,1.2895428976285586,1.783135128804688,21.660998966243792,11.99506256684028,1.694636404864862,13.689698971705145,0.699590186008171,3.1225022567582528e-15,2.4980018054066022e-14,20.42702150737756,83.10666441282609,25308.649427210657,21.660998966243792,boundary_stress,BOUNDARY_STRESS
SIM_00709,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,22.0446,2225.03,33.65,7.14,31.45,18.744,19.194,1,NONE,,PASS,88.09911624771459,19.42109778034369,2.623502219656306,15.650194810834998,18580.488329330765,99.29662994158124,67.66913209978487,63.19033627858095,34.992968973592234,9.191143524152682,49.95181109319161,37.59404992758265,1.3192979632668873,1.9284014510115803,16.10344159619654,13.571780953125,0.2227253282853369,13.794506281410335,0.7102845800700263,3.1225022567582528e-15,0.0,22.564789576643346,70.9449768123605,18580.488329330765,16.10344159619654,boundary_stress,BOUNDARY_STRESS
SIM_00712,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,31.4872,1901.16,95.37,9.34,21.44,17.993,25.634,1,NONE,,PASS,87.52076214565592,27.557837418326976,3.9293625816730255,8.033704057224352,15178.241356472245,99.57743145988636,49.81393423478156,75.13405830071497,49.65376111410266,40.08805073083771,64.69751236284273,43.01867883458232,1.4318998172327877,1.5935597371267254,12.722461184785024,18.564055006944443,4.439426882113639,23.003481889058083,0.8347346542424958,0.0,0.0,10.64054334426457,38.03772468713774,15178.241356472245,12.722461184785024,boundary_stress,BOUNDARY_STRESS
SIM_00717,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,24.5752,2883.98,91.21,7.9,32.87,15.969,27.84,1,NONE,,PASS,87.96052170261468,21.616474129460965,2.958725870539035,15.188102218163896,23843.39582783756,99.47336312255412,48.28795135546392,76.71823373283162,38.9486020350648,24.58633293448282,61.387727534808505,41.48517329766295,1.405816936639235,2.5111562406917898,20.761063610829087,12.761824562499998,5.436786440361123,18.19861100286112,0.8418861880003984,3.1225022567582528e-15,2.4980018054066022e-14,17.55548379954909,59.94910722091529,23843.39582783756,20.761063610829087,boundary_stress,BOUNDARY_STRESS
SIM_00723,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,22.3367,2093.92,73.61,8.57,24.97,12.794,21.691,1,NONE,,PASS,85.83927540345795,19.17366142904419,3.163038570955811,10.852887749839184,14721.026071675964,99.4816952056507,44.37832473595543,74.54099588097816,34.547137709989535,27.430048025954022,52.3168203404636,40.68186219553084,1.3367426992605458,1.7761632389980222,12.48707942464006,9.136912448784722,4.032207113425862,13.169119562210584,0.6868338429227737,3.1225022567582528e-15,1.2490009027033011e-14,14.106879025586586,43.96688804775709,14721.026071675964,12.48707942464006,boundary_stress,BOUNDARY_STRESS
SIM_00724,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,26.4234,2802.21,82.01,6.81,28.17,13.177,25.305,1,NONE,,PASS,79.4434382401912,20.99165745995868,5.431742540041324,11.217123161097046,13588.355700370616,99.599704406126,36.08780951774088,67.83624281268385,37.822806234159785,26.431962680292592,61.17058219579905,35.61187369107114,1.4041224154048897,2.4024829651974065,11.6500166280127,11.159987213541667,7.375500628483581,18.535487842025248,0.8829930593799682,3.1225022567582528e-15,0.0,13.981983688616555,33.63274123448352,13588.355700370616,11.6500166280127,boundary_stress,BOUNDARY_STRESS
SIM_00727,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,33.2903,2035.78,78.61,7.68,21.81,16.071,24.328,1,NONE,,PASS,78.53461434459405,26.144408719158392,7.145891280841611,6.953064510889686,9458.57423758849,99.65845697909944,40.99445955407179,63.62140657778313,47.10704273722233,38.84460795388374,62.93566958608512,33.48302900800585,1.417955885233609,1.708541954527635,7.938171568113536,17.405451903645833,5.938633968761592,23.344085872407422,0.892890182492484,6.2450045135165055e-15,4.9960036108132044e-14,9.608990604254588,22.76394158097901,9458.57423758849,7.938171568113536,boundary_stress,BOUNDARY_STRESS
SIM_00728,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,22.7188,2173.98,74.22,7.84,33.75,11.316,26.789,1,NONE,,PASS,88.70223942269646,20.152084369963568,2.5667156300364278,11.313797104616546,19153.746388923264,99.47958136208167,36.60612327515834,82.17846713123267,36.31006192786228,23.10336546151178,68.51067431800357,50.03927207603501,1.462549975628028,1.898384207976272,16.725622898239383,8.12729571875,7.962787145304867,16.090082864054867,0.7984326865977663,3.1225022567582528e-15,6.2450045135165055e-15,13.638509397216382,49.29275452368527,19153.746388923264,16.725622898239383,boundary_stress,BOUNDARY_STRESS
SIM_00730,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,23.6895,1971.65,91.13,8.81,32.65,17.107,25.314,1,NONE,,PASS,92.48139886754844,21.908380984727888,1.7811190152721104,14.095406369519957,26050.249727435235,99.28509591613522,59.62093755654193,81.3799511987687,39.47456033284304,13.48909225624278,55.446739460720735,49.12051518407252,1.3601846415744407,1.7155326337138148,22.66632187447547,13.237947591145833,2.875325759192003,16.113273350337835,0.7354844413911843,0.0,1.2490009027033011e-14,16.43570277923571,75.67198290208093,26050.249727435235,22.66632187447547,boundary_stress,BOUNDARY_STRESS
SIM_00731,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,21.4433,2253.12,72.75,7.84,34.38,15.054,27.028,1,NONE,,PASS,92.1726825356392,19.76486483416472,1.678435165835278,16.75027346670716,28588.093351295018,99.25657428513762,54.30330476296999,82.87115200834482,35.61236907056706,12.57072673350825,59.55244397723223,51.61962864163746,1.3915592134994534,1.9715304566264755,25.015221887409,10.454167169270834,4.22712771818902,14.681294887459853,0.7427976366467419,3.1225022567582528e-15,2.4980018054066022e-14,17.92112547721229,78.89133359780462,28588.093351295018,25.015221887409,boundary_stress,BOUNDARY_STRESS
