simulation_id,sampling_method,random_seed,model_version,parameter_set,topology,timestamp,feed_flow_m3h,feed_tds_mgL,feed_cod_mgL,feed_pH,temperature_C,stage1_pressure_bar,stage2_pressure_bar,feasible,failure_reason,failure_message,quality_flag,overall_recovery_pct,permeate_flow_m3h,concentrate_flow_m3h,permeate_tds_mgL,concentrate_tds_mgL,overall_tds_rejection_pct,stage1_recovery_pct,stage2_recovery_pct,average_flux_LMH,minimum_flux_LMH,maximum_flux_LMH,maximum_element_recovery_pct,maximum_polarization_modulus,feed_osmotic_pressure_bar,final_concentrate_osmotic_pressure_bar,stage1_pump_power_kW,stage2_booster_power_kW,total_power_kW,SEC_kWh_m3,water_balance_error,solute_balance_error,flux_decline_stage1_pct,flux_decline_stage2_pct,max_element_concentrate_tds_mgL,max_element_osmotic_pressure_bar,dataset_split,operating_classification
SIM_00735,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,25.4151,2001.65,38.51,8.5,20.14,19.28,27.096,1,NONE,,PASS,93.5391858188864,23.7730776150558,1.6420223849442015,15.390635110665682,30758.564934963077,99.23110258483425,64.19572841566243,81.95518608472445,42.834374081181615,9.848158228108735,57.26080399706558,51.24239001810245,1.3739590107209656,1.6703869027871383,25.66817576294059,16.1198360390625,2.611737824275848,18.731573863338348,0.7879322217614517,0.0,6.2450045135165055e-15,16.81167705493558,82.80122258043492,30758.564934963077,25.66817576294059,boundary_stress,BOUNDARY_STRESS
SIM_00737,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,25.9741,2433.23,84.73,6.72,21.75,16.225,23.294,1,NONE,,PASS,85.44630367330896,22.19390836240894,3.780191637591064,11.581420729050691,16650.987142213806,99.52403099053312,49.80410347929082,71.00620302560652,39.989024076412505,28.88318788311679,53.0236507652649,36.11894773236597,1.3420010363279034,2.0416891205246888,13.97160946324614,13.71914984982639,3.4038962986526715,17.123046148479062,0.7715200887051206,6.2450045135165055e-15,2.4980018054066022e-14,14.785655710073655,45.52772684215514,16650.987142213806,13.97160946324614,boundary_stress,BOUNDARY_STRESS
SIM_00743,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,24.8605,1986.91,93.15,7.26,25.16,16.271,21.691,1,NONE,,PASS,88.14237359348814,21.91263478720912,2.947865212790875,10.70631863973456,16676.804689516026,99.46115734282203,54.31659417308519,74.04390896020757,39.48222484181823,24.497619573716925,49.643521026251065,38.07902228297631,1.3170407938294475,1.6864663778090043,14.155080198980484,13.17066992621528,2.3148025218705857,15.485472448085863,0.7066914863713729,6.2450045135165055e-15,6.2450045135165055e-15,14.244293080118384,50.65293704537437,16676.804689516026,14.155080198980484,boundary_stress,BOUNDARY_STRESS
SIM_00744,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,21.4513,1943.05,26.52,8.07,33.17,17.506,22.703,1,NONE,,PASS,92.04750134178823,19.74538565533102,1.7059143446689753,16.31875877761733,24244.317077681342,99.16014725418196,66.42100928717092,76.31704083597293,35.57727145104688,7.055257138576402,47.15734737915399,44.422078552999736,1.2989786418086486,1.6935226493885926,21.13085102802913,12.284407224826388,1.4123637259169737,13.696770950743362,0.6936694572509094,3.1225022567582528e-15,1.873501354054952e-14,20.22650704311897,83.65579806489269,24244.317077681342,21.13085102802913,boundary_stress,BOUNDARY_STRESS
SIM_00745,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,24.0037,2502.88,59.87,8.69,27.87,18.182,22.58,1,NONE,,PASS,87.93241063388467,21.10703205132577,2.8966679486742293,14.81555887932936,20632.55755884265,99.40805956021346,59.75548794753768,70.01432306997744,38.03068838076717,16.135341786166325,47.33991596307494,36.01897554313498,1.3002965422596646,2.143715060335264,17.67177186765853,14.30949737413194,1.6261289431553776,15.935626317287316,0.7549913355196886,6.2450045135165055e-15,1.2490009027033011e-14,19.315142830374967,63.4475833583231,20632.55755884265,17.67177186765853,boundary_stress,BOUNDARY_STRESS
SIM_00747,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,29.2076,2084.97,66.09,6.81,30.84,17.828,24.968,1,NONE,,PASS,87.54036289525872,25.568439032995588,3.639160967004412,9.500160616450634,16667.046619925208,99.54435024885488,51.49126333115447,74.31465348232126,46.069259518910975,33.19961704907963,59.67576294955869,40.30181780702335,1.3925126911709682,1.803394693612553,14.416161111462593,17.052725420138888,3.733920995975311,20.7866464161142,0.8129806590574193,0.0,3.7470027081099033e-14,12.65401004619339,44.36666511135884,16667.046619925208,14.416161111462593,boundary_stress,BOUNDARY_STRESS
SIM_00748,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,28.1231,2377.56,69.48,8.26,22.28,16.163,22.222,1,NONE,,PASS,81.08756665673246,22.80433745843953,5.318762541560473,9.784348005054047,12529.461795211122,99.5884710373217,46.46847646453549,64.6704743407161,41.08889632151267,34.564739552064246,52.06264552027833,32.47347716303878,1.3348568518470625,1.9985626170874464,10.53219012606803,14.793678271701388,3.402472147054618,18.196150418756005,0.7979249759795979,3.1225022567582528e-15,1.2490009027033011e-14,13.062823395971984,33.60932928657779,12529.461795211122,10.53219012606803,boundary_stress,BOUNDARY_STRESS
SIM_00750,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,32.775,2237.86,34.95,7.12,32.39,18.91,23.337,1,NONE,,PASS,80.96463402293541,26.53615880101708,6.238841198982916,8.310691686107429,11720.979158371973,99.6286321894083,48.8467535332229,62.78757011164945,47.81289874057132,38.51329767948176,55.29814099606282,31.35701212223002,1.3590624561150446,1.945506417111148,10.18975278499937,20.366874348958333,2.8390704525800023,23.205944801538337,0.8745027860117003,0.0,1.2490009027033011e-14,11.781009537609656,30.35335910799628,11720.979158371973,10.18975278499937,boundary_stress,BOUNDARY_STRESS
SIM_00751,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,24.2661,2423.38,55.06,8.48,31.43,19.334,19.761,1,NONE,,PASS,86.06043087976794,20.88351021771537,3.3825897822846254,14.173330585087152,17297.395276937546,99.4151420501495,63.54472591953624,61.76254472956438,37.62794633822589,14.054026967588891,51.1321121357928,33.79941286418928,1.3279754370314554,2.1001706329092404,14.990418995967296,15.436567763020834,0.2693813073684626,15.705949070389297,0.7520741918696228,9.367506770274758e-15,0.0,20.4223785389609,59.76864280663202,17297.395276937546,14.990418995967296,boundary_stress,BOUNDARY_STRESS
SIM_00753,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,21.7305,2726.09,32.71,7.34,29.42,18.591,21.647,1,NONE,,PASS,87.41118960777546,18.994888557717644,2.7356114422823548,18.53778447635549,21526.14756781188,99.31998633660828,64.49704732449405,64.54151149825414,34.22502442832008,9.657077906832754,47.49096474559865,34.13464015789891,1.3013879225615244,2.346917020430547,18.53206684709504,13.2629616796875,0.9391903393685672,14.202152019056069,0.7476828292991335,0.0,1.2490009027033011e-14,24.566899532811725,72.86386862900316,21526.14756781188,18.53206684709504,boundary_stress,BOUNDARY_STRESS
SIM_00756,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,25.6676,2596.86,70.53,8.08,28.16,12.205,25.176,1,NONE,,PASS,80.22992329011552,20.59309579041369,5.074504209586309,10.579945432445834,13092.370636080032,99.59258699227352,34.36178326613516,69.88023487895205,37.10467709984449,24.53378978245509,62.55092996220893,37.93569484253015,1.4149290082806565,2.226351651126781,11.22440985759747,9.97449174652778,7.85117079026382,17.825662536791597,0.8656135395188923,3.1225022567582528e-15,2.4980018054066022e-14,13.45954567900606,32.990824839851065,13092.370636080032,11.22440985759747,boundary_stress,BOUNDARY_STRESS
SIM_00757,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,20.8525,2287.3,96.7,7.68,34.63,18.686,26.77,1,NONE,,PASS,92.44139179893092,19.276341224872063,1.5761587751279316,22.0872747261716,29990.7358012292,99.0343516492733,69.6343522117844,75.10802913283325,34.73214635112084,2.6201045719973224,49.31255776693814,51.27623451030503,1.3146219183436336,2.0030657492758266,26.263898779793863,12.795868728298611,1.87629374586081,14.67216247415942,0.7611487212743505,3.1225022567582528e-15,6.2450045135165055e-15,25.395327033115123,94.02836108670868,29990.7358012292,26.263898779793863,boundary_stress,BOUNDARY_STRESS
SIM_00760,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,22.3054,2611.1,56.91,8.36,29.61,10.799,23.225,1,NONE,,PASS,79.96175321825132,17.83578890234383,4.469611097656168,11.7789931466207,12983.577549998938,99.54888770454518,32.8164687771002,70.17387086238993,32.13655658079969,20.15071350393621,56.70356607465666,37.67588064738176,1.3697130728388036,2.249332617525662,11.184705478681988,7.578995418402776,6.699792048187649,14.278787466590426,0.8005694362481509,3.1225022567582528e-15,2.4980018054066022e-14,15.123711047558803,35.60755638499821,12983.577549998938,11.184705478681988,boundary_stress,BOUNDARY_STRESS
SIM_00762,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,28.7843,1715.87,84.75,9.1,21.88,12.702,24.659,1,NONE,,PASS,82.42940417110918,23.72672698482458,5.057573015175427,6.572421341351196,9734.743254615538,99.61696274535068,36.64159111022155,72.26793390683541,42.75085943211637,30.073120862590724,66.89380264952867,42.356821727805226,1.449474277021079,1.440397105908083,8.171887153867399,11.6823780078125,7.85659252077016,19.53897052858266,0.8235004575675198,6.2450045135165055e-15,2.4980018054066022e-14,9.385529410569482,24.92419396955298,9734.743254615538,8.171887153867399,boundary_stress,BOUNDARY_STRESS
SIM_00763,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,23.5106,2161.87,86.52,9.0,34.01,14.143,23.396,1,NONE,,PASS,87.38583567934353,20.54493428322774,2.9656657167722607,11.34763905818988,17059.82034224152,99.4751007665498,47.14210679768541,76.13570356961537,37.01789960941935,27.88718053981636,55.33914459846411,41.0324369783585,1.359372014492912,1.889408711791756,14.90976477597328,10.718343762152776,4.1868471411105705,14.905190903263348,0.7254922647979212,0.0,6.2450045135165055e-15,14.585895946097368,49.606773393113954,17059.82034224152,14.90976477597328,boundary_stress,BOUNDARY_STRESS
SIM_00765,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,24.6853,2580.24,61.45,6.68,21.7,19.661,21.169,1,NONE,,PASS,86.94817529732941,21.46341791667166,3.2218820833283432,15.139842349152852,19668.331760610137,99.41323898749135,63.321205303114816,64.41588440805836,38.67282507508407,14.246427163551544,51.868065103821095,33.56615711784393,1.3334149623940292,2.164676066004796,16.50062281820092,15.983517467881947,0.615564640740046,16.599082108621992,0.7733662072399333,0.0,1.2490009027033011e-14,20.54107459272857,62.545958608854754,19668.331760610137,16.50062281820092,boundary_stress,BOUNDARY_STRESS
SIM_00767,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,31.1674,1998.03,39.54,9.4,28.55,12.5,27.894,1,NONE,,PASS,80.2244251038426,25.00386746981504,6.163532530184958,6.922119310024364,10075.442964571874,99.65355278399102,32.01582859446283,70.9115011813666,45.0520134591262,28.42364834718764,75.77390327775328,41.01702498339135,1.5227581727874218,1.7151771987238946,8.649104387760321,12.430976803819444,11.656837153845869,24.08781395766531,0.9633635271321286,0.0,1.2490009027033011e-14,9.601660098791577,23.56085920993676,10075.442964571874,8.649104387760321,boundary_stress,BOUNDARY_STRESS
SIM_00769,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,28.867,2334.08,72.28,7.98,32.86,10.739,25.425,1,NONE,,PASS,73.25930430051395,21.147763372429363,7.71923662757064,8.066917959626116,8706.468441167115,99.65438554121428,26.7042007329015,63.51674179574764,38.104078148521374,21.74542409757697,67.02422456291103,33.691953813807714,1.450524655807783,2.0322776257171897,7.580700323894959,9.748375876736112,11.119861256785512,20.868237133521625,0.9867822315776352,0.0,1.2490009027033011e-14,11.292927737761191,20.919245968453275,8706.468441167115,7.580700323894959,boundary_stress,BOUNDARY_STRESS
SIM_00771,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,28.4738,2366.88,82.54,7.67,32.85,19.743,26.85,1,NONE,,PASS,89.83812383754345,25.580327705254447,2.893472294745553,12.464738494992751,23181.56485214808,99.47336837968156,57.240356742457074,76.23489021821068,46.09068055000801,23.20808691583248,58.70032582259977,41.123824450511655,1.3849886209610445,2.0607691583889567,20.1834710211334,18.51760956770833,3.194746756812613,21.712356324520947,0.8487911716651315,0.0,3.7470027081099033e-14,15.75439117567051,60.46344446882559,23181.56485214808,20.1834710211334,boundary_stress,BOUNDARY_STRESS
SIM_00772,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,23.2187,1704.09,78.64,8.24,27.6,11.575,25.3,1,NONE,,PASS,90.50741077922363,21.0146441865956,2.204055813404394,9.294175077074634,17863.17772050158,99.45459599686198,39.760761050863735,84.24185068341995,37.86422375963171,25.97886938858645,67.13790459533357,54.23434937837023,1.451440821293514,1.4582428093502566,15.286076711363329,8.514934191840277,6.884112460583089,15.399046652423364,0.7327769395327569,6.2450045135165055e-15,6.2450045135165055e-15,11.53147426354596,47.427590831276056,17863.17772050158,15.286076711363329,boundary_stress,BOUNDARY_STRESS
SIM_00775,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,22.3274,2141.89,58.86,8.47,30.06,16.442,22.448,1,NONE,,PASS,90.08071176542784,20.11268083871414,2.21471916128586,14.26576953227256,21463.629677037487,99.33396348401308,58.965384856061206,75.82702262522058,36.239064574259714,14.780164485331015,46.83650727757983,41.91685689995231,1.2966658414063483,1.8478740357891523,18.517330018810995,11.961245581597224,2.053806629986046,14.015052211583267,0.696826659955058,0.0,6.2450045135165055e-15,17.95401536815757,68.44306857098601,21463.629677037487,18.517330018810995,boundary_stress,BOUNDARY_STRESS
SIM_00776,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,23.2934,2532.01,58.96,7.71,22.46,15.909,20.74,1,NONE,,PASS,84.36947889238233,19.652520196318186,3.640879803681814,13.339260714207548,16127.138166998257,99.47317503824203,52.85260963750608,66.84753708011831,35.409946299672406,21.858210904116376,43.34586677866452,32.36484186468476,1.2717678175863787,2.1296891467547234,13.564634864186973,12.047661911458333,2.0137902023329057,14.06145211379124,0.7155037610100302,3.1225022567582528e-15,2.4980018054066022e-14,17.383516298762263,49.57256013421028,16127.138166998257,13.564634864186973,boundary_stress,BOUNDARY_STRESS
SIM_00777,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,29.3454,2143.07,40.81,8.82,22.84,16.924,21.055,1,NONE,,PASS,80.60150898970538,23.652835219065004,5.6925647809349975,8.593419057647768,11011.905892226838,99.59901360862465,48.31664039060088,62.46666014574096,42.61772111543244,34.64527353486196,49.78732060772421,31.051991531191536,1.3180931526433917,1.804866462898662,9.27408793808713,16.212059828125003,2.412451407158015,18.62451123528302,0.7874113637028604,0.0,2.4980018054066022e-14,12.037465169561044,30.413460471526264,11011.905892226838,9.27408793808713,boundary_stress,BOUNDARY_STRESS
SIM_00780,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,28.5273,2245.52,36.02,8.37,25.32,12.424,26.731,1,NONE,,PASS,81.07610271454769,23.12882304968716,5.398476950312842,8.439534015666858,11829.896986673057,99.6241612626177,33.53738443121073,71.52700488311964,41.67355504448137,27.00439443713598,70.12813987704227,40.797502231073565,1.4757484796514742,1.9069938513027105,10.046466215010325,11.302704460937498,9.715019738286724,21.017724199224222,0.9087243286903224,0.0,2.4980018054066022e-14,11.108503852730124,28.31294210820589,11829.896986673057,10.046466215010325,boundary_stress,BOUNDARY_STRESS
SIM_00781,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,22.8973,2151.57,85.97,8.45,28.57,12.586,25.985,1,NONE,,PASS,89.56086796548793,20.50702062066167,2.390279379338337,11.819387195806492,20509.219034313148,99.45066220500348,42.062546854036135,81.98206605973444,36.9495867038949,26.69809771350609,64.79381912278285,48.189759558682944,1.4326659674435156,1.8471036174524835,17.606981259919564,9.20085863107639,6.3792497030324045,15.580108334108791,0.7597450952193021,6.2450045135165055e-15,1.2490009027033011e-14,13.877056440501695,53.631556510669554,20509.219034313148,17.606981259919564,boundary_stress,BOUNDARY_STRESS
SIM_00785,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,25.4224,1984.28,82.81,8.78,32.14,10.707,21.717,1,NONE,,PASS,75.80436163653557,19.27128803268662,6.151111967313379,7.792021192759341,8176.570001408198,99.6073124159514,31.59039484030114,64.63122640895106,34.72304150033626,22.62496830009912,56.59664429393984,34.45020237406137,1.3688998715554668,1.7236425778795832,7.1025682844357085,8.556888541666668,6.920313377634964,15.477201919301631,0.8031223389453925,0.0,0.0,11.456802761197366,22.811668551637315,8176.570001408198,7.1025682844357085,boundary_stress,BOUNDARY_STRESS
SIM_00786,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,27.003,2331.01,85.66,8.0,25.65,17.408,25.056,1,NONE,,PASS,88.15688291463121,23.805003093437865,3.1979969065621345,11.643956204550443,19595.72834105656,99.500475922259,52.585034276019904,75.02240715660975,42.89189746565381,27.4309190856804,57.22782219735964,38.987906265285694,1.3737073361257528,1.9817844182035027,16.659949588227704,15.371785911458334,3.600084894049528,18.971870805507866,0.79696989456547,3.1225022567582528e-15,0.0,14.65654525716254,52.06716238286977,19595.72834105656,16.659949588227704,boundary_stress,BOUNDARY_STRESS
SIM_00787,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,27.4115,2285.21,79.08,8.25,28.71,18.539,27.056,1,NONE,,PASS,90.62578658456556,24.84188748962819,2.569612510371817,12.596045314779571,24255.845627657403,99.44880140928932,55.81430275891597,78.78450720311758,44.76015763896971,22.98511061439111,60.92775630310768,43.833520189597245,1.402229911371544,1.9627426658766665,20.833088911006502,16.680801948784723,3.771109959513293,20.451911908298012,0.8232833321073914,3.1225022567582528e-15,1.2490009027033011e-14,15.205385465562811,62.27481199202024,24255.845627657403,20.833088911006502,boundary_stress,BOUNDARY_STRESS
SIM_00788,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,22.1296,2824.17,54.21,8.62,24.56,10.868,27.18,1,NONE,,PASS,85.30411366284216,18.87745913713232,3.252140862867681,13.704463091200472,19137.869364956787,99.51474369137834,32.49469647671129,78.23002701989498,34.01343988672489,19.709493125665706,66.97261316502603,44.783169135978106,1.4501089021980162,2.3923016387589824,16.211331557286368,7.572280402777777,8.694503904721676,16.266784307499453,0.8617041196769105,0.0,0.0,15.803362581796238,46.77891420665088,19137.869364956787,16.211331557286368,boundary_stress,BOUNDARY_STRESS
SIM_00789,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,29.1873,2585.94,50.89,9.0,23.44,19.284,25.285,1,NONE,,PASS,86.45567138629177,25.234076174531136,3.953223825468872,11.83582500003391,19016.86921140729,99.542300865448,53.883868105114686,70.62995516497247,45.46680391807412,28.561448049251062,55.625954093978464,35.07123035099986,1.3615392666428394,2.182260680268998,16.048232341768266,18.516453523437495,3.014958570664926,21.531412094102425,0.8532673019285791,1.2490009027033011e-14,2.4980018054066022e-14,15.192336703864662,48.65445723232484,19016.86921140729,16.048232341768266,boundary_stress,BOUNDARY_STRESS
SIM_00794,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,20.8677,2222.29,74.35,6.69,31.03,17.731,22.243,1,NONE,,PASS,90.64010365099875,18.914504909579467,1.9531950904205275,18.00669986619885,23568.302749555,99.18972321946283,66.73451295672481,71.86304130516741,34.08018902626931,6.841807439538627,46.73448390358725,41.57340393863069,1.2959312612645022,1.923371016039292,20.398143539202007,12.113228877604168,1.1960043055950658,13.309233183199233,0.7036522101331143,6.2450045135165055e-15,1.2490009027033011e-14,22.914502663955908,82.45640832210309,23568.302749555,20.398143539202007,boundary_stress,BOUNDARY_STRESS
SIM_00796,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,25.351,1871.2,62.48,7.27,29.88,19.596,23.993,1,NONE,,PASS,92.54581820695137,23.46129037364424,1.889709626355764,13.533147763072256,24934.67008554587,99.27676636580418,65.85762956927881,78.16735716058719,42.272595267827455,11.298564692139418,54.37360964601186,45.62922056670811,1.3521013493626095,1.6133831402745582,21.4991322810646,16.357336640625,1.456697239350455,17.814033879975455,0.7592947189293239,0.0,6.2450045135165055e-15,17.032820043536034,77.04345423440472,24934.67008554587,21.4991322810646,boundary_stress,BOUNDARY_STRESS
SIM_00797,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,28.146,1902.64,87.71,8.24,25.67,14.929,27.417,1,NONE,,PASS,89.4628922868397,25.180225663053903,2.9657743369460983,8.891659890320149,17981.075219753584,99.53266724707144,44.38063193250292,81.05496685907515,45.369775969466495,35.25479244690753,71.17712474791816,49.87902723141495,1.484371780419229,1.6176999196951134,15.288222648019156,13.599746510416669,7.0326239054431,20.632370415859768,0.8193878280500461,0.0,6.2450045135165055e-15,10.962144223098075,43.96434839674063,17981.075219753584,15.288222648019156,boundary_stress,BOUNDARY_STRESS
SIM_00799,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,32.1377,2573.31,88.13,6.93,34.09,18.884,25.884,1,NONE,,PASS,82.51812773336675,26.519428336566207,5.618271663433792,9.82484245556555,14673.501126358104,99.61820214216064,48.01430041518181,66.37176683924318,47.78275375957875,38.447553479616985,60.1144038704998,33.61677470560316,1.395909472230377,2.249580526026177,12.827534336118992,19.94183341232639,4.321778156501815,24.263611568828203,0.9149372022990564,0.0,0.0,13.1410449949826,36.0426935906379,14673.501126358104,12.827534336118992,boundary_stress,BOUNDARY_STRESS
SIM_00801,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,22.0179,2159.68,83.44,6.55,34.39,12.079,20.823,1,NONE,,PASS,82.48356950462295,18.161149849958377,3.856750150041624,10.569681514478258,12279.680782961295,99.51059038772048,41.06350204792278,70.27914602319922,32.72279252244753,24.978210955676023,49.91906110483065,37.18495558120689,1.3190579982052772,1.889829814007098,10.745345074330586,8.459881143229167,4.142592673775562,12.602473817004729,0.6939248847744963,3.1225022567582528e-15,0.0,14.425347319211376,38.19452154227088,12279.680782961295,10.745345074330586,boundary_stress,BOUNDARY_STRESS
SIM_00807,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,30.1329,2281.39,73.49,7.31,32.58,10.22,25.216,1,NONE,,PASS,69.67919331562167,20.99636164260296,9.13653835739704,7.518668326077458,7506.894774455372,99.6704347645042,24.11297917757466,60.04480561263746,37.83128223892425,20.557222580549706,67.35595762398377,31.019799599378544,1.4531997649226296,1.984583012288076,6.5302538559467065,9.6328498984375,12.263995335571172,21.896845234008676,1.0428876015156157,0.0,1.2490009027033011e-14,10.828392513093368,17.569395810855248,7506.894774455372,6.5302538559467065,boundary_stress,BOUNDARY_STRESS
SIM_00808,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,24.2433,2019.33,99.32,8.02,26.57,11.909,22.072,1,NONE,,PASS,81.87919498316154,19.8502188773528,4.393081122647199,8.876186267086412,11103.603003672448,99.56043904329226,37.96717176258577,70.78836233697763,35.76616013937442,25.79319483311576,56.06182488028476,39.25432444617239,1.3648395045395882,1.7220854642475487,9.469157261764911,9.1718380546875,5.541903948961253,14.713742003648754,0.7412382752331121,0.0,2.4980018054066022e-14,12.230846119637723,31.57065006582256,11103.603003672448,9.469157261764911,boundary_stress,BOUNDARY_STRESS
SIM_00809,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,27.8164,1818.66,77.87,8.64,29.26,18.968,24.106,1,NONE,,PASS,91.25451555837957,25.38372106578109,2.4326789342189183,10.33204804419846,20687.60800716455,99.43188677134822,59.1704070688038,78.58052502174615,45.73643435275873,22.75153964882902,55.57231149778424,43.18414259317221,1.361133658314023,1.5648738842117396,17.80074202831836,17.341545413194446,2.2036361214853084,19.54518153467976,0.7699888240982892,6.2450045135165055e-15,1.2490009027033011e-14,13.485808909820951,59.05957654877077,20687.60800716455,17.80074202831836,boundary_stress,BOUNDARY_STRESS
SIM_00811,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,21.4215,2862.04,26.87,7.62,31.0,18.196,21.58,1,NONE,,PASS,86.43768148572893,18.516247939465423,2.905252060534577,18.895522967375324,20982.453295489096,99.33978829899738,62.7634716963062,63.57791896263944,33.362608899937705,10.43997870030831,45.66628277994605,32.954868993538724,1.2882650299303566,2.4768242987366063,18.15832419161625,12.780565247395836,1.0618879249703983,13.842453172366234,0.7475841335469756,3.1225022567582528e-15,1.2490009027033011e-14,24.887829467233715,70.61046726466391,20982.453295489096,18.15832419161625,boundary_stress,BOUNDARY_STRESS
SIM_00815,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,28.9086,2483.08,92.8,9.39,24.27,15.782,23.021,1,NONE,,PASS,79.41017148090047,22.956368832727595,5.95223116727241,9.673673834666785,12022.431933919022,99.61041634443244,43.50525407577948,63.55443646614892,41.36282672563531,35.10117984993661,54.685090383036666,31.95315064991999,1.3544426011455863,2.1013217746191826,10.174057221926416,14.824440494791665,4.36026106543737,19.184701560229037,0.8357027934173322,6.2450045135165055e-15,3.7470027081099033e-14,12.76487366107369,30.93074033524377,12022.431933919022,10.174057221926416,boundary_stress,BOUNDARY_STRESS
SIM_00821,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,23.8611,2783.51,69.61,9.04,34.15,16.122,27.629,1,NONE,,PASS,88.991848726141,21.23443401639323,2.6266659836067645,15.799474530989675,25158.17312669441,99.43239023639256,50.56974660451908,77.72993153446916,38.26024147097879,20.98638295950357,59.95636685811544,43.19442378069412,1.3946846994788853,2.433811987244044,21.997500757284808,12.517756757812498,4.896807584065707,17.414564341878204,0.8201096543677104,6.2450045135165055e-15,3.7470027081099033e-14,18.161390837541035,64.99724039455712,25158.17312669441,21.997500757284808,boundary_stress,BOUNDARY_STRESS
SIM_00822,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,28.8002,2250.31,90.49,6.7,26.73,10.052,25.181,1,NONE,,PASS,72.23916773169053,20.805024785062333,7.995175214937665,7.708904821027733,8086.000915320387,99.65742920659696,24.864612067028563,63.0522540283215,37.48653114425646,20.235489346871123,67.4344387208271,33.533900963177935,1.453833360931577,1.9200897620149595,6.8994261115803015,9.038812769097222,11.705423373175435,20.74423614227266,0.9970781749400596,0.0,1.2490009027033011e-14,11.02849588229318,19.16519294637996,8086.000915320387,6.8994261115803015,boundary_stress,BOUNDARY_STRESS
SIM_00826,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,34.3398,2229.99,46.4,7.1,22.12,18.664,25.804,1,NONE,,PASS,82.27902734537025,28.254453432345453,6.08534656765453,7.969898463505034,12546.89845979154,99.6426038473937,46.496409746887416,66.8789093016075,50.90892510332514,45.124675282962905,64.1387290084463,35.45963571192687,1.4274625988885232,1.873500956891578,10.541135283315583,21.045945307291667,4.842057863637289,25.88800317092896,0.91624505258674,1.2490009027033011e-14,2.4980018054066022e-14,10.692358788047168,29.557281977784243,12546.89845979154,10.541135283315583,boundary_stress,BOUNDARY_STRESS
SIM_00827,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,20.9941,2838.34,70.46,9.17,24.06,17.35,21.37,1,NONE,,PASS,86.56541131363726,18.17362901659632,2.8204709834036743,18.7509193323764,21006.28650000672,99.3393702187766,61.154228127157225,65.41557024445459,32.74527750738076,11.282918941457464,43.39255230391739,33.44315382594416,1.272097641333913,2.400266782979549,17.764147959623532,11.908866776909724,1.2657736549174103,13.174640431827134,0.7249317359673149,6.2450045135165055e-15,1.2490009027033011e-14,23.86858865664896,69.38706675337582,21006.28650000672,17.764147959623532,boundary_stress,BOUNDARY_STRESS
SIM_00830,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,28.1937,1798.95,64.06,9.25,20.04,17.872,21.217,1,NONE,,PASS,87.22121297169767,24.59088712160153,3.602812878398473,8.581699352700575,14019.05308980635,99.52296065189692,55.22047345946278,71.46288043770589,44.30790472360635,29.49569578564073,50.29425317506343,37.72679307687776,1.3218097138987224,1.5007208828669507,11.694980810969083,16.503838190104165,1.663607479003976,18.16744566910814,0.7387877297500666,0.0,6.2450045135165055e-15,12.044899798971503,41.3537453613784,14019.05308980635,11.694980810969083,boundary_stress,BOUNDARY_STRESS
SIM_00831,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,30.0419,1613.38,60.84,7.32,31.16,16.706,22.793,1,NONE,,PASS,85.82481462462901,25.783404984716423,4.258495015283577,6.767217796567151,11340.747971197365,99.58055648411612,48.94679208338179,72.23448642341462,46.456585558047614,39.70801205049239,58.45390097670736,40.82865996662612,1.3830942541539977,1.3969619357818652,9.81950516249001,16.369445355034724,3.481259754684832,19.85070510971956,0.7699023895985196,0.0,1.2490009027033011e-14,9.91528801946176,32.06952592211906,11340.747971197365,9.81950516249001,boundary_stress,BOUNDARY_STRESS
SIM_00834,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,27.4748,1915.4,61.95,8.57,28.19,17.554,19.239,1,NONE,,PASS,83.51677614335615,22.946067211834816,4.528732788165182,8.748040795692237,11575.975276114712,99.54327864698276,54.45857725576519,63.80608495870831,41.34426524654922,27.550642572570727,47.85191661674392,31.04307048180499,1.3039996369981972,1.6422828084525505,9.925355114876766,15.779645767361108,0.927569640015416,16.707215407376523,0.7281080131570214,0.0,1.873501354054952e-14,12.969766614647316,36.6305359708344,11575.975276114712,9.925355114876766,boundary_stress,BOUNDARY_STRESS
SIM_00838,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,22.543,1826.82,30.47,7.21,29.98,15.161,18.855,1,NONE,,PASS,87.08825215139272,19.63230468248846,2.91069531751154,10.514181668909524,14077.593554869374,99.42445442523568,55.4172610110242,71.03868416025306,35.373521950429655,21.187853914137868,41.93475822948601,35.532999325158215,1.261838871662878,1.5756376754399009,12.141966249867044,11.07405306423611,1.446124607902093,12.520177672138203,0.6377334640341996,3.1225022567582528e-15,1.2490009027033011e-14,14.876024810547328,49.474243303876165,14077.593554869374,12.141966249867044,boundary_stress,BOUNDARY_STRESS
SIM_00839,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,21.7207,1992.39,72.98,8.22,34.02,17.477,25.872,1,NONE,,PASS,93.1220991604892,20.226771792352373,1.4939282076476204,17.891336483665956,28725.758890688987,99.10201634802092,65.25590559240433,80.20411538483742,36.44463386009437,5.473101377368856,50.68857459227803,49.97142264196549,1.3247079134054192,1.741345029801707,25.10625804766309,12.416811618923612,2.3177157029946898,14.734527321918302,0.7284665824671707,9.367506770274758e-15,1.2490009027033011e-14,19.934972738217677,89.20249499735856,28725.758890688987,25.10625804766309,boundary_stress,BOUNDARY_STRESS
SIM_00841,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,24.1628,2154.23,67.3,8.76,28.07,14.596,20.265,1,NONE,,PASS,83.06131930315293,20.069940460582234,4.0928595394177645,10.335892596687165,12667.130986457643,99.52020477865932,48.0762806274358,67.37775933324752,36.16205488393195,28.3767943346631,46.63919076490628,33.90877049609053,1.29524551543148,1.846322462855938,10.856597707874853,11.395738600694443,2.6656370659238044,14.061375666618249,0.7006187035898322,0.0,1.2490009027033011e-14,14.206172680984178,39.15676093587959,12667.130986457643,10.856597707874853,boundary_stress,BOUNDARY_STRESS
SIM_00842,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,32.2914,1670.15,76.18,9.07,34.63,10.339,24.492,1,NONE,,PASS,69.399826800153,22.410175671344607,9.881224328655394,5.241859579529681,5446.087339593986,99.68614438346675,25.14619281796756,59.12008439940497,40.37869490332362,23.26953884950843,68.59525322807505,30.82383987740124,1.4632372051003175,1.4626066808695934,4.769322352776382,10.456302901041669,12.25604553804194,22.712348439083605,1.0134837304343571,6.2450045135165055e-15,0.0,8.647002274884928,13.260829565445572,5446.087339593986,4.769322352776382,boundary_stress,BOUNDARY_STRESS
SIM_00843,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,30.2079,2103.97,83.98,7.44,30.36,19.84,22.872,1,NONE,,PASS,86.35259914263087,26.08530679640679,4.122593203593208,9.476767595376254,15356.671843745493,99.54957686681006,56.175372234679735,68.85906041130434,47.000552786318536,29.23016848237206,54.38331868511597,34.41236530478988,1.3521742664319536,1.81695523430194,13.261779059563873,19.747103518229167,1.6005713910544308,21.3476749092836,0.8183792920627717,0.0,1.2490009027033011e-14,13.443376539652638,43.3257649027121,15356.671843745493,13.261779059563873,boundary_stress,BOUNDARY_STRESS
SIM_00845,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,29.0948,1525.16,34.29,7.15,30.38,16.377,20.796,1,NONE,,PASS,84.62678278707506,24.621993198333914,4.472806801666089,6.466723307203887,9885.29205738212,99.57599705557423,49.7740306689316,69.39189543243819,44.36395170870976,37.15341876729884,52.909779328262665,38.06829353757973,1.341152514945965,1.3171908590963637,8.537344499909265,15.521015052083332,2.47053488149694,17.99154993358027,0.7307105395024517,6.2450045135165055e-15,6.2450045135165055e-15,9.856459105370096,29.77967544186543,9885.29205738212,8.537344499909265,boundary_stress,BOUNDARY_STRESS
SIM_00846,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,21.8136,2980.56,56.64,7.02,30.56,17.609,26.826,1,NONE,,PASS,89.4501690610928,19.51230207831054,2.3012979216894607,20.530782969737377,28078.129375510573,99.31117699460044,59.05620134406186,74.23338506629466,35.157301042000974,10.507683594287542,49.648490072962375,41.436669129510406,1.3170771444552367,2.575660633537005,24.26380696777168,12.569897645833334,2.997883203254668,15.567780849088004,0.797844395121005,3.1225022567582528e-15,2.4980018054066022e-14,23.4592510774846,78.83584459699445,28078.129375510573,24.26380696777168,boundary_stress,BOUNDARY_STRESS
SIM_00847,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,23.349,1972.71,93.44,8.96,33.29,10.1,22.602,1,NONE,,PASS,80.45128692762282,18.784570984730653,4.564429015269351,8.502542917441351,10056.260928905684,99.56899174650906,31.598278890235537,71.4207292518162,33.846073846361534,20.67650241766953,59.091283303556615,40.59492664154111,1.387999392480528,1.7200472587336404,8.768264997832642,7.366893255208334,7.182566616235197,14.549459871443531,0.7745431015310543,6.2450045135165055e-15,1.2490009027033011e-14,12.314654829854751,28.66879833383588,10056.260928905684,8.768264997832642,boundary_stress,BOUNDARY_STRESS
SIM_00848,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,35.5318,2139.9,57.22,7.32,23.29,19.207,23.721,1,NONE,,PASS,79.26735145795499,28.165116785337645,7.366683214662358,7.273837070225349,10293.59185671392,99.66008518761504,46.900657023634565,60.95498102250878,50.74795817177954,44.0671147080621,58.61937864285146,30.68379726006581,1.3843660615131848,1.8049366476445048,8.68231280811159,22.446412717013885,3.251963342148077,25.69837605916196,0.9124185869713904,6.2450045135165055e-15,1.2490009027033011e-14,10.19974204629789,24.825005436259403,10293.59185671392,8.68231280811159,boundary_stress,BOUNDARY_STRESS
SIM_00849,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,28.211,1885.38,65.94,6.67,23.84,13.625,20.064,1,NONE,,PASS,75.82231039365378,21.390231985153665,6.820768014846333,7.151111219025998,7775.589367155491,99.62070716677668,39.81536277935989,59.827473051454106,38.54095853180841,31.82797638695836,50.92275071178426,30.19755114827708,1.3264320767054651,1.59320771880149,6.570627140408258,12.353822196180555,4.061325752621615,16.415147948802172,0.767413273507059,0.0,1.2490009027033011e-14,10.380580718154391,21.69476983648604,7775.589367155491,6.570627140408258,boundary_stress,BOUNDARY_STRESS
SIM_00850,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,23.9807,1673.09,32.11,9.35,20.87,13.299,20.724,1,NONE,,PASS,86.4542705398627,20.73233925535285,3.2483607446471425,8.308866970211508,12298.389943289863,99.50338194776064,46.16783468850344,74.83710829435199,37.355566225861,31.136958451972184,52.447748322771744,42.773499626160806,1.3377151573352852,1.3996770972935,10.288612529635303,10.229891841145832,3.529894940155406,13.75978678130124,0.66368713206102,0.0,2.4980018054066022e-14,11.516456223890618,37.4419384990811,12298.389943289863,10.288612529635303,boundary_stress,BOUNDARY_STRESS
SIM_00851,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,24.3026,2735.56,40.83,9.34,26.38,12.053,24.997,1,NONE,,PASS,81.07932916427896,19.70438504947806,4.598214950521944,11.776250089318475,14407.585857264286,99.56951227210084,34.901961919913816,70.93511357063619,35.503396485546055,23.42783043615888,60.88575747155051,38.27424466856854,1.4019028452816384,2.331407831074899,12.279006307487284,9.315785706597222,7.357638495070453,16.673424201667675,0.8461783587663564,0.0,3.7470027081099033e-14,14.566380766987274,36.71772965169215,14407.585857264286,12.279006307487284,boundary_stress,BOUNDARY_STRESS
SIM_00853,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,21.5532,2210.63,95.74,6.68,34.22,17.008,26.583,1,NONE,,PASS,92.48545842744834,19.933575825784796,1.6196241742152069,18.46620217688564,29190.75537854424,99.16466336850192,62.24703853162519,80.09549110777309,35.91635283925188,7.040436453526669,52.744299053600656,49.44094264410733,1.33992038262839,1.933344361835465,25.52927551368921,11.97007103125,2.832400597024224,14.802471628274224,0.7425898773829981,0.0,2.4980018054066022e-14,20.34753248210388,86.65175842725311,29190.75537854424,25.52927551368921,boundary_stress,BOUNDARY_STRESS
SIM_00854,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,23.1438,2600.84,55.69,8.99,23.75,11.99,25.123,1,NONE,,PASS,84.30881867187341,19.51226437578104,3.631535624218957,12.24472938916719,16509.37911640154,99.52920097394814,37.0041299795198,75.09173010385393,35.15723310951538,23.612557892515674,61.35023810734096,41.74595813251538,1.405524237167903,2.197128780923747,13.946737212526449,8.820962036458331,6.876223097432636,15.697185133890969,0.8044778828117247,6.2450045135165055e-15,1.2490009027033011e-14,14.80793090647646,42.67676308175216,16509.37911640154,13.946737212526449,boundary_stress,BOUNDARY_STRESS
SIM_00856,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,22.9025,2326.79,42.51,9.34,26.14,12.056,25.341,1,NONE,,PASS,86.99004066904259,19.92289406422748,2.979605935772521,11.706031456497984,17806.411684645755,99.4969021073454,38.962501249739454,78.68530068017921,35.89710642203149,24.70024891506392,62.960809910117625,45.43661111414379,1.418153897876644,1.981440677778476,15.163529341808696,8.781478537326388,6.666774969889207,15.448253507215597,0.7754020805116704,0.0,0.0,14.16041731663854,46.744875911612766,17806.411684645755,15.163529341808696,boundary_stress,BOUNDARY_STRESS
SIM_00858,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,30.6647,2011.66,26.0,9.42,22.87,14.306,25.257,1,NONE,,PASS,80.91003182033074,24.81081852760896,5.853881472391038,7.3332582043602415,10506.70509021318,99.63546234431465,38.56761644174631,68.92523604986438,44.70417752722335,33.59213930276772,66.29133261102578,38.36501424843965,1.4446320269049413,1.6943663368019832,8.849511058311672,14.153409407118057,7.457384647061879,21.610794054179934,0.8710230188549359,0.0,2.4980018054066022e-14,9.99680698954734,25.721432516402118,10506.70509021318,8.849511058311672,boundary_stress,BOUNDARY_STRESS
SIM_00862,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,23.2435,2680.52,41.47,6.7,25.05,17.608,21.085,1,NONE,,PASS,85.53533870200432,19.881406451200377,3.3620935487996224,15.258932321710992,18441.27674753049,99.4307473056828,58.290698951878696,65.32029802823274,35.822353966126805,16.62486933052823,44.91959287135646,31.88109301459284,1.2829331524887837,2.2743556118462966,15.646971953336138,13.393058042534724,1.3219129289956415,14.714970971530366,0.740137324170138,3.1225022567582528e-15,3.7470027081099033e-14,20.10285564025463,58.34012114426618,18441.27674753049,15.646971953336138,boundary_stress,BOUNDARY_STRESS
SIM_00863,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,25.744,2309.14,28.35,7.4,32.34,10.579,26.207,1,NONE,,PASS,80.45412212200256,20.71210919908834,5.031890800911663,9.136212181870624,11776.342587737992,99.60434567926282,29.215788694209493,72.38666996859156,37.31911567403304,21.07500995408037,68.62182413482687,41.567757714257255,1.4634531684722385,2.007145899628035,10.236208171697394,8.550717638888887,10.17306831079761,18.723785949686494,0.904001894240237,3.1225022567582528e-15,1.2490009027033011e-14,12.366030811152813,29.507765827148003,11776.342587737992,10.236208171697394,boundary_stress,BOUNDARY_STRESS
SIM_00864,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,35.24,2425.57,64.89,7.01,30.23,17.565,27.555,1,NONE,,PASS,79.56622664182893,28.03913826858052,7.200861731419484,8.044630396989819,11839.072249367277,99.66834062109156,41.3093892004031,65.18391429262239,50.52096985329823,41.18006585277852,69.29160244971352,34.32105029538379,1.4689075409189234,2.093786711601923,10.219656473909346,20.25290520833333,7.497432076594503,27.75033728492784,0.98970007634021,0.0,3.7470027081099033e-14,10.620907711532096,26.61513197197092,11839.072249367277,10.219656473909346,boundary_stress,BOUNDARY_STRESS
SIM_00865,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,30.2309,1894.05,93.9,7.62,32.56,15.348,21.863,1,NONE,,PASS,78.79460374486558,23.82031786350657,6.410582136493421,7.039220339336104,8905.76837850712,99.62835087039224,42.77443884273392,62.94418818042139,42.91949164595778,36.64717637267187,55.31755922239541,32.571936428437844,1.3592090460250763,1.64752784826517,7.746628343385776,15.0469581171875,4.1837889617835895,19.23074707897109,0.8073253761417332,6.2450045135165055e-15,1.2490009027033011e-14,10.306678221202365,24.35057511423897,8905.76837850712,7.746628343385776,boundary_stress,BOUNDARY_STRESS
SIM_00866,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,32.5318,2070.86,60.0,6.51,23.24,16.843,22.802,1,NONE,,PASS,78.59403874624613,25.568055496851297,6.963744503148702,7.336781732906134,9647.283307868109,99.645713291439,44.045291914963386,61.74412844541629,46.068568462795135,40.61091263097208,57.10912337046482,31.47649259627613,1.3728019610570918,1.7464090205298588,8.135799905579326,17.880911842013884,4.050815954940764,21.931727796954647,0.8577784806379013,0.0,1.2490009027033011e-14,10.270321558557107,24.30758461742121,9647.283307868109,8.135799905579326,boundary_stress,BOUNDARY_STRESS
SIM_00869,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,34.0415,1535.29,50.54,9.0,30.18,12.196,25.971,1,NONE,,PASS,74.90911193042106,25.500185337794285,8.541314662205712,4.7852739156154005,6104.628060827656,99.68831465614863,30.20828631161388,64.04890101766586,45.94627988791763,29.62809952310064,73.49111825553905,35.20272056719088,1.5035727979093638,1.3250658640315238,5.268733761056011,13.217971671006945,11.734709371933146,24.95268104294009,0.9785293993905712,0.0,1.873501354054952e-14,7.666337164790771,14.674743527795616,6104.628060827656,5.268733761056011,boundary_stress,BOUNDARY_STRESS
SIM_00872,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,28.6218,1974.11,36.14,8.12,28.09,11.38,23.901,1,NONE,,PASS,75.69707613682822,21.665865737730694,6.955934262269304,7.0406224742554455,8101.002437935505,99.64335206881807,30.82508918737376,64.86743014530079,39.0375959238391,25.041287265489824,63.89204360737296,35.0724136109364,1.425508082490032,1.6920596419922516,6.9435742106121285,10.302605734374998,8.917159238351433,19.21976497272643,0.887098868117491,6.2450045135165055e-15,1.2490009027033011e-14,10.22389709031976,20.52814225269536,8101.002437935505,6.9435742106121285,boundary_stress,BOUNDARY_STRESS
SIM_00875,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,25.0405,2532.6,95.54,8.2,32.06,14.759,27.566,1,NONE,,PASS,88.35179251369195,22.12373060439103,2.916769395608966,12.831878063797577,21645.071215301567,99.49333183037994,44.99569593783941,78.82309814674801,39.86257766556943,29.942848168842847,65.29643210842113,43.171036083033,1.436671066313625,2.1993636404153643,18.797039652979333,11.951404613715278,6.340046441732337,18.291451055447617,0.8267796865966719,6.2450045135165055e-15,2.4980018054066022e-14,15.046078953393543,54.14320935771132,21645.071215301567,18.797039652979333,boundary_stress,BOUNDARY_STRESS
SIM_00876,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,30.8027,1546.73,57.65,9.32,27.9,10.567,24.599,1,NONE,,PASS,74.30589046646715,22.88822052271448,7.914479477285532,5.113244984783831,6004.997198944285,99.66941580076782,27.710497058940582,64.45665208891764,41.24003697786392,24.48684180107872,69.43715914231359,35.55060516152403,1.4700955749098257,1.324905247785532,5.143788703793617,10.218100525173613,11.196958796464209,21.41505932163782,0.9356367088645148,6.2450045135165055e-15,3.1225022567582534e-14,8.440479471877325,15.037585229772438,6004.997198944285,5.143788703793617,boundary_stress,BOUNDARY_STRESS
