simulation_id,sampling_method,random_seed,model_version,parameter_set,topology,timestamp,feed_flow_m3h,feed_tds_mgL,feed_cod_mgL,feed_pH,temperature_C,stage1_pressure_bar,stage2_pressure_bar,feasible,failure_reason,failure_message,quality_flag,overall_recovery_pct,permeate_flow_m3h,concentrate_flow_m3h,permeate_tds_mgL,concentrate_tds_mgL,overall_tds_rejection_pct,stage1_recovery_pct,stage2_recovery_pct,average_flux_LMH,minimum_flux_LMH,maximum_flux_LMH,maximum_element_recovery_pct,maximum_polarization_modulus,feed_osmotic_pressure_bar,final_concentrate_osmotic_pressure_bar,stage1_pump_power_kW,stage2_booster_power_kW,total_power_kW,SEC_kWh_m3,water_balance_error,solute_balance_error,flux_decline_stage1_pct,flux_decline_stage2_pct,max_element_concentrate_tds_mgL,max_element_osmotic_pressure_bar,dataset_split,operating_classification
SIM_00882,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,20.7702,2070.2,50.76,8.5,33.95,19.193,23.367,1,NONE,,PASS,92.06102308819278,19.121258617463816,1.6489413825361878,20.237574284839607,25841.73130688853,99.02243385736452,73.32854571622883,70.23418060620007,34.452718229664534,2.626735459685972,51.81327799833213,47.23494417481502,1.333009257310082,1.8089384929815944,22.580476517398427,13.111008453125,0.8894319227334581,14.000440375858458,0.732192407202295,6.2450045135165055e-15,2.4980018054066022e-14,26.07529668949149,92.5715658966054,25841.73130688853,22.580476517398427,boundary_stress,BOUNDARY_STRESS
SIM_00885,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,24.0615,2363.82,27.0,6.88,30.72,10.981,24.556,1,NONE,,PASS,81.33056810675544,19.56935464500696,4.4921453549930455,10.113402751194675,12617.388282392709,99.5721585082115,32.53318654652448,72.32797736013003,35.26009845947199,21.795156267564984,62.39297981695351,40.66468892111826,1.413688232320888,2.0437788867182327,10.909101275511771,8.3277436328125,7.90538960591979,16.23313323873229,0.8295180670597182,6.2450045135165055e-15,1.2490009027033011e-14,13.34452339212057,33.320768769571046,12617.388282392709,10.909101275511771,boundary_stress,BOUNDARY_STRESS
SIM_00886,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,29.6663,2030.46,25.9,7.43,21.34,13.379,22.007,1,NONE,,PASS,75.03637961622658,22.260517486088627,7.4057825139113795,7.251614430523226,8111.878885900253,99.64285854286598,36.59848958866331,60.62614246598494,40.109040515475,30.81381081435246,56.8597350718793,31.05309237115702,1.370901695405531,1.7013617705240476,6.797100471613277,12.737710042534722,5.928716436337215,18.666426478871937,0.8385441394404797,6.2450045135165055e-15,3.7470027081099033e-14,10.162242397035657,20.727151238430565,8111.878885900253,6.797100471613277,boundary_stress,BOUNDARY_STRESS
SIM_00891,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,21.3924,1573.65,97.12,6.71,25.81,12.024,27.828,1,NONE,,PASS,95.04551326511188,20.332516379725792,1.059883620274212,13.045043427516882,31511.867021961207,99.17103273107,45.807898194376186,90.85754829613568,36.63516464815458,17.195348577736112,72.91716285179449,62.36414677105921,1.4987872048637498,1.3386064416453758,26.805190597572363,8.17869334375,6.542794400974778,14.721487744724778,0.724036684382266,3.1225022567582528e-15,1.2490009027033011e-14,12.238493436025491,76.41796813640983,31511.867021961207,26.805190597572363,boundary_stress,BOUNDARY_STRESS
SIM_00896,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,32.1886,2548.18,67.33,8.14,25.92,19.243,26.257,1,NONE,,PASS,84.07771620876325,27.063439759573967,5.125160240426037,10.008454802754695,15951.01025125481,99.607231247292,49.420648332144445,68.52019002577336,48.7629545217549,37.76219017217271,61.2275718256732,35.28480441519975,1.4045669434642831,2.1683762063063816,13.573527417753104,20.37465732118056,4.219436828656965,24.594094149837524,0.908757141306737,0.0,3.7470027081099033e-14,13.054569258261742,38.32486076748396,15951.01025125481,13.573527417753104,boundary_stress,BOUNDARY_STRESS
SIM_00900,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,28.104,1955.36,70.62,7.87,22.77,18.475,22.558,1,NONE,,PASS,88.33276897091842,24.825041391586915,3.278958608413083,9.741485087928783,16685.664933097592,99.50180605679114,56.45116577621826,73.20885567423487,44.72980430916561,27.090924865335985,51.98996758359067,37.941846700094416,1.3343181078843591,1.6463900195402372,14.049132750615945,17.039757708333333,1.9263619961927263,18.966119704526054,0.7639914635128698,0.0,1.2490009027033011e-14,13.222666269903096,47.89201431645717,16685.664933097592,14.049132750615945,boundary_stress,BOUNDARY_STRESS
SIM_00902,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,31.9086,1663.4,29.86,9.23,20.71,10.894,26.782,1,NONE,,PASS,76.40720230568576,24.38046855491205,7.528131445087952,5.404784942556899,7032.95292289405,99.67507605250952,27.571097817554424,67.42626633372835,43.92877217101269,25.244914977390614,75.85468669941856,38.39412918143456,1.5234415725615438,1.3908133511968748,5.88044055759296,10.947253453125,13.110705325105886,24.057958778230883,0.9867717974347058,0.0,1.2490009027033011e-14,8.39436153263126,16.417419404499427,7032.95292289405,5.88044055759296,boundary_stress,BOUNDARY_STRESS
SIM_00903,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,27.9492,2259.75,26.45,6.73,25.25,17.271,20.706,1,NONE,,PASS,81.76541066738284,22.852778158248164,5.096421841751838,9.726521018927054,12349.04186252946,99.56957535041808,50.950715862336224,62.82394401223226,41.1761768617084,30.03618955531144,46.645514398530814,30.36818825979258,1.2952910101463555,1.91862850961427,10.48488717064681,15.777468968750002,1.8492711319014647,17.626740100651467,0.7713171667178468,0.0,1.2490009027033011e-14,13.583454670650257,35.60754995927865,12349.04186252946,10.48488717064681,boundary_stress,BOUNDARY_STRESS
SIM_00906,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,27.6945,2518.07,92.85,9.23,31.15,17.904,24.008,1,NONE,,PASS,85.14591871198543,23.580736457690808,4.113763542309189,11.537397940956964,16885.90716513425,99.54181583748836,51.87775037849038,69.13261245090443,42.487813437280735,28.643898315361767,53.02574037048291,34.00462650850494,1.342016612188049,2.1802255807104283,14.620358748933588,16.2423915234375,3.0328672370154672,19.275258760452967,0.8174154694038991,6.2450045135165055e-15,1.2490009027033011e-14,15.259658866755371,45.98114403451769,16885.90716513425,14.620358748933588,boundary_stress,BOUNDARY_STRESS
SIM_00910,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,20.3275,1505.74,34.23,7.05,33.33,11.989,22.241,1,NONE,,PASS,92.45555012266745,18.793901951185223,1.5335980488147796,10.63587770302519,19827.90746948654,99.29364447361264,48.00626274659472,85.48969495967813,33.862886398531934,21.66328094105292,56.40873279251621,51.10761573143369,1.367471866648162,1.313057686137208,17.290625408653984,7.746859657118056,3.9274210525649353,11.674280709682993,0.6211738647996278,3.1225022567582528e-15,0.0,12.87757830716334,61.59587377944607,19827.90746948654,17.290625408653984,boundary_stress,BOUNDARY_STRESS
SIM_00914,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,34.4775,2057.6,78.94,8.22,27.37,17.118,25.756,1,NONE,,PASS,80.33474732472521,27.697412508882135,6.780087491117858,7.008100318865581,10434.496287436614,99.65940414468966,42.472979636035966,65.81562446506712,49.9052477637516,41.65519734770675,66.41426084534247,35.274402279206804,1.445618726450707,1.7594057665899592,8.922294391318768,19.279566601562497,6.258690531844374,25.538257133406876,0.9220448706252666,6.2450045135165055e-15,2.4980018054066022e-14,9.687904935768088,24.81593060478129,10434.496287436614,8.922294391318768,boundary_stress,BOUNDARY_STRESS
SIM_00916,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,24.0411,2413.51,52.15,7.83,25.05,13.766,27.099,1,NONE,,PASS,89.09345313434281,21.41904616148049,2.6220538385195056,12.76356301814751,22024.739182371966,99.47116179265272,43.72165230003475,80.62034990116828,38.59287596663152,29.00163212590693,65.70267967117836,45.586838296480806,1.439916451628998,2.0478041621577736,18.687452120811887,10.645490903645834,6.4751068833103576,17.120597786956193,0.7993165362211822,3.1225022567582528e-15,2.4980018054066022e-14,14.56314438934932,54.81832643691872,22024.739182371966,18.687452120811887,boundary_stress,BOUNDARY_STRESS
SIM_00917,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,24.1823,2175.62,99.17,6.88,28.89,14.196,26.148,1,NONE,,PASS,89.82290598054277,21.721244592932795,2.461055407067204,11.886918072883782,21272.7014275031,99.45363077776064,46.31831596971323,81.04177578759378,39.13737764492396,28.28274935418672,63.62518479398517,45.95812841656636,1.4233967426868006,1.8697312373290316,18.28179294241477,11.0690699765625,5.590143743393381,16.65921371995588,0.7669548422366234,3.1225022567582528e-15,6.2450045135165055e-15,14.01243675317126,55.54787079084376,21272.7014275031,18.28179294241477,boundary_stress,BOUNDARY_STRESS
SIM_00920,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,21.9123,2557.92,57.53,7.2,31.38,18.618,21.73,1,NONE,,PASS,88.27734974139679,19.343597707384088,2.5687022926159133,17.798792435635526,21686.28801227035,99.30416930804576,65.20483774179804,66.30953989634024,34.85332920249385,9.407582506955375,48.19382800432158,35.45811854394495,1.306478414649931,2.21640295123987,18.790874128914822,13.394464007812497,0.9429925433789308,14.337456551191428,0.7411990658655162,6.2450045135165055e-15,1.2490009027033011e-14,23.766931913926605,74.24940687728814,21686.28801227035,18.790874128914822,boundary_stress,BOUNDARY_STRESS
SIM_00921,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,28.45,1623.93,33.51,8.91,21.04,16.216,24.291,1,NONE,,PASS,89.68404253029085,25.515110099867748,2.9348899001322457,7.819660737866663,15673.9402705556,99.51847304145704,49.98219186766983,79.37543076174668,45.97317135111306,36.40466345033698,62.69606038180861,47.85972759015172,1.4160700388526632,1.359336225784233,13.120118977138514,15.017994357638887,4.212198478345435,19.23019283598432,0.7536786147783073,6.2450045135165055e-15,1.2490009027033011e-14,10.28590625992748,41.93468739720069,15673.9402705556,13.120118977138514,boundary_stress,BOUNDARY_STRESS
SIM_00922,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,23.2661,2771.79,70.99,7.63,29.76,15.749,24.839,1,NONE,,PASS,86.994468333778,20.240219997005127,3.025880002994873,15.155739312395806,21211.01555830884,99.4532147344353,50.53576470163256,73.70720160177785,36.468864859468695,21.940019001377557,53.09331194047456,38.65762281065502,1.3425203862326336,2.388942046144712,18.281286428147023,11.904285870659724,3.812156986149586,15.716442856809309,0.776495653660623,0.0,1.2490009027033011e-14,18.25936726981452,58.676492010941885,21211.01555830884,18.281286428147023,boundary_stress,BOUNDARY_STRESS
SIM_00924,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,30.261,2190.69,45.97,8.16,29.85,18.82,27.04,1,NONE,,PASS,88.90607380628155,26.90386699451886,3.357133005481134,10.158283797713866,19665.34327535589,99.53629752280268,52.50412249518616,76.6423387111986,48.4754360261601,32.67534026948845,64.23296657578753,41.868915738154655,1.428209960920801,1.8886663122110507,16.954142924024303,18.710071588541663,4.326789838656733,23.0368614271984,0.8562658086248981,6.2450045135165055e-15,0.0,12.962565543373794,49.12995302663579,19665.34327535589,16.954142924024303,boundary_stress,BOUNDARY_STRESS
SIM_00926,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,29.5118,2443.56,81.5,6.51,32.12,14.136,26.388,1,NONE,,PASS,80.28265980195573,23.69285799543357,5.818942004566424,9.07825653305134,12355.98569442583,99.62848235635502,37.1812864511522,68.61231457293047,42.68983422600644,30.819723146468448,66.46673518953958,37.20428071792683,1.446040123817653,2.1224565760740344,10.732309863891532,13.447082411458334,8.176441954899056,21.62352436635739,0.9126600248279454,6.2450045135165055e-15,0.0,11.854959896626609,29.907615400303605,12355.98569442583,10.732309863891532,boundary_stress,BOUNDARY_STRESS
SIM_00927,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,26.9605,1762.58,28.11,7.28,26.34,11.191,20.308,1,NONE,,PASS,73.3219791738774,19.76797219517321,7.192527804826782,6.609241611770783,6588.69705776947,99.62502458828702,32.901054994651176,60.24077453975477,35.61796791923101,25.197542461613637,53.69309126384138,31.06541857391628,1.347000286194658,1.5019754819688906,5.614531787998451,9.527681558159722,6.009341989206747,15.53702354736647,0.7859695164464151,3.1225022567582528e-15,6.2450045135165055e-15,10.063923813772082,18.42229406683704,6588.69705776947,5.614531787998451,boundary_stress,BOUNDARY_STRESS
SIM_00929,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,24.3582,2845.66,44.66,9.06,20.54,12.207,23.112,1,NONE,,PASS,77.67617082033117,18.920517040757908,5.4376829592421005,11.953194663789995,12705.59451636398,99.57995000584084,35.17285329631952,65.56407259182757,34.09102169505929,23.634263347529835,55.07216921800247,33.50108176023944,1.3573577370207977,2.377956184515924,10.617342570138154,9.467347265625,6.225822718031542,15.693169983656542,0.8294260643010374,6.2450045135165055e-15,2.4980018054066022e-14,14.754904414340894,32.78066214711694,12705.59451636398,10.617342570138154,boundary_stress,BOUNDARY_STRESS
SIM_00930,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,26.9485,2058.67,65.56,8.72,34.62,16.161,22.522,1,NONE,,PASS,85.17732692842166,22.95401194730571,3.994488052694289,9.40079128617544,13834.63459910176,99.54335608493952,49.45925383144664,70.67183570629383,41.35858008523551,31.89500834898459,53.316426522105054,37.14138642792256,1.3441851414438577,1.8027881718955567,12.11506245185371,14.17392850260417,3.221029026915806,17.394957529519978,0.7578177431227555,0.0,1.873501354054952e-14,13.05689616551861,40.17789557640199,13834.63459910176,12.11506245185371,boundary_stress,BOUNDARY_STRESS
SIM_00932,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,22.5894,2023.44,65.57,7.48,32.95,12.418,24.917,1,NONE,,PASS,89.28837962283784,20.16970922652133,2.4196907734786754,11.136903184736548,18797.30581097776,99.4496054647167,42.419751411646985,81.39705777628603,36.341818426164565,26.60247918765237,62.33675141172419,47.90840379798884,1.413246793205016,1.762322314421662,16.371580813710356,8.945363182291667,5.848196739709063,14.793559922000728,0.7334542980197525,3.1225022567582528e-15,2.4980018054066022e-14,13.638627545878403,51.75769847015233,18797.30581097776,16.371580813710356,boundary_stress,BOUNDARY_STRESS
SIM_00933,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,23.4306,2924.1,55.3,8.66,29.02,16.8,27.262,1,NONE,,PASS,88.92264472780661,20.835109195593454,2.595490804406544,17.31332305839924,26258.113636092312,99.4079093376287,53.32260830359851,76.26826420755773,37.54073728935757,17.723470752849515,56.35837462007138,42.257317804717765,1.3670894304993333,2.514057723672688,22.575976675179717,12.843507796874997,4.1438293245962345,16.98733712147123,0.8153226825930909,3.1225022567582528e-15,1.2490009027033011e-14,19.708011844962567,68.55219677230097,26258.113636092312,22.575976675179717,boundary_stress,BOUNDARY_STRESS
SIM_00934,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,22.676,1959.09,36.77,7.39,34.02,19.364,20.745,1,NONE,,PASS,90.85655363103912,20.60263210137443,2.0733678986255737,15.353967555277295,21273.59680083848,99.21627043396283,70.21935032477306,69.29735761753084,37.121859642116085,7.247870726085596,52.98328075574212,40.593231340583614,1.3417001548370713,1.712240893818091,18.593082707273968,14.44866690972222,0.429335176401701,14.87800208612392,0.7221408416612647,3.1225022567582528e-15,1.873501354054952e-14,21.53852207948708,79.62527373791468,21273.59680083848,18.593082707273968,boundary_stress,BOUNDARY_STRESS
SIM_00935,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,33.662,1635.68,83.16,8.67,22.51,11.699,24.457,1,NONE,,PASS,71.19883251214519,23.966951000238318,9.695048999761685,5.0619525302134925,5666.700662688069,99.69052916644982,28.76454592605923,59.56905467611696,43.18369549592489,27.857684236190693,68.58939601109299,31.209083505933695,1.4631896030201357,1.3760131860595912,4.767102876669891,12.48971237847222,10.997163579627992,23.48687595810021,0.9799692901223302,6.2450045135165055e-15,0.0,7.928107798881722,13.34148754853378,5666.700662688069,4.767102876669891,boundary_stress,BOUNDARY_STRESS
SIM_00936,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,27.5846,1856.39,74.69,8.94,34.56,11.854,22.733,1,NONE,,PASS,77.38260471171436,21.34568197930756,6.238918020692441,6.970901373550655,8183.947405756131,99.62449154684356,34.00350113419854,65.72940129100444,38.46068825100461,26.59289601339618,60.06435284273562,35.63201121827099,1.3955214649138143,1.625333587689351,7.165328728585359,10.383255293402778,7.161214402496294,17.54446969589907,0.8219212538117371,3.1225022567582528e-15,0.0,10.371596454072373,22.2981866772871,8183.947405756131,7.165328728585359,boundary_stress,BOUNDARY_STRESS
SIM_00941,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,29.0207,1925.22,78.94,8.75,26.21,11.925,24.209,1,NONE,,PASS,77.35241231156834,22.448211519703317,6.572488480296688,6.904396135461395,8477.19107856394,99.64137105705004,32.60003869673668,66.39821855901403,40.44722796342939,26.8933753108627,64.87007253908442,36.47166638005469,1.4332728778068562,1.6398563824219812,7.22066875224325,10.995368861979168,8.648482056165513,19.64385091814468,0.8750742080678818,0.0,6.2450045135165055e-15,9.946131453571212,21.39650204525069,8477.19107856394,7.22066875224325,boundary_stress,BOUNDARY_STRESS
SIM_00942,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,27.0401,2091.94,33.15,7.05,32.98,12.529,22.174,1,NONE,,PASS,77.04151566376525,20.832102876997787,6.207997123002213,8.069833040777068,9084.758591933749,99.61424165890143,36.0823123719111,64.08117191313168,37.53532049909511,27.47789550871009,56.38076750139464,33.56809278909726,1.3672594760344263,1.8221612021296607,7.913178502698815,10.812049707465276,6.058194102611088,16.870243810076367,0.8098195323672296,0.0,1.2490009027033011e-14,11.439997203801818,24.81369367101617,9084.758591933749,7.913178502698815,boundary_stress,BOUNDARY_STRESS
SIM_00945,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,39.9036,1586.4,57.06,7.77,22.97,18.872,27.803,1,NONE,,PASS,82.06358414648899,32.74632436347838,7.157275636521619,4.977850152186089,8821.801471791483,99.68621721178856,43.35579958527703,68.33494740469675,59.00238624050159,49.93277902568612,76.55208285160062,38.76468645589072,1.5293540677831163,1.3366328227029511,7.432872795364158,24.74404223958333,7.362480834892469,32.1065230744758,0.9804618899543992,0.0,2.4980018054066022e-14,7.221236238006691,20.017800843017604,8821.801471791483,7.432872795364158,boundary_stress,BOUNDARY_STRESS
SIM_00946,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,22.2915,2710.98,99.25,7.07,29.39,11.452,25.185,1,NONE,,PASS,83.67286686785532,18.651937117847968,3.6395628821520303,12.920858117797271,16537.92325777542,99.52338792179222,35.1288339656271,74.83144803733987,33.607093906032375,21.472396825873982,60.95667638445487,41.19699004864548,1.402455170989033,2.3336772680781155,14.236245036072145,8.079701236979165,7.121420208869456,15.20112144584862,0.8149888855942328,3.1225022567582528e-15,1.2490009027033011e-14,15.688746620353044,43.47219032957065,16537.92325777542,14.236245036072145,boundary_stress,BOUNDARY_STRESS
SIM_00947,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,31.112,2453.57,57.62,7.23,33.54,12.891,25.407,1,NONE,,PASS,73.27688585448844,22.79790472704844,8.314095272951564,8.199944776562413,9158.967485969595,99.6657953603703,31.36820730203937,61.06306844829709,41.07730581450169,27.5679689803639,65.2710795327239,31.32578034072055,1.436468775110418,2.141064486817775,7.992411066376008,12.831269374999998,9.61317398891532,22.44444336391532,0.9844958838382302,6.2450045135165055e-15,1.2490009027033011e-14,11.00123427143874,21.48174367925925,9158.967485969595,7.992411066376008,boundary_stress,BOUNDARY_STRESS
SIM_00949,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,27.9715,1554.99,61.99,7.96,34.24,13.204,19.905,1,NONE,,PASS,77.41249547031482,21.65343617047911,6.318063829520891,5.968220183219705,6863.838587319216,99.61618915985186,39.92041306376871,62.40402825395647,39.01520030716957,31.82079314565812,52.2022816954303,32.70826662387275,1.3358925514683,1.360031649639896,6.003278295534842,11.84005429253472,4.172698299642905,16.012752592177627,0.7395016876817165,0.0,1.873501354054952e-14,9.442340503684775,20.50155803234287,6863.838587319216,6.003278295534842,boundary_stress,BOUNDARY_STRESS
SIM_00950,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,31.2586,1762.01,28.78,7.71,21.99,18.712,22.265,1,NONE,,PASS,85.80544063575223,26.82157946656725,4.437020533432746,7.406892286737429,12368.502877644572,99.57963392451022,53.06332310003759,69.7580649041238,48.327170210031085,36.00698367267114,54.764411817565794,37.5202814511535,1.3550394697291066,1.4796810825020923,10.386683235011926,19.20965787326389,2.0392710967382945,21.248928970002183,0.7922325751355805,6.2450045135165055e-15,1.873501354054952e-14,10.647005830362458,34.25112682188649,12368.502877644572,10.386683235011926,boundary_stress,BOUNDARY_STRESS
SIM_00951,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,20.1694,1803.3,76.98,8.29,31.9,16.777,19.878,1,NONE,,PASS,91.39708027792204,18.43424270957521,1.7351572904247887,15.609468208687623,20795.653796688308,99.134394265586,67.87393238186283,73.22137329617937,33.21485172896434,6.775137878746853,45.38028050106388,41.681847355145294,1.286220164767128,1.5652030722287578,18.04992026372881,11.039770112847222,0.7989300061387052,11.838700118985928,0.6422124469933669,3.1225022567582528e-15,6.2450045135165055e-15,20.62267106527489,81.43682107902744,20795.653796688308,18.04992026372881,boundary_stress,BOUNDARY_STRESS
SIM_00952,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,30.2682,1653.66,86.36,7.31,25.01,17.4,24.292,1,NONE,,PASS,88.51629137676888,26.79228810650316,3.47591189349684,7.401187629013886,14343.003616975464,99.55243595243196,50.85455220056413,76.6332200896887,48.27439298469037,38.25937420610552,62.17669761213677,44.88895347016199,1.4119909939322477,1.4029018272555538,12.168055091486698,17.222132859374998,3.79220480302588,21.01433766240088,0.7843427772523904,0.0,2.4980018054066022e-14,10.1479761603994,38.46669946227996,14343.003616975464,12.168055091486698,boundary_stress,BOUNDARY_STRESS
SIM_00953,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,31.039,1771.89,47.94,9.27,21.75,14.822,27.62,1,NONE,,PASS,86.6849991979387,26.906156901048192,4.132843098951809,7.0160072193070935,13261.79547751023,99.60403821798717,40.878703616503046,77.47850332020452,48.47956198387062,36.19538769864704,74.54717590743293,47.73369431892316,1.5124180723324925,1.4867680144361572,11.1277863354702,14.882284418402778,8.441303224857865,23.323587643260645,0.8668494623381915,0.0,1.873501354054952e-14,9.247964679021578,31.579026981084585,13261.79547751023,11.1277863354702,boundary_stress,BOUNDARY_STRESS
SIM_00955,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,33.2599,2412.46,50.49,8.84,33.13,18.448,26.741,1,NONE,,PASS,82.66242098527283,27.49343855728076,5.76646144271924,8.860008563126673,13872.38725994678,99.63273966975092,46.06386737520469,67.85535378419624,49.53772713023561,42.993735112100566,64.8286257160818,35.7328663549678,1.432942965539867,2.102376237920815,12.08931022215811,20.134654219618053,5.44588834387937,25.580542563497424,0.9304235448833384,0.0,1.2490009027033011e-14,11.841563960791882,33.167180683395884,13872.38725994678,12.08931022215811,boundary_stress,BOUNDARY_STRESS
SIM_00957,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,25.7484,1936.25,60.9,8.57,20.92,12.078,19.833,1,NONE,,PASS,76.004739627137,19.570004378153744,6.178395621846256,7.771661367098775,8044.68523790773,99.59862304107946,37.16094298032501,61.8147351171262,35.26126914982656,26.997246269161195,50.44352960348148,31.766348249474586,1.3229061253474417,1.6201074980170338,6.731183924142678,9.89234753125,4.6096293288733,14.5019768601233,0.7410308439333846,0.0,2.4980018054066022e-14,11.12780545690762,22.943867927644675,8044.68523790773,6.731183924142678,boundary_stress,BOUNDARY_STRESS
SIM_00958,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,22.0258,2784.53,87.72,6.67,23.13,18.165,26.182,1,NONE,,PASS,90.33607536251716,19.897243287197306,2.128556712802698,20.3667762872203,28623.27219415022,99.2685740039712,62.32048901037399,74.35230876498494,35.85088880576091,8.718743869160308,47.68005223261243,42.51395348210966,1.302755436837068,2.3473936038970358,24.12977632532316,13.117396359375,2.439911203647904,15.557307563022905,0.7818825622458518,0.0,0.0,23.21176499751384,81.71406393049875,28623.27219415022,24.12977632532316,boundary_stress,BOUNDARY_STRESS
SIM_00959,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,24.6633,1746.74,65.15,7.92,23.33,19.498,24.461,1,NONE,,PASS,93.70420023083004,23.110548015530306,1.5527519844696909,14.616162751608623,27526.987914637222,99.16323192051428,68.14083038158071,80.23865705046484,41.64062705500956,7.556814314716149,54.71948017157206,49.43246030845843,1.35470134108855,1.4735176669519046,23.221259609437872,15.829685231770831,1.4768322822307054,17.306517514001538,0.7488579458337182,3.1225022567582528e-15,6.2450045135165055e-15,17.109495069805664,84.80842937350243,27526.987914637222,23.221259609437872,boundary_stress,BOUNDARY_STRESS
SIM_00960,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,25.1735,1864.01,46.53,7.45,26.68,15.395,27.908,1,NONE,,PASS,93.22705065389997,23.468511596359505,1.7049884036404994,11.968313086860755,27356.65365285786,99.35792656225767,51.07632362003384,86.15609077801535,42.28560647992704,22.64956454088919,69.25199374547246,52.98312182494283,1.468584420785476,1.5902119119176357,23.33832785713578,12.570798042534722,5.543393649087509,18.11419169162223,0.7718508954965917,3.1225022567582528e-15,1.2490009027033011e-14,12.86424179265516,67.29398921836822,27356.65365285786,23.33832785713578,boundary_stress,BOUNDARY_STRESS
SIM_00961,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,38.7664,1725.19,86.54,6.73,27.79,19.699,24.273,1,NONE,,PASS,79.16034701339562,30.687616764601,8.078783235399007,5.463901821430218,8257.645928479935,99.68328695265852,46.06186237917254,61.36378839569453,55.29300317946125,51.02007783837015,63.686646030846354,31.8491655748003,1.4238827358438877,1.4772313931050407,7.070788608035394,25.15205759722222,3.6476113851939416,28.79966898241616,0.9384785140968446,6.2450045135165055e-15,3.7470027081099033e-14,8.175339198029015,19.888891913606518,8257.645928479935,7.070788608035394,boundary_stress,BOUNDARY_STRESS
SIM_00963,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,31.0436,1852.51,78.4,7.65,29.28,19.459,22.36,1,NONE,,PASS,86.2374448280169,26.77120742263026,4.272392577369741,8.034950601484665,13410.16141875456,99.56626681629332,55.02690690129123,69.39824632080237,48.23640977050497,32.83359789197505,54.27630221966978,36.252725591003326,1.3513707658095857,1.594105683325042,11.539594675301538,19.882725163194447,1.624451602427714,21.50717676562216,0.8033696958860996,6.2450045135165055e-15,0.0,11.692187127223278,38.108928753611245,13410.16141875456,11.539594675301538,boundary_stress,BOUNDARY_STRESS
SIM_00964,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,37.6626,1572.88,43.58,8.23,22.02,19.355,27.224,1,NONE,,PASS,85.58145276490808,32.232200229036266,5.430399770963738,5.508522766186012,10876.031410253328,99.64978111704733,47.17326180917644,72.70596722627756,58.07603644871399,51.0825045656156,73.69479606577295,42.74535786065962,1.5052747170352283,1.3209898635839152,9.134280586545014,23.98604144270833,5.7470202864956,29.73306172920393,0.922464539123178,6.2450045135165055e-15,1.2490009027033011e-14,7.830211639342632,25.6567549399876,10876.031410253328,9.134280586545014,boundary_stress,BOUNDARY_STRESS
SIM_00970,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,27.3878,2395.3,88.56,8.95,32.87,16.022,24.1,1,NONE,,PASS,83.87234144457453,22.970789130157183,4.417010869842815,10.407340191427922,14798.001283927768,99.5655099490073,46.57813422457448,69.81075385269618,41.38880924352646,33.992495155305576,56.51421506049324,36.28504557122,1.3682732796414123,2.0856498808344868,12.885003805123588,14.27280011284722,4.332423506294879,18.605223619142095,0.8099514350038696,3.1225022567582528e-15,0.0,13.772683112318571,39.85142478061536,14798.001283927768,12.885003805123588,boundary_stress,BOUNDARY_STRESS
SIM_00972,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,20.3312,2783.23,68.48,9.43,26.9,17.841,27.542,1,NONE,,PASS,91.14841386184467,18.531566319079367,1.799633680920633,24.009020286480908,31196.06040912994,99.13736844290696,64.68589343491921,74.93470174066951,33.39020958392679,4.411253875860393,46.72631531132791,48.15950552985399,1.2958724644459132,2.3761530348908946,26.633305051251167,11.879456624999998,2.5306237279973938,14.410080352997392,0.7775964591919757,0.0,0.0,26.132045678043117,90.55937998434264,31196.06040912994,26.633305051251167,boundary_stress,BOUNDARY_STRESS
SIM_00974,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,28.0029,2932.7,28.07,9.3,26.27,17.677,26.709,1,NONE,,PASS,85.06287806065068,23.82007268044595,4.182827319554054,13.042279714339388,19559.36272980261,99.555280809004,48.78792506147861,70.83281246213727,42.91904987467738,30.833880328641605,59.11820550944053,35.29576889210806,1.3882069616017867,2.498504436067844,16.663536859232753,16.20254600260417,4.721530995580526,20.92407699818469,0.8784220467707222,0.0,1.2490009027033011e-14,15.940044461245623,47.843680194728215,19559.36272980261,16.663536859232753,boundary_stress,BOUNDARY_STRESS
SIM_00978,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,30.5524,2169.99,94.86,6.62,26.5,15.611,25.356,1,NONE,,PASS,82.28914819036983,25.141309711714552,5.411090288285447,8.225100227888397,12214.102733943197,99.620961376417,42.13892000877226,69.39073413023868,45.29965713822442,36.33410276789668,64.1916201456777,37.975206837234026,1.4278820100727616,1.850136172260848,10.413759178511611,15.485982538194444,6.257871042014945,21.74385358020939,0.8648655869378944,0.0,1.2490009027033011e-14,10.999651223505234,30.2555671460192,12214.102733943197,10.413759178511611,boundary_stress,BOUNDARY_STRESS
SIM_00979,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,20.2311,2709.17,99.7,9.25,31.97,11.303,27.155,1,NONE,,PASS,88.57710495936402,17.920122681433895,2.3109773185661,15.8219203458192,23594.328683060798,99.41598643326851,37.452773079654015,81.73716789205852,32.28850933591693,20.54010655414254,64.80302359414866,46.53952414254739,1.4327392132995231,2.3520070174172174,20.483774231150985,7.228227820312501,7.162686736090605,14.390914556403107,0.8030589305793527,9.367506770274758e-15,6.2450045135165055e-15,17.378197794682706,60.5821971241806,23594.328683060798,20.483774231150985,boundary_stress,BOUNDARY_STRESS
SIM_00980,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,35.6784,1814.66,78.45,8.59,32.9,12.738,27.605,1,NONE,,PASS,73.7787002901208,26.323059804310457,9.35534019568954,5.437938709715486,6905.256335616403,99.7003329158236,29.408918481688374,62.854656500655416,47.42893658434317,30.151045628112264,76.8386325895608,33.89961785903937,1.5317900694369186,1.580226460976359,6.013175350404863,14.525011125000002,13.394806077022622,27.919817202022625,1.0606600224131504,6.2450045135165055e-15,1.2490009027033011e-14,8.128102554796978,15.62008769618031,6905.256335616403,6.013175350404863,boundary_stress,BOUNDARY_STRESS
SIM_00983,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,24.2111,1842.75,92.32,8.38,20.02,15.874,20.753,1,NONE,,PASS,88.73120929465846,21.48280181353905,2.728298186460949,10.345457614988868,16271.22553160932,99.4385859386792,55.12860099128227,74.88647344569705,38.70775101538568,23.60450303561017,48.03359839897876,39.032870703522335,1.3053162014084596,1.5371548742780432,13.572863186211157,12.492885566840274,2.010191185135235,14.50307675197551,0.6751017338360061,3.1225022567582528e-15,1.2490009027033011e-14,13.754161001180533,50.85834952537718,16271.22553160932,13.572863186211157,boundary_stress,BOUNDARY_STRESS
SIM_00984,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,24.8534,2598.48,54.12,8.48,34.7,19.505,27.468,1,NONE,,PASS,90.81530235424512,22.57069035530996,2.282709644690041,17.102873582134993,28122.29725209242,99.3418123833112,61.672758051158894,76.03611118688235,40.66791055010803,12.084258998716315,53.17094985554196,43.17724094260031,1.3430994426313303,2.276094116001641,24.63324532185612,15.957738175347224,2.7826063958357,18.740344571182924,0.8302955858314758,0.0,2.4980018054066022e-14,20.492755966861225,77.27281714630347,28122.29725209242,24.63324532185612,boundary_stress,BOUNDARY_STRESS
SIM_00985,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,24.4616,1923.11,97.74,6.96,29.1,10.624,25.852,1,NONE,,PASS,85.80469772925744,20.98920193974004,3.472398060259963,8.595620765634571,13495.553085421418,99.553035407978,32.79996785821582,78.87604839117913,37.81838187340548,22.58453894437301,69.18480899370552,48.93865687177305,1.4680365030983682,1.6538728404228378,11.606163305511965,8.162997298611112,8.948546792091102,17.111544090702214,0.8152546313971073,3.1225022567582528e-15,1.873501354054952e-14,11.580684625542892,34.99498685321699,13495.553085421418,11.606163305511965,boundary_stress,BOUNDARY_STRESS
SIM_00986,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,20.5475,2498.42,37.48,6.75,22.57,16.073,27.686,1,NONE,,PASS,92.21946259022988,18.94879407572748,1.5987059242725166,21.08919637707084,31861.188062968373,99.15589867287842,59.47146769505288,80.80232130976923,34.141971307617084,6.795651473656966,55.13489783805496,50.52322821244988,1.3578307439132822,2.102218361152471,26.80861286497228,10.744451844618055,3.488050031783185,14.23250187640124,0.7511033060743644,3.1225022567582528e-15,6.2450045135165055e-15,21.26140424378142,87.67450065180586,31861.188062968373,26.80861286497228,boundary_stress,BOUNDARY_STRESS
SIM_00988,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,31.5105,1781.48,32.76,9.44,22.21,10.617,24.181,1,NONE,,PASS,70.64820706463333,22.261603287101284,9.248896712898718,5.729329965165412,6055.617573402552,99.67839493201352,26.510843847703203,60.05969523647968,40.110996913696006,23.90721206552175,67.12646214890803,31.49868890643659,1.4513485786145526,1.4971465368864525,5.089109548649647,10.5076029296875,11.26803482287722,21.77563775256472,0.9781702365157976,0.0,1.2490009027033011e-14,8.864403771736775,14.38338672473976,6055.617573402552,5.089109548649647,boundary_stress,BOUNDARY_STRESS
SIM_00989,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,30.7026,2768.5,39.14,7.4,20.61,19.226,25.383,1,NONE,,PASS,83.68463610508279,25.693359084799148,5.009240915200847,11.339935597140837,16910.503706389954,99.59039423524864,50.65969813285685,66.93298727914355,46.2943406933318,33.384893721432306,56.66765820730984,33.02905894613523,1.369439919119435,2.3140293713242044,14.134514090833727,19.415929796875,3.4752717960990696,22.89120159297407,0.8909384529061867,6.2450045135165055e-15,3.7470027081099033e-14,14.476792165991704,41.08651252307118,16910.503706389954,14.134514090833727,boundary_stress,BOUNDARY_STRESS
SIM_00990,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,22.038,2248.7,52.03,7.62,23.98,19.145,19.494,1,NONE,,PASS,88.77665437459574,19.564599091073408,2.4734009089265934,16.53876062310074,19905.093509613067,99.2645190277449,69.3400801110574,63.3940803953244,35.25152989382596,7.905016876533181,51.32747470956868,39.27949028487578,1.3294172207242516,1.9011207520954296,16.828383663238963,13.874566197916668,0.1874551973248256,14.062021395241493,0.718748251869749,0.0,6.2450045135165055e-15,23.281385175134403,74.64933184489942,19905.093509613067,16.828383663238963,boundary_stress,BOUNDARY_STRESS
SIM_00991,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,33.447,2806.88,68.33,8.22,23.51,15.279,27.178,1,NONE,,PASS,75.30003699867854,25.18560337494801,8.26139662505199,9.141385499839888,11336.035334087865,99.6743221833552,35.40507629779854,61.76175837718396,45.37946554044686,33.3660387092925,67.84112630636012,31.48190183925432,1.4571210704826958,2.3692697965498777,9.568676298835925,16.567588203125,9.263921421864914,25.831509624989916,1.0256458517362497,0.0,6.245004513516507e-14,11.359488925311249,24.38910753460893,11336.035334087865,9.568676298835925,boundary_stress,BOUNDARY_STRESS
SIM_00992,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,27.0777,2819.38,59.63,8.66,20.61,14.561,22.744,1,NONE,,PASS,77.2906712649721,20.92853609311535,6.149163906884651,11.213584480728583,12376.90897021808,99.6022677155712,40.41979135522836,61.88444241539138,37.70907404164928,30.30346063700614,52.79277943974707,30.344649253572,1.3402812404116042,2.3565570268824403,10.345143898605976,12.737566325520833,4.835963843698633,17.573530169219467,0.8396922790505378,0.0,1.2490009027033011e-14,14.079955553172294,31.429477179759445,12376.90897021808,10.345143898605976,boundary_stress,BOUNDARY_STRESS
SIM_00994,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,23.6601,1663.16,80.82,8.22,29.08,17.449,26.961,1,NONE,,PASS,94.68422548746304,22.402382434559247,1.2577175654407544,15.060920772457248,31018.99224518431,99.09443945426432,63.22826222999818,85.54385831372504,40.364653035241886,7.35343975884924,60.01538868715924,57.69350695546351,1.3951419876333515,1.4302214336968944,26.67453976811632,13.502482242187504,3.009433699442132,16.511915941629635,0.737060711728471,3.1225022567582528e-15,3.7470027081099033e-14,15.396954960269891,87.74740958992979,31018.99224518431,26.67453976811632,boundary_stress,BOUNDARY_STRESS
SIM_00996,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,25.7777,2550.14,45.14,8.72,28.15,14.554,22.715,1,NONE,,PASS,80.94453841129157,20.865640278047508,4.9120597219524935,11.000815788494204,13335.995187565386,99.56861914292963,43.18760094675975,66.45897391016508,37.595748248734246,30.764758112057383,52.86090881847432,33.61642170835656,1.3407885172823748,2.186224891647781,11.432895697471697,12.119770530381942,4.3787323065320605,16.498502836914003,0.7907019682627177,3.1225022567582528e-15,1.2490009027033011e-14,14.327973126482505,36.4101035525666,13335.995187565386,11.432895697471697,boundary_stress,BOUNDARY_STRESS
SIM_01001,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,26.437,1579.83,38.42,7.95,21.56,11.977,24.977,1,NONE,,PASS,86.9714945883296,22.9926540243167,3.444345975683296,6.939514576196573,12079.625027796126,99.56074295486243,37.55604328034585,79.1356824645776,41.42820544921928,28.269784041296955,68.393359084177,50.12978903801798,1.461597287749668,1.3247590914745286,10.129313329393778,10.064189539930556,7.709609509401503,17.77379904933206,0.7730207670038763,6.2450045135165055e-15,0.0,9.620353611956272,31.5905992205868,12079.625027796126,10.129313329393778,boundary_stress,BOUNDARY_STRESS
SIM_01002,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,25.7598,1544.7,35.21,9.27,24.99,17.132,23.851,1,NONE,,PASS,93.24570954945752,24.019908288521155,1.7398917114788464,10.234256030470451,22728.619780098103,99.33745995789018,58.47922547257046,83.73274456602329,43.27911403337145,20.12727198798196,57.76388075003455,49.70816421717976,1.3778035637290735,1.3103764317789115,19.280797363050784,14.417214453125,2.66240442047162,17.07961887359662,0.7110609527913467,3.1225022567582528e-15,0.0,12.328811636857468,65.15595606347844,22728.619780098103,19.280797363050784,boundary_stress,BOUNDARY_STRESS
SIM_01003,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,22.863,1986.61,50.16,8.17,20.94,15.719,22.638,1,NONE,,PASS,90.76979818862252,20.75269895986477,2.110301040135232,12.82513724166457,21396.808966559234,99.35442098642083,56.35379034375438,78.85222592276884,37.39225037813472,18.188224098996372,50.95933537518775,44.324781944447246,1.3267016403681335,1.6623579866112594,17.904448418942398,11.674220911458333,2.553264574344101,14.227485485802434,0.6855727784283893,3.1225022567582528e-15,3.1225022567582534e-14,15.54848426096627,64.30835691814718,21396.808966559234,17.904448418942398,boundary_stress,BOUNDARY_STRESS
SIM_01004,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,22.0641,2734.1,26.78,7.66,32.33,16.027,25.507,1,NONE,,PASS,88.89366462076941,19.613587055591186,2.450512944408822,17.108806998745564,24480.5443168084,99.37424355368329,53.98397795825929,75.8641992800765,35.33979649656069,16.067810994409648,52.40213552838433,42.00193831438867,1.3373762913574654,2.3764509587757487,21.278231598343705,11.50225282552083,3.5006770734293524,15.002929898950184,0.7649253477411898,3.1225022567582528e-15,1.2490009027033011e-14,20.01186743134389,69.33748819128508,24480.5443168084,21.278231598343705,boundary_stress,BOUNDARY_STRESS
SIM_01005,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,26.5496,2338.83,93.86,7.68,28.88,18.336,22.317,1,NONE,,PASS,86.4498847476261,22.95209860095574,3.5975013990442597,11.790573124806318,17185.367207224,99.49587729228688,56.35556204537532,68.9533973001064,41.35513261433466,23.393478540107477,48.57995168752328,34.011665871368926,1.309283386077978,2.0099276198050027,14.768642529081074,15.969169562499998,1.782773417054158,17.751942979554155,0.7734344160936532,0.0,0.0,16.007651536702006,50.713154380300665,17185.367207224,14.768642529081074,boundary_stress,BOUNDARY_STRESS
SIM_01006,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,27.4415,1535.67,30.61,8.02,34.11,18.431,24.34,1,NONE,,PASS,93.03447559576334,25.5300556206114,1.911444379388604,9.622138693659393,21918.20751925952,99.37342406287422,59.608028777367096,82.75517585946966,46.00010021731784,21.43929105914544,58.4911919526519,48.22309172212919,1.3833807583929365,1.342565880847268,19.162084031522312,16.59615231336806,2.447367747828852,19.04352006119691,0.7459255218317011,3.1225022567582528e-15,6.2450045135165055e-15,12.225796065403795,63.34612042698608,21918.20751925952,19.162084031522312,boundary_stress,BOUNDARY_STRESS
SIM_01007,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,28.8437,1678.13,73.03,8.96,32.93,15.029,20.076,1,NONE,,PASS,79.4012066450114,22.902245841067156,5.941454158932852,6.562926540425341,8121.441524780042,99.60891429505313,44.63184626775513,62.79667648915581,41.26530782174262,36.53600922516132,50.870331723595314,32.48148629977863,1.3260459377781182,1.4614778368232737,7.07293641822877,14.037016953993056,3.0482056318367063,17.08522258582976,0.7460064268104835,6.2450045135165055e-15,3.1225022567582534e-14,10.048725390825588,24.070685080483496,8121.441524780042,7.07293641822877,boundary_stress,BOUNDARY_STRESS
SIM_01008,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,20.4468,2187.31,96.8,7.17,28.63,17.064,24.449,1,NONE,,PASS,92.03213703898444,18.817626996087068,1.6291730039129315,19.419446648160857,27227.34915074443,99.11217675372212,65.5496721469245,76.87144518624878,33.9056342271839,5.322675253298672,45.08061692232663,47.359036922164165,1.2840811053018346,1.8781595043587789,23.379084165466065,11.39536371875,1.9163075970086725,13.311671315758671,0.7074043564859,3.1225022567582528e-15,2.4980018054066022e-14,22.228503505276485,88.19298488645447,27227.34915074443,23.379084165466065,boundary_stress,BOUNDARY_STRESS
SIM_01009,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,23.0606,2561.96,83.37,8.73,31.34,19.652,24.178,1,NONE,,PASS,89.89055909785819,20.729302271320684,2.331297728679321,18.327504186214124,25179.28863384551,99.28462957320905,66.26495395415269,70.03282317029391,37.35009418255979,8.469994656696537,51.45253843842859,39.37139842513746,1.33034101766297,2.219611972169836,21.81464601414673,14.924331883680557,1.3441254182486295,16.268457301929185,0.7848048665119256,6.2450045135165055e-15,2.4980018054066022e-14,23.508148004846845,79.53639683037352,25179.28863384551,21.81464601414673,boundary_stress,BOUNDARY_STRESS
SIM_01010,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,25.0318,2512.69,74.43,7.06,21.62,13.369,25.71,1,NONE,,PASS,85.20615126035148,21.328633371188666,3.703166628811343,11.481654382226758,16918.565062058027,99.54305328623002,40.30644349399318,75.2170089946645,38.42997003817777,27.97269157555201,62.91255549860854,41.95487931144043,1.4177738562209588,2.1074334664526875,14.189872294687472,10.73912023784722,6.636384587726621,17.37550482557384,0.8146562662118417,6.2450045135165055e-15,1.2490009027033011e-14,13.878528625279449,42.50620640823687,16918.565062058027,14.189872294687472,boundary_stress,BOUNDARY_STRESS
SIM_01011,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,21.8253,2610.53,81.08,6.67,23.65,14.133,23.631,1,NONE,,PASS,87.03724333326858,18.996139469215866,2.8291605307841285,14.718616413772022,20039.86797564162,99.43618282824669,48.02881218794006,75.0578018081715,34.22727832291147,22.65139288804795,52.429353707400544,39.63143554765416,1.3375784899489478,2.2045718859246977,16.92350960791188,9.942447210937498,3.918015535328847,13.860462746266345,0.7296462930653818,3.1225022567582528e-15,1.2490009027033011e-14,17.477782204149236,56.79635302303823,20039.86797564162,16.92350960791188,boundary_stress,BOUNDARY_STRESS
