simulation_id,sampling_method,random_seed,model_version,parameter_set,topology,timestamp,feed_flow_m3h,feed_tds_mgL,feed_cod_mgL,feed_pH,temperature_C,stage1_pressure_bar,stage2_pressure_bar,feasible,failure_reason,failure_message,quality_flag,overall_recovery_pct,permeate_flow_m3h,concentrate_flow_m3h,permeate_tds_mgL,concentrate_tds_mgL,overall_tds_rejection_pct,stage1_recovery_pct,stage2_recovery_pct,average_flux_LMH,minimum_flux_LMH,maximum_flux_LMH,maximum_element_recovery_pct,maximum_polarization_modulus,feed_osmotic_pressure_bar,final_concentrate_osmotic_pressure_bar,stage1_pump_power_kW,stage2_booster_power_kW,total_power_kW,SEC_kWh_m3,water_balance_error,solute_balance_error,flux_decline_stage1_pct,flux_decline_stage2_pct,max_element_concentrate_tds_mgL,max_element_osmotic_pressure_bar,dataset_split,operating_classification
SIM_01012,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,34.208,1768.77,49.87,8.79,28.37,13.426,26.574,1,NONE,,PASS,76.69140720974124,26.234596578308285,7.973403421691721,5.613057734969972,7570.020562429533,99.68265756797268,32.9650354208036,65.22920100491505,47.26954338433925,32.37258105305952,73.3377977738202,35.89804938082808,1.5022929308455508,1.5174666937158734,6.494487171441804,14.74358861111111,10.827086758710204,25.57067536982132,0.9746929133632676,1.2490009027033011e-14,3.7470027081099033e-14,8.262748938740746,17.721993783153582,7570.020562429533,6.494487171441804,boundary_stress,BOUNDARY_STRESS
SIM_01013,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,26.7935,2076.67,80.05,6.63,29.0,17.369,19.918,1,NONE,,PASS,83.78425932561149,22.44873552240772,4.344764477592282,9.700584249395598,12756.38577893324,99.53287791274514,54.07692535654051,64.68934016224893,40.44817211244633,26.60539066716612,46.5783945319805,31.183640500637665,1.2948082048606602,1.7853434200863587,10.96685049357946,15.216242625868055,1.2812809935687952,16.49752361943685,0.7348976784447157,6.2450045135165055e-15,6.2450045135165055e-15,13.97922286930458,39.74694738850636,12756.38577893324,10.96685049357946,boundary_stress,BOUNDARY_STRESS
SIM_01015,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,21.9391,1513.2,57.44,7.18,30.0,17.728,26.457,1,NONE,,PASS,95.14539010870983,20.87404228133996,1.0650577186600425,17.64884866920808,30824.473389071776,98.83367375963468,69.53563321438031,84.06462893040754,37.61088699340533,1.86518275145374,52.995549157729016,58.6759531705484,1.3417915852602516,1.3052256049016244,26.587953955210963,12.732867073784725,2.13016794632309,14.863035020107812,0.7120343448472558,0.0,1.2490009027033011e-14,17.54963773498834,96.48049169959076,30824.473389071776,26.587953955210963,boundary_stress,BOUNDARY_STRESS
SIM_01018,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,22.4574,2424.18,53.77,8.52,22.27,17.451,19.11,1,NONE,,PASS,85.80431830108863,19.26941897814868,3.1879810218513205,14.66035485323674,16988.270331833373,99.39524478985732,61.10687981164159,63.500789779369626,34.719673834502125,14.44684285661932,45.45315739849373,31.58879235208292,1.28674091322692,2.0376821325495627,14.279754357390416,12.817678015625,0.6396116304110218,13.457289646036022,0.6983754757367853,3.1225022567582528e-15,1.2490009027033011e-14,20.06242107719312,58.90378158340248,16988.270331833373,14.279754357390416,boundary_stress,BOUNDARY_STRESS
SIM_01019,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,29.3067,2623.66,30.42,8.8,26.51,17.959,25.088,1,NONE,,PASS,84.03150004523945,24.62685962375819,4.679840376241809,11.066922966830992,16371.98425668484,99.57818760941468,49.23360751758688,68.54513552387542,44.37272004280754,33.41079259818031,57.04528073103171,34.56817707589106,1.372315248217016,2.237010429993548,13.959239970840024,17.2438892890625,3.9152783328344096,21.159167621896916,0.8591906538292076,6.2450045135165055e-15,4.9960036108132044e-14,14.292316156447251,41.43110145129784,16371.98425668484,13.959239970840024,boundary_stress,BOUNDARY_STRESS
SIM_01020,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,29.5183,1889.61,31.5,7.29,20.27,15.175,25.914,1,NONE,,PASS,86.48618811808923,25.529252467261934,3.989047532738062,7.864426121319497,13932.47422772392,99.58380691670136,43.531323804720174,76.06848116081679,45.99865309416565,36.42101231573094,67.66578222229587,45.0975420694686,1.4557026579819106,1.577587916064766,11.631872705236022,14.514957813368056,6.475864229938733,20.99082204330679,0.8222262704411297,6.2450045135165055e-15,3.7470027081099033e-14,10.27706273427623,34.56208256283726,13932.47422772392,11.631872705236022,boundary_stress,BOUNDARY_STRESS
SIM_01021,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,22.3103,1714.89,59.95,8.75,34.59,15.009,17.273,1,NONE,,PASS,85.61243972799801,19.10039214063554,3.2099078593644608,9.703402312909468,11861.51542221014,99.43416765431546,55.85697331595141,67.40694657169702,34.41512097411809,20.894999984259712,40.17530202425336,32.510201447787864,1.2495673566081626,1.5015918310420742,10.386179091236365,10.841992403645833,0.9280788446437004,11.770071248289533,0.6162214451738423,3.1225022567582528e-15,6.2450045135165055e-15,14.577585986131067,44.97731738652929,11861.51542221014,10.386179091236365,boundary_stress,BOUNDARY_STRESS
SIM_01037,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,23.4926,1960.62,98.63,7.11,34.53,17.054,18.979,1,NONE,,PASS,87.06750240660605,20.454420070374333,3.0381799296256595,11.43380396539045,15083.435031557174,99.4168271278784,59.83132521166807,67.8045201601958,36.85481093761141,17.890094139728006,45.748110554909445,33.46226928493797,1.2888506817159509,1.7164231961277896,13.20478102102969,13.084684842013887,0.7781972906820723,13.86288213269596,0.6777450587696988,3.1225022567582528e-15,6.2450045135165055e-15,16.612550427642084,54.04702333234265,15083.435031557174,13.20478102102969,boundary_stress,BOUNDARY_STRESS
SIM_01042,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,23.4875,2248.03,63.44,6.83,30.38,14.134,21.846,1,NONE,,PASS,84.83932396260622,19.92663621571713,3.5608637842828696,11.223301061895295,14765.226970957763,99.5007494979206,46.80024836449525,71.50235561010443,35.90384903732817,28.307721205208143,50.68649865994115,37.03865812314292,1.3246926390089169,1.941491100589052,12.751856853463671,10.700472764756944,3.541200367114808,14.241673131871751,0.714705330979979,3.1225022567582528e-15,1.2490009027033011e-14,14.818852647684322,44.15135794814632,14765.226970957763,12.751856853463671,boundary_stress,BOUNDARY_STRESS
SIM_01043,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,23.6374,2377.8,56.92,7.09,34.93,12.567,25.563,1,NONE,,PASS,86.05854592208259,20.342002733786348,3.295397266213646,11.483987358657394,16984.720777554565,99.51703308273794,39.3293426674107,77.02109274753359,36.65225717799342,25.70614546175029,62.770925739226215,43.5526385743808,1.4166589977957484,2.084349334592018,14.888590903745929,9.482660078125,6.695438480863184,16.178098558988186,0.7953051019955735,9.367506770274758e-15,6.2450045135165055e-15,14.31261036799638,45.26207264273675,16984.720777554565,14.888590903745929,boundary_stress,BOUNDARY_STRESS
SIM_01048,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,30.7303,2396.64,82.56,7.79,34.57,19.095,25.149,1,NONE,,PASS,84.98347645906264,26.11567726629933,4.614622733700664,10.033641107137075,15903.235235914428,99.5813455042419,51.43137874070328,69.08184100848248,47.05527435369248,33.79925129126808,57.61698472922281,35.149330772397185,1.3766798620577732,2.098409321777332,13.924284442160928,19.29366673697917,3.3706264150893093,22.66429315206848,0.8678424427198506,6.2450045135165055e-15,1.2490009027033011e-14,13.62071001989096,41.33804215872927,15903.235235914428,13.924284442160928,boundary_stress,BOUNDARY_STRESS
SIM_01052,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,20.2514,2459.02,65.36,8.25,22.04,17.56,20.329,1,NONE,,PASS,88.51838045118696,17.926211298691676,2.32518870130833,18.76293367445592,21272.359222516912,99.23697514967525,66.36518452150315,65.86388423580499,32.29947981746248,7.675279757602667,45.49217574845103,36.21556717810299,1.287019809016439,2.065358192606705,17.866890629721635,11.635237949652776,0.7613293808754801,12.396567330528256,0.6915330363997777,6.2450045135165055e-15,0.0,24.508148843790167,76.97569437779231,21272.359222516912,17.866890629721635,boundary_stress,BOUNDARY_STRESS
SIM_01054,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,23.3406,2353.04,72.1,6.9,21.06,11.92,21.896,1,NONE,,PASS,80.75644546341957,18.849038909834903,4.491561090165092,10.576126381013228,12183.29540839387,99.55053350639967,37.810940915380655,69.05636647372951,33.96223226997281,24.493625239298307,53.58410761418122,36.811409838197584,1.34618515062638,1.9697831570065425,10.198912934879724,8.839239203124999,5.254740029325376,14.093979232450376,0.7477293298544005,0.0,1.873501354054952e-14,13.764728977030751,34.01072242138205,12183.29540839387,10.198912934879724,boundary_stress,BOUNDARY_STRESS
SIM_01055,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,32.6783,2473.99,60.48,8.12,34.13,12.544,27.893,1,NONE,,PASS,73.78626883622718,24.11209828910883,8.566201710891168,7.890009946543116,9415.554926650924,99.68108157484296,28.807045304727662,63.1793184087167,43.44522214253843,26.670924095081048,73.31025128778636,33.37439114164321,1.502063097640186,2.163036827226058,8.232123838461632,13.083517629340278,12.762436212389291,25.84595384172957,1.071908115661751,6.2450045135165055e-15,2.4980018054066022e-14,10.536260969188197,20.9022682894476,9415.554926650924,8.232123838461632,boundary_stress,BOUNDARY_STRESS
SIM_01056,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,33.7888,2140.34,34.55,7.92,21.59,18.659,26.197,1,NONE,,PASS,84.24521852214879,28.46544839601181,5.323351603988195,7.988321951132011,13542.620211619826,99.62677322522909,47.57984322824019,69.94518435637576,51.28909620903029,44.42847934745462,65.52615609925095,38.180059419049385,1.4385053601958917,1.7949548412783412,11.357257123840563,20.70238602777778,4.912659366222065,25.615045393999846,0.8998644615620626,6.2450045135165055e-15,1.2490009027033011e-14,10.653108673757645,32.19733615968587,13542.620211619826,11.357257123840563,boundary_stress,BOUNDARY_STRESS
SIM_01057,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,24.9471,2775.68,36.85,9.1,21.32,19.621,23.747,1,NONE,,PASS,87.9462550090935,21.940040183373565,3.0070598166264344,16.29230221861955,22908.66060653481,99.41303384328816,61.52786739761261,68.66889310378778,39.53160393400642,14.88627814097216,51.00606484704334,35.103734328912935,1.327046032824902,2.325638091665013,19.194306885369745,16.118381945312496,1.5249649323559726,17.64334687766847,0.8041620129319006,3.1225022567582528e-15,2.4980018054066022e-14,20.70956273277929,66.27719161930341,22908.66060653481,19.194306885369745,boundary_stress,BOUNDARY_STRESS
SIM_01061,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,25.4316,2574.24,39.8,9.15,23.91,16.766,22.053,1,NONE,,PASS,84.09243783051944,21.38605241930638,4.045547580693625,12.436409446368216,16116.749334707623,99.51689005506992,51.80867043760426,66.99082114162414,38.53342778253402,25.49643869824302,47.39675686909941,32.19058134980979,1.3007071302576014,2.1758296506445536,13.622389938180875,13.910334614583329,2.441377594843644,16.351712209426974,0.7645970321603333,6.2450045135165055e-15,2.4980018054066022e-14,16.237440469500513,46.20636435387509,16116.749334707623,13.622389938180875,boundary_stress,BOUNDARY_STRESS
SIM_01063,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,22.108,1687.07,68.24,7.16,27.46,10.532,26.399,1,NONE,,PASS,91.89308671688616,20.31572361136919,1.7922763886308044,9.995791669514082,20696.959494904404,99.40750581365836,36.9666938850708,87.13868305062023,36.60490740787242,22.969336658745814,71.06551243322555,58.155728565105214,1.4834518686005955,1.4430062296036656,17.702787368041513,7.306962673611111,7.8952769411581025,15.202239614769214,0.7482991945343093,6.2450045135165055e-15,2.4980018054066022e-14,11.779943672466194,52.63354723148736,20696.959494904404,17.702787368041513,boundary_stress,BOUNDARY_STRESS
SIM_01064,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,28.2527,1721.19,62.27,8.82,22.96,15.025,23.411,1,NONE,,PASS,86.01270998580326,24.300912914159035,3.9517870858409663,7.420778679192472,12259.752857168842,99.56885766945008,45.54650190690073,74.31333063252859,43.78542867416042,36.47057754773351,60.660249234605935,43.09705596820934,1.400148002740078,1.4501521411143528,10.3291948334328,13.74547809809028,4.720075674131897,18.465553772222176,0.7598707849968525,0.0,1.2490009027033011e-14,10.261823758531015,33.323853069900096,12259.752857168842,10.3291948334328,boundary_stress,BOUNDARY_STRESS
SIM_01070,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,22.4729,2468.01,59.01,6.72,34.74,17.136,27.965,1,NONE,,PASS,91.81960293435858,20.634527547835468,1.8383724521645304,18.31755364583736,29964.20436937444,99.25780067155978,58.94900721647116,80.07259627366747,37.17932891501886,10.037581675107614,56.739341429984215,48.6504924371065,1.3699852727033086,2.1620920423321377,26.2500426748021,12.580727377604166,3.6129411936534304,16.193668571257597,0.7847850421443882,3.1225022567582528e-15,0.0,20.097365572080417,82.30930881089995,29964.20436937444,26.2500426748021,boundary_stress,BOUNDARY_STRESS
SIM_01071,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,36.2362,1938.3,55.59,6.58,34.99,18.655,25.063,1,NONE,,PASS,80.06181544914229,29.01135956978209,7.224840430217906,6.453578705572785,9695.632733240584,99.66704954312682,45.06957462467279,63.70283970199648,52.27271994555332,46.52983911386524,64.1924214230774,33.39329309319397,1.4278883649145655,1.6994201119644936,8.500723966924793,22.196874352430555,4.739806401715307,26.93668075414586,0.9284873633500031,6.2450045135165055e-15,0.0,9.38609131076892,23.747503203587502,9695.632733240584,8.500723966924793,boundary_stress,BOUNDARY_STRESS
SIM_01078,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,22.9629,2309.42,37.85,8.67,25.59,15.387,25.903,1,NONE,,PASS,90.90765045527552,20.875032866394463,2.08786713360554,14.64313686582204,25253.18958568379,99.36593876965549,52.62286030469363,80.80857222871718,37.61267183134137,18.71876939215556,58.5271275603006,46.96132576903611,1.3836569056247183,1.963034710469182,21.46551415799471,11.4605202734375,4.142393253640674,15.602913527078176,0.7474437825770529,3.1225022567582528e-15,1.873501354054952e-14,16.494443340955645,68.01693475752832,25253.18958568379,21.46551415799471,boundary_stress,BOUNDARY_STRESS
SIM_01079,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,22.2219,1979.68,38.92,8.71,22.28,15.693,25.321,1,NONE,,PASS,92.90306499048472,20.644826199120526,1.5770738008794756,15.121673174728688,27696.907179048358,99.23615568300288,57.6166709143469,83.25536204300286,37.1978850434604,12.526263367748935,56.81960237816817,51.972636029731866,1.3705961418129569,1.6641070853293611,23.281853369415263,11.3268033515625,3.295779297893126,14.622582649455628,0.7082928433700523,0.0,0.0,16.25580286914157,77.95432765548195,27696.907179048358,23.281853369415263,boundary_stress,BOUNDARY_STRESS
SIM_01080,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,22.1551,1946.5,74.35,6.97,24.21,10.934,25.609,1,NONE,,PASS,89.7439891915414,19.882870549375188,2.272229450624812,10.652238368465468,18885.90303310196,99.45274912055147,37.37569290023859,83.62295523346769,35.8249919808562,23.12682755372469,66.87727777155382,52.58500440404041,1.4493412449283982,1.6469053326991847,15.979087807888684,7.631778066840278,7.286509641203857,14.918287708044137,0.7503085467964754,0.0,1.873501354054952e-14,12.783546516388324,49.08003717530474,18885.90303310196,15.979087807888684,boundary_stress,BOUNDARY_STRESS
SIM_01081,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,30.9603,1874.01,87.46,6.82,20.7,18.984,20.167,1,NONE,,PASS,82.87062834715357,25.656995148163787,5.303304851836217,7.679190048404891,10903.179899448109,99.59022683718844,53.85053670123209,62.882836703967136,46.2288200867816,32.576389106777384,52.88757338480811,31.250531887914946,1.340987108240707,1.5668566989557948,9.116130898645386,19.318743445312503,0.8101501410600404,20.128893586372545,0.7845382310022039,6.2450045135165055e-15,2.4980018054066022e-14,11.334734756361806,31.361789887185594,10903.179899448109,9.116130898645386,boundary_stress,BOUNDARY_STRESS
SIM_01082,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,26.6895,1503.63,47.74,6.59,23.39,15.586,19.135,1,NONE,,PASS,85.08530125899294,22.70884147951892,3.980658520481072,6.943798423875363,10041.918205657994,99.5381976667215,51.25719540206632,69.40122985528964,40.91683149462869,32.39247734092736,47.72977835164768,37.58475046294018,1.3031153035060348,1.2686912509571102,8.472891449588808,13.5048406640625,1.8063831292301689,15.311223793292667,0.6742406391405675,6.2450045135165055e-15,6.2450045135165055e-15,10.4736186395899,32.133610379925145,10041.918205657994,8.472891449588808,boundary_stress,BOUNDARY_STRESS
SIM_01084,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,32.1566,2495.05,79.68,7.35,29.84,18.77,24.854,1,NONE,,PASS,81.84244341231187,26.317747158323478,5.838852841676513,9.452587133961744,13698.50486056276,99.6211463844828,48.174434334786085,64.96409377374971,47.419364249231485,38.30569669328494,58.02362460408127,32.681500233518854,1.3797927557212897,2.1509941435222992,11.80954438992495,19.82627455034722,3.780948978173848,23.607223528521068,0.8970077638676169,1.2490009027033011e-14,1.2490009027033011e-14,12.739022755179336,33.98258561980529,13698.50486056276,11.80954438992495,boundary_stress,BOUNDARY_STRESS
SIM_01089,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,20.9748,1839.09,73.72,7.16,32.21,19.767,20.382,1,NONE,,PASS,91.82789949427132,19.26071826312442,1.714081736875582,18.23994726437386,22299.5377783324,99.0082080124206,76.73549229321812,64.87309936351492,34.70399687049445,2.590359704598307,54.67578342107348,47.86576895604912,1.3543725864483218,1.5978897450261758,19.37490972971477,13.65819984375,0.1804466465292852,13.838646490279285,0.7184906762679792,3.1225022567582528e-15,1.2490009027033011e-14,26.17970608874828,90.8367357766254,22299.5377783324,19.37490972971477,boundary_stress,BOUNDARY_STRESS
SIM_01094,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,22.8831,1729.34,27.05,7.85,20.41,11.104,21.39,1,NONE,,PASS,84.57369446303285,19.35308307767027,3.5300169223297293,8.210278995241183,11165.31926325783,99.52523627538592,38.320626865440566,74.98952282910983,34.87041995976625,24.682414905014877,55.95821129609856,44.07827302859811,1.364054260294592,1.444471394039895,9.326092197658376,8.017626434895833,5.261442454027325,13.279068888923158,0.6861474647543184,0.0,6.2450045135165055e-15,11.513084683289772,32.80681310723568,11165.31926325783,9.326092197658376,boundary_stress,BOUNDARY_STRESS
SIM_01096,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,22.2182,1626.37,80.99,9.33,26.49,16.294,18.466,1,NONE,,PASS,90.16465236694248,20.032962792192013,2.185237207807992,11.074393660567246,16434.44514377284,99.31907292556016,62.34434165535225,73.88082411668815,36.09542845440003,15.2016001523705,44.80412379602519,39.25259682912255,1.282110596386141,1.3865988088089871,14.011560751730576,11.788568043402776,0.7616918632871746,12.55025990668995,0.626480468060446,9.367506770274758e-15,6.2450045135165055e-15,15.48374903865953,61.44054444205605,16434.44514377284,14.011560751730576,boundary_stress,BOUNDARY_STRESS
SIM_01097,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,24.5403,2203.98,42.36,9.05,23.06,19.602,19.826,1,NONE,,PASS,88.11854944336449,21.62455638904997,2.9157436109500305,13.672135248098728,18448.356135415583,99.37966155554504,65.71125662908501,65.34883058236007,38.9631646649549,13.163821391182658,53.14805364752287,36.11355859585542,1.3429286470918338,1.857543722950576,15.548520466654857,15.839357695312495,0.1969240892323281,16.036281784544826,0.741577376017994,3.1225022567582528e-15,2.4980018054066022e-14,19.372595226520943,63.533973221297614,18448.356135415583,15.548520466654857,boundary_stress,BOUNDARY_STRESS
SIM_01100,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,29.0391,2614.73,40.2,6.67,22.41,12.194,24.809,1,NONE,,PASS,73.77812241650268,21.42450274665063,7.614597253349378,9.19311387779272,9945.693190294882,99.6484105862635,30.783103133253416,62.11636353190093,38.60270765162276,25.12594447641675,63.059735959219736,32.00040740014361,1.418933337240742,2.1988934586426443,8.363968630721377,11.273573518229163,9.118264872492375,20.391838390721546,0.9517998448719877,1.2490009027033011e-14,6.245004513516507e-14,11.829783373331566,23.2086563323118,9945.693190294882,8.363968630721377,boundary_stress,BOUNDARY_STRESS
SIM_01103,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,22.1229,2004.29,30.06,9.15,33.31,17.181,22.636,1,NONE,,PASS,91.37003988609727,20.21370255396141,1.9091974460385872,14.983763173362837,23066.147506351004,99.2524154102768,63.11447033934061,76.60339923732452,36.42108568281336,10.616168639799788,45.9252939845878,43.85880992034279,1.2901197184827142,1.7476965807150109,20.11317081216676,12.4193582109375,1.673113850967527,14.092472061905028,0.6971742076586177,0.0,1.2490009027033011e-14,18.821281916069093,76.61997984416931,23066.147506351004,20.11317081216676,boundary_stress,BOUNDARY_STRESS
SIM_01106,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,25.0504,2040.68,59.48,6.54,24.2,11.017,25.857,1,NONE,,PASS,84.80626174159897,21.24430779131751,3.8060922086825,8.83573806910678,13381.74125595525,99.56701991154388,33.255014820863586,77.23613509296214,38.278032056427946,23.43703926465417,68.59164700189815,46.849322881298974,1.4632078968228217,1.7265315966355288,11.321715847858531,8.701317326388887,8.876633797994344,17.577951124383233,0.827419339667414,9.367506770274758e-15,1.2490009027033011e-14,11.655534330162622,33.904655366248605,13381.74125595525,11.321715847858531,boundary_stress,BOUNDARY_STRESS
SIM_01107,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,22.6967,2555.73,52.84,8.88,25.46,11.337,23.08,1,NONE,,PASS,80.84536665720266,18.34923033408532,4.34746966591469,11.59197687322904,13293.694419640336,99.54643186591584,35.05501587699041,70.506369966128,33.0616762776312,21.950887709125983,56.24745057931544,37.8906834942154,1.366247414833948,2.1714558216304343,11.294882533954691,8.135939466145834,6.240601027853288,14.376540493999125,0.7834955598815188,6.2450045135165055e-15,2.4980018054066022e-14,14.744176708706108,36.27971826769596,13293.694419640336,11.294882533954691,boundary_stress,BOUNDARY_STRESS
SIM_01109,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,24.7795,1517.69,54.86,7.18,22.5,10.666,21.302,1,NONE,,PASS,81.1922159371538,20.119025148147028,4.660474851852969,6.360652207012861,8042.019413190669,99.58089911595827,34.772095229807945,71.16604599042556,36.25049576242707,24.50139821795264,57.93235753208725,41.34840698331613,1.3790934796448815,1.2767111039234418,6.765107158107659,8.30521939670139,6.221689794194606,14.526909190895996,0.7220483638708475,3.1225022567582528e-15,0.0,9.878026900227225,23.35987281714564,8042.019413190669,6.765107158107659,boundary_stress,BOUNDARY_STRESS
SIM_01111,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,29.5798,1592.07,33.44,7.57,33.55,12.551,25.149,1,NONE,,PASS,81.95322623524387,24.24160041393267,5.338199586067327,5.9062064550643365,8795.088218824423,99.6290234440028,35.451282697899,72.04162294923138,43.67855930438319,29.983536467965056,69.14208396566376,42.447816038159125,1.4676881702613231,1.389337040774158,7.6751285052096865,11.850150605902776,8.650362554094256,20.500513159997038,0.8456749063570294,0.0,2.4980018054066022e-14,8.92955613901028,23.049018394308344,8795.088218824423,7.6751285052096865,boundary_stress,BOUNDARY_STRESS
SIM_01113,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,27.8705,2266.81,37.51,6.97,34.6,12.23,22.717,1,NONE,,PASS,74.17514645261757,20.67298419207678,7.197515807923216,8.32939924848161,8753.70561835365,99.63254973956876,33.17581796517896,61.35402969253632,37.24862016590411,26.021198759124943,57.62009072955179,31.36190681742952,1.3767036123581162,1.9849284710040784,7.665168015254263,10.854737183159724,7.072682065068048,17.92741924822777,0.8671906814062537,6.2450045135165055e-15,1.2490009027033011e-14,11.599055754493383,22.87161814755686,8753.70561835365,7.665168015254263,boundary_stress,BOUNDARY_STRESS
SIM_01114,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,27.186,1801.75,51.36,7.68,27.74,16.448,18.661,1,NONE,,PASS,82.07049631184495,22.31168512733817,4.87431487266183,7.968471206716424,10012.604182223798,99.55773713296982,51.73318729305463,62.85335060963105,40.20123446367238,29.7608078761694,44.76947492086025,31.12080973810549,1.281863874351711,1.5425312272015772,8.57208525971379,14.569760885416668,1.213312333881409,15.783073219298076,0.7073904606138115,0.0,1.2490009027033011e-14,11.962367899936453,31.89370548664129,10012.604182223798,8.57208525971379,boundary_stress,BOUNDARY_STRESS
SIM_01115,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,36.7305,2082.22,29.2,7.84,24.94,15.173,27.879,1,NONE,,PASS,76.09151170583345,27.94879270711116,8.781707292888832,6.324042797159293,8688.997458453234,99.6962836397134,34.658967631822186,63.40968694916066,50.358185057857945,36.46417754062151,75.09344424713505,33.924379451218115,1.5170138763239482,1.7660610008923283,7.369682141285176,18.05884365885416,10.963373483797882,29.02221714265205,1.0384068266128637,0.0,0.0,8.621244103252627,18.86357367966725,8688.997458453234,7.369682141285176,boundary_stress,BOUNDARY_STRESS
SIM_01116,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,28.3733,1887.07,69.84,6.63,23.91,19.584,21.2,1,NONE,,PASS,88.26890770471788,25.04480198978272,3.328498010217275,9.628646854276566,16013.6059908973,99.48975677350197,59.97375228342276,70.69150129098021,45.12576935095985,24.03826455091896,54.57112725054287,35.17839425448588,1.3535855249111228,1.5950116767829798,13.535209898351985,18.29560628385417,0.8146903240068551,19.11029660786102,0.7630444279678178,6.2450045135165055e-15,6.2450045135165055e-15,13.702370283163075,48.85053448835066,16013.6059908973,13.535209898351985,boundary_stress,BOUNDARY_STRESS
SIM_01119,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,28.6088,2373.26,73.68,6.93,20.54,18.931,23.38,1,NONE,,PASS,86.2497624136809,24.675022029405135,3.9337779705948592,11.053024789423342,17190.44327445952,99.53426827277993,54.9224499838264,69.49648421135224,44.459499152081335,27.6747643492043,51.73637783109731,34.236570805894935,1.332440010542273,1.9831983773410256,14.365075553323727,17.798796048611113,2.1936881904897065,19.99248423910082,0.8102316672818304,6.2450045135165055e-15,0.0,14.612650092213586,46.50811380813412,17190.44327445952,14.365075553323727,boundary_stress,BOUNDARY_STRESS
SIM_01121,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,26.3525,2868.22,74.39,6.54,26.91,18.699,27.919,1,NONE,,PASS,88.95593487464325,23.44211273784036,2.910387262159635,15.533328938219965,25845.57542559449,99.45843314187128,55.08382238436451,75.41183219136558,42.23804096908173,20.75557674990095,58.354915273755424,40.86008120079208,1.382334040817875,2.448793954338444,22.06612074687229,16.182768294270836,3.9742812596725834,20.15704955394342,0.8598648841665975,3.1225022567582528e-15,0.0,18.24590625949101,64.43217053348104,25845.57542559449,22.06612074687229,boundary_stress,BOUNDARY_STRESS
SIM_01126,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,26.1915,2240.51,88.38,7.24,30.37,13.221,21.185,1,NONE,,PASS,77.30156009048054,20.24643811109821,5.945061888901789,9.046711738146737,9839.957105390373,99.59622087211632,39.12042344835283,62.71583806062901,36.48006866864542,28.661657242552216,51.71468309473603,31.793960088227667,1.3322794611168824,1.9349327697600949,8.497911393501264,11.1020584765625,4.658456176989673,15.760514653552171,0.7784339431493852,3.1225022567582528e-15,0.0,12.48839792410301,27.584325112059748,9839.957105390373,8.497911393501264,boundary_stress,BOUNDARY_STRESS
SIM_01129,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,22.6657,2189.68,65.58,6.76,30.55,17.023,17.157,1,NONE,,PASS,83.78903150230511,18.99137051321797,3.674329486782033,12.53630938423047,13442.601829068306,99.4274821259622,60.14653055052693,59.32357026469817,34.218685609401746,15.851760087092414,44.79605841004553,30.973320216039053,1.2820531614673631,1.8921568016653805,11.616085675966842,12.59972883940972,0.1831705420071299,12.78289938141685,0.6730898842987645,3.1225022567582528e-15,1.2490009027033011e-14,18.48392344970864,50.50898544454542,13442.601829068306,11.616085675966842,boundary_stress,BOUNDARY_STRESS
SIM_01134,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,25.6978,2719.78,94.24,9.34,27.74,11.598,26.597,1,NONE,,PASS,80.34352802026798,20.64651914359243,5.051280856407566,10.92173669903196,13791.9210233162,99.59843308285848,31.486153783972604,71.31021966311128,37.20093539386023,22.48884735992376,66.78569539017197,39.472717334042656,1.448604190212516,2.3284837414282253,11.807669688671108,9.444610713541666,9.444569759380812,18.88918047292248,0.9148845062720736,6.2450045135165055e-15,0.0,13.633587265022,33.34508299676331,13791.9210233162,11.807669688671108,boundary_stress,BOUNDARY_STRESS
SIM_01135,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,23.9591,2773.91,35.96,9.26,21.51,13.081,21.049,1,NONE,,PASS,77.02824975688614,18.455275387502105,5.503824612497885,12.089191323073644,12034.772615303047,99.56418227977572,39.4549203618788,62.05843582927576,33.252748445949734,25.97830379013629,48.10692559775296,30.148181914520627,1.3058479463163608,2.325654682747445,10.089990406530942,10.039320452256945,4.239999336319721,14.279319788576665,0.7737256415174713,9.367506770274758e-15,0.0,15.26183719515662,33.27191274353505,12034.772615303047,10.089990406530942,boundary_stress,BOUNDARY_STRESS
SIM_01137,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,28.4405,2486.68,37.53,9.03,31.55,16.083,27.623,1,NONE,,PASS,86.30269971998925,24.54491931386354,3.895580686136456,10.806071829233588,18086.4405221008,99.56544180074502,44.85098655998481,75.16310913719406,44.225079844799176,35.45449114854986,66.64140144907458,41.47292091175466,1.4474436733535363,2.1558772780789286,15.680403655847607,14.881639752604164,6.529826925597784,21.411466678201947,0.8723380347845858,6.2450045135165055e-15,0.0,13.38906417517835,44.02370677797576,18086.4405221008,15.680403655847607,boundary_stress,BOUNDARY_STRESS
SIM_01138,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,31.1442,2434.16,51.34,8.95,30.41,17.9,23.152,1,NONE,,PASS,79.95908079198696,24.902616040018007,6.241583959981996,9.220814412913972,12109.160744401326,99.62119111262555,47.19518526529289,62.0471744694131,44.86957845048289,37.04960137298026,53.904332325794655,30.519791166168897,1.3485816544950495,2.10244839760583,10.4590025320513,18.261261088541666,3.25600773627358,21.517268824815243,0.8640565629826771,6.2450045135165055e-15,2.4980018054066022e-14,12.65063940802786,31.26785960531962,12109.160744401326,10.4590025320513,boundary_stress,BOUNDARY_STRESS
SIM_01140,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,33.5839,2029.87,41.5,6.93,28.84,15.566,25.465,1,NONE,,PASS,78.45371050765286,26.347815683179626,7.236084316820378,6.808043502592002,9396.183217432015,99.66460692051254,38.98020045448386,64.6896750680486,47.47354177149482,37.29275028071488,66.63474762376289,34.56721340616346,1.447390180877277,1.7441846770700644,8.073757822317592,16.970072941840275,7.363898671113013,24.333971612953288,0.9235669440517618,0.0,1.2490009027033011e-14,9.496699115123098,22.47529958989986,9396.183217432015,8.073757822317592,boundary_stress,BOUNDARY_STRESS
SIM_01141,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,24.3784,2334.33,97.26,8.6,25.08,18.768,18.963,1,NONE,,PASS,85.5084896500433,20.845601640846155,3.532798359153841,13.21531186840181,16030.280697592929,99.43387130918072,62.24108104349065,61.62096068839262,37.5596425961192,15.709991234689983,49.94422970974061,32.80845184204395,1.3192424092229005,1.980821127893372,13.602669156397496,15.0289026875,0.2061541004439713,15.23505678794397,0.7308523423997253,3.1225022567582528e-15,2.4980018054066022e-14,18.924890840315367,55.10580661597702,16030.280697592929,13.602669156397496,boundary_stress,BOUNDARY_STRESS
SIM_01143,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,24.5118,2429.6,91.85,8.88,27.15,18.972,24.996,1,NONE,,PASS,90.43679375353926,22.16768601128004,2.344113988719963,15.79235755353096,25256.361056359947,99.35000174705586,61.97905971601644,74.84752829616559,39.941776596900965,13.23093004746715,50.140067187254616,41.47760950963162,1.3206781964013243,2.075973430054121,21.580315481090263,15.284766953125002,2.094972202277355,17.37973915540236,0.7840123297740085,0.0,0.0,19.42770713354832,73.11009393058961,25256.361056359947,21.580315481090263,boundary_stress,BOUNDARY_STRESS
SIM_01146,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,22.095,2384.17,48.88,9.1,31.82,11.712,27.207,1,NONE,,PASS,89.05127066084142,19.675878252512916,2.4191217474870808,13.03180184858864,21669.7750156108,99.45340299355378,38.179450678985255,82.28949846060858,35.45203288741065,23.238597657074315,67.54713477137736,48.21683993055629,1.4547436652633234,2.0688357788026366,18.803695152149,8.207947265624998,7.562387055179338,15.770334320804336,0.8015059921805636,6.2450045135165055e-15,1.2490009027033011e-14,14.921978749121228,54.93604875551997,21669.7750156108,18.803695152149,boundary_stress,BOUNDARY_STRESS
SIM_01147,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,38.8602,2119.08,37.33,7.25,33.21,16.351,27.611,1,NONE,,PASS,74.15303468923004,28.81601758630417,10.04418241369584,6.166822311042727,8180.871869052229,99.708985865987,35.61742261876844,59.85409972371696,51.92075240775526,39.66203533578884,73.51661596444744,30.832040832180287,1.503785749785454,1.847187976747348,7.131211731423012,20.695417796875,10.172736545441692,30.868154342316693,1.0712151410189268,6.2450045135165055e-15,3.7470027081099033e-14,8.534912041763064,17.700977974688207,8180.871869052229,7.131211731423012,boundary_stress,BOUNDARY_STRESS
SIM_01148,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,25.6736,1604.52,97.07,8.75,26.09,14.644,18.347,1,NONE,,PASS,82.42144418628628,21.1605518946104,4.5130481053896,7.265896256998952,9093.64432614441,99.54716075480523,48.80935975738843,65.66060566853167,38.12712053082954,31.69246927041909,45.09640077341043,34.19573161396632,1.284193684842594,1.3661439418366987,7.742643971642518,12.15105636111111,1.8951639002065128,14.046220261317622,0.6637927182275053,6.2450045135165055e-15,1.873501354054952e-14,11.034436864245055,29.7228410097298,9093.64432614441,7.742643971642518,boundary_stress,BOUNDARY_STRESS
SIM_01150,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,21.5222,1913.42,99.31,6.52,33.38,19.111,22.28,1,NONE,,PASS,92.18991739374243,19.84129840131604,1.6809015986839555,17.757993761434975,24289.74206624412,99.0719238974488,72.45895937657046,71.6420206736365,35.750087209578446,3.8303697996414368,52.31538920032677,45.53854484615128,1.3367320734777022,1.6688410500926685,21.184956076716507,13.524423439236111,0.744840193099192,14.269263632335305,0.7191698518776799,9.367506770274758e-15,1.2490009027033011e-14,23.306471269481204,89.49910618994798,24289.74206624412,21.184956076716507,boundary_stress,BOUNDARY_STRESS
SIM_01153,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,39.8402,2170.75,77.63,7.83,25.79,19.912,26.99,1,NONE,,PASS,78.433243249478,31.247960977078534,8.59223902292147,6.631641125504536,10041.141622892304,99.69450000573514,43.764585146993554,61.64915506199203,56.302632391132505,49.76074285919344,69.28800611441417,31.7890588822134,1.4688781997787137,1.8463988438631775,8.540804921605336,26.143402074652776,5.856235540311025,31.9996376149638,1.024055221985097,6.2450045135165055e-15,1.2490009027033011e-14,9.116377532540534,21.90194906951615,10041.141622892304,8.540804921605336,boundary_stress,BOUNDARY_STRESS
SIM_01154,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,21.8219,1626.83,42.63,7.98,28.78,13.646,18.611,1,NONE,,PASS,87.39021292140599,19.07020487349629,2.7516951265037046,9.326150619902776,12836.694601003364,99.42672863053284,51.83457999017092,73.81983365655124,34.36072950179513,24.21009499785676,44.18898358837437,39.43322781814129,1.2777374595093285,1.397591076968593,11.027857755348265,9.57189608420139,1.9762136113927533,11.548109695594142,0.6055577154099516,3.1225022567582528e-15,6.2450045135165055e-15,13.275800926239448,45.212374144251264,12836.694601003364,11.027857755348265,boundary_stress,BOUNDARY_STRESS
SIM_01155,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,29.4281,2094.6,57.7,8.95,31.81,18.739,24.162,1,NONE,,PASS,87.37732385368304,25.71348624098569,3.71461375901431,9.6517494911839,16527.133671240063,99.53920798762609,53.98897253617777,72.56597637111668,46.33060583961387,30.67801299858321,56.13120688196658,37.93239538451213,1.3653655745050732,1.817505182163493,14.340757707336754,18.112331374131944,2.7611606006772598,20.873491974809205,0.8117721486376344,6.2450045135165055e-15,2.4980018054066022e-14,13.184632911127927,45.34588742570006,16527.133671240063,14.340757707336754,boundary_stress,BOUNDARY_STRESS
SIM_01156,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,29.6127,2057.12,91.19,7.07,32.31,19.091,20.419,1,NONE,,PASS,83.18267584251451,24.632636249216294,4.980063750783707,8.871999513692696,12188.264995126616,99.56871745383388,54.98903268013248,62.63727451584351,44.3831283769663,28.85452436470241,52.12950572835443,30.009068303340992,1.3353526624669356,1.7879100007866735,10.59321812875526,18.5878815078125,0.822878323448785,19.410759831261284,0.7880098433182868,0.0,3.7470027081099033e-14,13.189801724015146,36.556588319065256,12188.264995126616,10.59321812875526,boundary_stress,BOUNDARY_STRESS
SIM_01157,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,27.0349,2722.5,86.74,7.28,21.56,19.793,27.568,1,NONE,,PASS,89.90970707504668,24.306999398031795,2.7279006019682064,15.353494834645396,26844.56970589799,99.43605161305253,58.48416597457396,75.69531442202607,43.79639531176901,18.60260689171268,56.83972107913103,41.5116425017926,1.3707493087041327,2.282939700182554,22.51038894983009,17.628773030381947,3.205397939285788,20.83417096966773,0.8571264033254032,0.0,1.2490009027033011e-14,18.111048294756426,67.27181882927515,26844.56970589799,22.51038894983009,boundary_stress,BOUNDARY_STRESS
SIM_01160,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,27.0131,1825.46,87.81,7.05,23.58,17.123,27.4,1,NONE,,PASS,93.0811916636022,25.14411538528053,1.8689846147194733,11.196515641088824,26233.392537672946,99.38664689223052,54.44108966641685,84.8134903013743,45.30471240591086,23.46653901901437,67.18137979486838,50.84817472666814,1.4517913477208664,1.541222914079034,22.14866701713073,15.110218323784723,4.583883245712984,19.694101569497708,0.7832489339046987,0.0,6.2450045135165055e-15,12.528136228635889,65.06987636951325,26233.392537672946,22.14866701713073,boundary_stress,BOUNDARY_STRESS
SIM_01161,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,35.3145,1740.73,82.47,7.14,25.08,19.293,23.585,1,NONE,,PASS,82.61814669686926,29.17618541526589,6.138314584734108,6.204897214864907,9985.14714540839,99.64354625847405,49.09205766611055,65.85630354271925,52.569703450929545,45.03536975873816,60.457250242396185,35.187850370355875,1.3985701993918096,1.4771153872665088,8.473005286634335,22.414591367187494,2.9601087524745653,25.374700119662062,0.8697058837028512,0.0,2.4980018054066022e-14,9.138304694385434,25.50873620918222,9985.14714540839,8.473005286634335,boundary_stress,BOUNDARY_STRESS
SIM_01164,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,21.987,2027.01,83.49,7.13,28.5,15.959,18.562,1,NONE,,PASS,86.77288328794435,19.07875384852032,2.908246151479674,12.296809084093406,15243.985126157975,99.39335232267756,58.62681825263037,68.0297329008384,34.376133060396974,17.03217405224673,42.10452211028633,33.728608187615954,1.2630292633809308,1.7397662456153915,13.083788817594748,11.410146015624996,0.9643156475810618,12.37446166320606,0.6485990521946892,0.0,1.2490009027033011e-14,17.252709377702114,55.09041642409797,15243.985126157975,13.083788817594748,boundary_stress,BOUNDARY_STRESS
SIM_01166,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,32.6321,1814.14,71.6,9.02,33.87,17.059,22.439,1,NONE,,PASS,79.85254959178947,26.05756383534233,6.574536164657667,6.51946528545735,8978.476204674664,99.6406305309702,45.420156349172245,63.08628046444582,46.95056546908528,42.14181834422005,56.99722108481257,32.749589245934594,1.371948972952941,1.5847806001443845,7.843338941882318,18.180781894965275,3.6053993612046384,21.786181256169915,0.8360789747589885,0.0,1.2490009027033011e-14,9.725602373475104,24.091460962797026,8978.476204674664,7.843338941882318,boundary_stress,BOUNDARY_STRESS
SIM_01167,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,30.2911,2354.93,99.93,7.55,26.26,18.986,23.437,1,NONE,,PASS,84.1084231184293,25.47736655522654,4.813733444773469,9.894370092450067,14766.363456725774,99.57984440758536,52.28425096335585,66.69532135109837,45.90516496437214,32.36479713494389,53.25205603185688,33.223542963583455,1.3437046334263234,2.006208117075713,12.57973622425016,18.903276650173613,2.459625603534968,21.36290225370858,0.8385051181565741,6.2450045135165055e-15,3.7470027081099033e-14,13.501826975638997,39.223384885679614,14766.363456725774,12.57973622425016,boundary_stress,BOUNDARY_STRESS
SIM_01168,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,35.0824,2324.11,96.22,8.68,22.23,19.59,24.636,1,NONE,,PASS,80.51149448556339,28.245364541403287,6.837035458596721,8.109356989374373,11892.040843141482,99.65107688580257,47.76179827031042,62.69300077502411,50.89254872324916,42.82577815471677,59.619972733778106,31.671619825266017,1.3920812514789136,1.9533022267294076,9.994686077365234,22.62906160416666,3.497290840290169,26.12635244445683,0.9249784121624518,1.2490009027033011e-14,1.2490009027033011e-14,11.04857464674357,28.168739113740767,11892.040843141482,9.994686077365234,boundary_stress,BOUNDARY_STRESS
SIM_01169,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,30.8255,2191.93,67.89,9.46,24.32,13.59,27.285,1,NONE,,PASS,80.80931522366204,24.90987546426994,5.915624535730057,7.82449522168628,11388.89572969534,99.64303170166538,35.25138294758543,70.36124376092398,44.88265849418008,30.812256915881072,71.95474542959823,39.817563682527975,1.490796801327288,1.8552461277705343,9.639543553899832,13.461271080729166,9.802821410089066,23.264092490818232,0.9339305017476952,0.0,1.2490009027033011e-14,10.322652740378537,26.49542697756545,11388.89572969534,9.639543553899832,boundary_stress,BOUNDARY_STRESS
SIM_01173,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,35.1228,2101.09,25.94,8.42,22.62,12.324,27.456,1,NONE,,PASS,71.9020714522745,25.254020752039462,9.868779247960532,6.298229620555753,7461.622798552224,99.7002398935526,27.860795722640464,61.050404105242016,45.5027400937648,28.013179228501567,75.25616293995421,32.15872286400091,1.5183855402797302,1.7681962157256912,6.2794136355760966,13.793930906249996,13.708539587186282,27.50247049343628,1.0890333370465466,0.0,1.2490009027033011e-14,8.792097904368719,15.99707251597536,7461.622798552224,6.2794136355760966,boundary_stress,BOUNDARY_STRESS
SIM_01175,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,24.4023,2568.36,25.78,7.66,34.71,15.094,26.107,1,NONE,,PASS,87.530480062267,21.35945033623458,3.0428496637654163,13.21915568346695,20504.31149184176,99.48530752373236,46.97406954422075,76.48410913198045,38.48549610132357,27.283581346819005,59.81882747224577,40.539617113344335,1.3936196559831373,2.24978409527858,17.960984394315197,11.930648809895834,5.150209131677103,17.080857941572937,0.7996862125518578,6.2450045135165055e-15,1.2490009027033011e-14,16.009401105791873,54.38964202453182,20504.31149184176,17.960984394315197,boundary_stress,BOUNDARY_STRESS
SIM_01176,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,22.1874,2930.19,59.92,7.66,28.41,15.036,23.063,1,NONE,,PASS,84.43837536845456,18.734680096500487,3.4527199034995157,15.69248600830947,18744.440820443924,99.46445500092794,48.90895398658631,69.54138573036882,33.75618035405493,21.94848976156535,47.99635403248892,34.778017820278706,1.3050462003163406,2.51420795505628,16.083401494047063,10.803068171875,3.336575086733963,14.139643258608965,0.7547309687583165,3.1225022567582528e-15,1.2490009027033011e-14,19.19598640839467,54.270506158221245,18744.440820443924,16.083401494047063,boundary_stress,BOUNDARY_STRESS
SIM_01178,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,20.0745,1590.58,56.37,8.62,20.57,14.868,25.533,1,NONE,,PASS,94.8756148672293,19.04580530652195,1.0286946934780514,17.464601892114132,30716.082237942494,98.90199789434584,62.01945844769264,86.50786712529282,34.31676631805757,4.229592345046765,56.87006188708914,60.72374202257927,1.3709803304840502,1.3292929961231383,25.670304534974225,9.6571937109375,2.942543346933956,12.599737057871456,0.6615491891832406,0.0,0.0,16.11103100589303,92.56270838346498,30716.082237942494,25.670304534974225,boundary_stress,BOUNDARY_STRESS
