simulation_id,sampling_method,random_seed,model_version,parameter_set,topology,timestamp,feed_flow_m3h,feed_tds_mgL,feed_cod_mgL,feed_pH,temperature_C,stage1_pressure_bar,stage2_pressure_bar,feasible,failure_reason,failure_message,quality_flag,overall_recovery_pct,permeate_flow_m3h,concentrate_flow_m3h,permeate_tds_mgL,concentrate_tds_mgL,overall_tds_rejection_pct,stage1_recovery_pct,stage2_recovery_pct,average_flux_LMH,minimum_flux_LMH,maximum_flux_LMH,maximum_element_recovery_pct,maximum_polarization_modulus,feed_osmotic_pressure_bar,final_concentrate_osmotic_pressure_bar,stage1_pump_power_kW,stage2_booster_power_kW,total_power_kW,SEC_kWh_m3,water_balance_error,solute_balance_error,flux_decline_stage1_pct,flux_decline_stage2_pct,max_element_concentrate_tds_mgL,max_element_osmotic_pressure_bar,dataset_split,operating_classification
SIM_01179,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,23.7914,2921.38,61.35,6.68,28.68,16.096,22.76,1,NONE,,PASS,83.40205666354017,19.842516909049493,3.948883090950504,14.652243652907387,17527.230142156972,99.4984478687159,50.1111796259194,66.73013470351931,35.75228271900809,23.399017536852817,46.992985447889325,32.30972942840269,1.2977933114398117,2.508892972919396,15.052456215349816,12.459713137152775,2.931869306866239,15.391582444019017,0.7756870015315165,3.1225022567582528e-15,0.0,18.48116491339317,50.20742497239282,17527.230142156972,15.052456215349816,boundary_stress,BOUNDARY_STRESS
SIM_01180,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,20.7567,2630.79,39.44,7.12,25.87,18.826,26.166,1,NONE,,PASS,91.19956298057404,18.93001968918881,1.826680310811187,23.207522715065807,29653.355111170004,99.11784966815802,68.39597440149412,72.15406312086394,34.10814358412399,3.747554774775061,48.61996937945836,47.0138262215678,1.309574436251583,2.2382989923017025,25.22933220199878,12.8379829140625,1.7743761169147734,14.612359030977272,0.7719146240150287,0.0,1.2490009027033011e-14,26.852217328280894,91.00806004895122,29653.355111170004,25.22933220199878,boundary_stress,BOUNDARY_STRESS
SIM_01185,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,29.7186,2101.73,73.0,6.53,23.33,18.402,27.594,1,NONE,,PASS,90.41864067477012,26.871154147572238,2.8474458524277644,10.375669450164365,21837.69953405913,99.50632719473175,52.720496409747206,79.73464482988952,48.41649395958961,31.39746066396963,66.72932697920083,44.93281608955049,1.4481507237463866,1.7729806875452707,18.421880800247035,17.943378671875,4.704092944215498,22.6474716160905,0.8428172266704317,0.0,2.4980018054066022e-14,12.577960639990152,52.94803336806313,21837.69953405913,18.421880800247035,boundary_stress,BOUNDARY_STRESS
SIM_01196,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,36.4201,1560.56,92.11,8.8,25.5,14.895,25.894,1,NONE,,PASS,76.91257960605537,28.01163840510497,8.408461594895023,4.810477423707393,6743.326500566487,99.69174671760732,36.06890055689393,63.88702744821286,50.47142054973869,37.91359904389847,72.27504034066739,34.859500005968044,1.493451287573912,1.3260950981325377,5.730181612695738,17.554677888020834,9.256107177688977,26.81078506570981,0.9571301998823348,6.2450045135165055e-15,2.4980018054066022e-14,7.305898829399925,15.866966446939188,6743.326500566487,5.730181612695738,boundary_stress,BOUNDARY_STRESS
SIM_01197,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,24.2592,1679.88,99.77,8.96,25.12,13.134,21.097,1,NONE,,PASS,85.95597535401485,20.85223197308117,3.4069680269188245,8.116566610952802,11911.85125470812,99.51683652338544,44.83349033773526,74.54248105967886,37.5715891406868,30.61459283780516,53.74116961907267,42.73840786229901,1.347360041742924,1.425671649581307,10.109286751355391,10.20971175,3.909402474359586,14.119114224359585,0.6771032589022802,3.1225022567582528e-15,6.2450045135165055e-15,11.39967925138808,36.058305075687,11911.85125470812,10.109286751355391,boundary_stress,BOUNDARY_STRESS
SIM_01199,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,28.0641,1793.83,81.18,6.87,26.88,16.825,24.991,1,NONE,,PASS,90.08178098536004,25.280641097512422,2.783458902487576,9.00876431161101,18004.38911489542,99.49779163512646,51.64900030955061,79.48704457376692,45.55070468020256,32.25924588093652,62.22079922946427,46.16803268169567,1.4123369085479482,1.5313612187844214,15.370031306453352,15.407726846354166,4.059474143818114,19.46720099017228,0.7700438020967681,3.1225022567582528e-15,1.2490009027033011e-14,11.59589811935311,48.153597702968185,18004.38911489542,15.370031306453352,boundary_stress,BOUNDARY_STRESS
SIM_01200,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,23.4252,2124.58,26.91,9.11,25.46,16.97,21.819,1,NONE,,PASS,89.38745658319718,20.939190479527102,2.486009520472893,13.167558440869431,19908.60975956427,99.38022769484466,58.98220270436264,74.1269787348343,37.72827113428308,17.067276336698303,45.980477551349125,39.59038408351827,1.2905152135560851,1.8051326272804984,16.915193139719108,12.97882153125,1.7678974678842148,14.746718999134217,0.7042640456207004,0.0,6.2450045135165055e-15,17.017511582275137,62.88147221255311,19908.60975956427,16.915193139719108,boundary_stress,BOUNDARY_STRESS
SIM_01205,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,34.3081,1992.12,36.49,9.47,24.79,14.417,26.034,1,NONE,,PASS,76.26091155317813,26.16366979657591,8.144430203424086,6.364239421261449,8371.28425320801,99.6805293144358,35.07173283788864,63.43797627071941,47.141747381217854,34.4116755989682,69.85994234928418,33.89174000575648,1.4735517828942628,1.6887913222403454,7.096636850603849,15.96726372829861,9.333344680148969,25.300608408447577,0.9670129842320024,6.2450045135165055e-15,0.0,8.88401440939179,19.23207922954029,8371.28425320801,7.096636850603849,boundary_stress,BOUNDARY_STRESS
SIM_01206,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,22.9249,2479.37,59.89,7.59,26.08,15.56,27.614,1,NONE,,PASS,91.24837819943215,20.918599453841622,2.0063005461583776,16.118854484253504,28162.34365313723,99.3498810389634,52.33783529393487,81.63822005454531,37.69117018710202,17.098966480735825,61.535589561731136,48.663254050700296,1.4069719667762073,2.110951008675588,23.9775942038738,11.579263509548612,4.743923644900899,16.32318715444951,0.7803193129859283,0.0,0.0,17.34367234509218,72.21288265454494,28162.34365313723,23.9775942038738,boundary_stress,BOUNDARY_STRESS
SIM_01208,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,31.0088,2692.52,32.06,6.95,32.62,16.966,27.459,1,NONE,,PASS,82.41309889655393,25.555313010634617,5.453486989365386,10.228533845408206,15261.87207455429,99.62011298540372,43.27010337049632,68.99888392481294,46.04560902817048,37.388008204766805,65.66296043682428,36.33232540240694,1.4395988240039592,2.342531776546852,13.27805190090935,17.176237298611113,6.6840680630534735,23.860305361664587,0.9336729842336634,0.0,0.0,13.017405934979047,35.95336606139824,15261.87207455429,13.27805190090935,boundary_stress,BOUNDARY_STRESS
SIM_01211,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,27.3262,2466.96,87.33,8.61,24.7,19.106,26.988,1,NONE,,PASS,90.14347953287056,24.632787504111278,2.69341249588873,13.597061414059407,24904.35792137137,99.44883332465628,57.000448610094125,77.07762023432815,44.3834009083086,21.364308963309604,58.58993909295766,42.35109145969086,1.3841397132585942,2.090698424015798,21.105936803732725,17.166878647569447,3.399381767639625,20.566260415209072,0.8349140515167645,3.1225022567582528e-15,1.2490009027033011e-14,16.33825792606647,63.53587442817887,24904.35792137137,21.105936803732725,boundary_stress,BOUNDARY_STRESS
SIM_01212,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,28.3862,1994.02,93.36,6.61,33.03,16.348,20.406,1,NONE,,PASS,80.69683706449116,22.90676556280059,5.4794344371994015,8.203343903170143,10295.722869751726,99.58860272699522,48.23318444776444,62.71131857428847,41.27345146450556,33.70284240697121,48.41052126529996,31.278956691805217,1.30805182870207,1.737152750649025,8.96944027798582,15.114419460069444,2.3001180603357407,17.414537520405183,0.7602355501767345,6.2450045135165055e-15,0.0,12.001241006326689,30.38116193322428,10295.722869751726,8.96944027798582,boundary_stress,BOUNDARY_STRESS
SIM_01213,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,26.3489,2273.15,60.93,8.93,27.24,17.229,26.048,1,NONE,,PASS,89.84624009939355,23.67349595754911,2.675404042450886,12.27875835925432,22278.624070559497,99.45983510286368,53.342355739271,78.23773561334151,42.65494767125966,24.798362976314795,59.701880426711526,42.73011270906122,1.3927147100627515,1.9428767237170197,19.04169110843181,14.8356658046875,3.956632291987308,18.79229809667481,0.793811701084319,3.1225022567582528e-15,1.2490009027033011e-14,14.896381026086097,58.4630118866078,22278.624070559497,19.04169110843181,boundary_stress,BOUNDARY_STRESS
SIM_01215,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,24.6138,1503.6,34.25,8.99,33.52,18.329,19.933,1,NONE,,PASS,91.84794699840614,22.607269978293694,2.006530021706315,10.389780264415018,18327.373482941945,99.30900636709131,65.36357268497298,76.46393224263893,40.73381978070936,14.597194230900962,51.78770885453939,42.26353351748179,1.3328199569794597,1.3120043951089346,15.992015536327994,14.798833588541669,0.6080225800014367,15.406856168543104,0.6815000742387716,6.2450045135165055e-15,1.2490009027033011e-14,14.657946212029508,66.02222210052908,18327.373482941945,15.992015536327994,boundary_stress,BOUNDARY_STRESS
SIM_01216,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,27.3549,2349.73,87.14,9.26,28.12,19.465,20.914,1,NONE,,PASS,85.14252940190995,23.290653775363065,4.064246224636938,11.535781505792013,15749.034321767318,99.50905927464892,58.61667636715852,64.09792811735575,41.96514193759111,22.065413142356466,52.13425059094395,30.30119657050146,1.3353878556128411,2.014213622497343,13.500240228486648,17.52589500260417,0.7464366856402719,18.27233168824444,0.7845349411175816,0.0,1.2490009027033011e-14,16.370860389940624,48.10614460020238,15749.034321767318,13.500240228486648,boundary_stress,BOUNDARY_STRESS
SIM_01219,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,22.9767,1904.49,37.81,9.23,24.95,14.198,27.536,1,NONE,,PASS,93.48154289917898,21.478973667315657,1.4977263326843488,13.518652757925816,29023.011512715464,99.29016940189102,50.24761874446807,86.89820077687988,38.70085345462281,18.503002467890145,67.67051161294147,55.3701583463584,1.455740897312909,1.615371261831826,24.61705691783878,10.518821018229168,5.472809265061184,15.991630283290352,0.7445248795860604,3.1225022567582528e-15,3.1225022567582534e-14,13.82865872949296,72.65721504556856,29023.011512715464,24.61705691783878,boundary_stress,BOUNDARY_STRESS
SIM_01220,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,25.0923,2219.48,48.05,9.25,32.19,14.364,24.02,1,NONE,,PASS,85.97237801456762,21.572447008549357,3.519852991450645,10.563277007436708,15757.471236792184,99.5240652311606,45.09477472555763,74.45120766681922,38.86927388927811,31.388439755885745,57.863735526542975,40.66126032039104,1.3785679404125866,1.9282645488313437,13.689951324245294,11.6319800078125,4.834381899395562,16.466361907208064,0.7633052430576048,3.1225022567582528e-15,1.873501354054952e-14,13.701594095114258,43.67141310535846,15757.471236792184,13.689951324245294,boundary_stress,BOUNDARY_STRESS
SIM_01221,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,22.6273,1581.6,58.24,9.35,31.8,11.487,18.324,1,NONE,,PASS,80.83191371850388,18.29007961282703,4.337220387172972,7.390297491237047,8220.050024656719,99.53273283439322,40.90362474418116,67.56470054462646,32.95509840149015,26.060335994600116,46.64236524255166,36.525492051780574,1.2952683536763192,1.3723249955484356,7.1323849984161285,8.2289126171875,3.3833728534638854,11.612285470651386,0.6348952938678062,0.0,2.4980018054066022e-14,11.420747955060794,27.690403579378536,8220.050024656719,7.1323849984161285,boundary_stress,BOUNDARY_STRESS
SIM_01223,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,28.8128,2398.76,76.69,6.94,31.53,18.83,23.541,1,NONE,,PASS,85.24905067919968,24.562638474096445,4.250161525903557,10.809041245646632,16199.265165809107,99.54939046650576,53.67550009981965,68.1573479420489,44.25700625963324,28.753138370683143,51.94457779051713,33.36104861130578,1.3339817546221644,2.079516759445617,14.04335715244694,17.824668555555554,2.391870020932684,20.21653857648824,0.8230605436711709,0.0,2.4980018054066022e-14,14.738482331191388,44.64650673138738,16199.265165809107,14.04335715244694,boundary_stress,BOUNDARY_STRESS
SIM_01227,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,33.3579,2394.9,98.77,7.19,27.92,15.513,26.543,1,NONE,,PASS,77.60255053420548,25.88658120464973,7.471318795350276,7.984558932100151,10665.070512907376,99.6666015728381,37.62019840592034,64.09502933090408,46.64248865702654,35.531946679120914,67.73302987486967,33.666157493935664,1.4562464817591785,2.051570975222172,9.136143101164391,16.7944864765625,8.294535912386225,25.089022388948727,0.9691902607997634,6.2450045135165055e-15,1.2490009027033011e-14,10.52780023601238,24.34747279823233,10665.070512907376,9.136143101164391,boundary_stress,BOUNDARY_STRESS
SIM_01230,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,22.06,2131.0,46.76,6.9,34.9,16.943,27.217,1,NONE,,PASS,92.94761207173636,20.504243223025043,1.5557567769749516,17.738697451153087,29982.92671666949,99.16758810646866,61.36592712291571,81.74567835314427,36.9445823838289,7.600051526736475,55.95818672263959,51.65971122880267,1.3640540741161653,1.86782568194364,26.280094106630397,12.201746006944443,3.173513282498878,15.375259289443322,0.7498574379071852,6.2450045135165055e-15,0.0,19.13579994377169,86.41833845616438,29982.92671666949,26.280094106630397,boundary_stress,BOUNDARY_STRESS
SIM_01233,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,26.5586,2022.29,56.77,9.5,26.81,14.474,21.073,1,NONE,,PASS,81.29025672319705,21.58955412208701,4.969045877912988,8.57563775542971,10771.493826703803,99.57594421396388,44.45649939895255,66.31515285435555,38.90009751727389,33.1045355374832,51.49767955017421,34.58621015133597,1.3306746150547826,1.7259907301935942,9.193290030227262,12.413148435763889,3.610550704367686,16.023699140131573,0.7421968536042466,3.1225022567582528e-15,6.2450045135165055e-15,12.024835530371591,31.05745823221898,10771.493826703803,9.193290030227262,boundary_stress,BOUNDARY_STRESS
SIM_01235,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,36.2219,1544.4,59.78,8.23,23.72,15.363,27.18,1,NONE,,PASS,80.43650279941696,29.135629607502008,7.086270392497996,4.941604359464771,7873.976367707678,99.68003079775546,37.69814587448392,68.59885235330306,52.49662992342704,39.40254566840007,76.08722923675684,39.33302210960402,1.5254105142655354,1.30454115659756,6.65107889002281,18.04775033072917,9.612095485376656,27.659845816105825,0.9493477981674988,0.0,1.2490009027033011e-14,7.325171604537617,18.40206169512184,7873.976367707678,6.65107889002281,boundary_stress,BOUNDARY_STRESS
SIM_01239,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,21.6502,2397.69,48.98,6.69,28.25,18.361,22.032,1,NONE,,PASS,89.5800167378085,19.39425278376902,2.25594721623098,17.807655910435745,22857.406186983688,99.2572994878222,66.14468283488213,69.22201847535045,34.944599610394626,8.319026043469192,48.12813373632422,38.32323115050325,1.306001781189932,2.056212332666304,19.60206719569208,13.041050592013889,1.0488150873830595,14.089865679396947,0.726496959511052,3.1225022567582528e-15,6.2450045135165055e-15,23.1478390774956,78.08440401478445,22857.406186983688,19.60206719569208,boundary_stress,BOUNDARY_STRESS
SIM_01240,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,21.6953,2432.96,41.71,7.39,26.64,16.042,19.305,1,NONE,,PASS,85.04881976503985,18.45159659448469,3.243703405515308,14.330914504077114,16191.174798978662,99.41096793600892,57.00898150260768,65.22254936605648,33.2461199900625,16.663501110831618,40.84981127622573,31.63942533063056,1.254257625492869,2.075313879470466,13.811065445076313,11.32129305121528,1.2024744447607092,12.523767495975989,0.678736250917139,3.1225022567582528e-15,6.2450045135165055e-15,19.314124559148723,55.61554486746806,16191.174798978662,13.811065445076313,boundary_stress,BOUNDARY_STRESS
SIM_01242,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,38.223,1875.29,88.86,8.1,32.08,17.644,24.955,1,NONE,,PASS,75.63639481476552,28.910499190047823,9.31250080995216,5.691839543331805,7679.425452620173,99.69648216844692,40.53846223195,59.0262779945702,52.09098953161771,44.44881601418485,65.9306878918772,30.082885744093023,1.441741148806734,1.6286483892181076,6.669413207306807,22.072123515625,6.124718075443587,28.196841591068583,0.975314933364246,1.2490009027033011e-14,1.2490009027033011e-14,8.298971230341891,17.873560286006207,7679.425452620173,6.669413207306807,boundary_stress,BOUNDARY_STRESS
SIM_01243,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,32.4408,2272.35,50.65,7.87,26.94,16.44,25.144,1,NONE,,PASS,79.71376840230356,25.859784179854493,6.581015820145505,8.03635348147861,11169.861237584852,99.64634173954371,41.95156360828251,65.05292328495703,46.594205729467554,38.45037494174471,63.06374909156518,34.13490075044655,1.418964965790819,1.9402532869051503,9.53742160340548,17.376948312500005,5.9855009186887145,23.36244923118872,0.9034278503139532,6.2450045135165055e-15,2.4980018054066022e-14,10.820132611615383,26.915593707070645,11169.861237584852,9.53742160340548,boundary_stress,BOUNDARY_STRESS
SIM_01244,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,31.3018,1707.84,48.02,7.84,23.25,14.866,21.646,1,NONE,,PASS,77.5313485196977,24.268707650938733,7.033092349061264,6.058397024985232,7580.084833221765,99.64525968328502,40.94246962144298,61.95463756056354,43.727401172862585,36.61303342028615,56.893351353605816,32.358907058133696,1.3711576881638683,1.440313595373275,6.392694420655373,15.056111456597222,4.640773833971326,19.69688529056855,0.8116165711776852,0.0,1.2490009027033011e-14,8.998499865446,20.08352646187932,7580.084833221765,6.392694420655373,boundary_stress,BOUNDARY_STRESS
SIM_01245,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,30.8559,2357.29,56.8,7.22,30.42,12.761,26.421,1,NONE,,PASS,76.03684498679634,23.461852852280888,7.39404714771911,8.007279428192769,9811.736042512,99.6603184407437,31.672757907407945,64.9288420265367,42.273608742848445,27.648244764592736,68.95505900692503,34.73176688535865,1.4661643470331327,2.0361208172280367,8.47493520496219,12.586368028645833,10.329198795280794,22.915566823926625,0.9767159894918036,0.0,1.2490009027033011e-14,10.74806477888801,22.89023443479593,9811.736042512,8.47493520496219,boundary_stress,BOUNDARY_STRESS
SIM_01248,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,25.5665,2180.33,59.28,9.4,26.77,14.148,22.747,1,NONE,,PASS,83.7088834628496,21.40143169052945,4.1650683094705565,9.770990147997503,13333.3452516312,99.55185728087044,43.9461873099783,70.93664863219836,38.56113818113414,31.31271080612928,55.2991580071906,38.1574316033487,1.359070133229772,1.8606270801598124,11.3782699152446,11.660055065104164,4.502819482486038,16.162874547590203,0.7552239860075619,3.1225022567582528e-15,3.1225022567582534e-14,12.992811561605984,37.19944144935565,13333.3452516312,11.3782699152446,boundary_stress,BOUNDARY_STRESS
SIM_01254,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,24.7121,1952.2,61.63,9.45,29.91,16.303,18.776,1,NONE,,PASS,84.46660591562036,20.87347212047402,3.8386278795259776,9.883329204544658,12514.019001321742,99.49373377704411,54.74343764195051,65.67703494249866,37.609859676529766,23.922771833928397,43.57738366028258,31.56199993143236,1.2734042770883411,1.683389472940298,10.790886103370497,13.11950801996528,1.135082799464284,14.254590819429565,0.6829046330748089,3.1225022567582528e-15,6.2450045135165055e-15,14.390394877991136,42.100114302995664,12514.019001321742,10.790886103370497,boundary_stress,BOUNDARY_STRESS
SIM_01257,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,22.7747,1749.08,72.92,7.47,22.13,13.687,20.081,1,NONE,,PASS,87.39031491792828,19.90288205161341,2.87181794838659,9.502347756710348,13805.070126975848,99.45672309118449,49.54102290077035,75.01002634818722,35.86104874164579,27.222266439368603,48.70089245584289,41.22673335148178,1.310163190511191,1.4695196093097094,11.59856682340813,10.022251879340278,2.730917750672589,12.753169630012868,0.6407699948650925,0.0,0.0,12.90458497392507,44.10314664346031,13805.070126975848,11.59856682340813,boundary_stress,BOUNDARY_STRESS
SIM_01260,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,24.0521,2625.32,41.87,7.06,25.26,18.382,24.401,1,NONE,,PASS,89.00119563150088,21.406656574484224,2.645443425515772,16.087429606032252,23738.96205284133,99.3872202395886,59.75458978196545,72.67066155143729,38.57055238645806,15.02168607108406,47.77820160871149,38.85290763855338,1.3034658369180487,2.2290884388056478,20.15611272577613,14.50537888454861,2.1742727488262004,16.67965163337481,0.7791806055905156,3.1225022567582528e-15,0.0,19.86295629560936,68.55954061622711,23738.96205284133,20.15611272577613,boundary_stress,BOUNDARY_STRESS
SIM_01264,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,23.6355,2759.06,94.92,7.39,23.15,11.13,26.607,1,NONE,,PASS,83.06921130912255,19.63382343896766,4.001676561032343,12.221950292972878,16236.14453215746,99.55702484567306,32.06885177303674,75.07654568959975,35.376258448590384,20.929490513726577,66.30708096195467,42.55170116277976,1.444758395486236,2.3260790838310714,13.6881967765506,8.302584882812498,8.879228693388264,17.18181357620076,0.8751129717352788,3.1225022567582528e-15,1.2490009027033011e-14,14.659227058870034,39.59260483956081,16236.14453215746,13.6881967765506,boundary_stress,BOUNDARY_STRESS
SIM_01266,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,22.0913,2277.04,49.35,8.13,34.98,16.796,24.521,1,NONE,,PASS,90.89781502903963,20.080509011510237,2.0107909884897714,16.20230010095475,24854.608760879597,99.2884490346698,59.72088030483624,77.4022246765903,36.18109731803646,11.872612251989342,49.75111974763292,44.612099214822,1.3178281471621571,1.9963483418055263,21.79077090697005,12.10630087065972,2.525785800637319,14.63208667129704,0.7286711040496964,6.2450045135165055e-15,3.1225022567582534e-14,19.45920932533535,76.13598987879217,24854.608760879597,21.79077090697005,boundary_stress,BOUNDARY_STRESS
SIM_01267,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,28.7126,1784.22,72.71,8.56,24.24,11.511,27.318,1,NONE,,PASS,83.60506051992907,24.00518660684515,4.707413393154842,6.797896838582312,10848.08282699637,99.61899895536524,32.11232281331208,75.84990360623827,43.25258848080207,26.272503079105583,75.42835458351391,46.64652789502618,1.5198384084843988,1.509754886019823,9.179331053348523,10.465892244791666,11.00300696940468,21.468899214196348,0.8943441917703913,6.2450045135165055e-15,1.2490009027033011e-14,9.552130470645285,26.26518069199948,10848.08282699637,9.179331053348523,boundary_stress,BOUNDARY_STRESS
SIM_01268,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,30.9814,1806.74,83.26,9.43,25.9,17.04,25.733,1,NONE,,PASS,87.45958232048848,27.09620303703982,3.8851969629601824,7.604401694541498,14354.300375345232,99.57910924125544,47.85118802547,75.9526301660786,48.82198745412581,42.01644483427784,66.22378040235628,44.472597090429296,1.4440900969850785,1.5373443145066026,12.213988770247507,17.240665015625,5.129106183278588,22.36977119890359,0.8255684816180584,6.2450045135165055e-15,1.2490009027033011e-14,10.217536684993885,36.50310593423261,14354.300375345232,12.213988770247507,boundary_stress,BOUNDARY_STRESS
SIM_01269,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,22.5005,2026.29,49.72,9.08,20.71,17.32,23.092,1,NONE,,PASS,91.8871820739692,20.675075402553443,1.8254245974465555,15.321509551784931,24802.867696134177,99.24386393103728,63.220897060277615,77.94177324192232,37.25238811270891,10.586566306140044,47.1663649457384,45.48093524110502,1.299043705186086,1.694235412646817,20.73834287588859,12.73993154079861,1.7878489360540546,14.527780476852664,0.7026712209745283,0.0,0.0,18.191616308504656,77.55483951684819,24802.867696134177,20.73834287588859,boundary_stress,BOUNDARY_STRESS
SIM_01271,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,29.9609,2484.09,54.52,9.18,24.34,16.01,24.601,1,NONE,,PASS,80.53903367277654,24.130219339666905,5.830680660333091,9.45700313849202,12725.336344647896,99.61929708108434,42.85000572611032,65.94756206980996,43.47787268408452,35.93390290745452,59.57768158920216,34.1612947879341,1.3917542925393005,2.102671256161118,10.771428956629398,15.60125441232639,5.375204946793852,20.97645935912024,0.8693024735435249,6.2450045135165055e-15,0.0,12.318853935683292,31.379010039926747,12725.336344647896,10.771428956629398,boundary_stress,BOUNDARY_STRESS
SIM_01273,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,22.7482,1736.33,80.22,8.17,34.67,14.59,26.116,1,NONE,,PASS,93.56704592663804,21.28481874148348,1.4633812585165225,12.771886688422237,26805.41013120216,99.26443206715186,53.02853043593395,86.30455011719866,38.35102475942968,16.784667593542533,63.40270300309816,54.85929533094712,1.4216388961914046,1.5207603556277496,23.47745246806464,10.723841123263888,4.443247296539219,15.167088419803108,0.7125777580733119,3.1225022567582528e-15,1.873501354054952e-14,13.874152116237257,73.52688955118782,26805.41013120216,23.47745246806464,boundary_stress,BOUNDARY_STRESS
SIM_01277,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,23.8954,2561.41,62.29,9.07,33.95,13.938,27.134,1,NONE,,PASS,88.02988447755241,21.035093015449057,2.8603069845509457,13.241220677583964,21300.995499605186,99.48304954390026,43.44125014218064,78.83596162832671,37.9010684963046,28.46240545361898,64.21332536082087,43.07195248188941,1.4280541616976723,2.238157253071194,18.61278654142765,10.723683026041664,6.403641131998861,17.127324158040526,0.8142262145197788,6.2450045135165055e-15,3.7470027081099033e-14,15.525185961989122,54.45674820176392,21300.995499605186,18.61278654142765,boundary_stress,BOUNDARY_STRESS
SIM_01284,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,33.5937,2674.31,67.6,7.19,23.31,19.191,25.683,1,NONE,,PASS,80.72384132552207,27.118125083371908,6.47557491662809,9.625000400910706,13833.359514099398,99.64009406535104,46.98432251978293,63.640644445841765,48.86148663670614,40.82256979392408,60.13147020583454,31.810536878415583,1.3960417991272285,2.255846435826294,11.668779892901304,21.203398617187496,4.292934642925443,25.49633326011294,0.9401952820015052,0.0,2.4980018054066022e-14,12.541869967854444,32.11113971738033,13833.359514099398,11.668779892901304,boundary_stress,BOUNDARY_STRESS
SIM_01285,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,23.5719,2735.88,98.1,7.72,29.81,19.125,26.199,1,NONE,,PASS,90.01271857281392,21.217708009265124,2.3541919907348747,18.450628266813197,27227.35018261555,99.32560535305592,62.37131118052505,73.4583326166361,38.23010452119842,10.754210871846617,49.227535731932015,40.53298538215214,1.31400124440649,2.358381266331186,23.470500388364805,14.823901382812496,2.3172344400826272,17.141135822895123,0.8078693426929108,0.0,1.2490009027033011e-14,22.196218482666414,77.72543337815515,27227.35018261555,23.470500388364805,boundary_stress,BOUNDARY_STRESS
SIM_01286,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,26.2603,1949.15,86.22,6.73,24.96,17.438,23.124,1,NONE,,PASS,89.72086013022158,23.560967032776578,2.699332967223418,10.676981852349556,18868.99628390733,99.4522236948234,56.1747735107624,76.54515288745236,42.45219285184969,24.19216245636488,53.27368852174444,40.66447616628023,1.3438660948479697,1.6533069311489854,16.00504955493853,14.976349389756942,2.4519788263874287,17.428328216144372,0.7397119223459354,6.2450045135165055e-15,1.2490009027033011e-14,13.88787249313176,54.58891034644524,18868.99628390733,16.00504955493853,boundary_stress,BOUNDARY_STRESS
SIM_01288,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,23.2239,2057.87,52.21,7.06,28.45,18.938,20.724,1,NONE,,PASS,90.07568537205002,20.91908709511953,2.3048129048804697,14.544485110900917,20603.628885301703,99.29322624311057,67.00064720162229,69.92572948752543,37.69204882003518,10.323334733233835,51.425503510362354,37.34182528574726,1.3301412668419954,1.7659603680531568,17.68099639409586,14.454256997395833,0.5950040017012804,15.049260999097111,0.7194033339345932,6.2450045135165055e-15,2.4980018054066022e-14,19.98768297642012,72.7944932740852,20603.628885301703,17.68099639409586,boundary_stress,BOUNDARY_STRESS
SIM_01289,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,21.5854,2197.38,66.33,8.32,30.02,19.81,21.987,1,NONE,,PASS,90.86876061284492,19.614385453325028,1.971014546674976,19.051785408742827,23874.829979719478,99.13297720882402,72.74498155213242,66.49703464842267,35.34123505103609,4.203362137683368,53.37517468430558,42.74681117553598,1.3446238302780684,1.895496866254108,20.594829027709316,14.088033592013886,0.5366290341536412,14.624662626167527,0.7456090154325155,3.1225022567582528e-15,1.873501354054952e-14,25.860724894918743,87.21683474504881,23874.829979719478,20.594829027709316,boundary_stress,BOUNDARY_STRESS
SIM_01296,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,29.7296,1526.29,47.51,9.28,31.13,14.784,26.781,1,NONE,,PASS,89.12578990006485,26.49674083412968,3.2328591658703263,6.685127637635564,13981.078287205375,99.56200147824885,43.34762669524831,80.80537589936574,47.74187537681024,36.80008524208333,72.74102049339666,51.73193404091839,1.497321600621861,1.3214238653587342,12.104469342105366,14.215239208333331,7.279128330017214,21.494367538350545,0.8112079773473225,0.0,6.2450045135165055e-15,9.04799476555195,35.63133617362547,13981.078287205375,12.104469342105366,boundary_stress,BOUNDARY_STRESS
SIM_01298,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,20.6107,2554.06,71.96,6.92,26.23,13.712,18.889,1,NONE,,PASS,81.67740720273272,16.834285366333635,3.7764146336663633,13.971939483594856,13877.119413323924,99.45295179112492,48.79393798107469,64.2179224981304,30.33204570510565,21.03837182264664,39.24350374334988,30.283426064400725,1.243116835625614,2.175632607426565,11.820988345136657,9.087851618923612,2.062046939883903,11.149898558807514,0.6623327522477342,3.1225022567582528e-15,1.2490009027033011e-14,18.305502789711884,46.390179734622286,13877.119413323924,11.820988345136657,boundary_stress,BOUNDARY_STRESS
SIM_01300,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,25.2391,2618.93,43.29,6.54,21.62,17.421,27.683,1,NONE,,PASS,90.3512844786136,22.803851040841767,2.435248959158231,15.280628735588612,26999.69493231227,99.41653160887888,54.33513389558415,78.87059276748138,41.08801989340859,19.808363137404527,60.41436025315155,44.70287173767317,1.3982370658340222,2.1965386610751567,22.64507785853722,14.379057049479163,4.286808954129145,18.66586600360831,0.8185400777341374,0.0,1.2490009027033011e-14,17.14676924726566,67.21249210551524,26999.69493231227,22.64507785853722,boundary_stress,BOUNDARY_STRESS
SIM_01301,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,34.5027,1852.94,80.18,7.52,22.33,15.309,26.911,1,NONE,,PASS,80.34288592014039,27.72046490036828,6.782235099631731,6.150290324205344,9401.16983476479,99.66807935906152,38.119416154723744,68.23379344802322,49.94678360426717,37.67788898135607,72.8526967687896,38.34947051730999,1.4982506441825658,1.5578338153278994,7.903904212892586,17.126457414062497,8.934579548025477,26.06103696208797,0.9401370812414384,1.2490009027033011e-14,2.4980018054066022e-14,8.561639473684608,21.743927278433315,9401.16983476479,7.903904212892586,boundary_stress,BOUNDARY_STRESS
SIM_01303,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,27.6423,1500.65,31.49,6.76,21.51,11.692,24.078,1,NONE,,PASS,83.27049426437625,23.01787983604168,4.624420163958319,5.929101236764147,8940.567831061186,99.60489779517115,35.31162488197879,74.13831201494635,41.47365736223726,27.912234942550725,66.79545747731945,44.917656076188095,1.4486827376109164,1.2581495793536754,7.495799590732437,10.249486497395832,7.96962045572685,18.219106953122683,0.7915197699744257,3.1225022567582528e-15,0.0,8.919466953355098,23.70724274450361,8940.567831061186,7.495799590732437,boundary_stress,BOUNDARY_STRESS
SIM_01306,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,28.6412,2425.05,46.07,7.32,29.12,11.903,25.203,1,NONE,,PASS,75.54051622130841,21.635710331977386,7.005489668022612,8.654543272891155,9887.830565917351,99.64311897598436,30.71742827113545,64.69605101494629,38.98326185941871,24.766613248403427,65.01056883037326,34.3319795276452,1.4343917783789832,2.0856787822098592,8.504087921246953,10.82970512847222,9.473826357382078,20.3035314858543,0.93842684960733,0.0,1.2490009027033011e-14,11.58185638106576,23.86791372526844,9887.830565917351,8.504087921246953,boundary_stress,BOUNDARY_STRESS
SIM_01310,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,39.6377,1914.45,53.51,8.32,28.47,18.594,25.655,1,NONE,,PASS,76.26969905267276,30.23155450140128,9.406145498598727,5.714268951459175,8049.167806625727,99.7015190288877,41.54312641721805,59.40545654785614,54.4712693718942,47.25899796505386,67.7360193350486,30.372743757384622,1.4562706618837036,1.6429934934863524,6.907848381658379,24.19654494010417,6.042954233086769,30.239499173190943,1.0002627940217,0.0,6.245004513516507e-14,8.203055983477222,18.14126170117478,8049.167806625727,6.907848381658379,boundary_stress,BOUNDARY_STRESS
SIM_01316,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,32.1806,1558.01,35.94,9.03,34.41,18.634,24.59,1,NONE,,PASS,88.47722281482578,28.472501165147825,3.708098834852173,6.707776884828243,13469.627333388582,99.56946509426588,52.11524605355376,75.93643856234252,51.30180390116725,40.01224958331835,63.216711550702456,44.3980224064564,1.4201710287273237,1.363426631536614,11.787375320579136,19.68910789756944,3.4275661398995623,23.116674037469,0.8118947437524491,0.0,1.2490009027033011e-14,9.6647234314628,36.70621485708436,13469.627333388582,11.787375320579136,boundary_stress,BOUNDARY_STRESS
SIM_01317,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,28.6635,2564.37,72.62,7.73,25.66,19.532,26.739,1,NONE,,PASS,88.59974529913147,25.395787993816548,3.267712006183447,12.736629280713824,22394.98542697549,99.503323261436,55.51619252975466,74.37212471415803,45.75817656543522,25.404568064252263,58.37037376523097,38.945288262999945,1.3824527349382842,2.180256021974981,19.04046679660317,18.430978841145837,3.389981524061385,21.82096036520722,0.8592354122077355,6.2450045135165055e-15,0.0,15.842558230605784,56.47694810653275,22394.98542697549,19.04046679660317,boundary_stress,BOUNDARY_STRESS
SIM_01320,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,21.2404,1746.27,31.94,7.4,28.81,16.34,25.295,1,NONE,,PASS,94.0206102584218,19.970353701329827,1.2700462986701693,16.820452696896336,28940.333086055383,99.03677823607482,63.92675904931392,83.42430681581317,35.98261928167536,5.489722642268794,53.32936877430247,54.88673947117603,1.344281772541606,1.5003496782395471,24.864780036196308,11.303690996527775,2.502154750337359,13.805845746865137,0.6913170369108588,6.2450045135165055e-15,1.873501354054952e-14,17.57255799635793,89.7060048366556,28940.333086055383,24.864780036196308,boundary_stress,BOUNDARY_STRESS
SIM_01322,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,28.3905,2616.41,85.11,8.94,20.02,15.349,25.25,1,NONE,,PASS,82.0347650439101,23.290079969791297,5.1004200302087055,10.507455207198312,14515.759132472049,99.59840180983872,42.3155188310734,68.85603442721542,41.96410805367801,33.45949114012312,60.78070914974912,36.30894665590539,1.401085114950659,2.182513843228769,12.10851710993104,14.1319135546875,5.886021617863187,20.01793517255069,0.8595047848060295,6.2450045135165055e-15,1.2490009027033011e-14,13.117523827303597,35.35369921613922,14515.759132472049,12.10851710993104,boundary_stress,BOUNDARY_STRESS
SIM_01323,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,27.9727,2625.24,73.86,9.19,20.71,15.091,24.303,1,NONE,,PASS,80.74459437735845,22.58644315139535,5.386256848604656,10.506100739225287,13589.726141610388,99.59980418021875,41.93369817469499,66.83893236291803,40.69629396647811,32.639714501872305,58.06715261021576,34.54876676478056,1.3801263863215474,2.1950335710569213,11.362734493724249,13.67335685503472,5.449204420557597,19.12256127559232,0.8466388951733181,9.367506770274758e-15,3.7470027081099033e-14,13.269812749716786,33.833292435895466,13589.726141610388,11.362734493724249,boundary_stress,BOUNDARY_STRESS
SIM_01324,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,30.9555,1752.09,73.56,6.86,21.27,12.443,27.373,1,NONE,,PASS,82.03256640666642,25.393591094015623,5.561908905984377,6.232475412896706,9723.02099458608,99.64428337511792,33.21496639083588,73.09661667839885,45.75421818741553,29.420755319740188,75.9009847060697,43.74970825542193,1.523833375892541,1.4677611861813458,8.145171097534828,12.2851953515625,11.04029860393223,23.32549395549473,0.9185583035158712,6.2450045135165055e-15,6.2450045135165055e-15,8.82327201114933,22.98148802911395,9723.02099458608,8.145171097534828,boundary_stress,BOUNDARY_STRESS
SIM_01327,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,24.4661,2301.25,29.0,8.4,34.8,15.481,24.396,1,NONE,,PASS,87.89407267433063,21.504251714574405,2.9618482854255954,12.126470386472922,18921.239899141958,99.47304854377089,49.8259735895029,75.87212310484085,38.74639948571965,26.046090481917886,55.94887325570515,39.90151120314934,1.3639835133577185,2.016395360933813,16.579120198042634,12.290604801215276,3.991710114901685,16.282314916116963,0.7571672398664168,0.0,1.2490009027033011e-14,15.354770372121124,53.44662194915257,18921.239899141958,16.579120198042634,boundary_stress,BOUNDARY_STRESS
SIM_01329,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,29.5516,1647.62,95.93,7.84,25.02,17.479,20.597,1,NONE,,PASS,84.77513263145367,25.052408094716665,4.499191905283332,7.062360339194511,10782.575866946829,99.5713598803611,52.2754608486884,68.09845073563608,45.13947404453453,34.518182479069,50.78822698969088,36.213680532665,1.325441347828222,1.3978246026423915,9.147831312242138,16.895460336805556,1.747250208522275,18.64271054532783,0.7441484457240426,6.2450045135165055e-15,6.2450045135165055e-15,10.524730086143364,32.03507087168925,10782.575866946829,9.147831312242138,boundary_stress,BOUNDARY_STRESS
SIM_01330,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,21.0417,2143.5,72.02,9.29,25.91,17.045,23.728,1,NONE,,PASS,91.85628775359834,19.3281245002489,1.7135754997510952,17.84345102075736,26119.656539007472,99.1675553524256,64.4924709003061,77.0648297617762,34.82544954999802,7.188679438253332,45.44845221416698,45.34013611161222,1.2867072855376276,1.8239523840387213,22.225803505759394,11.713030346354168,1.8504655841950624,13.56349593054923,0.7017492012934087,3.1225022567582528e-15,1.2490009027033011e-14,20.78798107262553,84.18278491778317,26119.656539007472,22.225803505759394,boundary_stress,BOUNDARY_STRESS
SIM_01331,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,39.7231,1772.53,78.68,9.4,33.7,19.974,27.607,1,NONE,,PASS,82.06901375265247,32.600356401979894,7.12274359802011,5.65138583635817,9859.424010445948,99.6811683956628,45.39469834701983,67.1625543590987,58.73938090446828,51.73002744139792,73.32386652380295,37.00465935262087,1.5021766915223425,1.5475739175520595,8.608140590372333,26.152075289062505,6.08776718366443,32.239842472726934,0.988941411412574,0.0,1.2490009027033011e-14,8.22594479247757,22.888666223319092,9859.424010445948,8.608140590372333,boundary_stress,BOUNDARY_STRESS
SIM_01332,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,31.3067,1886.77,43.33,6.72,31.04,18.4,21.595,1,NONE,,PASS,82.74082138878967,25.903420729724218,5.40327927027578,7.490944051086421,10896.068542571737,99.6029752406978,51.11543244377184,64.69401393116875,46.67283014364724,36.067788165094846,52.06951762195255,33.063907199309135,1.334907804327708,1.633035308143859,9.430754490465317,18.900061327256942,1.9369308403143424,20.836992167571285,0.8044108299434292,6.2450045135165055e-15,1.2490009027033011e-14,11.094066626652026,30.73147243851432,10896.068542571737,9.430754490465317,boundary_stress,BOUNDARY_STRESS
SIM_01334,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,28.1158,2687.59,67.74,6.66,31.64,10.689,26.464,1,NONE,,PASS,73.74108635081626,20.7328963562228,7.382903643777205,9.460586050772315,10208.395125875031,99.64798998170212,25.790455122620067,64.61518030790697,37.35657001121225,20.304887578451783,68.24496779507409,34.268488695332216,1.4603931276749802,2.330748482224693,8.852987786672516,9.445883744791669,11.754453198692463,21.20033694348413,1.0225458411227255,3.1225022567582528e-15,2.4980018054066022e-14,12.511191578468605,23.783994877652816,10208.395125875031,8.852987786672516,boundary_stress,BOUNDARY_STRESS
SIM_01336,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,24.2337,2419.38,28.8,7.04,27.07,19.902,20.25,1,NONE,,PASS,87.30395827263844,21.15697933591638,3.076720664083621,14.964895384984173,18953.269890344145,99.3814574235968,65.77855559178451,62.90033355718426,38.120683488137615,12.161995561739928,53.04851429151786,35.86314176645236,1.342186380107181,2.0666902303227004,16.190320542884393,15.893899335937498,0.229788593558883,16.12368792949638,0.7620978247175667,0.0,1.2490009027033011e-14,21.24783349327783,65.0354286585771,18953.269890344145,16.190320542884393,boundary_stress,BOUNDARY_STRESS
SIM_01337,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,22.5786,2370.08,28.96,6.59,34.95,18.185,18.702,1,NONE,,PASS,85.52932869295674,19.31132500826793,3.267274991732065,14.563000787444391,16292.432556611484,99.3855481339261,63.25074054567966,60.62323017684093,34.79518019507736,12.80929401028019,47.555772239540126,33.38937997259254,1.3018564601227338,2.077716953360455,14.282666970884314,13.462294255208333,0.2785990222712887,13.74089327747962,0.7115458556881316,6.2450045135165055e-15,0.0,21.20761206404874,60.4078235312411,16292.432556611484,14.282666970884314,boundary_stress,BOUNDARY_STRESS
SIM_01339,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,27.2612,1787.46,26.31,7.59,28.68,16.264,20.044,1,NONE,,PASS,83.92504583439512,22.87897459500612,4.382225404993887,8.004518823184824,11077.74358522912,99.55218473010947,50.99803479616239,67.19528676301745,41.22337764865967,31.650788935006364,48.078461554325806,34.83082548028525,1.3056415086516258,1.53507788557959,9.513611045733269,14.43589395486111,1.9620331740405736,16.39792712890168,0.7167247404733305,9.367506770274758e-15,0.0,11.768759965676749,34.16846564600897,11077.74358522912,9.513611045733269,boundary_stress,BOUNDARY_STRESS
SIM_01340,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,22.3161,1930.33,69.58,9.45,27.78,16.367,23.114,1,NONE,,PASS,91.9022668904868,20.50900178154792,1.8070982184520752,14.11924253999641,23677.66472552019,99.26855809421204,60.22531238927302,79.64098878974147,36.95315636314941,12.879883081191943,49.76889775582074,46.85016285152295,1.317958282981886,1.652832047763401,20.27384078087,11.897077096354163,2.218115165572078,14.11519226192624,0.6882437483927555,3.1225022567582528e-15,1.873501354054952e-14,16.91112141338268,74.12061817325345,23677.66472552019,20.27384078087,boundary_stress,BOUNDARY_STRESS
SIM_01343,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,26.877,2873.8,74.3,7.32,30.17,17.567,23.907,1,NONE,,PASS,83.12173444129624,22.340628565787192,4.536371434212808,12.982810951379635,16962.6935445484,99.54823540429469,50.27504269499181,66.05675203464918,40.253384803220165,27.66195139373789,50.79702496960946,31.463334477787164,1.3255061198216904,2.480214644178374,14.639543786588805,15.448442317708333,3.150884593796778,18.59932691150511,0.8325337336295195,0.0,2.4980018054066022e-14,16.736942706175427,45.54415064605197,16962.6935445484,14.639543786588805,boundary_stress,BOUNDARY_STRESS
SIM_01344,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,29.5454,1967.54,36.69,8.59,23.99,16.997,22.665,1,NONE,,PASS,84.22547368065952,24.884753100845572,4.660646899154426,8.195787064836368,12429.134287974955,99.58345004092234,49.08256574672389,69.019400622439,44.83739297449654,36.66841738019988,55.47447241838317,36.79715877770007,1.3603941778094335,1.6634753472157024,10.508329424194544,16.39744052951389,3.1957542136926707,19.59319474320656,0.7873574097281596,0.0,0.0,11.407549758959592,33.90037654860388,12429.134287974955,10.508329424194544,boundary_stress,BOUNDARY_STRESS
SIM_01345,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,25.6812,1835.81,74.63,8.95,23.75,10.736,23.672,1,NONE,,PASS,81.00799997379862,20.80382648927117,4.877373510728829,7.396457017352724,9634.67921007214,99.59710116965522,32.35627390661545,71.92348629644934,37.484372052740845,23.51782218445938,63.66634471737137,41.80097452418416,1.423722188685274,1.550849336102038,8.139151576958666,8.669857197916667,8.074230963799526,16.744088161716192,0.8048561725099638,0.0,1.873501354054952e-14,10.685788540598324,25.64416186163416,9634.67921007214,8.139151576958666,boundary_stress,BOUNDARY_STRESS
