simulation_id,sampling_method,random_seed,model_version,parameter_set,topology,timestamp,feed_flow_m3h,feed_tds_mgL,feed_cod_mgL,feed_pH,temperature_C,stage1_pressure_bar,stage2_pressure_bar,feasible,failure_reason,failure_message,quality_flag,overall_recovery_pct,permeate_flow_m3h,concentrate_flow_m3h,permeate_tds_mgL,concentrate_tds_mgL,overall_tds_rejection_pct,stage1_recovery_pct,stage2_recovery_pct,average_flux_LMH,minimum_flux_LMH,maximum_flux_LMH,maximum_element_recovery_pct,maximum_polarization_modulus,feed_osmotic_pressure_bar,final_concentrate_osmotic_pressure_bar,stage1_pump_power_kW,stage2_booster_power_kW,total_power_kW,SEC_kWh_m3,water_balance_error,solute_balance_error,flux_decline_stage1_pct,flux_decline_stage2_pct,max_element_concentrate_tds_mgL,max_element_osmotic_pressure_bar,dataset_split,operating_classification
SIM_01346,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,20.6538,2215.38,91.41,8.57,24.62,12.0,21.851,1,NONE,,PASS,86.45012960298527,17.85523686794137,2.798563132058631,12.34169500409156,16271.08248326487,99.44290843990234,43.18902292261596,76.14920373828804,32.17159796025472,24.47523993766885,52.013878430820746,41.25268668829752,1.3344953292091684,1.8769852130953024,13.785707744108077,7.879101984375,4.196808233915058,12.075910218290058,0.6763231598440484,6.2450045135165055e-15,0.0,15.43800732500925,48.94381282401468,16271.08248326487,13.785707744108077,boundary_stress,BOUNDARY_STRESS
SIM_01347,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,21.4257,2186.64,53.28,8.2,25.55,10.711,18.73,1,NONE,,PASS,76.60362955476664,16.412863857515635,5.012836142484368,10.173363212588322,9312.755752571322,99.53474905733964,36.11078277439256,63.37978228373742,29.572727671199345,21.432471168857763,45.26520372244937,32.104555131616884,1.285398302287155,1.858421369302197,7.91489422020566,7.214620908854165,4.025336876942395,11.23995778579656,0.6848261146484595,3.1225022567582528e-15,6.2450045135165055e-15,14.098843618742633,29.235844555306294,9312.755752571322,7.91489422020566,boundary_stress,BOUNDARY_STRESS
SIM_01350,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,28.7708,1879.89,52.07,8.98,31.82,15.7,27.5,1,NONE,,PASS,89.63369492924778,25.788331100704024,2.982468899295972,8.783233215271505,18058.67424080221,99.5327794064934,46.06720674819076,80.7792171594887,46.46546144270995,37.38092764409373,70.75487459808284,49.15776356557646,1.480894582675066,1.6312526758634194,15.670204468269109,14.671859267361109,6.6000686455181015,21.27192791287921,0.8248664029406108,0.0,1.2490009027033011e-14,11.044601159684913,44.9248981718797,18058.67424080221,15.670204468269109,boundary_stress,BOUNDARY_STRESS
SIM_01352,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,36.5313,1604.82,78.84,8.26,20.79,18.525,24.469,1,NONE,,PASS,81.90040943308891,29.91928427123001,6.612015728769994,5.426077814846194,8842.05647711845,99.66188869687278,46.1263139385142,66.40365289604631,53.90862030852254,48.40446990260114,65.37988307281692,36.42462868852097,1.4373371326909716,1.3421983407122442,7.395093239162233,22.212742804687498,4.369401592371252,26.582144397058748,0.8884619082489145,6.2450045135165055e-15,0.0,7.998978554681922,21.69955204246062,8842.05647711845,7.395093239162233,boundary_stress,BOUNDARY_STRESS
SIM_01360,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,23.0088,2167.15,43.38,8.28,26.03,15.227,25.384,1,NONE,,PASS,91.1926191247108,20.98232734916646,2.0264726508335387,13.82804762725413,24462.889384514685,99.36192475706557,52.73783544276975,81.36483811564696,37.80599522372336,19.23939456200712,58.31968711341454,47.39605094811519,1.3820635882437038,1.844816650410018,20.824375633293112,11.355601770833331,4.005047379724195,15.360649150557528,0.7320755650667962,3.1225022567582528e-15,6.2450045135165055e-15,15.762909342320084,67.01046333703371,24462.889384514685,20.824375633293112,boundary_stress,BOUNDARY_STRESS
SIM_01361,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,30.3683,1786.61,47.08,9.37,22.65,19.679,20.056,1,NONE,,PASS,85.37593460669302,25.92721994916436,4.441080050835641,7.923538257439726,12170.659507399208,99.55650431501896,57.3807721494824,65.6866955811604,46.71571162011596,29.28856834813012,55.39557379857728,32.79678698682946,1.359798144331219,1.5036944950879003,10.24339598617796,19.68219082378472,0.3716542299058621,20.05384505369058,0.77346684654237,6.2450045135165055e-15,6.2450045135165055e-15,11.86109221588013,36.691735131491896,12170.659507399208,10.24339598617796,boundary_stress,BOUNDARY_STRESS
SIM_01364,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,33.2962,2355.17,40.1,7.04,27.14,17.385,26.198,1,NONE,,PASS,80.95481096404096,26.954875768209003,6.341324231791007,8.336306839471426,12330.78523989805,99.64604224580512,43.38687931048754,66.35905457250801,48.56734372650271,40.74707773084158,65.11041789575528,35.03951869618191,1.4351874987394078,2.012309651957245,10.535697276399912,18.927675776041667,6.062767907101793,24.99044368314346,0.9271214565424774,1.2490009027033011e-14,2.4980018054066022e-14,11.064445583828654,29.00845060758868,12330.78523989805,10.535697276399912,boundary_stress,BOUNDARY_STRESS
SIM_01366,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,22.1199,2922.49,94.55,8.37,20.52,11.313,21.109,1,NONE,,PASS,75.57188893685317,16.716426260942985,5.40347373905702,13.097199493296252,11923.116737990988,99.55184792785276,34.120808491555536,62.91983780642538,30.11968695665403,20.63465064238728,48.87982297383237,30.98370284850123,1.311465935713486,2.4419923363837075,9.962791900051773,7.9107444453125,5.184337708342128,13.095082153654628,0.7833661303702557,3.1225022567582528e-15,4.9960036108132044e-14,16.158731886138398,32.9353959278288,11923.116737990988,9.962791900051773,boundary_stress,BOUNDARY_STRESS
SIM_01367,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,26.8078,1883.81,60.03,7.42,23.24,15.068,21.172,1,NONE,,PASS,83.63992971504723,22.422025078150437,4.385774921849564,8.271800830809397,11472.392470863786,99.56090047134217,47.08612074855818,69.08170310626589,40.40004518585664,34.802297251812725,52.15976829903897,36.99635658777687,1.33557713904868,1.5886649879587966,9.67496098151268,13.082532189236112,3.2280832474506385,16.31061543668675,0.7274372131793277,3.1225022567582528e-15,1.873501354054952e-14,11.60799362071982,33.27750795922545,11472.392470863786,9.67496098151268,boundary_stress,BOUNDARY_STRESS
SIM_01369,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,20.8434,2017.0,44.27,7.68,23.35,11.554,17.032,1,NONE,,PASS,78.15396190533352,16.289942895776285,4.553457104223716,10.04556766500005,9196.857490440963,99.50195499925633,42.02629112649785,62.31733570413055,29.35124846085817,24.23463628219882,39.8153158765133,30.709892919188658,1.247071337771143,1.7016188017013747,7.758822817204992,7.628648213541666,2.48722661060739,10.115874824149056,0.6209889677864946,3.1225022567582528e-15,6.2450045135165055e-15,14.192142229866686,31.503807030480136,9196.857490440963,7.758822817204992,boundary_stress,BOUNDARY_STRESS
SIM_01370,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,22.4207,2493.66,80.52,8.21,21.89,10.548,20.095,1,NONE,,PASS,74.45849739359149,16.694116325124966,5.726583674875025,10.886428418932722,9731.432669727885,99.56343573626988,32.50974168059426,62.1552750835087,30.07948887409904,20.162114101848392,48.70191029711292,31.24633626464226,1.3101705974806976,2.0933884226228554,8.169384954782199,7.422769768229166,5.252516948095449,12.675286716324615,0.759266706273519,9.367506770274758e-15,6.2450045135165055e-15,14.381264969692284,27.78604164660457,9731.432669727885,8.169384954782199,boundary_stress,BOUNDARY_STRESS
SIM_01372,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,20.7466,2098.28,71.73,7.96,20.82,11.463,21.968,1,NONE,,PASS,86.81588276258253,18.011343933221948,2.735256066778054,11.54621601010522,15839.179924147908,99.44972949224578,41.39884009360379,77.50195173870875,32.45287195175126,23.721639386080238,53.95960089155033,43.772489122053,1.3489957058904167,1.7550849138040108,13.248520565367514,7.527666088541667,4.624587916031008,12.152254004572676,0.674700014037144,0.0,6.2450045135165055e-15,14.46724432795067,46.67265934782356,15839.179924147908,13.248520565367514,boundary_stress,BOUNDARY_STRESS
SIM_01373,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,29.2593,1710.32,80.9,8.11,24.49,19.245,24.563,1,NONE,,PASS,91.59236953636128,26.79928617975256,2.460013820247437,9.313784993889705,20241.009532834127,99.45543611757508,58.26564631848997,79.85441315852074,48.28700212568029,26.36119779324779,58.97007001449244,44.22676353790644,1.387065227193805,1.4484394665229254,17.1417495261844,18.522508429687495,2.445627943720904,20.9681363734084,0.7824139879236889,6.2450045135165055e-15,0.0,12.04354659000404,55.2973266154012,20241.009532834127,17.1417495261844,boundary_stress,BOUNDARY_STRESS
SIM_01375,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,32.6096,1517.78,32.27,8.89,20.53,18.727,21.411,1,NONE,,PASS,84.8012821968997,27.65335891928021,4.9562410807197885,6.02782863346112,9952.604842242908,99.60285228205264,52.32399781503631,68.12082157363913,49.82587192663101,39.45214057422003,54.73460698259722,37.06919504376002,1.3548151669819142,1.2682792202027535,8.316542521515627,20.05688548611111,1.69181085448138,21.74869634059249,0.7864757552265765,6.2450045135165055e-15,1.2490009027033011e-14,9.106206009273556,27.92103068034493,9952.604842242908,8.316542521515627,boundary_stress,BOUNDARY_STRESS
SIM_01376,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,35.7132,2054.63,35.52,7.87,26.33,14.214,26.426,1,NONE,,PASS,73.61485911955285,26.290221867084146,9.422978132915857,6.250074603721899,7769.634529049596,99.69580534676696,32.92217353664602,60.664883954071,47.36976912988135,33.66681794059049,71.16455634278293,31.621831102822824,1.4842681627820875,1.750786257957225,6.620641849291594,16.36948003125,10.532162931052236,26.901642962302237,1.0232565970081675,0.0,2.4980018054066022e-14,8.696828318113475,17.25109311558918,7769.634529049596,6.620641849291594,boundary_stress,BOUNDARY_STRESS
SIM_01379,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,38.8503,1777.95,37.39,9.36,23.09,18.15,25.624,1,NONE,,PASS,77.80301488749363,30.22670469283593,8.623595307164067,5.432808559755921,7990.828944369031,99.69443412020831,41.82298410334877,61.845782616388746,54.46253097808276,46.73058436826345,68.77337875982097,32.5514941853798,1.464685585624993,1.4986317252881438,6.735459246537977,23.11694022656249,6.218674090953102,29.3356143175156,0.9705197644144272,0.0,1.2490009027033011e-14,7.843478568628416,18.22230190199065,7990.828944369031,6.735459246537977,boundary_stress,BOUNDARY_STRESS
SIM_01380,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,23.1533,1858.24,76.89,8.22,22.92,12.456,24.947,1,NONE,,PASS,90.3708158570997,20.92382610784187,2.2294738921581305,10.362129367934475,19200.750880989526,99.44236861934226,42.94180164259812,83.12392536023505,37.70058758169706,27.81825710003532,64.13328558008597,51.05363018023037,1.42741944109116,1.5654092210516173,16.17500025842516,9.199216096354167,5.936169632955539,15.135385729309707,0.7233565052252676,6.2450045135165055e-15,1.2490009027033011e-14,12.398295095866445,51.00031111695969,19200.750880989526,16.17500025842516,boundary_stress,BOUNDARY_STRESS
SIM_01383,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,22.4464,2788.17,36.05,8.09,33.27,12.539,26.929,1,NONE,,PASS,86.49002194688964,19.41389628628664,3.0325037137133646,14.247420992386086,20546.646275400468,99.48900458033812,38.87823126294096,77.89661796073146,34.97999330862457,23.789730659368,63.65527538400909,42.43124303527241,1.4236346576313907,2.4309052853704345,17.913882951006485,8.98304148611111,7.0694239095583695,16.05246539566948,0.826854391254188,0.0,2.4980018054066022e-14,16.502331455402707,52.55022877138676,20546.646275400468,17.913882951006485,boundary_stress,BOUNDARY_STRESS
SIM_01384,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,25.9519,1905.31,88.78,6.56,20.32,17.536,26.866,1,NONE,,PASS,93.23411029327411,24.196023069200205,1.7558769307997912,12.710358262542533,27985.375059788093,99.33289814977392,57.54548731979342,84.06320252056429,43.59643796252289,17.963086021892902,63.02512992392615,51.44480295195447,1.4186606272323956,1.5909665128153845,23.368267929471685,14.888776240451389,3.741445179644765,18.630221420096152,0.7699703941765158,0.0,3.1225022567582534e-14,13.948002794436324,71.49853392833136,27985.375059788093,23.368267929471685,boundary_stress,BOUNDARY_STRESS
SIM_01385,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,25.4596,2003.95,66.0,7.98,29.01,11.658,21.578,1,NONE,,PASS,77.91663979835978,19.83726482610321,5.622335173896786,8.09739597752915,9045.909512424523,99.59592824284393,35.30619521869515,65.86479914685457,35.74281950649227,25.29783289556158,55.36530797165614,35.211571254041004,1.3595695727967925,1.7228819966805042,7.777157435343759,9.41010684375,5.9306260163954265,15.340732860145426,0.7733290347547842,6.2450045135165055e-15,6.2450045135165055e-15,11.568865332027254,25.417789639757967,9045.909512424523,7.777157435343759,boundary_stress,BOUNDARY_STRESS
SIM_01387,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,20.5761,1612.72,57.76,7.33,27.42,14.162,15.394,1,NONE,,PASS,85.1810099388727,17.526929786032387,3.049170213967614,9.814199342810433,10826.379930511504,99.39145050952364,57.11141969222284,65.44770203447347,31.580053668526823,18.226776157663707,37.939029577554585,31.047808746320992,1.234142301162219,1.3792286909131806,9.258925181611255,9.394097044270833,0.5153926682116583,9.909489712482491,0.5653865128380666,0.0,0.0,14.893905267632604,44.86972270040888,10826.379930511504,9.258925181611255,boundary_stress,BOUNDARY_STRESS
SIM_01390,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,28.2465,2696.52,56.34,9.06,23.18,13.971,26.984,1,NONE,,PASS,81.56509195749892,23.03928369977493,5.207216300225072,10.507981424496474,14580.757056619172,99.61031323986114,37.34333565306018,70.57789744371948,41.51222288247735,29.43685119672066,66.7768474241368,38.468629627206354,1.4485330016653966,2.2735836971538985,12.293834844944971,12.7087182421875,8.273347594983743,20.982065837171245,0.910708254240396,6.2450045135165055e-15,3.7470027081099033e-14,12.888370676878091,34.119313712347434,14580.757056619172,12.293834844944971,boundary_stress,BOUNDARY_STRESS
SIM_01391,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,23.3388,1957.69,66.1,7.81,32.58,12.555,25.332,1,NONE,,PASS,89.48860950292944,20.88556759466969,2.4532324053303025,10.511205972476688,18534.97563881976,99.46308118381988,42.14646010328401,81.83103312980296,37.631653323729175,27.429933307723758,64.30202134221624,49.1926154509953,1.4287578561813326,1.7029961196140262,16.12359034885531,9.35314565625,6.201222662828087,15.554368319078089,0.7447424279265358,3.1225022567582528e-15,0.0,12.940799772582098,50.08220164555116,18534.97563881976,16.12359034885531,boundary_stress,BOUNDARY_STRESS
SIM_01393,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,37.4368,1989.66,44.46,9.12,23.31,19.454,25.161,1,NONE,,PASS,80.05672377760862,29.970675567175785,7.46612443282422,6.5076688962150735,9950.472286290393,99.67292558044012,45.95238326067768,63.10054462053335,54.00121723815457,49.06890477162807,64.47097697621547,32.91115595154202,1.4300992725260155,1.6783272767577977,8.393468760845414,23.97092602777777,4.325655545680691,28.296581573458468,0.9441422669981184,6.2450045135165055e-15,2.4980018054066022e-14,9.18247575360525,23.229904643257598,9950.472286290393,8.393468760845414,boundary_stress,BOUNDARY_STRESS
SIM_01394,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,27.8364,2216.6,57.85,7.84,25.27,11.947,27.531,1,NONE,,PASS,82.79992054597952,23.048517082861043,4.7878829171389565,8.609313348305943,12845.70516836531,99.61159824288072,32.72384554050111,74.43361679601477,41.52885960875864,25.69705086813307,72.82982061676384,43.88584976897573,1.4980602887796788,1.882118374495933,10.907307466722784,10.567924947916667,10.426141603509096,20.994066551425764,0.9108640905595192,3.1225022567582528e-15,0.0,11.211630484260168,30.520820164943,12845.70516836531,10.907307466722784,boundary_stress,BOUNDARY_STRESS
SIM_01398,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,27.7047,2084.05,66.89,9.08,28.99,16.219,20.551,1,NONE,,PASS,81.25960491858511,22.51272976387925,5.191970236120748,8.807054487518002,11082.442036551109,99.57740675667485,48.519688051332274,63.59696673924318,40.563477052034685,32.560185718630194,48.19885915243159,31.69739972063381,1.3065149244488117,1.7916288155166962,9.527421366559585,14.6274563203125,2.3681636228334786,16.99561994314598,0.754933769534015,0.0,2.4980018054066022e-14,12.555620638855864,32.44614853713283,11082.442036551109,9.527421366559585,boundary_stress,BOUNDARY_STRESS
SIM_01405,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,20.8462,1811.55,73.24,8.25,22.76,10.929,27.916,1,NONE,,PASS,93.84967405967264,19.56409075382748,1.282109246172523,13.232991008166625,29252.61032547369,99.26952107266338,40.335418441129626,89.69183093279737,35.25061397086033,22.234752974754837,73.20056884349796,58.3036696813399,1.5011483143518602,1.5252521540382784,24.62951997470185,7.177281515625,7.530482074379631,14.707763590004632,0.7517734289352157,3.1225022567582528e-15,0.0,13.046046206122911,69.62489045366233,29252.61032547369,24.62951997470185,boundary_stress,BOUNDARY_STRESS
SIM_01406,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,37.38,1759.15,93.18,8.18,22.59,14.205,25.618,1,NONE,,PASS,71.99582723980724,26.91204022223995,10.46795977776006,5.147847959497988,6268.5078374171135,99.70736731037728,32.610330987169746,58.44441266678268,48.490162562594506,35.13876301790373,70.91323029601902,30.143306987441026,1.482197674303947,1.4802825543386051,5.274799075384914,17.121792187500002,10.376112289583435,27.49790447708344,1.021769596433619,0.0,1.2490009027033011e-14,7.54773270163494,13.923236235553244,6268.5078374171135,5.274799075384914,boundary_stress,BOUNDARY_STRESS
SIM_01408,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,21.0879,2336.32,81.69,7.6,23.83,14.39,24.339,1,NONE,,PASS,90.33631812989042,19.050032430913163,2.037867569086838,15.57272680562672,24030.71834508805,99.33345060584053,52.23114402305916,79.7699114360736,34.324382758402095,16.81051551486494,53.96817352555892,46.02053194064453,1.3490599402399135,1.974200280750448,20.306058632168437,9.7947071640625,3.637284436765904,13.431991600828404,0.7050902222629204,0.0,6.2450045135165055e-15,17.598801601271308,68.85105717557107,24030.71834508805,20.306058632168437,boundary_stress,BOUNDARY_STRESS
SIM_01411,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,35.9558,1500.95,88.82,9.14,32.43,16.703,22.32,1,NONE,,PASS,76.14215468884882,27.377520855613103,8.578279144386897,4.797078738011328,6275.912100858996,99.68039716592747,41.8176235303976,58.99472184052881,49.3288664065101,43.30809071060536,60.1414740227962,30.294289025716736,1.3961193713497766,1.3050370196928334,5.456742479069397,19.58810809201389,4.4069885215102,23.99509661352409,0.8764525005778406,6.2450045135165055e-15,6.2450045135165055e-15,7.595018541176938,16.230332835740906,6275.912100858996,5.456742479069397,boundary_stress,BOUNDARY_STRESS
SIM_01414,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,23.898,2109.6,46.09,9.13,31.62,10.375,26.567,1,NONE,,PASS,85.70978441618477,20.48292427977984,3.4150757202201625,9.547081515574186,14705.287017467965,99.5474458894779,31.452200745340647,79.15291849016744,36.90616987347718,21.03881449144833,70.17894314290182,48.71426296781514,1.476164957221046,1.8293803568246236,12.751973460003816,7.768302135416666,9.466034934803815,17.23433707022048,0.8414002236601407,0.0,1.2490009027033011e-14,12.514065482657418,37.53721715467741,14705.287017467965,12.751973460003816,boundary_stress,BOUNDARY_STRESS
SIM_01418,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,23.9364,2984.94,32.9,8.76,26.43,18.582,23.658,1,NONE,,PASS,86.40623347796095,20.682541670218647,3.2538583297813477,17.0027626884436,21850.077742310616,99.43038176015452,58.48148572900159,67.25854293987932,37.26584084724081,15.965589087126853,46.74551685970963,33.73234650761408,1.2960106797601685,2.5443690371709797,18.62505151437346,14.601827343749996,1.9068609740866984,16.508688317836697,0.7981943699699154,3.1225022567582528e-15,1.2490009027033011e-14,21.470472812513066,63.59168859998066,21850.077742310616,18.62505151437346,boundary_stress,BOUNDARY_STRESS
SIM_01419,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,25.7293,1856.69,79.09,8.49,21.67,10.013,27.481,1,NONE,,PASS,85.74981007695489,22.062825884129957,3.666474115870041,7.83715491476478,12982.070165629317,99.57789642240952,29.390624979425585,79.8182749544337,39.75283943086478,21.4042262928797,75.80801582579592,51.2069763559035,1.523046715734966,1.557499872774997,10.890117699413333,8.040182905381943,11.30283487010444,19.34301777548638,0.8767243995430357,3.1225022567582528e-15,6.2450045135165055e-15,10.707105475055316,31.408046007520383,12982.070165629317,10.890117699413333,boundary_stress,BOUNDARY_STRESS
SIM_01420,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,22.6192,2008.54,74.84,8.95,20.04,10.158,18.587,1,NONE,,PASS,74.06762716372354,16.753504723416956,5.865695276583045,8.70247761957699,7720.443840457288,99.56672619815504,33.06766828779384,61.25583529977743,30.186494997147676,20.936348003136903,46.8641190095808,31.20629344342712,1.2968647206595278,1.6755651474880262,6.440552153409362,7.182185041666667,4.667504696419921,11.849689738086589,0.7072961707841264,3.1225022567582528e-15,6.2450045135165055e-15,12.491510628552936,23.27431065039412,7720.443840457288,6.440552153409362,boundary_stress,BOUNDARY_STRESS
SIM_01422,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,33.455,2109.71,40.4,7.41,31.28,18.452,23.47,1,NONE,,PASS,80.43460823892585,26.90939818633264,6.545601813667359,7.584486094242735,10751.68580323725,99.64049627227236,47.24006835224042,62.91619198504971,48.48540213753628,41.622464456219625,57.39771350790405,31.998439910911895,1.3750042206416588,1.827434790782047,9.31313057073871,20.257409071180557,3.351207170344459,23.608616241525013,0.8773372068021907,0.0,1.2490009027033011e-14,10.822395259156558,27.484107096900416,10751.68580323725,9.31313057073871,boundary_stress,BOUNDARY_STRESS
SIM_01424,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,23.6582,2213.96,66.46,6.67,20.59,14.225,25.494,1,NONE,,PASS,89.91534562951702,21.2723522997224,2.3858477002776097,12.467983374254189,21842.58665426636,99.43684694510044,47.470340557132,80.80198029562477,38.32856270220251,26.390129121521475,61.37241354714358,45.01029774688491,1.405697364996235,1.85039540088166,18.25571459665648,10.852993883680556,5.056899825783798,15.909893709464354,0.7479141697776404,3.1225022567582528e-15,2.4980018054066022e-14,14.358316017460067,57.000014181860806,21842.58665426636,18.25571459665648,boundary_stress,BOUNDARY_STRESS
SIM_01425,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,25.8033,2449.94,74.97,8.79,23.12,17.725,23.248,1,NONE,,PASS,87.17244749995062,22.49336814575476,3.309931854245242,12.732391383364606,19012.519050664265,99.48029782838093,55.24315833684141,71.33946001688423,40.52859125361218,23.05692197107515,49.88475547060992,36.15920110131727,1.3188066814314956,2.065260341925036,16.027250298142462,14.972857596354167,2.3951609969391408,17.368018593293307,0.7721395248924171,0.0,2.4980018054066022e-14,16.36045006523828,53.7796231462749,19012.519050664265,16.027250298142462,boundary_stress,BOUNDARY_STRESS
SIM_01426,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,21.4316,2851.29,56.52,8.61,26.2,17.791,26.661,1,NONE,,PASS,90.27748587759643,19.34790966334296,2.083690336657035,21.28842400337126,29129.00213228664,99.25337570000346,61.62733091067487,74.66291932997638,34.86109849250984,8.134104664930813,48.21981603418585,43.38910235226524,1.3066670143032226,2.42857954652472,24.81055900632565,12.48520926736111,2.6613379569606064,15.146547224321717,0.782851868128098,3.1225022567582528e-15,2.4980018054066022e-14,23.94382801440413,83.13119929954924,29129.00213228664,24.81055900632565,boundary_stress,BOUNDARY_STRESS
SIM_01428,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,34.5507,1800.81,39.83,8.38,26.09,19.557,21.561,1,NONE,,PASS,80.82099891044705,27.924220870551828,6.626479129448173,6.479390505277065,9362.183585506957,99.64019577272022,50.546239298351466,61.21831622622458,50.31391147847176,40.020852049337854,54.98378811624329,30.88794535216113,1.3566915764561138,1.5332720513916598,7.971287604830922,22.24651191406249,1.4559224549971843,23.70243436905968,0.8488127378356207,6.2450045135165055e-15,2.4980018054066022e-14,9.752926889186147,24.99539560828777,9362.183585506957,7.971287604830922,boundary_stress,BOUNDARY_STRESS
SIM_01431,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,21.9691,1870.05,47.12,9.32,24.11,18.726,21.639,1,NONE,,PASS,92.24376158555012,20.265124226491096,1.7039757735089065,16.449313627430787,23914.64051568373,99.12038107925292,70.7504809236662,73.48250959542938,36.51373734502901,5.443554004589312,51.57115615691039,44.12450274001338,1.331217793510343,1.5816900101223303,20.227024945495412,13.511568611979166,0.7503525711398028,14.26192118311897,0.7037667780232709,3.1225022567582528e-15,2.4980018054066022e-14,21.014907553777785,85.79296547179787,23914.64051568373,20.227024945495412,boundary_stress,BOUNDARY_STRESS
SIM_01436,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,24.7701,2400.41,58.34,7.62,34.97,12.062,25.273,1,NONE,,PASS,82.79863508023017,20.50930470800809,4.260795291991912,10.383219873793571,13904.7851541023,99.567439734304,35.616700547475936,73.28287760018567,36.95370217659116,24.53560937627348,63.22872986804916,41.065541019129896,1.4202658329588669,2.1044421716831385,12.190340927794216,9.502730638020834,7.564687514295086,17.06741815231592,0.8321792666940948,3.1225022567582528e-15,0.0,13.47378677107302,36.54691533851956,13904.7851541023,12.190340927794216,boundary_stress,BOUNDARY_STRESS
SIM_01440,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,28.8848,1518.85,59.19,7.7,34.08,17.995,18.934,1,NONE,,PASS,85.02473900660009,24.55922581257842,4.325574187421582,6.835295990064842,10103.585560819029,99.54996899035028,55.574817308948745,66.29105366309173,44.25085731996111,30.254921509052988,50.793607447316695,34.10595183284777,1.3254809591570724,1.3277312773347134,8.832239235162662,17.03175181944444,0.6188827035087927,17.650634522953233,0.7186966990593476,0.0,1.2490009027033011e-14,10.86150972347142,33.28774872633983,10103.585560819029,8.832239235162662,boundary_stress,BOUNDARY_STRESS
SIM_01442,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,28.4207,2174.35,70.2,7.1,23.81,16.954,27.93,1,NONE,,PASS,90.11261201481253,25.610635122893814,2.81006487710618,10.75924104962042,21893.08814522231,99.50517437166876,49.63150608364128,80.36989551125679,46.14528850971859,32.38921940094267,68.28059062673546,46.03156146982883,1.4606821079813954,1.837211211156632,18.49850621438259,15.730808108506944,5.679308594370118,21.410116702877065,0.8359853865450672,0.0,1.2490009027033011e-14,12.73554960843266,52.56452953372583,21893.08814522231,18.49850621438259,boundary_stress,BOUNDARY_STRESS
SIM_01443,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,29.4885,2077.0,78.04,9.08,21.17,12.918,27.964,1,NONE,,PASS,83.8309289789498,24.72048349195761,4.768016508042389,7.915053286584234,12804.475498965336,99.6189189558698,35.03538991221603,75.11095502735779,44.54141169722092,29.30602103429824,74.83526441096387,44.92656453461632,1.5148400488986846,1.7393538828117605,10.722924495182191,12.189347929687498,10.307578189330828,22.49692611901833,0.9100520273536448,0.0,2.4980018054066022e-14,10.267867237121704,29.76383753979716,12804.475498965336,10.722924495182191,boundary_stress,BOUNDARY_STRESS
SIM_01446,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,29.5663,2805.02,67.91,7.78,24.78,19.03,24.315,1,NONE,,PASS,83.02455261259519,24.54728829909773,5.019011700902267,11.810108766103252,16466.221161910787,99.57896525635812,51.37864863621413,65.08643443413536,44.22934828666257,30.55108093152128,52.64910795886424,31.055558802450644,1.3392121220448443,2.377835893335384,13.958535663342914,18.496133177951386,2.86262815897341,21.3587613369248,0.8701067538164642,6.2450045135165055e-15,1.2490009027033011e-14,15.37383565047288,41.9722724354771,16466.221161910787,13.958535663342914,boundary_stress,BOUNDARY_STRESS
SIM_01447,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,27.4316,1777.76,46.03,8.14,34.05,18.376,22.027,1,NONE,,PASS,89.22925021133317,24.47701100097207,2.954588999027926,9.371710153662404,16427.804266326017,99.47283603221682,57.95391454367621,74.38346597127298,44.102722524274,24.988240738595437,50.88525405009576,38.49371469013938,1.3261558500714965,1.5539105714886563,14.35927162034833,16.537778225694446,1.642381292497546,18.180159518191992,0.742744263891943,6.2450045135165055e-15,0.0,13.244329091738155,50.6414900797627,16427.804266326017,14.35927162034833,boundary_stress,BOUNDARY_STRESS
SIM_01450,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,21.3714,1643.54,32.4,6.81,34.2,19.167,21.311,1,NONE,,PASS,93.05270313357136,19.886665397488077,1.484734602511926,16.89596298883048,23430.95280100294,98.97197737877808,75.17613228385149,72.01364047751012,35.83182954502355,2.6784661532564926,53.63899923956226,47.78605785790086,1.346595647024135,1.4372925530290892,20.490608060197864,13.471217109375004,0.4778371430847475,13.94905425245975,0.7014275130420651,0.0,6.2450045135165055e-15,22.62346429292003,92.18166533214296,23430.95280100294,20.490608060197864,boundary_stress,BOUNDARY_STRESS
SIM_01451,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,28.8501,2511.93,67.73,9.47,29.66,10.249,27.257,1,NONE,,PASS,74.22868879120354,21.41505094495101,7.4350490550489905,8.624102706402379,9722.161287570909,99.65667424225984,24.405262143558897,65.90859107450346,38.585677378290114,19.807155213028512,72.14186750105819,35.82171057420805,1.4923470266490837,2.164259963876773,8.376540921539364,9.251816356770837,13.220287189133128,22.472103545903963,1.049360265528678,0.0,2.4980018054066022e-14,11.774011930792565,22.263869068692905,9722.161287570909,8.376540921539364,boundary_stress,BOUNDARY_STRESS
SIM_01454,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,23.4147,1640.43,54.23,8.04,27.35,11.174,26.503,1,NONE,,PASS,91.5342743972068,21.43247574728278,1.9822242527172185,9.157916826921998,19278.292775566653,99.44173681126766,38.08269856777658,86.32736665363228,38.61707341852753,25.167095930601324,71.6896337314494,57.7535530957441,1.4886032218626992,1.402600078971129,16.483321427575902,8.260795591145833,7.943055667415816,16.20385125856165,0.7560419733877912,0.0,0.0,11.073822285155977,48.91972541212832,19278.292775566653,16.483321427575902,boundary_stress,BOUNDARY_STRESS
SIM_01456,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,27.6836,1548.13,65.4,8.08,24.97,11.4,23.758,1,NONE,,PASS,81.28189991082333,22.501756043712685,5.181843956287305,5.939210319809562,8244.974060720737,99.61636230033592,33.8696578393555,71.69514102360691,40.5437045832661,26.78450781525565,65.64332280674573,42.22259092285177,1.4394418112602716,1.3131980186396846,6.993781917716254,9.984119177083333,8.141645084226962,18.12576426131029,0.8055266542797176,6.2450045135165055e-15,1.2490009027033011e-14,9.111526627728358,22.04412129146019,8244.974060720737,6.993781917716254,boundary_stress,BOUNDARY_STRESS
SIM_01458,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,31.4568,2275.3,83.76,6.8,23.51,16.797,22.65,1,NONE,,PASS,78.36234137142786,24.65028500052732,6.80651499947268,8.284100439053452,10485.461592126594,99.63591172860488,44.35969724075983,61.11153686168831,44.41492792887805,39.29363666326813,55.02733081500048,30.53494326217731,1.357019732778468,1.9205664538882807,8.850712340074862,17.2398009375,3.8305297970138055,21.070330734513806,0.8547702687438733,6.2450045135165055e-15,0.0,11.321892020388644,26.524024350048563,10485.461592126594,8.850712340074862,boundary_stress,BOUNDARY_STRESS
SIM_01459,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,35.202,1522.14,94.18,9.48,32.15,17.191,24.063,1,NONE,,PASS,81.00064477930884,28.513846975212296,6.688153024787703,5.16797867185812,7989.502203214858,99.66047941241554,44.00091008029884,66.0720285848664,51.376300856238366,44.512914086166624,64.80591738472043,36.26764450746487,1.4327622418547474,1.322248499346573,6.940299380298121,19.773929010416666,5.011705517942016,24.78563452835868,0.869249054675273,0.0,6.2450045135165055e-15,7.9562401823105855,20.636794844599475,7989.502203214858,6.940299380298121,boundary_stress,BOUNDARY_STRESS
SIM_01466,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,24.3628,2459.43,67.68,8.75,34.61,11.536,26.734,1,NONE,,PASS,84.27587508012925,20.531962894021728,3.8308371059782775,10.89262181852567,15582.744096282626,99.55710787383558,33.77717726277884,76.25573137788813,36.99452773697608,22.85456334827325,67.5597611774485,44.121056573280754,1.4548456907810376,2.1536658378775324,13.645447774708648,8.901515753472223,8.765995396084222,17.667511149556447,0.8604881686543803,3.1225022567582528e-15,1.2490009027033011e-14,13.720997966134483,39.497742696332,15582.744096282626,13.645447774708648,boundary_stress,BOUNDARY_STRESS
SIM_01468,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,27.3711,2045.19,68.16,7.91,28.52,16.306,23.399,1,NONE,,PASS,86.41000205131488,23.651368071467445,3.719731928532551,9.427955877275735,14989.283374617004,99.5390180923398,49.57567994224114,73.04872344710178,42.615077606247645,32.79703130543981,56.25791057787255,39.48420260804325,1.3663267937114814,1.7554863767416533,12.866033356930313,14.534006580729168,3.614797073641124,18.14880365437029,0.7673468866380148,3.1225022567582528e-15,1.2490009027033011e-14,12.673731037996427,41.70236510998404,14989.283374617004,12.866033356930313,boundary_stress,BOUNDARY_STRESS
SIM_01470,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,22.5682,2584.74,39.7,7.52,23.34,16.705,21.164,1,NONE,,PASS,86.20631273729722,19.455213071178715,3.1129869288212886,15.065962442962473,18644.41421876648,99.41711884201264,56.98054051050197,67.93616789613522,35.054437966087775,17.109654836189087,42.49968347148628,33.94093267691975,1.2658045026326767,2.1805125646102304,15.728614662913072,12.296338623263887,1.6548644088820192,13.951203032145909,0.7170933045607945,3.1225022567582528e-15,2.4980018054066022e-14,19.43840347286509,58.88769323504472,18644.41421876648,15.728614662913072,boundary_stress,BOUNDARY_STRESS
SIM_01471,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,22.3868,1600.57,63.61,8.04,31.41,11.965,26.805,1,NONE,,PASS,93.66423588734114,20.968425159627284,1.4183748403727212,10.884877791588574,25101.54630302065,99.31993741032328,43.34399460500816,88.81713585614183,37.78094623356267,25.668951339238145,70.82544957897255,57.25053285586355,1.4814751948786895,1.387008798328129,21.752291729777863,8.513008225694444,6.7336876581619,15.246695883856344,0.7271264183069128,3.1225022567582528e-15,6.2450045135165055e-15,11.80914038458799,63.75744666383447,25101.54630302065,21.752291729777863,boundary_stress,BOUNDARY_STRESS
SIM_01475,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,32.3801,2850.77,94.03,7.47,22.49,14.983,25.987,1,NONE,,PASS,74.34916482399316,24.07433391917381,8.30576608082618,9.481655400960884,11086.268532331633,99.66740019710602,35.4540918604485,60.25954872220802,43.3771782327456,32.26675462380004,64.04858250412357,30.152314157190645,1.4267480474397818,2.398043479485563,9.325674805678416,15.706316040798612,8.312115939427873,24.018431980226485,0.9976779445223694,6.2450045135165055e-15,2.4980018054066022e-14,11.762548807950267,24.35032250212775,11086.268532331633,9.325674805678416,boundary_stress,BOUNDARY_STRESS
SIM_01476,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,23.26,2972.03,78.05,7.58,21.1,10.311,26.875,1,NONE,,PASS,81.20423136991188,18.888104216641505,4.371895783358494,12.817566506925036,15756.852789179293,99.56872688004748,28.235932470425144,73.8089418881641,34.03262021016488,18.066818681445373,67.02451321893156,41.47581961124193,1.450526981400102,2.4882919817882616,13.19221220967919,7.509224479166667,9.861221122741258,17.370445601907925,0.9196500295992418,3.1225022567582528e-15,0.0,15.310384083767625,37.53107258687463,15756.852789179293,13.19221220967919,boundary_stress,BOUNDARY_STRESS
SIM_01477,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,21.2498,2677.5,42.94,8.26,29.35,13.952,24.76,1,NONE,,PASS,87.90680227020036,18.680019668813035,2.5697803311869745,15.81657243311067,22025.573520407685,99.40927834050008,47.66230614545251,76.89390410779642,33.65769309696042,20.83527464677444,54.54653802067174,41.96940089846123,1.3534006691844815,2.3045521387272565,18.957640546461235,9.54673089409722,4.347485938023108,13.894216832120328,0.7438009744345839,6.2450045135165055e-15,2.4980018054066022e-14,18.33799254359169,61.80275521999508,22025.573520407685,18.957640546461235,boundary_stress,BOUNDARY_STRESS
SIM_01479,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,31.2018,2676.43,58.28,6.91,31.08,18.093,26.661,1,NONE,,PASS,83.01989530635439,25.90370169369808,5.298098306301918,10.415915374863603,15711.226556565,99.61082802932026,46.56478019757174,68.22300954982879,46.6733363850416,38.73768886105928,62.22830102752312,35.10959913958966,1.41239575794216,2.316805664330767,13.600153443143952,18.504129984375,5.2206549728558365,23.724784957230835,0.9158839627543526,0.0,2.4980018054066022e-14,13.439983670765988,37.74908165349735,15711.226556565,13.600153443143952,boundary_stress,BOUNDARY_STRESS
SIM_01485,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,26.3434,1539.54,85.93,9.3,23.94,15.821,24.8,1,NONE,,PASS,92.60553771002358,24.39544722110235,1.947952778897641,9.065680469455351,20706.63988549568,99.41114355785136,52.5314365001226,84.42240138571816,43.955760758742976,28.09952104095108,63.44396849165691,51.63150513321119,1.4219647741272614,1.3013996648728368,17.50367915586902,13.544669491319445,4.094030403097388,17.63869989441683,0.723032446773886,6.2450045135165055e-15,1.873501354054952e-14,10.96530525203876,55.70970462756242,20706.63988549568,17.50367915586902,boundary_stress,BOUNDARY_STRESS
SIM_01486,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,23.3582,1862.38,42.08,8.49,25.53,15.338,18.941,1,NONE,,PASS,86.24795043130317,20.145968757644656,3.212231242355342,10.125061626076253,13479.062394357405,99.45633750222424,54.38945870152179,69.84896653889162,36.29904280656695,23.18952534062724,42.6745410319708,34.82012367602791,1.2670344817207877,1.582727402050893,11.455063631215534,11.61806859201389,1.499300600957513,13.117369192971402,0.6511163275776372,3.1225022567582528e-15,6.2450045135165055e-15,14.281876215157974,45.65957880307566,13479.062394357405,11.455063631215534,boundary_stress,BOUNDARY_STRESS
SIM_01487,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,20.122,2364.12,26.68,7.28,31.34,10.121,21.404,1,NONE,,PASS,81.4386001916552,16.38707513056486,3.7349248694351447,11.82520182893072,12684.871537017112,99.49980534706653,34.090133227285776,71.83820766570116,29.52626149651326,18.817328195439806,52.132227852656605,38.9107604507547,1.335372852636315,2.0482088149878037,10.98982526229901,6.36340782986111,5.403039733972264,11.766447563833374,0.718032197331348,3.1225022567582528e-15,6.2450045135165055e-15,15.65199840865296,38.33356173307491,12684.871537017112,10.98982526229901,boundary_stress,BOUNDARY_STRESS
SIM_01489,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,22.9381,1523.97,44.63,6.61,34.5,18.578,20.591,1,NONE,,PASS,92.9844169120491,21.32885853570273,1.6092414642972654,13.05677686582026,21549.58772793014,99.14323924579747,70.04522421282697,76.57941712601617,38.430375740004926,7.404969787776867,52.39060140530785,44.5697159711408,1.3372906157972793,1.3340282205112426,18.86372971216071,13.989652499131944,0.5876184713324588,14.577270970464404,0.6834529351893476,0.0,0.0,17.51067357254743,81.60752646056886,21549.58772793014,18.86372971216071,boundary_stress,BOUNDARY_STRESS
SIM_01490,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,23.6149,1524.12,39.18,6.55,29.6,16.233,21.409,1,NONE,,PASS,92.3408703184706,21.806204184836517,1.8086958151634804,10.450598738736826,19773.39318099586,99.31431916524048,59.50464607547155,81.08639895874533,39.29045799069642,17.76421030928634,50.02571367260761,46.711670674399954,1.3198396211269294,1.3129101128550071,17.03323089572193,12.479613690104165,1.868093244467132,14.347706934571296,0.6579644404388514,6.2450045135165055e-15,6.2450045135165055e-15,13.438153858602158,64.48984131332158,19773.39318099586,17.03323089572193,boundary_stress,BOUNDARY_STRESS
SIM_01492,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,23.8523,1733.72,48.36,8.42,28.87,19.672,26.647,1,NONE,,PASS,94.39048090818868,22.51430067766389,1.337999322336108,17.11157239357366,30618.81556003678,99.0130140741542,70.46456915298826,81.00749191414334,40.56630752732232,3.330749520260569,55.14165720017485,53.67746417507189,1.357881722905398,1.489863024953095,26.312115665019316,15.453267452256943,1.8162580146360832,17.269525466893025,0.767046941148204,0.0,1.2490009027033011e-14,18.7716418896582,93.48209345027226,30618.81556003678,26.312115665019316,boundary_stress,BOUNDARY_STRESS
SIM_01495,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,31.2624,2182.91,31.21,7.63,23.23,19.703,21.695,1,NONE,,PASS,83.09800733091636,25.978431443820394,5.283968556179605,8.93764670722417,12871.162804746178,99.59056274847684,53.95218694796242,63.29468969572325,46.80798458346017,31.86944474389753,53.87642009587143,30.85899018276245,1.3483725948157868,1.8408415306292747,10.8542134299937,20.287723625,1.2206312840802347,21.508354909080232,0.8279312380962293,0.0,3.7470027081099033e-14,12.723072800018947,35.28364736233453,12871.162804746178,10.8542134299937,boundary_stress,BOUNDARY_STRESS
SIM_01497,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,20.6569,2374.25,42.35,8.41,20.91,15.917,20.53,1,NONE,,PASS,88.14474182434967,18.207971173914085,2.448928826085913,16.077713599451446,19907.43943226729,99.32282979469512,59.50663025352513,70.72296464859565,32.807155268313664,13.038945724971262,40.7866438611143,37.02816081593133,1.2538176383887878,1.986525202638628,16.656472634390223,10.689766436631944,1.4704982289650308,12.160264665596976,0.6678539058222234,0.0,6.2450045135165055e-15,20.31266091882791,67.21995705668652,19907.43943226729,16.656472634390223,boundary_stress,BOUNDARY_STRESS
SIM_01499,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,32.2875,2359.48,27.39,8.77,26.25,12.225,25.976,1,NONE,,PASS,71.86961924990231,23.20490331531221,9.082596684687791,7.553818039521313,8368.358468550026,99.67985242343562,28.80008155816109,60.490993015565664,41.81063660416615,26.401122337805266,68.62602748671688,31.24095089781485,1.463487335451511,2.0100172107965344,7.128920163722718,12.5694228515625,11.335491484158716,23.904914335721216,1.0301665131242796,0.0,1.2490009027033011e-14,10.185290287170831,18.73868755809689,8368.358468550026,7.128920163722718,boundary_stress,BOUNDARY_STRESS
SIM_01500,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,25.0182,2911.83,39.84,7.92,20.4,18.391,24.116,1,NONE,,PASS,86.60530519033095,21.667088463127374,3.351111536872617,15.67188444421377,21637.35238339205,99.46178573459942,56.54348851203834,69.17678306189018,39.03979903266194,19.27903984965887,47.66798892471856,34.94871432125714,1.3026681499602142,2.43209077554342,18.072485391946035,15.095834203124998,2.331070423957518,17.426904627082514,0.8043030173038374,3.1225022567582528e-15,1.2490009027033011e-14,19.371661025608223,59.555583769002695,21637.35238339205,18.072485391946035,boundary_stress,BOUNDARY_STRESS
SIM_01501,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,36.4145,2187.88,60.7,6.86,34.11,12.866,27.956,1,NONE,,PASS,70.65649318823152,25.72920871202856,10.685291287971443,6.3837006702699535,7440.7245015960125,99.70822436924009,27.883585068069785,59.31091854820368,46.35893461626768,29.04510777067709,75.79528799193119,30.607732457156384,1.522939050228279,1.9127631844003727,6.505084324514446,14.986526558159722,14.1699072210113,29.156433779171024,1.133203671574253,6.2450045135165055e-15,1.2490009027033011e-14,8.919278561350877,15.970357488360715,7440.7245015960125,6.505084324514446,boundary_stress,BOUNDARY_STRESS
SIM_01504,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,37.417,1847.69,70.89,7.75,24.81,19.652,27.52,1,NONE,,PASS,84.47819543633305,31.60920638641274,5.807793613587257,6.397446900248844,11869.016548610916,99.653759726997,47.04544172145605,70.68844483222509,56.9535250205635,50.29868856180639,72.14354945107154,39.99207294338768,1.4923609681828167,1.5664579948440014,10.062464950022637,24.21548988715278,5.72267051448842,29.9381604016412,0.9471341999434114,6.2450045135165055e-15,1.2490009027033011e-14,8.872063335340588,27.4984584615022,11869.016548610916,10.062464950022637,boundary_stress,BOUNDARY_STRESS
