simulation_id,sampling_method,random_seed,model_version,parameter_set,topology,timestamp,feed_flow_m3h,feed_tds_mgL,feed_cod_mgL,feed_pH,temperature_C,stage1_pressure_bar,stage2_pressure_bar,feasible,failure_reason,failure_message,quality_flag,overall_recovery_pct,permeate_flow_m3h,concentrate_flow_m3h,permeate_tds_mgL,concentrate_tds_mgL,overall_tds_rejection_pct,stage1_recovery_pct,stage2_recovery_pct,average_flux_LMH,minimum_flux_LMH,maximum_flux_LMH,maximum_element_recovery_pct,maximum_polarization_modulus,feed_osmotic_pressure_bar,final_concentrate_osmotic_pressure_bar,stage1_pump_power_kW,stage2_booster_power_kW,total_power_kW,SEC_kWh_m3,water_balance_error,solute_balance_error,flux_decline_stage1_pct,flux_decline_stage2_pct,max_element_concentrate_tds_mgL,max_element_osmotic_pressure_bar,dataset_split,operating_classification
SIM_01506,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,23.8866,1982.49,91.17,7.37,27.51,17.874,24.597,1,NONE,,PASS,92.37989049105389,22.06641492203608,1.820185077963922,14.40289270389292,25841.946512458264,99.2734948118834,62.21984096075174,79.83039324681009,39.75930616583077,12.087251267999385,52.07575433823106,47.500442745241465,1.334954047492877,1.6959706731331563,22.10713971914354,13.984235796874996,2.2476384965150165,16.231874293390014,0.7355918190942949,0.0,1.2490009027033011e-14,17.054563219144107,76.78909999172953,25841.946512458264,22.10713971914354,boundary_stress,BOUNDARY_STRESS
SIM_01511,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,24.1937,1676.55,93.35,8.14,25.64,17.645,20.926,1,NONE,,PASS,91.5616330808011,22.152146822669778,2.041553177330224,11.313986105092123,19745.41692142754,99.32516261936166,62.82276514422816,77.30232774993802,39.91377805886446,15.62098804576759,49.030091047137965,43.04036170299776,1.312560997878073,1.4253261331052347,16.78665041136201,13.971651735243055,1.165231287679218,15.136883022922271,0.6833144951635878,3.1225022567582528e-15,0.0,14.976549551325602,65.80944415259205,19745.41692142754,16.78665041136201,boundary_stress,BOUNDARY_STRESS
SIM_01515,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,36.3117,1551.33,29.73,7.12,28.51,18.344,26.454,1,NONE,,PASS,84.7438768365705,30.77194232526497,5.53975767473504,5.455775800505646,10138.26741896495,99.64831623184584,45.93440262833938,71.78219809807139,55.44494112660354,47.92148344822124,71.53660939878566,41.78253849368541,1.4873385416689189,1.331538099349101,8.701881179208488,21.85100676302084,5.835107540906016,27.686114303926853,0.8997194265893145,6.2450045135165055e-15,2.4980018054066022e-14,7.973161707484457,24.894411541204526,10138.26741896495,8.701881179208488,boundary_stress,BOUNDARY_STRESS
SIM_01516,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,28.6955,2742.79,34.6,7.21,29.47,13.29,27.826,1,NONE,,PASS,80.09304016048362,22.983098339251576,5.712401660748425,10.23907653098287,13736.84999802768,99.6266911965195,34.072341583307455,69.80484319085714,41.41098799865149,27.322288148057545,69.68152306781047,38.12475693331511,1.4720922344157286,2.3616844168285,11.828140169919164,12.232204153645831,9.84406987907419,22.076274032720026,0.9605438617045448,6.2450045135165055e-15,1.2490009027033011e-14,12.723420531083448,31.741058743456087,13736.84999802768,11.828140169919164,boundary_stress,BOUNDARY_STRESS
SIM_01518,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,25.6849,1507.65,65.6,8.43,28.03,11.695,20.113,1,NONE,,PASS,79.37014825068715,20.386143208040743,5.298756791959253,6.162603189646778,7284.389393454227,99.59124444070926,37.65698391235044,66.90912143180746,36.73178956403738,27.52398430761504,53.66961139042554,36.89561695706856,1.3468246284292031,1.2919875856358518,6.242390916512672,9.526377797743054,4.930589937330192,14.456967735073246,0.7091565867824915,3.1225022567582528e-15,1.2490009027033011e-14,9.715164415362834,21.993809793209124,7284.389393454227,6.242390916512672,boundary_stress,BOUNDARY_STRESS
SIM_01521,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,22.0332,2930.45,43.59,7.18,26.49,18.799,27.657,1,NONE,,PASS,90.4748056938716,19.93449488814212,2.098705111857879,22.09310196572361,30555.40092292093,99.24608500517928,63.42772392264632,73.95515038226844,35.91800880746327,7.097493025002861,48.15113862976876,44.21897943224004,1.3061686694448582,2.4984219330621547,26.05070342074877,13.606839822916667,2.6043146442966467,16.211154467213312,0.8132212307449231,3.1225022567582528e-15,3.7470027081099033e-14,24.89447242365269,85.25996845147306,30555.40092292093,26.05070342074877,boundary_stress,BOUNDARY_STRESS
SIM_01528,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,23.4641,1587.94,28.7,7.23,23.41,13.926,23.606,1,NONE,,PASS,92.22589888174453,21.639977139511416,1.8241228604885813,9.936636313197914,20308.146547440665,99.37424359149604,50.15050774714938,84.40485395754274,38.99094980092147,25.594403914126826,59.97848781715278,50.93949684976652,1.3948560702428152,1.3399183703207307,17.136200754487746,10.520349210937498,4.114163980192095,14.634513191129592,0.6762721188096416,0.0,6.2450045135165055e-15,11.895664814887288,57.32736044937885,20308.146547440665,17.136200754487746,boundary_stress,BOUNDARY_STRESS
SIM_01530,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,23.3893,2492.95,89.16,6.59,31.69,11.221,21.502,1,NONE,,PASS,76.36811943427844,17.861968558841685,5.5273314411583145,10.647218205862949,10514.689733530517,99.57290686913645,33.6919152231346,64.36048387576618,32.18372713304808,21.81571341431728,52.19766788374993,32.94213003188209,1.3358583173965983,2.1623062357386624,9.120110382346349,8.29000441232639,5.778716855594053,14.06872126792044,0.787635540930141,0.0,0.0,14.231113180458902,29.70335298373399,10514.689733530517,9.120110382346349,boundary_stress,BOUNDARY_STRESS
SIM_01531,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,33.0967,2432.57,53.22,8.27,27.68,19.173,25.646,1,NONE,,PASS,82.77834308854203,27.39689987698549,5.699800123014502,9.125440022055232,14081.200922872802,99.62486423732696,48.45956689167196,66.58612302449738,49.36378356213602,40.11286575655443,60.858522072557385,34.244346445048194,1.401690790260265,2.082179516639143,12.052926794002206,20.869020757812493,4.100479083942935,24.96949984175543,0.9113987332096222,6.2450045135165055e-15,0.0,12.224214367238153,34.08833407303148,14081.200922872802,12.052926794002206,boundary_stress,BOUNDARY_STRESS
SIM_01532,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,30.4809,2764.79,92.73,8.04,23.72,14.952,27.097,1,NONE,,PASS,79.44012569232966,24.21406527215331,6.266834727846683,9.999762649180362,13408.866876944154,99.63831746175369,37.668638171574365,67.015201169094,43.62894643631227,32.1432845303789,66.7933264617981,35.42551012642964,1.4486655907375332,2.335393903360119,11.326352437394094,14.752279335937498,8.308834064268247,23.061113400205745,0.9523850349377936,6.2450045135165055e-15,0.0,12.37431764485248,30.443362759968508,13408.866876944154,11.326352437394094,boundary_stress,BOUNDARY_STRESS
SIM_01536,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,23.9699,1735.05,66.87,7.51,27.31,11.817,22.178,1,NONE,,PASS,84.9637708649894,20.36573091256709,3.6041690874329095,8.045238052696192,11493.66936921279,99.5363108813754,39.466300455983614,75.16056469656677,36.69501065327404,26.65449039858582,57.865357261130576,44.15019295498286,1.3785803581001312,1.4833045783194638,9.826006395806182,8.991833580729166,5.446742180810063,14.43857576153923,0.7089642804142919,3.1225022567582528e-15,6.2450045135165055e-15,11.327512623837082,33.46261510714318,11493.66936921279,9.826006395806182,boundary_stress,BOUNDARY_STRESS
SIM_01537,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,27.6133,1848.85,80.19,8.63,27.75,16.697,22.335,1,NONE,,PASS,86.92508809043869,24.002885349677104,3.610414650322895,8.659802257300884,14082.867035707335,99.53161142021791,51.62840245536201,72.96985716153864,43.24844207149028,32.02770574248608,54.07277632019274,39.62986614545097,1.3498439704942866,1.5829075298195503,12.057157839883535,15.03750325954861,2.8235201934410736,17.861023452989684,0.7441198502924965,0.0,6.2450045135165055e-15,12.025426248248564,40.76925964956276,14082.867035707335,12.057157839883535,boundary_stress,BOUNDARY_STRESS
SIM_01539,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,20.931,2416.97,77.55,8.58,32.18,12.603,23.026,1,NONE,,PASS,86.4771374363707,18.10052963680675,2.8304703631932537,13.462707629002248,17787.12032680349,99.44299235700062,43.83927733636532,75.92113861386316,32.613566913165315,24.98029485624805,53.273714783125136,39.85125736745034,1.3438662908732653,2.0997733395089315,15.452786360136605,8.423092265625,4.437920984675939,12.86101325030094,0.7105324268605129,3.1225022567582528e-15,6.2450045135165055e-15,16.60328766999376,52.5957059812653,17787.12032680349,15.452786360136605,boundary_stress,BOUNDARY_STRESS
SIM_01540,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,33.5097,1648.46,92.67,9.28,32.06,14.855,26.734,1,NONE,,PASS,82.01347424665273,27.482469179630595,6.027230820369407,5.681780620943467,9139.064413302734,99.65532796543783,38.40730059967317,70.79763360192682,49.517962485820895,36.92258440645767,73.2594116051506,41.09581410850045,1.501639010723865,1.4315576824919496,7.93655767907763,16.1053086796875,8.835581613320795,24.94089029300829,0.9075199950190044,0.0,6.2450045135165055e-15,8.318481932954828,22.433515630155178,9139.064413302734,7.93655767907763,boundary_stress,BOUNDARY_STRESS
SIM_01543,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,30.6034,2266.63,32.17,6.96,33.75,12.314,25.228,1,NONE,,PASS,73.972451974055,22.63808536742795,7.965314632572043,7.651966518951118,8686.833083500227,99.66240778076038,30.715309418662542,62.4339117234136,40.789343004374686,26.618504772909645,66.01571591276837,32.68310762790904,1.442422200118217,1.979288952669876,7.585601865262169,12.008380991319443,9.83899952808471,21.847380519404155,0.9650719203859228,6.2450045135165055e-15,2.4980018054066022e-14,10.602002670951068,20.83683244163221,8686.833083500227,7.585601865262169,boundary_stress,BOUNDARY_STRESS
SIM_01544,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,30.647,2150.52,38.98,7.64,28.28,14.769,25.581,1,NONE,,PASS,80.94139406563448,24.806109039295,5.840890960705001,7.889239956799259,11250.216026197322,99.63314733381698,39.33321919379298,68.58477459806872,44.695691962693694,34.101103739157296,65.79534547247616,37.62640495784048,1.4406577559766882,1.844427713440852,9.648926873925726,14.637932994791663,7.27046108016127,21.90839407495293,0.8831854298571438,0.0,1.2490009027033011e-14,10.652537837839432,27.632402244089636,11250.216026197322,9.648926873925726,boundary_stress,BOUNDARY_STRESS
SIM_01547,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,21.7073,1937.57,28.13,8.11,28.77,11.927,26.497,1,NONE,,PASS,92.00612258811825,19.972045048570592,1.735254951429406,12.320701031502734,24096.369026652465,99.36411582386688,42.449178578166254,86.10988129380719,35.985666754181246,25.535309003055342,67.41279072186502,52.12915232446359,1.453658564048945,1.664489132631746,20.700229865629236,8.225973797743054,6.515305432871381,14.741279230614436,0.7380956329091334,3.1225022567582528e-15,6.2450045135165055e-15,13.569195657245483,62.12097329064722,24096.369026652465,20.700229865629236,boundary_stress,BOUNDARY_STRESS
SIM_01548,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,27.1543,2381.77,88.58,6.95,24.64,11.963,27.664,1,NONE,,PASS,82.95456022565638,22.52573014735541,4.628569852644591,9.461870531178343,13927.014957307863,99.60273785751023,32.83506260870579,74.62152063800923,40.58690116640614,25.03707582504901,72.03131232694453,43.60276228591222,1.491430930194644,2.018095017315766,11.80048430008991,10.324055431423613,10.22793961675028,20.551995048173893,0.9123786405026592,0.0,0.0,11.963196599486857,32.86485280469018,13927.014957307863,11.80048430008991,boundary_stress,BOUNDARY_STRESS
SIM_01549,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,27.9546,1502.79,53.47,8.07,30.92,12.771,21.025,1,NONE,,PASS,79.17455567093236,22.13293033958646,5.821669660413541,5.780182841633807,7194.1493407994185,99.61536988923044,38.69406156325736,66.03029843421129,39.87915376502065,30.887242951731945,56.38014786281882,36.18005384199508,1.367254770380778,1.300180206656587,6.224216674744266,11.412611046875,5.179433026240714,16.592044073115716,0.7496541948374347,3.1225022567582528e-15,0.0,9.11888870282648,20.895278896488517,7194.1493407994185,6.224216674744266,boundary_stress,BOUNDARY_STRESS
SIM_01553,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,25.8818,1931.32,63.74,8.55,22.78,10.844,21.332,1,NONE,,PASS,75.44139673792321,19.52559142091581,6.356208579084188,7.486324517188463,7841.130831709426,99.61237265097506,32.132793612384965,63.8137407309601,35.18124580345191,23.50622468128105,56.036774581424666,33.89513010878646,1.3646496173296665,1.6262035758522622,6.602362631387493,8.834635602430554,6.671137328628884,15.505772931059438,0.7941256475565528,3.1225022567582528e-15,6.2450045135165055e-15,10.909680372413977,21.404597721150985,7841.130831709426,6.602362631387493,boundary_stress,BOUNDARY_STRESS
SIM_01554,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,30.7234,2392.55,82.61,6.5,24.86,19.554,25.396,1,NONE,,PASS,86.41837443746327,26.550662851919597,4.172737148080402,10.418219697625656,17549.789845971893,99.5645558212942,53.22739892164306,70.96243260069339,47.83903216562089,32.21773808514203,58.038669085130266,36.36064121103744,1.3799080585491164,2.028726675126193,14.88107951908298,19.778988838541665,3.1394749599861864,22.918463798527853,0.8631974247253441,6.2450045135165055e-15,2.4980018054066022e-14,13.691278419384984,44.48918523978293,17549.789845971893,14.88107951908298,boundary_stress,BOUNDARY_STRESS
SIM_01555,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,23.6227,2173.27,48.2,7.09,28.59,18.526,20.823,1,NONE,,PASS,88.93621347549941,21.0091349006768,2.6135650993232,13.971264433457767,19530.78615221901,99.3571316756106,63.84973504463518,69.39500571251365,37.854297118336575,13.334758906942298,49.68344333839663,35.7836199775411,1.3173328703374718,1.8658565466622845,16.768116802596516,14.364529146701384,0.8145301997573364,15.179059346458722,0.7224980665895832,0.0,6.2450045135165055e-15,19.153507288558743,66.3573311426618,19530.78615221901,16.768116802596516,boundary_stress,BOUNDARY_STRESS
SIM_01557,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,22.5925,2668.36,91.93,7.45,29.91,13.954,27.163,1,NONE,,PASS,88.94133959613961,20.094072148257844,2.4984278517421554,15.11459054675977,24007.58124163446,99.43356254228216,45.26626486703218,79.79553126240162,36.20553540226639,24.07910122396243,62.48951354635972,44.70988765236272,1.4144464227701778,2.3009369603600933,20.70182846682021,10.151524110243056,5.86469990702567,16.016224017268726,0.7970621335037524,0.0,1.2490009027033011e-14,16.920114683601668,61.466972844814,24007.58124163446,20.70182846682021,boundary_stress,BOUNDARY_STRESS
SIM_01558,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,31.3836,1613.65,56.9,7.3,34.65,17.162,27.196,1,NONE,,PASS,89.90738502411656,28.216174086428644,3.167425913571361,7.188655932619514,15924.38502085944,99.55450959423548,48.37363371839622,80.45065786572742,50.83995330888044,42.71538175827797,71.6086769413816,49.94874138647061,1.4879340149784352,1.413219552536454,13.946427213830251,17.59742744791667,5.898055334413093,23.495482782329763,0.8326955564691731,6.2450045135165055e-15,3.1225022567582534e-14,9.591608667883843,40.34887449010613,15924.38502085944,13.946427213830251,boundary_stress,BOUNDARY_STRESS
SIM_01559,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,28.9933,2997.59,91.14,8.15,33.13,18.529,27.898,1,NONE,,PASS,85.32009966295028,24.737112455578163,4.256187544421838,13.105134725285389,20343.521532324063,99.56281096730088,49.37201812051379,71.00437388163436,44.57137379383453,31.179214511301183,61.13278012556334,35.36665653616183,1.4038276309110658,2.612296986076062,17.728682036257002,17.633312308159724,5.004527010393496,22.63783931855322,0.9151366942768794,0.0,3.7470027081099033e-14,16.191100911601726,48.99755180892999,20343.521532324063,17.728682036257002,boundary_stress,BOUNDARY_STRESS
SIM_01561,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,28.9499,2725.6,35.62,7.87,26.55,11.806,26.388,1,NONE,,PASS,74.69220117581794,21.62331754819812,7.326582451801878,9.54963286384594,10741.618375803744,99.64963190255922,28.95516393703924,64.37770818169811,38.960932519275886,23.51047627002134,67.3283282121957,33.89425208969365,1.4529767720176594,2.3242377098430707,9.159845352871418,10.848924764756942,10.735044861761065,21.583969626518005,0.9981803013532772,6.2450045135165055e-15,3.7470027081099033e-14,12.206770471616386,24.602191508956228,10741.618375803744,9.159845352871418,boundary_stress,BOUNDARY_STRESS
SIM_01562,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,21.0203,1763.43,43.79,7.08,33.76,18.733,25.239,1,NONE,,PASS,93.95753282055252,19.7501552714786,1.2701447285213954,19.89356123493606,28874.604509362853,98.87188256778346,73.52129364426932,77.17990033852344,35.585865354015496,1.4498448964306228,51.728344023771065,55.57913550510216,1.3323805550122527,1.5399298723777952,25.214987857222827,12.933141004340278,1.3443203066015088,14.277461310941788,0.722903750106715,3.1225022567582528e-15,0.0,22.96650239583247,96.53178666925936,28874.604509362853,25.214987857222827,boundary_stress,BOUNDARY_STRESS
SIM_01563,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,30.7264,1577.66,93.66,8.06,29.03,12.986,22.827,1,NONE,,PASS,77.05084177495691,23.67494984714036,7.051450152859642,5.494860419811844,6856.138897831935,99.65170819949724,35.82551602146862,64.23943473745672,42.65756729214479,31.546879542083197,62.25179922900037,34.846575730076815,1.4125801102731366,1.3564719297612888,5.894907623603007,12.773593944444444,7.045943488456316,19.81953743290076,0.837152245764724,0.0,1.2490009027033011e-14,8.53323454682234,18.131341485850665,6856.138897831935,5.894907623603007,boundary_stress,BOUNDARY_STRESS
SIM_01567,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,30.6321,2655.99,54.95,7.68,25.38,16.832,24.052,1,NONE,,PASS,78.8150923865115,24.14271791492859,6.489382085071418,9.882885010402536,12500.41229050476,99.62790202484186,43.77852898821723,62.31883080923188,43.50039263951097,37.399388398605296,56.48674265038154,30.880588158794996,1.3680645098064843,2.256036367157722,10.618031216926306,16.825053190104164,4.586504794833623,21.411557984937787,0.8868743801085462,6.2450045135165055e-15,1.2490009027033011e-14,12.875105454731964,30.63975417026806,12500.41229050476,10.618031216926306,boundary_stress,BOUNDARY_STRESS
SIM_01568,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,32.4264,1887.43,90.57,8.31,21.52,13.065,24.393,1,NONE,,PASS,74.69615905117341,24.221275318569692,8.205124681430298,6.181899183679154,7440.81644585538,99.67247001564672,33.23231311971481,62.101666043641,43.64193751093639,30.82499097395405,65.96581299383575,32.87051719746151,1.4420224523319003,1.5824808254463971,6.23861512810136,13.569266187500002,8.854094004169017,22.42336019166902,0.9257712443604376,6.2450045135165055e-15,2.4980018054066022e-14,8.873331911963135,17.69470381675769,7440.81644585538,6.23861512810136,boundary_stress,BOUNDARY_STRESS
SIM_01569,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,21.0382,2165.63,46.47,7.24,30.1,10.677,18.16,1,NONE,,PASS,75.9722804342552,15.983200302319478,5.054999697680522,10.236512547982429,8980.682008028385,99.5273194152287,36.48614162990872,62.169327793413565,28.798559103278336,21.222371237603845,43.36640192669015,30.99567451846197,1.2719128837009557,1.8686017368665373,7.748931257162073,7.059302265624999,3.6806289879157656,10.739931253540764,0.6719512394512248,3.1225022567582528e-15,0.0,14.396840557725712,29.244402881808,8980.682008028385,7.748931257162073,boundary_stress,BOUNDARY_STRESS
SIM_01571,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,23.5496,2328.09,25.07,8.84,32.26,18.37,23.685,1,NONE,,PASS,90.09780086764816,21.21767171312767,2.3319282868723272,15.484969199942196,23369.943912006507,99.33486380681408,62.2478228850697,73.77052162526623,38.23003912275256,12.637112473829928,48.452500785737776,40.37067560655469,1.3083568618344916,2.0230876459031326,20.30825475554188,14.192518048611111,1.7796408276461513,15.972158876257264,0.752776227863638,0.0,1.873501354054952e-14,19.72612286061507,72.58852178547521,23369.943912006507,20.30825475554188,boundary_stress,BOUNDARY_STRESS
SIM_01572,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,26.0329,1592.54,79.27,8.14,21.15,19.956,27.818,1,NONE,,PASS,95.2370192987612,24.79295799702721,1.239942002972798,14.971139584255202,33136.43350464136,99.05992065604283,67.85426240639504,85.1831656145095,44.67199639104002,5.573035822014634,60.13735615196586,57.83004787686622,1.3960874397766485,1.3335591731690772,27.74774565550733,17.122733210937497,2.415232767545502,19.537965978483,0.7880449755461083,6.2450045135165055e-15,6.2450045135165055e-15,15.120955468580084,90.73282202840495,33136.43350464136,27.74774565550733,boundary_stress,BOUNDARY_STRESS
SIM_01573,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,20.893,2250.86,93.96,8.47,23.73,18.144,24.273,1,NONE,,PASS,91.88087183616923,19.196670552730843,1.696329447269154,20.17777342946647,27494.5836647889,99.10355271187606,68.41939192456034,74.29077950482845,34.588595590506024,4.431874036940402,48.12276863050873,46.8868944514884,1.305962863267855,1.901345776795643,23.225216377651584,12.427526380208333,1.5072617942007407,13.934788174409071,0.72589609412382,3.1225022567582528e-15,1.873501354054952e-14,23.636864884903893,89.39901139707084,27494.5836647889,23.225216377651584,boundary_stress,BOUNDARY_STRESS
SIM_01575,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,23.4715,2773.59,74.28,9.47,22.58,18.316,23.83,1,NONE,,PASS,88.17234898366542,20.695372891701027,2.7761271082989687,17.013810706526463,23323.215401254856,99.38657801958738,59.94214663818563,70.4735775292207,37.288960165227074,14.288643024096698,46.8486040929248,36.837914698429344,1.29675296748575,2.3338305783864706,19.625263030852743,14.10144085503472,1.947034578647363,16.048475433682082,0.7754620087139198,3.1225022567582528e-15,0.0,21.011828403357946,68.27503580052563,23323.215401254856,19.625263030852743,boundary_stress,BOUNDARY_STRESS
SIM_01576,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,23.1691,2060.39,88.68,8.05,30.34,15.365,19.185,1,NONE,,PASS,84.89436695803354,19.66926077487375,3.4998392251262533,10.974407117979304,13578.20185921042,99.4673626295032,53.44338305544406,67.55427255387629,35.440109504277025,22.72453190298196,41.907191886737984,32.582450719321706,1.261645681165131,1.7792029856465428,11.725147805812794,11.545733712673613,1.5992853754465182,13.14501908812013,0.6683026494270731,0.0,1.873501354054952e-14,15.433856676999175,45.77414787323557,13578.20185921042,11.725147805812794,boundary_stress,BOUNDARY_STRESS
SIM_01578,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,26.9446,1855.21,60.43,9.21,20.86,19.515,22.37,1,NONE,,PASS,91.01458538173816,24.523515972767825,2.421084027232167,11.155516128020016,20533.908913886164,99.39869254003482,62.772462701658846,75.8635266516483,44.186515266248335,18.468554947274985,54.49998647283776,41.07871451235957,1.3530507753277603,1.5519826373479169,17.177715790252826,17.309800453124996,1.1511052223683165,18.46090567549331,0.7527838053888053,6.2450045135165055e-15,1.873501354054952e-14,14.760358305613222,62.06117370461836,20533.908913886164,17.177715790252826,boundary_stress,BOUNDARY_STRESS
SIM_01580,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,21.1423,2671.4,27.61,7.25,33.57,18.222,21.312,1,NONE,,PASS,87.37125226071723,18.472292266717616,2.67000773328238,18.63085657669336,21024.428091496902,99.3025807974585,64.59734377820796,64.32824797053176,33.283409489581295,9.12817548621512,46.38140065724608,34.30449157330272,1.293392231238226,2.3313780154970254,18.348390147830333,12.633074830729168,0.920023357075866,13.553098187805034,0.7336987739320409,3.1225022567582528e-15,0.0,24.991819055000217,73.69267836773645,21024.428091496902,18.348390147830333,boundary_stress,BOUNDARY_STRESS
SIM_01581,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,23.8263,1846.93,27.14,7.81,33.91,13.239,19.2,1,NONE,,PASS,81.5607033799089,19.432897869407235,4.393402130592767,8.577998120016018,9978.329229720412,99.53555369613272,44.754991139490016,66.62269225687135,35.014230395328354,29.79547233140653,46.507581857198666,34.61967772024199,1.2942990315979748,1.613635206931112,8.717917490877653,10.1143884453125,2.930103373342023,13.044491818654524,0.6712581883729326,3.1225022567582528e-15,1.2490009027033011e-14,12.576090781957523,32.403930927170975,9978.329229720412,8.717917490877653,boundary_stress,BOUNDARY_STRESS
SIM_01584,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,20.1773,1527.24,72.13,7.76,32.59,17.081,20.632,1,NONE,,PASS,93.33581743360293,18.83264789103036,1.3446521089696366,15.838099591155126,22695.317320790982,98.96295935208906,71.35535436210371,76.7349798959269,33.93269890275741,3.7131822977675655,47.4788971300256,48.58356268959858,1.3013006961630162,1.3285907702366646,19.74332070925016,11.257076808159722,0.8029390296272665,12.060015837786988,0.6403781299140069,0.0,2.4980018054066022e-14,19.84421263352075,90.2145201518496,22695.317320790982,19.74332070925016,boundary_stress,BOUNDARY_STRESS
SIM_01586,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,39.6447,1685.98,38.98,9.06,34.52,19.986,27.242,1,NONE,,PASS,82.38306745343058,32.660519942710195,6.984180057289807,5.413319060172147,9544.909916991392,99.67892151388676,45.84276821786847,67.47076619898084,58.84778368055891,52.20221164398298,72.7716081262566,37.38955463773626,1.497576004211004,1.4759418582652486,8.355812097331329,26.1169785390625,5.744842283283203,31.861820822345702,0.9755454254321276,0.0,2.4980018054066022e-14,8.011418118462169,22.549320119093505,9544.909916991392,8.355812097331329,boundary_stress,BOUNDARY_STRESS
SIM_01588,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,31.6666,1810.08,49.34,9.44,21.13,13.661,23.81,1,NONE,,PASS,77.0821533704106,24.40929717919444,7.2573028208055534,6.18559316558579,7877.319543880631,99.65826962534332,36.23453357232695,64.0591562902087,43.98071563818818,32.80612843898752,64.00310549016278,34.4575796606052,1.4263877070031814,1.515619543720783,6.595851814748059,13.90664028298611,7.431207384643564,21.337847667629678,0.8741688673370427,6.2450045135165055e-15,0.0,8.924048773254183,19.44272400460163,7877.319543880631,6.595851814748059,boundary_stress,BOUNDARY_STRESS
SIM_01593,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,23.5594,1998.7,60.46,9.5,34.84,10.959,27.792,1,NONE,,PASS,89.47130108266722,21.078901707269903,2.4804982927300987,10.19176165197804,18896.744164384832,99.4900804697064,34.79801808732418,83.85217962939574,37.98000307616199,22.948330433455983,73.37559783165608,53.61792350220548,1.502608371622428,1.7515232554063749,16.55980730243895,8.135968838541666,9.218317560595835,17.3542863991375,0.8233012630421906,3.1225022567582528e-15,6.2450045135165055e-15,12.45736889153235,47.19009783357626,18896.744164384832,16.55980730243895,boundary_stress,BOUNDARY_STRESS
SIM_01594,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,32.2474,2015.33,70.84,7.75,34.62,18.158,26.542,1,NONE,,PASS,86.27245960995077,27.820625140259263,4.426774859740735,8.089209265499456,14630.088006584663,99.59861614398142,48.30098661444794,73.44719078549076,50.12725250497165,41.94059507570776,66.3348500954798,41.2144472241853,1.444981248665514,1.764835105415765,12.811645194257396,19.197000387152777,5.113777959506208,24.310778346658985,0.8738401176858828,0.0,1.2490009027033011e-14,11.014210983096484,36.77441794872514,14630.088006584663,12.811645194257396,boundary_stress,BOUNDARY_STRESS
SIM_01595,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,20.9273,2206.42,96.59,7.11,29.43,14.92,20.791,1,NONE,,PASS,88.08535787294522,18.433887098144865,2.4934129018551303,14.056620532924232,18414.637654258164,99.36292181303088,55.40732182593688,73.28116943201498,33.2142109876484,16.813882448556257,43.72879632682199,38.688137156488,1.2744756645535134,1.8995909143053435,15.853862083489943,10.105233655381944,2.0481891393510554,12.153422794733,0.659297886008865,3.1225022567582528e-15,6.2450045135165055e-15,18.09285564419476,61.54963351176648,18414.637654258164,15.853862083489943,boundary_stress,BOUNDARY_STRESS
SIM_01600,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,25.2856,1895.51,75.35,7.73,20.55,16.904,19.744,1,NONE,,PASS,86.9700851501446,21.99090785072496,3.294692149275036,9.981946937177566,14480.744609547726,99.47338990893334,56.582852068297655,69.98901247416758,39.62325738869362,23.731350276657757,45.96708715285855,34.769060820756145,1.2904192347791594,1.5840238128999122,12.101146546336151,13.951637090277776,1.2541167401356563,15.205753830413432,0.6914563934163434,3.1225022567582528e-15,6.2450045135165055e-15,13.938989104202909,46.39979566422426,14480.744609547726,12.101146546336151,boundary_stress,BOUNDARY_STRESS
SIM_01601,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,20.4851,2847.26,50.77,7.65,34.65,13.338,27.573,1,NONE,,PASS,89.32407004242843,18.298125072261502,2.1869749277384973,18.000462076750672,26519.294018397643,99.36779703726565,45.15660129501916,80.53379219803531,32.969594724795506,18.597429040239778,61.13535605313864,46.90300495385343,1.403847716311132,2.493603633473767,23.225349255577463,8.766449174479167,5.728539500876894,14.494988675356062,0.7921570444028336,3.1225022567582528e-15,3.7470027081099033e-14,19.339792017396416,69.57991211488985,26519.294018397643,23.225349255577463,boundary_stress,BOUNDARY_STRESS
SIM_01602,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,30.3294,2381.46,37.09,9.14,25.33,16.519,26.746,1,NONE,,PASS,84.46669465845653,25.618241689741915,4.7111583102580825,9.492053603247996,15279.699483653432,99.60141872619116,44.419216756024106,72.05274119049584,46.15899403557101,37.75383525978498,65.84788501806824,39.56544221931563,1.4410782293234414,2.0225078084852903,12.976624220855154,16.329169932291663,6.249499481511787,22.57866941380345,0.8813512530348414,0.0,1.2490009027033011e-14,12.096425778879146,36.70275268773504,15279.699483653432,12.976624220855154,boundary_stress,BOUNDARY_STRESS
SIM_01603,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,30.2514,2854.77,37.56,8.71,32.76,19.128,27.043,1,NONE,,PASS,84.63744681552713,25.604012585952376,4.647387414047628,11.970450713063675,18516.70410501338,99.5806859847531,50.075386954647385,69.2284982348943,46.133356010725,32.861204654344434,59.85227141971836,34.350743123621605,1.3938785561114948,2.4848288336183257,16.117179409800457,19.027657921875,4.386656652050591,23.414314573925587,0.9144783262125028,6.2450045135165055e-15,2.4980018054066022e-14,15.286626295702645,45.09614443217557,18516.70410501338,16.117179409800457,boundary_stress,BOUNDARY_STRESS
SIM_01604,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,32.0094,1639.48,95.13,7.7,33.08,12.175,24.744,1,NONE,,PASS,75.3890667324572,24.13158792665915,7.877812073340848,5.384391158151535,6645.098501459338,99.67157933258402,31.49072599152808,64.07649384154998,43.480338606593065,28.913591411996737,68.53774943432143,34.92377988893801,1.462769934090913,1.4285174080358842,5.790030306833771,12.405587515625,9.913158227486685,22.318745743111684,0.9248767967919448,0.0,1.2490009027033011e-14,8.422898984060284,16.642826469031718,6645.098501459338,5.790030306833771,boundary_stress,BOUNDARY_STRESS
SIM_01605,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,22.8853,1659.68,74.24,8.71,32.91,15.192,24.015,1,NONE,,PASS,93.04657116805647,21.29398695152323,1.5913130484767717,11.9100307346093,23709.13925519522,99.282389934529,55.81662451316719,84.26234130976316,38.36754405679861,17.009409883485993,57.24478528437325,51.49237191939626,1.373836770793182,1.4453153466374535,20.646861335376776,11.266838450520831,3.25569170954382,14.522530160064653,0.6820014585866837,0.0,6.2450045135165055e-15,13.885238346142753,70.28653387555069,23709.13925519522,20.646861335376776,boundary_stress,BOUNDARY_STRESS
SIM_01610,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,25.9909,2182.78,66.05,7.95,24.93,19.91,20.592,1,NONE,,PASS,88.0074302947001,22.87392320046521,3.116976799534797,12.53076661414893,18109.1463103766,99.4259262676885,63.8029041256844,66.86869646410088,41.21427603687425,16.2818570824089,54.2329143419656,34.48123346013934,1.3510451371376144,1.8512901186063504,15.3589842406458,17.05359512413194,0.3697847403641771,17.42337986449612,0.7617136645864826,6.2450045135165055e-15,1.2490009027033011e-14,17.75183737732539,59.089720444062536,18109.1463103766,15.3589842406458,boundary_stress,BOUNDARY_STRESS
SIM_01611,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,23.4347,2105.9,72.04,8.35,24.46,19.321,23.402,1,NONE,,PASS,91.75036202244723,21.501422088874445,1.933277911125556,16.281790939835574,25346.09886589525,99.22684880859322,67.73989711570101,74.42773816580772,38.74130106103504,7.991564763540701,52.55536240261178,42.401704997473416,1.3385149827012526,1.783269345568428,21.462994984233674,14.897105171006944,1.1893966769468771,16.086501847953823,0.7481599022363045,0.0,1.2490009027033011e-14,20.37278061332828,81.55175419663209,25346.09886589525,21.462994984233674,boundary_stress,BOUNDARY_STRESS
SIM_01613,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,29.6725,1631.31,25.45,6.7,25.82,11.656,23.274,1,NONE,,PASS,76.22506618633115,22.61788276413911,7.054617235860888,5.703964646207649,6843.182664246997,99.65034453008884,32.23594446935152,64.91512553743797,40.75294191736776,27.368694480014486,64.00793193164574,35.57898597479977,1.4264259453477266,1.3877006430511232,5.821265721225185,10.965173589409725,8.425512784918006,19.39068637432773,0.8573166010512648,6.2450045135165055e-15,6.2450045135165055e-15,8.846489080767636,17.742794841316414,6843.182664246997,5.821265721225185,boundary_stress,BOUNDARY_STRESS
SIM_01615,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,29.9371,1656.41,80.24,6.87,30.83,19.622,27.253,1,NONE,,PASS,93.35764864376245,27.948572632131803,1.988527367868204,9.76601919399986,24799.842492033647,99.41041051466726,58.39933833602869,84.03306320007343,50.357788526363606,24.449530727086152,66.55684964610909,49.55663416373461,1.4467640781918003,1.43266461356241,21.449916844415338,19.34347255642361,3.49448020938755,22.83795276581116,0.8171420081594762,6.2450045135165055e-15,0.0,11.775345310614918,63.26519230238916,24799.842492033647,21.449916844415338,boundary_stress,BOUNDARY_STRESS
SIM_01616,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,27.7697,1740.22,89.17,8.26,24.61,18.923,21.685,1,NONE,,PASS,89.82324539340347,24.94364577601197,2.826054223988028,9.39382888142295,17017.037601648324,99.4601930283859,59.73577307679626,74.72507139896983,44.94350590272426,23.920614733133245,53.027460054453584,38.753563643944105,1.3420294308040384,1.474355421296339,14.417235546306705,17.269041131076385,1.247020525581388,18.51606165665777,0.7423157714364461,6.2450045135165055e-15,3.7470027081099033e-14,13.045207853832204,51.85757490320388,17017.037601648324,14.417235546306705,boundary_stress,BOUNDARY_STRESS
SIM_01618,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,33.159,1916.29,71.72,8.43,26.56,16.784,22.389,1,NONE,,PASS,77.87048911422882,25.82107548538713,7.337924514612873,6.64307375379878,8636.05624110068,99.65333672075737,43.66863997966829,60.7154684747821,46.52446033403086,41.20461681180654,56.96981183880147,30.911650738605008,1.3717401236168063,1.6341583847190608,7.364586632138169,18.15771872395833,3.9271123047449135,22.084831028703245,0.8553025237543521,6.2450045135165055e-15,1.2490009027033011e-14,9.615009025924332,22.12212069676449,8636.05624110068,7.364586632138169,boundary_stress,BOUNDARY_STRESS
SIM_01619,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,24.6252,1855.79,98.11,8.73,20.48,12.878,21.872,1,NONE,,PASS,84.69946529518401,20.85741272786965,3.7677872721303416,8.556849435918542,12081.5542067286,99.53891068300192,42.38720767177798,73.442469829186,37.58092383399938,29.342307778863407,55.702739690731605,41.722589627434125,1.3621200766839914,1.5504613156116325,10.093805026429544,10.144855614583332,4.652240758230891,14.797096372814224,0.709440646636021,3.1225022567582528e-15,0.0,11.649644669395268,34.55912312488047,12081.5542067286,10.093805026429544,boundary_stress,BOUNDARY_STRESS
SIM_01620,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,20.9583,2391.57,73.51,8.35,25.01,18.267,19.386,1,NONE,,PASS,87.89577027858009,18.421459222295653,2.536840777704345,17.585705186242922,19630.43467989388,99.26467947054684,67.6380463643039,62.597345457943554,33.191818418550724,8.00262364920106,47.90665767016972,37.24310069434675,1.3043961804466482,2.028916417528128,16.653709155596626,12.5558773828125,0.369505783018555,12.925383165831056,0.7016481707479151,3.1225022567582528e-15,1.2490009027033011e-14,24.306900998281165,73.95655104315483,19630.43467989388,16.653709155596626,boundary_stress,BOUNDARY_STRESS
SIM_01625,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,21.7775,1762.26,27.08,6.73,29.84,19.476,20.301,1,NONE,,PASS,92.07560091858672,20.051763990045224,1.7257360099547745,16.36732603816543,22048.229376711988,99.0712309172219,74.4881419948254,68.93836944449146,36.12930448656797,3.963201134398336,54.22986443882019,45.54049385361059,1.3510222503796774,1.519252495686903,19.007880509145625,13.960852018229165,0.2459618825789243,14.20681390080809,0.7085069377368055,0.0,6.2450045135165055e-15,22.81860017306997,87.69588930845903,22048.229376711988,19.007880509145625,boundary_stress,BOUNDARY_STRESS
SIM_01629,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,21.0926,2574.69,54.4,8.7,31.3,18.899,20.762,1,NONE,,PASS,87.89078624442865,18.53845197939236,2.5541480206076463,19.03801953870438,21124.05798241993,99.260570416683,67.94465543780788,62.2240411982542,33.402616179085335,7.203223791369805,48.91400677008266,37.2162560975938,1.3117149661002638,2.230347862438434,18.298901058813232,13.099200362847224,0.5430173565722206,13.642217719419444,0.7358876423222582,6.2450045135165055e-15,2.4980018054066022e-14,26.182417202377117,77.12891567789549,21124.05798241993,18.298901058813232,boundary_stress,BOUNDARY_STRESS
SIM_01630,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,28.4713,2942.82,46.11,8.37,20.78,10.003,26.521,1,NONE,,PASS,70.45327719935285,20.05896391125935,8.412336088740647,10.07236851308411,9935.869050853376,99.65773073062287,22.5127001331756,61.86894774830405,36.142277317584416,17.911785781924422,68.38982656854519,32.023225307325426,1.461568610692474,2.461156855607226,8.309625539762353,8.887148235243053,12.99798384678092,21.88513208202397,1.091040004800027,0.0,0.0,12.882993755675717,21.69348263905829,9935.869050853376,8.309625539762353,boundary_stress,BOUNDARY_STRESS
SIM_01631,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,30.5314,1905.88,41.94,8.78,21.56,19.115,24.039,1,NONE,,PASS,88.35267339713674,26.97530812557341,3.5560918744265955,8.74528165971462,16296.90120813569,99.54114206247432,54.74864853287199,74.26082045013786,48.60415878481695,32.66543609914395,57.83563797912392,40.4672200206839,1.3783528141120132,1.598166801022562,13.665690636549492,19.18999201215277,2.5780031739145746,21.76799518606735,0.8069600200574033,0.0,0.0,11.80186655963082,43.52022863319201,16296.90120813569,13.665690636549492,boundary_stress,BOUNDARY_STRESS
SIM_01633,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,24.6837,2306.79,53.85,7.84,22.03,13.88,21.198,1,NONE,,PASS,81.44862263448206,20.104533665227653,4.579166334772349,10.371604394826004,12389.066460085724,99.55038801126994,43.82991972374453,66.97284875813135,36.224384982392166,30.010523610298023,50.12276065160096,34.33276453738488,1.320551250207581,1.9374328902432765,10.40536192682469,11.027742950520834,3.739659260027978,14.767402210548813,0.7345309499065963,3.1225022567582528e-15,0.0,13.731694720786844,35.45245063558911,12389.066460085724,10.40536192682469,boundary_stress,BOUNDARY_STRESS
SIM_01635,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,30.013,1804.85,88.79,7.36,20.38,14.89,25.878,1,NONE,,PASS,85.86115885690047,25.76950960772154,4.243490392278457,7.2706875889730735,12721.037637918833,99.59715834617984,42.29726519337131,75.49710392326969,46.43154884274152,36.10878464457558,68.6389302229999,45.036236253803445,1.463592220427778,1.5073888135726854,10.624456233169486,14.461211727430555,6.878019608331912,21.33923133576247,0.82808061389606,6.2450045135165055e-15,1.2490009027033011e-14,9.712720479030244,31.54477190995153,12721.037637918833,10.624456233169486,boundary_stress,BOUNDARY_STRESS
SIM_01636,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,25.8959,2187.96,70.78,6.83,24.41,14.632,24.909,1,NONE,,PASS,87.056724015145,22.54412219423793,3.351777805762066,10.375202993352383,16834.437361249526,99.5258047225108,45.29631638915211,76.33929722734739,40.62003998961789,32.67972405749869,61.10783010737588,42.92892839726604,1.4036331019828796,1.852446216870158,14.252952431938576,12.245478754340278,5.276347298168596,17.521826052508874,0.7772236994433649,3.1225022567582528e-15,3.7470027081099033e-14,13.018143709336446,44.24540581988944,16834.437361249526,14.252952431938576,boundary_stress,BOUNDARY_STRESS
SIM_01637,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,25.7665,2862.87,69.88,6.72,28.33,12.864,26.261,1,NONE,,PASS,80.9647169040391,20.861773781079236,4.904726218920777,11.805265718692798,14989.595298619595,99.5876422709137,35.46616927313948,70.50340436704002,37.58878158753015,25.262675425434203,63.60508884867323,37.81090993859607,1.423237873774141,2.4557933208669107,12.85819754891003,10.6025121484375,7.994771950232399,18.5972840986699,0.8914526776978507,9.367506770274758e-15,4.9960036108132044e-14,14.416251696667189,36.643071696007055,14989.595298619595,12.85819754891003,boundary_stress,BOUNDARY_STRESS
SIM_01639,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,26.2863,2268.79,61.06,7.52,28.66,19.155,25.018,1,NONE,,PASS,90.37281448481023,23.75566913392068,2.5306308660793277,13.401012826055258,23440.69431277747,99.40933216269222,60.019395141535306,75.92036051162569,42.80300744850573,17.944818009227703,52.71835661915146,41.61026585559535,1.339727323214222,1.9483169296875908,20.129629261948423,16.5583153828125,2.30367984071148,18.861995223523977,0.7939997445321786,3.1225022567582528e-15,0.0,16.89550904134863,65.96096851260964,23440.69431277747,20.129629261948423,boundary_stress,BOUNDARY_STRESS
SIM_01641,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,21.9095,1842.11,96.19,6.86,26.14,10.693,26.653,1,NONE,,PASS,91.51758211373148,20.051044653208,1.8584553467920044,10.878383034760832,21599.435343069294,99.40946072521398,37.18031676174898,86.49719729706696,36.12800838415856,22.791013479323084,70.57740703652638,56.1954581687107,1.4794355827314951,1.5686983728409134,18.39358077256804,7.363836202256945,7.84231535312425,15.206151555381194,0.7583720358903264,0.0,1.2490009027033011e-14,12.506830846281224,54.35041995875176,21599.435343069294,18.39358077256804,boundary_stress,BOUNDARY_STRESS
SIM_01642,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,27.5165,2210.03,44.5,7.04,28.43,19.306,25.618,1,NONE,,PASS,90.4405980623095,24.8860871658154,2.63041283418461,12.354472401528616,23002.030415763056,99.44098168796222,58.58969224174848,76.9154047501961,44.83979669516288,21.15766426096846,56.13897932560744,42.04615877095064,1.365424519551403,1.8964106499237745,19.73787480275093,17.477515811631942,2.6753729345323505,20.15288874616429,0.8098054391550622,6.2450045135165055e-15,0.0,15.561390408842769,62.311989788318925,23002.030415763056,19.73787480275093,boundary_stress,BOUNDARY_STRESS
SIM_01643,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,26.3892,1804.09,38.36,8.52,26.46,12.765,19.691,1,NONE,,PASS,77.09173210364662,20.343891368295512,6.04530863170449,7.225582885272101,7850.9631593991135,99.5994887790924,39.413719957741584,62.189017248830815,36.65566012305498,29.41867420959375,50.17107991297944,32.0902512838016,1.320905710205164,1.5379640484841497,6.69284741067761,10.76803059375,4.094764531417931,14.862795125167931,0.7305777865256656,3.1225022567582528e-15,6.2450045135165055e-15,10.691272178892175,23.056080855024568,7850.9631593991135,6.69284741067761,boundary_stress,BOUNDARY_STRESS
SIM_01649,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,26.274,1921.15,56.94,8.6,22.95,15.824,20.727,1,NONE,,PASS,84.89427956980468,22.30512301417048,3.9688769858295223,8.963066301537326,12667.657118894536,99.5334530722985,50.55008293813453,69.45248581246967,40.18941083634321,30.62998204176368,49.34277172120972,36.35025659227365,1.3148425554466625,1.618569536543283,10.672505484745258,13.511723802083337,2.4148853604476144,15.92660916253095,0.7140336842084551,0.0,6.2450045135165055e-15,12.506754041461631,37.924074847628496,12667.657118894536,10.672505484745258,boundary_stress,BOUNDARY_STRESS
