simulation_id,sampling_method,random_seed,model_version,parameter_set,topology,timestamp,feed_flow_m3h,feed_tds_mgL,feed_cod_mgL,feed_pH,temperature_C,stage1_pressure_bar,stage2_pressure_bar,feasible,failure_reason,failure_message,quality_flag,overall_recovery_pct,permeate_flow_m3h,concentrate_flow_m3h,permeate_tds_mgL,concentrate_tds_mgL,overall_tds_rejection_pct,stage1_recovery_pct,stage2_recovery_pct,average_flux_LMH,minimum_flux_LMH,maximum_flux_LMH,maximum_element_recovery_pct,maximum_polarization_modulus,feed_osmotic_pressure_bar,final_concentrate_osmotic_pressure_bar,stage1_pump_power_kW,stage2_booster_power_kW,total_power_kW,SEC_kWh_m3,water_balance_error,solute_balance_error,flux_decline_stage1_pct,flux_decline_stage2_pct,max_element_concentrate_tds_mgL,max_element_osmotic_pressure_bar,dataset_split,operating_classification
SIM_01650,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,20.4926,2221.69,66.52,6.6,20.99,13.323,23.132,1,NONE,,PASS,89.84526647867708,18.41163107840938,2.080968921590624,14.45430444397559,21750.482048759128,99.3494004814364,49.65729477245,79.8287885495558,33.174110051188066,19.20615962312038,53.01349281804487,45.22236813240127,1.3419253217766949,1.85938459274722,18.20348977863145,8.758985515625,3.674905318763108,12.433890834388109,0.6753280457030698,3.1225022567582528e-15,6.2450045135165055e-15,16.627383169279128,63.77118616002049,21750.482048759128,18.20348977863145,boundary_stress,BOUNDARY_STRESS
SIM_01651,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,34.6315,1786.24,65.03,6.88,30.54,19.147,24.522,1,NONE,,PASS,84.00633174709557,29.092652778995404,5.538847221004604,6.580467773875456,11133.855987590536,99.63160226095737,49.21222130732985,68.50882502720542,52.41919419638812,44.6282742400277,62.50470828885441,37.35285007714367,1.4145658016838778,1.5434834662744992,9.620724333083642,21.805519552951385,3.557410339985096,25.36292989293648,0.8717984600994604,6.2450045135165055e-15,2.4980018054066022e-14,9.590636434994556,28.60013995459981,11133.855987590536,9.620724333083642,boundary_stress,BOUNDARY_STRESS
SIM_01652,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,27.9042,2289.08,45.12,8.11,29.25,14.819,23.761,1,NONE,,PASS,81.60892400219085,22.772317371419337,5.131882628580667,9.256268226511557,12405.614871959491,99.595633694475,42.33479371761413,68.10715302439347,41.03120247102583,33.0549628056484,58.1814658807989,36.09154067023518,1.3810029512793902,1.9695836816058636,10.674112137670342,13.376333651041666,5.247458614711594,18.62379226575326,0.8178259578064403,3.1225022567582528e-15,0.0,12.380171017389888,32.685688233339285,12405.614871959491,10.674112137670342,boundary_stress,BOUNDARY_STRESS
SIM_01654,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,24.092,1520.3,93.1,9.22,31.45,17.293,26.019,1,NONE,,PASS,94.87218635686494,22.8566071370959,1.235392862904099,13.368236032495036,29400.78105640541,99.12068433647995,62.57222337068381,86.29944360863107,41.18307592269532,9.242457463547298,60.049923585390616,58.03270291364555,1.395409625949973,1.3176221111503692,25.48123344406412,13.618463090277777,2.8729482326467983,16.491411322924574,0.7215161560947199,0.0,6.2450045135165055e-15,14.076239239327576,84.60871069984863,29400.78105640541,25.48123344406412,boundary_stress,BOUNDARY_STRESS
SIM_01658,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,20.5556,2554.85,49.87,9.45,23.67,19.96,24.049,1,NONE,,PASS,90.75655408265048,18.6555542310133,1.9000457689866992,23.676075576720336,27407.12102733852,99.07328901592186,73.40083351511907,65.24911439385313,33.613611227050995,2.661876976256956,52.44077719694496,43.87116453228762,1.337663361980933,2.1576959549198627,23.1466560372184,13.522979663194445,0.8617194204590445,14.384699083653487,0.7710679031845715,0.0,3.1225022567582534e-14,30.078240103128884,91.78812459797344,27407.12102733852,23.1466560372184,boundary_stress,BOUNDARY_STRESS
SIM_01660,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,21.2369,2562.34,50.33,6.75,32.25,15.333,25.456,1,NONE,,PASS,89.95083885684497,19.102769697189306,2.134130302810691,17.21439175917741,25343.961291170093,99.32817691020016,53.985895620355286,78.16069381630628,34.41940485980055,14.52501047204762,53.3499529444134,44.90142586448236,1.3444354750118737,2.2265757186601047,22.02293560791344,10.559274263020834,3.587466380479761,14.146740643500596,0.7405596606015767,0.0,1.873501354054952e-14,19.6446651600474,72.77408944075063,25343.961291170093,22.02293560791344,boundary_stress,BOUNDARY_STRESS
SIM_01664,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,33.0637,1520.58,78.92,6.66,30.67,14.813,23.006,1,NONE,,PASS,77.87438954981879,25.74815453758343,7.315545462416573,5.136108040218454,6854.411048372398,99.66222704229844,39.34378761572773,63.52292769286358,46.39307123888906,37.38440294778891,62.568583344711925,34.17513928166088,1.4150677519009445,1.3144900801269126,5.92540696852374,15.842735905381945,6.018645510322727,21.86138141570467,0.8490465358903524,6.2450045135165055e-15,0.0,8.01356517523564,17.968809147375257,6854.411048372398,5.92540696852374,boundary_stress,BOUNDARY_STRESS
SIM_01665,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,25.9826,1875.95,40.7,9.37,24.06,15.307,19.571,1,NONE,,PASS,82.92441640879159,21.545919417830685,4.436680582169317,8.520268550821703,10944.777418851963,99.54581579728556,49.34644100331679,66.28946923092508,38.82147642852376,30.882564309542065,46.65503423128768,33.99751625558708,1.2953595025918432,1.5864133513005791,9.255545736442787,12.895444053819444,2.1542180616693622,15.049662115488804,0.6984924534264342,0.0,1.2490009027033011e-14,12.232822068869826,33.80657667842482,10944.777418851963,9.255545736442787,boundary_stress,BOUNDARY_STRESS
SIM_01674,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,22.1998,1931.67,64.49,6.53,24.56,13.311,21.253,1,NONE,,PASS,87.62169446585519,19.45184092803092,2.7479590719690807,10.68563143157568,15529.646310415494,99.44681899954053,47.836633113680215,76.27011776076303,35.048362032488136,26.606392628401736,51.04446609883375,41.741427333239926,1.3273291138772738,1.6362815646868158,13.15487322567493,9.479430223958332,3.374330865280181,12.853761089238514,0.6607992085065689,3.1225022567582528e-15,1.2490009027033011e-14,13.9175161922048,47.87604874368618,15529.646310415494,13.15487322567493,boundary_stress,BOUNDARY_STRESS
SIM_01675,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,32.2937,2204.7,68.08,8.14,22.84,19.371,26.871,1,NONE,,PASS,87.38810310215777,28.22085185150153,4.072848148498475,9.26199420785172,17416.93685529689,99.57989775444044,51.34989130793425,74.07632328702469,50.848381714417165,37.7346200743449,65.01111681484818,40.67409258671377,1.434396144189764,1.8567704698179155,14.668324047534163,20.584710804687496,4.336868583263285,24.921579387950786,0.8830909683055792,6.2450045135165055e-15,6.245004513516507e-14,11.967085771976404,41.95666537799498,17416.93685529689,14.668324047534163,boundary_stress,BOUNDARY_STRESS
SIM_01680,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,33.4337,2007.7,95.89,8.48,24.83,15.989,26.099,1,NONE,,PASS,80.86117583831472,27.034882946254637,6.398817053745376,6.947093379447083,10460.843789007871,99.65397751758496,40.61582675033934,67.77117013783693,48.7115008040624,38.67418245802793,68.40396156357954,37.29304268402036,1.4616833623417422,1.7022275473233666,8.869221729290102,17.385233776909725,7.279919654982993,24.66515343189272,0.9123454864194184,6.2450045135165055e-15,1.2490009027033011e-14,9.51672253456801,24.820607934085377,10460.843789007871,8.869221729290102,boundary_stress,BOUNDARY_STRESS
SIM_01682,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,24.101,2500.2,64.97,8.83,28.72,14.829,24.777,1,NONE,,PASS,86.93714643351365,20.952721661941123,3.1482783380588817,12.802069202248784,19054.56747013529,99.48795819525444,47.124154960711465,75.29523441794598,37.75265164313716,27.536257351787917,56.9935699134119,39.292291127910985,1.3719211504007098,2.147466438656778,16.36630835342642,11.561576067708334,4.60097325970594,16.162549327414276,0.7713818561706093,6.2450045135165055e-15,1.2490009027033011e-14,15.666705691809137,51.68532626816907,19054.56747013529,16.36630835342642,boundary_stress,BOUNDARY_STRESS
SIM_01684,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,24.7059,2004.43,36.49,9.3,23.83,18.177,20.872,1,NONE,,PASS,89.2749078224384,22.05616945170381,2.6497305482961884,12.09840353442868,18588.45712829962,99.39641676015482,61.60542484696291,72.06612617847078,39.74084585892578,17.18942555278334,49.465299929894165,37.49412047788687,1.3157376960786922,1.6937518271232617,15.70732488760391,14.7238156640625,1.0358543820451036,15.759670046107605,0.7145243456991209,3.1225022567582528e-15,6.2450045135165055e-15,16.408902948828903,60.39202614065447,18588.45712829962,15.70732488760391,boundary_stress,BOUNDARY_STRESS
SIM_01686,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,28.5891,1506.75,69.2,8.46,33.06,10.088,26.943,1,NONE,,PASS,81.98160223224228,23.437802243777977,5.151297756222026,5.535404445823757,8337.10081277787,99.63262621895976,28.0663365642922,74.95136920996377,42.23027431311347,22.95000130555359,76.64274307144373,46.46036419545288,1.5301243645378813,1.312780899592975,7.2638372025856,9.008296361979165,12.356963908781974,21.36526027076114,0.9115726828198224,6.2450045135165055e-15,1.873501354054952e-14,8.956957417573179,21.18278385610737,8337.10081277787,7.2638372025856,boundary_stress,BOUNDARY_STRESS
SIM_01689,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,21.2654,1560.83,55.55,7.28,24.14,14.645,20.242,1,NONE,,PASS,91.95931573389136,19.555516328074933,1.7098836719250656,11.37840014026088,19281.52442975934,99.27100323928543,58.13288241714061,80.79475079650446,35.235164555089966,16.076974147390988,46.861846643920416,46.65412008542224,1.2968483522700116,1.3202846816906606,16.30997696370233,10.065438071180555,1.8693649654808384,11.934803036661393,0.6103036522501407,3.1225022567582528e-15,1.2490009027033011e-14,14.292263088449634,65.69282839075503,19281.52442975934,16.30997696370233,boundary_stress,BOUNDARY_STRESS
SIM_01692,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,21.8643,2022.41,36.07,8.99,30.52,10.479,25.904,1,NONE,,PASS,88.98713571426039,19.456414313973035,2.407885686026959,10.809853351562362,18276.722284990563,99.46549644475836,35.11690509482734,83.02660453877084,35.05660236751898,21.38289049247781,67.49692934978978,51.9054959667034,1.454338059720439,1.747442013303466,15.791808973587074,7.186180476562499,7.819669201205127,15.005849677767626,0.7712546328225987,6.2450045135165055e-15,1.2490009027033011e-14,13.274287421279862,47.97189307554661,18276.722284990563,15.791808973587074,boundary_stress,BOUNDARY_STRESS
SIM_01694,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,23.007,2549.29,46.68,7.17,26.15,16.526,23.71,1,NONE,,PASS,88.37450935938759,20.332323368314302,2.6746766316857,15.19870667550501,21812.913501369123,99.4038062882016,55.47937767831672,73.88740310813142,36.63481687984559,17.877956983689725,49.22397337185888,39.432234872464825,1.3139752450262483,2.1709890795695217,18.5759944945718,12.392424973958336,2.715069097743547,15.107494071701884,0.7430284182497932,3.1225022567582528e-15,1.2490009027033011e-14,18.59480184801886,63.6803862852923,21812.913501369123,18.5759944945718,boundary_stress,BOUNDARY_STRESS
SIM_01696,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,23.8897,2511.19,57.3,8.87,22.99,11.17,22.633,1,NONE,,PASS,77.90262517058743,18.610703445377823,5.278996554622179,10.57606922932637,11326.915453771267,99.57884233254649,33.10841848938721,66.96538737702488,33.53279900068077,21.964519720336018,56.05733166107556,35.41013749671482,1.3648054429274816,2.115964245657903,9.544219319832411,8.425059391493056,6.610142379819518,15.035201771312574,0.8078792838454869,3.1225022567582528e-15,1.2490009027033011e-14,13.75137696585913,30.23292901333742,11326.915453771267,9.544219319832411,boundary_stress,BOUNDARY_STRESS
SIM_01698,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,29.9015,1727.22,42.25,7.49,32.28,14.547,25.104,1,NONE,,PASS,84.35720027293667,25.22406823961216,4.677431760387834,6.770629787619527,11005.117474539871,99.60800420400298,41.32160274714324,73.34146728709135,45.44877160290479,35.16520237633409,66.6512622739342,42.87384629919544,1.4475229516817032,1.501035729598978,9.563966685030524,14.0513689453125,6.705755227322031,20.75712417263453,0.8229094520144578,6.2450045135165055e-15,1.2490009027033011e-14,9.630534828768807,28.825434519890837,11005.117474539871,9.563966685030524,boundary_stress,BOUNDARY_STRESS
SIM_01702,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,28.6127,1846.08,76.29,6.85,32.39,15.45,23.273,1,NONE,,PASS,84.42253849969904,24.15556767330339,4.457132326696608,7.704523333237341,11809.213239186893,99.58265495898134,45.59213897918148,71.36909775897932,43.523545357303405,36.82568846997408,58.877596186832776,39.66880581094813,1.3863529736435931,1.6049084779658012,10.266459983141049,14.342860997395832,4.471889157991768,18.8147501553876,0.7788991097146338,0.0,2.4980018054066022e-14,10.905745113467376,32.7362706583455,11809.213239186893,10.266459983141049,boundary_stress,BOUNDARY_STRESS
SIM_01704,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,21.6972,2564.78,88.98,8.31,34.29,13.363,26.646,1,NONE,,PASS,89.21194639502188,19.35649443322069,2.340705566779316,15.10811682772468,23649.32404244875,99.4109390736155,44.76991954930839,80.46706882020656,34.87656654634358,22.93342275515493,61.58387495946489,45.62773906663548,1.4073493555714034,2.243583149339869,20.687632044431187,9.30399290625,5.714158732170601,15.0181516384206,0.7758714621716637,3.1225022567582528e-15,1.2490009027033011e-14,17.067516085100554,62.7606694605529,23649.32404244875,20.687632044431187,boundary_stress,BOUNDARY_STRESS
SIM_01705,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,27.0851,2119.55,77.13,9.35,34.14,18.321,20.468,1,NONE,,PASS,84.9102299696876,22.99802069751986,4.087079302480144,10.196481219464408,13988.895391429867,99.51893179120736,56.37859271913194,65.40742041366778,41.43787513066641,24.646863275078697,49.28510529538406,30.923828902724352,1.3144214790395128,1.853206322046584,12.231044031915337,16.277157622395833,1.0653923587350236,17.34254998113086,0.7540888065641712,3.1225022567582528e-15,1.2490009027033011e-14,14.840991374273235,44.014632010373234,13988.895391429867,12.231044031915337,boundary_stress,BOUNDARY_STRESS
SIM_01706,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,33.2134,2752.83,42.9,8.82,30.84,18.913,27.727,1,NONE,,PASS,82.33320987067934,27.34565832718821,5.867741672811785,10.106973454135764,15534.845799631226,99.63285152173816,46.0490733718771,67.25396349335078,49.27145644538417,41.93952034168982,65.14205527250084,34.59405220705902,1.4354397163975177,2.381060166053921,13.436864070535409,20.642762383680555,5.763924755813428,26.406687139493982,0.9656628786749426,6.2450045135165055e-15,1.2490009027033011e-14,12.981098970402002,35.61836487005311,15534.845799631226,13.436864070535409,boundary_stress,BOUNDARY_STRESS
SIM_01708,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,37.0222,1843.84,39.03,7.73,26.34,19.666,23.709,1,NONE,,PASS,80.02055452495213,29.625369737336825,7.396830262663178,6.135062159790733,9204.11275446011,99.66726710778644,47.52517121615334,61.92565857175669,53.37904457177807,46.8669550172656,60.57664690427382,31.920473819007142,1.399497990792914,1.571220865250666,7.843247790441418,23.97798059201389,3.030799337730055,27.00877992974394,0.9116773957323746,6.2450045135165055e-15,1.2490009027033011e-14,9.022343818946991,22.63197550150465,9204.11275446011,7.843247790441418,boundary_stress,BOUNDARY_STRESS
SIM_01709,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,30.305,2142.56,81.6,9.0,28.34,15.006,27.795,1,NONE,,PASS,85.08191441773575,25.784074164294815,4.520925835705182,8.409188634641321,14314.204658145814,99.60751677270925,40.55018642500736,74.90642159298629,46.45779128701769,34.71929513148929,71.91029760010461,43.68509601958809,1.4904288070210403,1.8379664693241533,12.27924921435834,14.723968359374998,8.281852278668481,23.00582063804348,0.8922492423598983,0.0,0.0,10.84538183649902,34.09558285739697,14314.204658145814,12.27924921435834,boundary_stress,BOUNDARY_STRESS
SIM_01710,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,26.531,2637.22,45.85,9.46,27.09,10.821,25.518,1,NONE,,PASS,76.00293330636227,20.16433823551097,6.366661764489029,9.87897670798484,10958.471389415628,99.62540187364024,28.085442846235853,66.63114167229259,36.33214096488464,20.813121768486187,65.2280362547824,35.80415015306447,1.4361253929005031,2.252924260513398,9.36160276782234,9.035049140625,10.034704031155272,19.06975317178027,0.9457167871840668,3.1225022567582528e-15,1.2490009027033011e-14,12.889699647882214,26.43484206438317,10958.471389415628,9.36160276782234,boundary_stress,BOUNDARY_STRESS
SIM_01711,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,35.6369,1547.93,80.46,6.75,29.49,18.466,23.206,1,NONE,,PASS,81.45231922310714,29.027081549219467,6.609818450780537,5.335354947574305,8322.24927862382,99.65532324151776,47.09099951812005,64.94418604024658,52.30104783643147,47.97715370680513,61.30276960828931,34.94355027245128,1.4051537133107557,1.3329360848394334,7.166361767332266,21.595899530381946,3.397851118272689,24.993750648654636,0.8610493826695681,6.2450045135165055e-15,1.873501354054952e-14,8.209499386316264,21.737379871467173,8322.24927862382,7.166361767332266,boundary_stress,BOUNDARY_STRESS
SIM_01712,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,20.7381,2166.52,88.74,7.4,28.83,17.515,21.046,1,NONE,,PASS,90.22431604307252,18.710808885328422,2.0272911146715766,17.22654226362827,22003.34502979195,99.20487499475529,66.74647324666962,70.60256486645157,33.713169162753914,7.495046915034232,46.34184872928475,39.66628007350311,1.2931081223548275,1.861540816028041,18.905952800853647,11.882463252604166,0.9532490167891868,12.835712269393351,0.6860052041607956,3.1225022567582528e-15,6.2450045135165055e-15,22.460145087903783,79.72420343141984,22003.34502979195,18.905952800853647,boundary_stress,BOUNDARY_STRESS
SIM_01714,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,22.239,2409.34,71.9,6.96,21.72,16.886,27.219,1,NONE,,PASS,92.17875645756966,20.49963364859892,1.7393663514010775,18.47163163635333,30587.37484240031,99.23333229696291,59.55502047086697,80.66201631577889,36.93627684432238,9.617402244930933,55.92626884116211,49.52540168395166,1.3638122728244857,2.021437696472432,25.662825729270462,12.256739140625,3.3676503357593317,15.62438947638433,0.7621789610592482,3.1225022567582528e-15,4.9960036108132044e-14,19.482520365741703,82.80342593165726,30587.37484240031,25.662825729270462,boundary_stress,BOUNDARY_STRESS
SIM_01720,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,20.3674,2988.8,66.21,9.07,22.82,14.657,25.175,1,NONE,,PASS,88.09446057948492,17.94255116406601,2.424848835933988,19.13947603199117,24962.658783110397,99.35962673875832,50.85558576157349,75.7743792351359,32.32892101633516,15.776871343489312,51.65598335886638,41.93636140238677,1.3318451573644556,2.5169594957384738,21.021815130831477,9.648878949652778,3.811928181248296,13.460807130901074,0.750217012498165,3.1225022567582528e-15,0.0,21.12946114298148,69.45780465762573,24962.658783110397,21.021815130831477,boundary_stress,BOUNDARY_STRESS
SIM_01721,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,29.3037,2451.96,89.89,8.41,31.99,18.075,26.182,1,NONE,,PASS,86.34169051506724,25.30130996346376,4.002390036536234,10.821436788613305,17883.74023324982,99.55866177308712,50.22245755069443,72.56130211964033,45.58794588011489,33.002689401793255,60.54226090990526,37.89534128437375,1.3992307256885963,2.1288457879762195,15.52705797354554,17.3601528984375,4.333960563346479,21.69411346178398,0.8574304450287856,6.2450045135165055e-15,1.2490009027033011e-14,13.991944556531294,45.48817816548751,17883.74023324982,15.52705797354554,boundary_stress,BOUNDARY_STRESS
SIM_01722,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,35.4345,2496.14,36.79,8.74,24.61,14.538,27.651,1,NONE,,PASS,73.56902996470451,26.06881792284322,9.365682077156787,7.632483615309689,9422.7523716163,99.69422854425996,32.55322429379892,60.81210738608305,46.97084310422202,32.80606251165109,72.16303511954366,31.34801351475548,1.492522492645484,2.114788671153442,7.983178013484172,16.6403733984375,11.255136750182512,27.89551014862001,1.070071923904771,6.2450045135165055e-15,0.0,9.849512430005754,19.91525120778377,9422.7523716163,7.983178013484172,boundary_stress,BOUNDARY_STRESS
SIM_01727,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,22.3147,1805.8,36.51,9.36,27.62,14.336,23.491,1,NONE,,PASS,91.81337108329782,20.487878317124657,1.826821682875332,11.994850295861662,21923.396575668627,99.3357597576774,52.66774680708507,82.7039104110776,36.91509606689127,19.9689083206262,56.1688074922348,48.4116666264255,1.3656507554708712,1.545381981190955,18.76177983970637,10.32267949392361,3.5225171237018844,13.845196617625495,0.6757750316221411,9.367506770274758e-15,1.2490009027033011e-14,14.177845362616996,64.44840257043583,21923.396575668627,18.76177983970637,boundary_stress,BOUNDARY_STRESS
SIM_01735,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,20.3047,2543.17,52.08,8.03,20.16,14.086,27.929,1,NONE,,PASS,91.9859604543838,18.677473312381267,1.627226687618733,19.397701748654928,31511.284956433923,99.2372628747329,51.449306562159,83.49346017914966,33.65310506735363,11.82800799273853,61.500834830368056,52.84540885716231,1.4067003935295606,2.122432764982742,26.298117569113792,9.216606490451388,4.892410846986629,14.10901733743802,0.7554028910369356,0.0,1.2490009027033011e-14,18.889175844682427,80.76772774652147,31511.284956433923,26.298117569113792,boundary_stress,BOUNDARY_STRESS
SIM_01737,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,26.0767,2233.94,42.03,7.17,24.31,14.861,24.846,1,NONE,,PASS,86.71247998560278,22.61175326840568,3.4649467315943143,10.4897775013498,16743.862296146766,99.53043602328846,45.625400127069234,75.563001759187,40.74189778091114,33.109998244186734,60.49144881200359,41.98929024541591,1.3988358821365168,1.890739763318561,14.171502473143912,12.538320223090276,5.137462566307237,17.675782789397516,0.7817077508136019,0.0,0.0,13.186170232427882,43.97250428853538,16743.862296146766,14.171502473143912,boundary_stress,BOUNDARY_STRESS
SIM_01738,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,37.4081,2692.19,52.46,7.56,31.25,19.324,27.535,1,NONE,,PASS,77.53615044184164,29.00480069343456,8.403299306565437,8.510357424673051,11955.169969916047,99.68388719129509,42.63404867040269,60.84114524817722,52.26090215033254,44.964955367809225,66.93848789612741,30.41502558859285,1.4498340728585073,2.331750263504625,10.354570341467106,23.78369330121528,6.453501292951798,30.23719459416708,1.0424893076755903,0.0,0.0,11.141964144997662,25.84935564340985,11955.169969916047,10.354570341467106,boundary_stress,BOUNDARY_STRESS
SIM_01740,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,31.3178,2056.81,96.97,7.67,34.42,18.777,22.905,1,NONE,,PASS,83.57959860680553,26.175291532482145,5.142508467517858,8.274189231772088,12483.82677601114,99.59771737633656,51.298921597175365,66.28328995638402,47.162687445913775,35.62926289004865,54.23333137237557,33.89305051616455,1.3510482666028216,1.7999889020466069,10.925048814373874,19.316721171875,2.4244494023638263,21.741170574238826,0.8305989848196796,6.2450045135165055e-15,1.2490009027033011e-14,11.953793473065025,34.30375381993062,12483.82677601114,10.925048814373874,boundary_stress,BOUNDARY_STRESS
SIM_01744,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,25.085,2082.41,96.15,9.05,20.67,14.277,27.821,1,NONE,,PASS,91.45703447015762,22.94199709683904,2.143002903160962,11.701120275644907,24250.460746437435,99.4380971914443,45.952286700297584,84.19365962354338,41.33693170601628,29.27561901535209,69.85357515281129,50.27141726198595,1.4734996715215407,1.7409218445248924,20.273700593670974,11.552818359375,6.58780615013672,18.14062450951172,0.7907168862823692,0.0,6.2450045135165055e-15,12.882324986751431,58.09002051604529,24250.460746437435,20.273700593670974,boundary_stress,BOUNDARY_STRESS
SIM_01745,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,22.6347,2672.06,43.3,7.22,27.8,13.884,23.765,1,NONE,,PASS,85.214763656972,19.28810610946464,3.3465938905353583,13.75572362549834,17993.206404696484,99.48520154392124,44.99396506520061,73.12070146384215,34.753344341377726,26.7140904461834,53.67363122657408,37.21327633239282,1.3468547000217392,2.2880854168584954,15.407585599541514,10.1154710078125,4.466166985116577,14.581637992929076,0.755991174570213,0.0,1.2490009027033011e-14,16.772357781322494,50.22865076257944,17993.206404696484,15.407585599541514,boundary_stress,BOUNDARY_STRESS
SIM_01746,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,29.6957,1543.67,31.77,7.76,32.62,10.767,26.296,1,NONE,,PASS,79.9722437594705,23.74831759008108,5.947382409918926,5.44343991809505,7685.91718649309,99.64737023339865,29.31505893052924,71.66616264015022,42.78976142356951,24.9313953554876,74.26050296229322,42.66012454459767,1.5100118396891686,1.3430154752804355,6.6868603543400384,10.057098398437498,11.646021200476415,21.703119598913915,0.9138802997976844,1.2490009027033011e-14,1.873501354054952e-14,8.718848929675348,19.48039575287085,7685.91718649309,6.6868603543400384,boundary_stress,BOUNDARY_STRESS
SIM_01748,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,31.5936,1674.45,30.75,8.42,29.63,17.596,24.48,1,NONE,,PASS,86.80273717470558,27.424109572027785,4.169490427972217,6.906321836006243,12642.4330991607,99.58754684606848,49.28017042518725,73.98007261473897,49.4128100396897,41.81138032530664,63.04813292776208,42.59693356343858,1.4188418946674122,1.4425505746310403,10.891545959526264,18.19127675,4.08061215421539,22.271888904215388,0.8121280600093725,6.2450045135165055e-15,0.0,9.800987798106377,33.683396504044964,12642.4330991607,10.891545959526264,boundary_stress,BOUNDARY_STRESS
SIM_01749,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,27.6853,1706.03,85.41,8.8,31.92,19.512,24.914,1,NONE,,PASS,92.8608811831639,25.70881353820248,1.9764864617975288,10.87435381389758,23755.480511487505,99.3625930485456,61.83013159503806,81.29645420546419,46.32218655531978,18.356810000401914,56.99166046282527,47.482534690027855,1.371906600292732,1.4808731044001378,20.62030103313744,17.782758450520834,2.147245623737525,19.93000407425836,0.7752206862694386,3.1225022567582528e-15,1.873501354054952e-14,13.68439596290301,67.79035765701937,23755.480511487505,20.62030103313744,boundary_stress,BOUNDARY_STRESS
SIM_01750,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,38.0887,1567.84,98.64,7.11,22.17,13.847,25.921,1,NONE,,PASS,71.96808475153223,27.411707896756862,10.676992103243146,4.507069873555715,5581.482157981016,99.7125299856136,31.70947095995643,58.95197234153704,49.3904646788412,34.94072557194237,73.31591909357807,30.785958287431743,1.5021103839196726,1.3174261502935112,4.690013363813176,16.972946306423612,11.311161374116876,28.284107680540487,1.0318258091421892,6.2450045135165055e-15,0.0,6.931971538245942,12.46587703502583,5581.482157981016,4.690013363813176,boundary_stress,BOUNDARY_STRESS
SIM_01752,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,20.352,1621.71,51.09,7.04,24.37,15.887,17.449,1,NONE,,PASS,90.46573271662686,18.411585922487895,1.9404140775121013,12.610979357923153,16889.618648821866,99.22236532068476,65.41491205647011,72.43243302159422,33.174028689167386,10.74284760339737,43.47296854449427,38.83767964864628,1.27266596627663,1.3728435250612814,14.29774966103025,10.510783333333332,0.4917353917261676,11.0025187250595,0.5975866919547127,0.0,1.2490009027033011e-14,17.511334251567,69.02414457096164,16889.618648821866,14.29774966103025,boundary_stress,BOUNDARY_STRESS
SIM_01754,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,27.7193,2258.92,89.44,9.2,32.12,11.426,23.549,1,NONE,,PASS,74.27700952382993,20.58906710093899,7.130232899061006,8.221890426291733,8757.974807602739,99.63602560399254,30.56506594667668,62.9538202536265,37.09741819989007,23.867359543571187,60.88737571788179,32.925223620715286,1.401915445969356,1.962079756103864,7.607106526333365,10.02201878732639,8.402465035010891,18.42448382233728,0.8948673454707915,6.2450045135165055e-15,1.2490009027033011e-14,11.470730215172653,22.31910159465851,8757.974807602739,7.607106526333365,boundary_stress,BOUNDARY_STRESS
SIM_01758,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,37.7954,2136.25,92.64,7.56,24.78,15.807,27.67,1,NONE,,PASS,75.04642033648217,28.364094751854783,9.431305248145213,6.348499064207533,8541.803250070188,99.70282040659065,35.256695441226185,61.45766757879184,51.106477030368985,38.17272561780253,74.01568037771571,32.188332180997286,1.5079599148759717,1.810914691209943,7.240948856630517,19.414433984375,10.461770775553797,29.8762047599288,1.0533107092365477,0.0,4.9960036108132044e-14,8.593578565157637,18.264561964233256,8541.803250070188,7.240948856630517,boundary_stress,BOUNDARY_STRESS
SIM_01762,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,37.2994,1756.13,48.32,7.32,23.9,11.853,27.753,1,NONE,,PASS,70.19481619970959,26.18224527359448,11.11715472640552,4.993528778022498,5880.268390209731,99.71565153046627,26.07938642064214,59.67946915336019,47.175216709179246,28.0376304723195,78.71457710775327,31.411669553949693,1.5478338680574657,1.4842870500947118,4.9700228472092505,14.038755942708333,15.652823136534746,29.69157907924308,1.134034868628622,6.2450045135165055e-15,1.2490009027033011e-14,7.626607580755737,12.592730742197682,5880.268390209731,4.9700228472092505,boundary_stress,BOUNDARY_STRESS
SIM_01767,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,35.0153,2089.91,51.48,7.93,24.76,17.512,24.244,1,NONE,,PASS,77.94681631136226,27.29331157187243,7.721988428127579,6.936623864796143,9452.164149940292,99.66808982851911,42.929524804216015,61.35798131523721,49.177137967337714,42.76287793802008,61.71534188093607,31.423125350774733,1.4083773871556624,1.7715130061357058,8.01213053564454,20.05932919704861,4.983359901494066,25.042689098542677,0.9175394137350056,6.2450045135165055e-15,7.494005416219808e-14,9.668018983070011,22.52243252523351,9452.164149940292,8.01213053564454,boundary_stress,BOUNDARY_STRESS
SIM_01768,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,36.8911,2351.43,57.29,8.74,23.53,14.322,27.906,1,NONE,,PASS,72.34131995487425,26.68750868587261,10.203591314127385,6.920768075698359,8483.497481422766,99.70567832868942,31.2759154791275,59.75402184262577,48.085601235806514,32.96458002497819,74.33663666749767,30.7587179208609,1.510650505901367,1.984961120808877,7.161349761253463,17.0477231640625,12.354340098292829,29.402063262355327,1.1017162976295234,6.2450045135165055e-15,1.2490009027033011e-14,9.091928349446922,17.6010729548368,8483.497481422766,7.161349761253463,boundary_stress,BOUNDARY_STRESS
SIM_01770,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,26.8187,2365.33,49.29,7.38,24.24,15.874,21.011,1,NONE,,PASS,80.72070689268367,21.648244219428157,5.170455780571842,10.150934493425646,12226.257886116073,99.57084489295676,47.43717717322345,63.32142744530251,39.005845440411086,31.40956645955909,48.05376332884934,31.012424293617062,1.3054624093121892,2.0014732065268124,10.34550256207314,13.838402639756945,2.7346552649840152,16.573057904740956,0.7655612961843582,0.0,2.4980018054066022e-14,13.74823728246706,34.63661473376802,12226.257886116073,10.34550256207314,boundary_stress,BOUNDARY_STRESS
SIM_01773,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,22.8283,2547.68,86.37,9.4,21.18,17.973,26.45,1,NONE,,PASS,91.30181759899996,20.84265282695251,1.9856471730474892,18.5332863217718,29095.259860685772,99.27254261438752,61.5131576336596,77.39959459857576,37.55432941793244,9.9396891655665,51.62009032654371,45.20375859175454,1.3315796640620468,2.133590592853716,24.366236236651982,13.443134059895833,2.7233214034449897,16.166455463340824,0.7756428894903101,3.1225022567582528e-15,1.2490009027033011e-14,20.692346307924776,80.74453356689423,29095.259860685772,24.366236236651982,boundary_stress,BOUNDARY_STRESS
SIM_01774,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,21.9329,1776.93,75.39,8.94,24.48,17.634,18.497,1,NONE,,PASS,90.31572628178706,19.808857929658075,2.124042070341923,13.260873591357935,18224.94279963772,99.25371997820072,67.38462277732712,70.30764460549969,35.69163590929383,10.193569941720918,48.49330569015047,37.988505138794665,1.3086534280946345,1.5047997266465216,15.433860052474396,12.657682210937502,0.3261299641338332,12.983812175071336,0.6554548586888397,3.1225022567582528e-15,1.2490009027033011e-14,18.587011125115737,70.78969872081514,18224.94279963772,15.433860052474396,boundary_stress,BOUNDARY_STRESS
SIM_01775,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,21.8614,1688.95,37.25,8.46,20.66,10.318,22.103,1,NONE,,PASS,86.51385379926587,18.91313963447271,2.9482603655272888,8.499311159313738,12469.069320026718,99.49676952193292,36.570962224373226,78.73821411505583,34.077729071122,22.47894393042571,58.63392729810567,48.43634538415756,1.3844779336371256,1.4119361109573425,10.423949343068792,7.063016029513888,5.890844783072101,12.95386081258599,0.6849132964140535,0.0,6.2450045135165055e-15,11.7225939543796,36.17176919439007,12469.069320026718,10.423949343068792,boundary_stress,BOUNDARY_STRESS
SIM_01776,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,21.8959,1550.8,66.94,7.94,24.64,13.439,24.635,1,NONE,,PASS,93.99254767700803,20.580514246810004,1.3153857531899948,11.795468815343726,25630.051735195,99.2393945824514,51.40415665424732,87.63792968824562,37.08200765190992,18.189252110526752,62.19869055243437,55.92114706388593,1.4121634867552533,1.31400670629544,21.71657200331784,9.446978452256944,4.302751080783312,13.749729533040256,0.6680945562461577,3.1225022567582528e-15,6.2450045135165055e-15,12.604540289203412,70.75621375791994,25630.051735195,21.71657200331784,boundary_stress,BOUNDARY_STRESS
SIM_01777,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,21.5395,1619.11,66.6,8.29,34.62,16.02,27.802,1,NONE,,PASS,95.00009129420545,20.46254466431538,1.0769553356846202,17.19925781545612,32055.99909286115,98.93773382812434,62.57291843597304,86.64093352499003,36.869449845613296,4.022109334234003,61.2470021329397,61.05231939463965,1.4047185350752691,1.417863162623351,28.071607398419744,11.223537903645832,3.42394331416567,14.647481217811505,0.7158191445932547,0.0,6.2450045135165055e-15,16.197641162161283,93.4329694610949,32055.99909286115,28.071607398419744,boundary_stress,BOUNDARY_STRESS
SIM_01780,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,24.2212,1932.14,68.92,9.31,31.01,15.118,27.817,1,NONE,,PASS,93.06802549498067,22.54219259119026,1.679007408809743,12.808922234710202,27700.895143202957,99.3370603457974,51.19442565558708,85.79675662435292,40.61656322736984,20.361979204177928,67.74898573718244,53.2042550432179,1.4563755447356723,1.672138978851948,23.97328688295893,11.862290649305557,5.397160351410053,17.259451000715607,0.7656509423781959,3.1225022567582528e-15,0.0,13.775077201118604,69.94496820488526,27700.895143202957,23.97328688295893,boundary_stress,BOUNDARY_STRESS
SIM_01781,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,33.9808,1531.69,40.66,9.31,20.61,11.458,24.846,1,NONE,,PASS,71.61119654956019,24.334057477112957,9.646742522887044,4.696477359438602,5383.554819544712,99.69337938098188,28.17035467189209,60.47759484156763,43.84514860741073,27.59523025981901,70.62120388231348,32.12462816939159,1.4797955126244842,1.2802512724448512,4.4998027721005736,12.323644472222222,11.727843437491934,24.051487909714155,0.988387897593134,6.2450045135165055e-15,6.2450045135165055e-15,7.5891780745704285,12.63454591844167,5383.554819544712,4.4998027721005736,boundary_stress,BOUNDARY_STRESS
SIM_01786,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,25.3963,2893.66,83.15,6.99,29.0,10.781,27.756,1,NONE,,PASS,79.71752307614044,20.245301312985852,5.150998687014139,11.472327907893138,14221.707512258628,99.60353573302,27.87450199260683,71.87890900693607,36.4780203837583,19.613025102868185,70.02383822718544,40.130721682064674,1.474893798501178,2.4877216124695267,12.22660891205809,8.61335796267361,11.082546763684682,19.695904726358293,0.9728630076611818,3.1225022567582528e-15,1.2490009027033011e-14,14.193985987909338,33.3674008658816,14221.707512258628,12.22660891205809,boundary_stress,BOUNDARY_STRESS
SIM_01787,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,22.111,2716.53,36.09,8.56,20.77,19.199,21.005,1,NONE,,PASS,87.43950223364423,19.33374833888108,2.7772516611189206,18.591279136030668,21498.14384982,99.31562400797964,66.37581271577953,62.64445691970586,34.83558259257852,9.051524339769763,49.733478414404686,35.855836530682055,1.3176990245094482,2.271827352819023,17.978844788336264,13.961983272569446,0.5823804506157603,14.544363723185208,0.7522785270736047,6.2450045135165055e-15,1.2490009027033011e-14,24.718011856331103,72.87475560809123,21498.14384982,17.978844788336264,boundary_stress,BOUNDARY_STRESS
SIM_01788,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,30.0333,2787.6,34.18,7.95,20.79,19.773,27.494,1,NONE,,PASS,87.14673789078459,26.17304123095301,3.860258769046987,12.619743836456555,21602.316060493435,99.54729000443189,53.18771630790503,72.54297142656623,47.15863284856398,29.588039929526,60.6160236456512,36.80832486204695,1.3998041091464517,2.3314216513811217,18.067193063356484,19.5630972109375,3.988830714238136,23.55192792517564,0.8998544615947203,6.2450045135165055e-15,1.2490009027033011e-14,15.444927082951102,51.18775836816417,21602.316060493435,18.067193063356484,boundary_stress,BOUNDARY_STRESS
SIM_01790,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,28.619,1825.6,97.01,7.7,29.77,17.277,27.633,1,NONE,,PASS,91.9559826247405,26.31688266737449,2.3021173326255164,9.794669748123988,22583.15876809827,99.46348215665404,52.01577208246507,83.23612210853149,47.41780660788196,30.356540107670487,69.10859276137924,49.3873436438214,1.4674151776308215,1.5734945930020057,19.464547663512523,16.161536848958335,5.152588280017185,21.31412512897552,0.8099031104242078,0.0,0.0,11.716431955162612,56.07414520436455,22583.15876809827,19.464547663512523,boundary_stress,BOUNDARY_STRESS
SIM_01791,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,23.1793,1607.83,74.25,9.17,29.79,12.832,25.874,1,NONE,,PASS,93.03063030441336,21.563848890150886,1.6154511098491158,10.319606673124367,22932.19723842652,99.3581655602194,45.72223155964385,87.15980797323118,38.85378178405565,26.86855886863895,67.54267933014447,55.17273517903968,1.4547076655424362,1.38588893867589,19.766690814494755,9.512164995659724,5.893945898508615,15.40611089416834,0.7144416088542039,0.0,0.0,11.711555642824226,60.21988002977039,22932.19723842652,19.766690814494755,boundary_stress,BOUNDARY_STRESS
SIM_01792,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,30.7698,2013.94,91.8,6.61,27.23,17.982,26.779,1,NONE,,PASS,88.52966217066295,27.24039999058865,3.5294000094113525,8.918562326579409,17488.97422856239,99.55715848900267,50.09329620344541,77.01643876122122,49.08180178484441,37.592769828078914,66.46353112398175,44.07777169161371,1.4460143899173896,1.7212708753904615,14.947447282480518,18.129341796875,4.930510977794927,23.059852774669924,0.8465313571987536,0.0,0.0,11.504266234080731,43.43850049442457,17488.97422856239,14.947447282480518,boundary_stress,BOUNDARY_STRESS
SIM_01793,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,20.2823,2406.37,71.67,7.35,21.74,10.513,21.251,1,NONE,,PASS,81.98011294417144,16.627452447675683,3.654847552324315,12.152718807655912,13298.680396670825,99.49497713121193,35.90381970429732,71.88617641067654,29.959373779595825,19.98560156100638,51.42255379996929,38.733837052571445,1.330119474366098,2.019082802733004,11.158357562619456,6.690165952256944,5.050208649221458,11.740374601478402,0.7060837875449504,0.0,1.2490009027033011e-14,15.547218488139071,39.27692648518206,13298.680396670825,11.158357562619456,boundary_stress,BOUNDARY_STRESS
SIM_01795,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,25.3656,2162.62,87.25,9.2,34.37,13.182,22.956,1,NONE,,PASS,82.25071710082983,20.86338789692809,4.502212103071908,9.3637281053197,12140.875091842456,99.56701925880093,40.37660672427251,70.23100846158006,37.59168990437494,28.59546465059133,56.77908844624222,38.07095171870426,1.3702877547192416,1.892279396419979,10.62319214230979,10.7176265625,5.368960162885515,16.086586725385516,0.7710438402841607,0.0,1.873501354054952e-14,12.768657539723147,34.127348753983775,12140.875091842456,10.62319214230979,boundary_stress,BOUNDARY_STRESS
SIM_01796,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,21.6552,2242.67,60.35,9.26,23.03,19.443,22.696,1,NONE,,PASS,91.21097872610764,19.751919865096067,1.9032801349039357,19.34536136274928,25315.95768430254,99.13739598947907,71.37216929177318,69.2990315491609,35.5890448019749,4.554879539711114,52.27278888201257,42.92344184704919,1.3364158176551335,1.8899607370241347,21.33446563404167,13.857636187500002,0.7970982647722192,14.65473445227222,0.7419397482555018,0.0,1.2490009027033011e-14,24.77025695024389,87.33330138359835,25315.95768430254,21.33446563404167,boundary_stress,BOUNDARY_STRESS
SIM_01797,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,27.8215,2471.93,52.23,7.5,22.38,15.182,22.534,1,NONE,,PASS,79.48140014018186,22.1129177400007,5.708582259999303,9.90017711692608,12008.91492326684,99.59949605705152,43.095856981658464,63.94181728876137,39.84309502702828,33.41650561594171,53.484277531969695,32.21164339875464,1.3454389113436318,2.078592814840525,10.098038485528962,13.687356879340278,4.288820664621988,17.976177543962265,0.812926532596132,3.1225022567582528e-15,1.2490009027033011e-14,12.996131250450215,31.46251130024288,12008.91492326684,10.098038485528962,boundary_stress,BOUNDARY_STRESS
SIM_01798,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,29.3261,2291.65,85.87,9.13,29.35,15.075,26.973,1,NONE,,PASS,84.38137031926216,24.745765041197146,4.580334958802861,9.17214783602082,14622.988460920878,99.59975791084936,41.30129504336539,73.39186666507112,44.586964038193045,34.02179270555203,67.97120683335336,41.43332126502672,1.4581742248351977,1.972447024729904,12.586158480746668,14.318621065104166,7.380520042000821,21.699141107104985,0.8768830169921968,6.2450045135165055e-15,3.7470027081099033e-14,11.778480348175083,35.57718621253133,14622.988460920878,12.586158480746668,boundary_stress,BOUNDARY_STRESS
SIM_01801,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,29.241,1952.73,95.76,7.24,26.04,17.908,19.724,1,NONE,,PASS,81.94691373420537,23.962097045018997,5.278902954981013,8.206945125636324,10779.346163347122,99.5797194120213,52.55669419211216,61.948085281204925,43.17494963066485,30.96518203090801,48.94797288310957,30.26848964714241,1.3119624574862647,1.662344197603597,9.176375407045873,17.153450859375,1.0915272471600896,18.24497810653509,0.7614099080000044,6.2450045135165055e-15,0.0,12.104751020776188,32.11663302699061,10779.346163347122,9.176375407045873,boundary_stress,BOUNDARY_STRESS
SIM_01803,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,25.7994,1545.66,38.66,7.03,31.84,11.248,22.331,1,NONE,,PASS,81.80360011428854,21.10483800788576,4.694561992114239,6.341649919810133,8465.808136413798,99.58971249046944,35.43123630005943,71.81857163895458,38.0267351493437,25.99920553187881,60.564013765015794,41.920162154890974,1.3993997938013214,1.3413164400326438,7.346588273963191,9.168416984374998,6.670860844533143,15.83927782890814,0.7505045915533606,0.0,1.873501354054952e-14,9.82849072404006,24.39573984550853,8465.808136413798,7.346588273963191,boundary_stress,BOUNDARY_STRESS
SIM_01805,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,20.4669,2970.68,70.5,9.21,28.17,11.025,23.156,1,NONE,,PASS,80.90396629870743,16.55853387839015,3.90836612160985,14.717074856484851,15494.17721501863,99.50458902148718,34.55198547900507,70.82259279971466,29.83519617727955,19.128052727272312,53.55518197881499,36.5298658115212,1.345968886199798,2.5469212139891835,13.283978295285522,7.1149127109374986,5.851554014040718,12.966466724978217,0.7830685264895468,6.2450045135165055e-15,1.2490009027033011e-14,17.763153026391386,43.24022288810173,15494.17721501863,13.283978295285522,boundary_stress,BOUNDARY_STRESS
SIM_01806,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,25.0093,1903.5,69.91,8.8,20.88,12.685,19.993,1,NONE,,PASS,79.67787719189359,19.926879340552244,5.08242065944776,8.144393008454049,9334.707493175802,99.57213590709462,40.76255470432441,65.69378928029165,35.90428710009414,28.679654254239107,50.22698343411938,34.66204405268937,1.3213159254483575,1.592488133026124,7.809514530156293,10.13549643315972,3.990755715705518,14.12625214886524,0.7089043852500063,6.2450045135165055e-15,1.873501354054952e-14,11.551449309988689,27.457850791338185,9334.707493175802,7.809514530156293,boundary_stress,BOUNDARY_STRESS
