simulation_id,sampling_method,random_seed,model_version,parameter_set,topology,timestamp,feed_flow_m3h,feed_tds_mgL,feed_cod_mgL,feed_pH,temperature_C,stage1_pressure_bar,stage2_pressure_bar,feasible,failure_reason,failure_message,quality_flag,overall_recovery_pct,permeate_flow_m3h,concentrate_flow_m3h,permeate_tds_mgL,concentrate_tds_mgL,overall_tds_rejection_pct,stage1_recovery_pct,stage2_recovery_pct,average_flux_LMH,minimum_flux_LMH,maximum_flux_LMH,maximum_element_recovery_pct,maximum_polarization_modulus,feed_osmotic_pressure_bar,final_concentrate_osmotic_pressure_bar,stage1_pump_power_kW,stage2_booster_power_kW,total_power_kW,SEC_kWh_m3,water_balance_error,solute_balance_error,flux_decline_stage1_pct,flux_decline_stage2_pct,max_element_concentrate_tds_mgL,max_element_osmotic_pressure_bar,dataset_split,operating_classification
SIM_01807,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,31.1587,1517.32,89.6,7.4,25.88,19.417,26.554,1,NONE,,PASS,92.95807608046466,28.964528051683743,2.194171948316259,8.219581120374809,21438.44853734577,99.45828295149508,56.60230192965491,83.77350819824404,52.1883388318626,30.82588401779065,67.6083572470815,50.97137303034345,1.455238429762571,1.2909922134475296,18.24062829865089,19.911004344618057,3.5622436426585624,23.47324798727662,0.8104136185264752,0.0,6.2450045135165055e-15,10.231030703483846,54.40521664335909,21438.44853734577,18.24062829865089,boundary_stress,BOUNDARY_STRESS
SIM_01811,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,25.2189,2815.22,73.81,6.6,25.77,10.438,26.387,1,NONE,,PASS,77.87145245887314,19.63832372415076,5.580576275849237,11.033907088426426,12683.289452554642,99.60806235077804,27.204274241878444,69.60185874833724,35.384367070541906,19.038324106320584,66.87458353643402,38.20134603548959,1.4493195563807442,2.394412617694225,10.787444071534344,8.2528412421875,10.453383845952825,18.706225088140325,0.9525367516544112,3.1225022567582528e-15,1.2490009027033011e-14,13.949579560855746,30.291475837650907,12683.289452554642,10.787444071534344,boundary_stress,BOUNDARY_STRESS
SIM_01812,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,31.5014,2078.63,85.26,9.31,23.28,19.75,21.028,1,NONE,,PASS,82.75727727700841,26.069700944139527,5.431699055860476,8.440015374725977,12014.60643052484,99.59396259196076,54.24436929664685,62.3156266060868,46.972434133584734,31.945656518374623,54.45257774111803,30.3242218581454,1.3526945316066892,1.7531982345805035,10.133591251533806,20.49423112673611,0.8648198550231629,21.359050981759275,0.8193055619443457,0.0,3.7470027081099033e-14,12.257987970910506,33.54085762246042,12014.60643052484,10.133591251533806,boundary_stress,BOUNDARY_STRESS
SIM_01813,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,22.0515,1916.86,39.72,7.43,33.67,19.437,27.116,1,NONE,,PASS,93.87416164353664,20.700660754824487,1.3508392451755198,20.30540093602849,30980.22449613902,98.9406946289229,72.29122422700188,77.89206420865074,37.298487846530605,1.7236137594986125,53.355808548792574,55.441040228315366,1.3444792021542564,1.6734230244932788,27.045804584481772,14.106643164062502,1.724646576583945,15.831289740646447,0.7647721938999853,3.1225022567582528e-15,6.2450045135165055e-15,22.84822680803729,96.23482794271588,30980.22449613902,27.045804584481772,boundary_stress,BOUNDARY_STRESS
SIM_01814,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,20.8217,2598.62,47.65,8.76,31.15,14.729,25.96,1,NONE,,PASS,90.12136177841516,18.764799585416267,2.056900414583733,17.62783685706244,26144.63143036312,99.32164622541724,52.173354862363816,79.34490660351365,33.81044970345273,14.760772360797151,55.34025722160855,46.28822193996032,1.3593804152709903,2.249968348197521,22.636858483967305,9.916153881076388,4.03899800643922,13.955151887515608,0.7436877662344634,3.1225022567582528e-15,1.873501354054952e-14,19.533323957012623,73.327242947773,26144.63143036312,22.636858483967305,boundary_stress,BOUNDARY_STRESS
SIM_01815,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,27.3889,1588.34,33.18,9.06,29.56,13.411,20.705,1,NONE,,PASS,80.54208048572126,22.05958988215371,5.329310117846297,6.378208672941229,8136.547470428656,99.59843555706328,41.436196300402855,66.7748365285696,39.74700879667335,32.27808955466651,54.221543797183486,36.40013288211794,1.3509598134794123,1.3680498437825166,7.008072891099484,11.790303297743057,4.312972838686566,16.10327613642962,0.7299898240382624,6.2450045135165055e-15,1.873501354054952e-14,9.747860211163797,23.982399765642004,8136.547470428656,7.008072891099484,boundary_stress,BOUNDARY_STRESS
SIM_01816,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,20.9647,1908.23,45.29,7.45,25.38,16.423,27.43,1,NONE,,PASS,94.1247369758119,19.73296873276804,1.2317312672319642,19.4062475019562,32168.158477348847,98.98302366580778,63.90314266910247,83.72361624079915,35.55489861760007,3.697343163064639,56.16431244987408,55.87390595241827,1.3656166598233164,1.6208781949108924,27.32409963493536,11.217388396701386,3.0104850192459085,14.227873415947297,0.7210204206283909,0.0,6.2450045135165055e-15,18.812938234659093,93.41691725263355,32168.158477348847,27.32409963493536,boundary_stress,BOUNDARY_STRESS
SIM_01820,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,25.1406,1909.87,51.31,9.22,29.53,15.559,26.145,1,NONE,,PASS,91.81055925088472,23.08172545902792,2.05887454097208,11.334223229085165,23194.062262088315,99.40654477901192,51.39049658384184,83.15259327172417,41.58869452077103,24.728177771400137,63.73443836686515,48.180080880147806,1.4242607593788146,1.6448231578292436,19.975250008019493,12.697530640625,4.682912323737488,17.380442964362487,0.7529958275959175,3.1225022567582528e-15,0.0,13.256180144111177,61.20123059834468,23194.062262088315,19.975250008019493,boundary_stress,BOUNDARY_STRESS
SIM_01822,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,22.4546,1825.08,91.04,7.08,28.76,14.145,24.109,1,NONE,,PASS,91.88924985028736,20.633363496882623,1.8212365031173765,11.97686451850882,22366.298006388806,99.34376221762832,51.40342957295928,83.31003591726802,37.17723152591464,20.880206009547173,58.24681779001081,49.00905429161359,1.3815043259230366,1.567801529374895,19.213358439559386,10.238478942708332,3.9458087343538377,14.184287677062173,0.6874442782537706,0.0,6.2450045135165055e-15,14.003497936467484,64.15219440000364,22366.298006388806,19.213358439559386,boundary_stress,BOUNDARY_STRESS
SIM_01824,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,28.7017,2215.07,37.65,9.38,31.36,14.766,22.123,1,NONE,,PASS,77.98646668332195,22.383441708047016,6.318258291952976,8.468500260346069,10032.30914408773,99.6176870139388,41.3582752672916,62.46097225650047,40.33052560008471,33.34594336957184,54.19328582398033,31.66747108282004,1.3507477912415755,1.919202029275394,8.692288761822994,13.705809190104164,4.562533301482423,18.268342491586587,0.8161543130795199,6.2450045135165055e-15,1.2490009027033011e-14,11.76662517470016,26.98601347641952,10032.30914408773,8.692288761822994,boundary_stress,BOUNDARY_STRESS
SIM_01825,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,27.2296,2636.66,69.8,8.94,34.88,14.32,23.025,1,NONE,,PASS,77.43774800521659,21.085989030828458,6.143610969171543,10.391396006125134,11650.490995111268,99.60588790340336,39.62483996556487,62.62990941652997,37.99277302851975,29.94658228689075,54.229223321109416,31.130496126026628,1.3510174394218066,2.31088762124409,10.211015232156733,12.581162493055556,5.225952012153581,17.807114505209135,0.8444998467548526,0.0,2.4980018054066022e-14,13.715565789081449,30.79815225320264,11650.490995111268,10.211015232156733,boundary_stress,BOUNDARY_STRESS
SIM_01827,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,27.8577,2783.85,37.58,7.24,28.35,16.134,27.509,1,NONE,,PASS,85.12201166402052,23.71303464332785,4.144665356672156,12.049357566706105,18642.26051138406,99.56716929551858,44.55163299614154,73.16785121021839,42.72618854653667,34.23213557165351,64.3239848867476,38.81230286474591,1.4289321636775805,2.3881677371124304,15.992544533697028,14.6260179609375,6.342240099458702,20.9682580603962,0.8842503026619604,3.1225022567582528e-15,1.2490009027033011e-14,14.588251282882606,44.76808346743793,18642.26051138406,15.992544533697028,boundary_stress,BOUNDARY_STRESS
SIM_01836,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,31.9499,2587.37,63.46,8.04,26.89,16.231,27.661,1,NONE,,PASS,81.27691425173052,25.967892826513648,5.982007173486345,9.32831793058028,13778.648806716476,99.63946718364284,40.56964506088262,68.49575310891196,46.78899608380838,36.40323662630028,68.5539010504145,36.77253994667253,1.4629011656999955,2.2088660222593357,11.76298294476637,16.882138566840275,7.8325248262358835,24.71466339307616,0.9517392711911564,6.2450045135165055e-15,1.2490009027033011e-14,11.81077765281705,31.41945548269523,13778.648806716476,11.76298294476637,boundary_stress,BOUNDARY_STRESS
SIM_01838,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,21.1257,2326.33,57.93,8.86,21.24,10.557,20.734,1,NONE,,PASS,80.1105531852166,16.923915134249302,4.201784865750696,11.112179640562792,11651.545631206376,99.52233003741676,35.27367732483001,69.27147102949309,30.49354078243117,20.57324133156855,50.72571375637807,36.964618892503935,1.3249812075142626,1.9486150592893472,9.759740570325686,7.000638867187499,5.045569990963557,12.046208858151056,0.7117861772878354,3.1225022567582528e-15,1.2490009027033011e-14,14.6384290539588,34.358911203504,11651.545631206376,9.759740570325686,boundary_stress,BOUNDARY_STRESS
SIM_01843,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,22.8095,1942.62,91.52,6.81,26.98,15.569,19.887,1,NONE,,PASS,87.81748366944002,20.03072893758092,2.77877106241908,11.337784949789969,15864.23847185932,99.41636630170646,55.88769258684492,72.38295377192865,36.0914034911368,20.519308793879546,43.81763848480479,36.9846573371776,1.2751047262679471,1.6589333712373835,13.547536116294166,11.528103459201388,1.6657863523901533,13.19388981159154,0.6586824599696742,3.1225022567582528e-15,6.2450045135165055e-15,15.431589312173372,53.17112125749248,15864.23847185932,13.547536116294166,boundary_stress,BOUNDARY_STRESS
SIM_01845,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,20.6827,1562.99,52.52,8.22,25.1,19.932,20.744,1,NONE,,PASS,93.61602904908604,19.362322440135323,1.3203775598646723,18.988569048416487,24204.58469445917,98.78511256959952,80.65220751878678,67.00413777379109,34.88706745970328,1.15859794461413,56.57291184110076,53.60319310470573,1.3687194381556698,1.3263811200284008,20.54044117803636,13.586487174479164,0.1753498991283329,13.761837073607497,0.7107534293035622,3.1225022567582528e-15,1.2490009027033011e-14,26.37764419557289,95.67581733913252,24204.58469445917,20.54044117803636,boundary_stress,BOUNDARY_STRESS
SIM_01848,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,20.4216,1994.53,28.31,9.03,33.08,15.76,25.671,1,NONE,,PASS,93.09628329488964,19.01175058934918,1.40984941065082,18.089404670984955,28646.735100198795,99.09304925616637,61.46333130921599,82.08533082995474,34.25540646729582,6.294326290435383,52.95077573877586,52.53309509167751,1.3414579408961596,1.7378808072375462,24.960572726734437,10.456674645833331,2.831216760344217,13.28789140617755,0.6989304506036247,0.0,1.2490009027033011e-14,19.245350075590892,88.11287237511414,28646.735100198795,24.960572726734437,boundary_stress,BOUNDARY_STRESS
SIM_01853,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,25.478,2445.98,34.26,8.29,25.67,13.767,25.665,1,NONE,,PASS,85.33997232382097,21.74291814866311,3.7350818513368855,11.1127343035229,16619.998607369642,99.5456735417492,41.33306660295105,75.01143007260639,39.17642909669029,29.22736727298001,62.71628303566792,41.732743414910736,1.4162291044895423,2.079669117424134,14.130981379806355,11.282640364583331,6.408595403473431,17.691235768056764,0.8136550782694516,6.2450045135165055e-15,0.0,13.692866375798465,42.35781207596689,16619.998607369642,14.130981379806355,boundary_stress,BOUNDARY_STRESS
SIM_01856,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,35.4532,2700.33,99.38,7.15,25.92,19.163,27.494,1,NONE,,PASS,80.12824572916016,28.40802721485061,7.045172785149394,9.143382532377316,13551.91661124886,99.66139758724388,44.48761522262829,64.20302541399718,51.18563462135245,44.28595282099288,66.16459543271941,32.770007395546216,1.4436154593512365,2.297848394216779,11.532016391966124,22.342594329861114,6.000629528466808,28.343223858327924,0.9977188364389904,6.2450045135165055e-15,1.2490009027033011e-14,11.77514800250461,29.86290988982717,13551.91661124886,11.532016391966124,boundary_stress,BOUNDARY_STRESS
SIM_01858,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,29.0898,1702.68,32.88,8.08,29.84,18.349,24.187,1,NONE,,PASS,90.404035048893,26.29835298765288,2.7914470123471222,8.65970726024674,17662.124485123273,99.49140723681217,55.48839586357018,78.44165552493908,47.384419797572754,30.00200307607198,59.07648456906786,44.30023019256758,1.3878853080472564,1.4678883021552869,15.226599198277372,17.510190984375,2.827053495383948,20.337244479758947,0.7733276866922929,6.2450045135165055e-15,1.873501354054952e-14,11.625251194274952,49.21498241657245,17662.124485123273,15.226599198277372,boundary_stress,BOUNDARY_STRESS
SIM_01859,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,25.7017,1948.37,38.05,8.43,29.51,17.471,21.554,1,NONE,,PASS,88.47876504347458,22.740546755178705,2.9611532448212863,10.580295223849516,16829.868436540903,99.45696683772334,57.1802088033203,73.09366852443046,40.9739581174391,22.90915287364632,48.10850972017784,37.45883072581842,1.3058594362403873,1.6778693520704646,14.493304890267272,14.68722754079861,1.7322063508343213,16.41943389163293,0.7220333824160904,6.2450045135165055e-15,1.873501354054952e-14,14.528390827154428,52.380248303477,16829.868436540903,14.493304890267272,boundary_stress,BOUNDARY_STRESS
SIM_01860,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,36.443,1808.63,90.67,9.01,29.29,18.843,26.474,1,NONE,,PASS,83.29973402461587,30.35692207059076,6.086077929409245,6.235048171032155,10798.847300488822,99.65526126565234,46.0450864463258,69.04773842558238,54.69715688394731,47.94758704539856,69.39951682829968,38.4574147422165,1.469788246205795,1.556397911346892,9.29283677890714,22.56144372395833,5.517187468464566,28.078631192422897,0.9249498722937056,6.2450045135165055e-15,2.4980018054066022e-14,8.88835539778438,25.945118322735823,10798.847300488822,9.29283677890714,boundary_stress,BOUNDARY_STRESS
SIM_01862,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,32.5101,1666.43,39.96,7.06,32.33,17.628,24.585,1,NONE,,PASS,85.5831323864088,27.82316192195389,4.686938078046116,6.525834596712116,11520.15147015743,99.60839431619016,48.06214393491585,72.24208177648843,50.13182328279981,44.3414999305281,63.80852932350365,41.17952936270953,1.4248469958090222,1.448443426075371,10.013194472220285,18.755110554687494,4.342623525443148,23.09773408013065,0.8301620838394129,6.2450045135165055e-15,1.2490009027033011e-14,9.460250304982896,30.50850662029744,11520.15147015743,10.013194472220285,boundary_stress,BOUNDARY_STRESS
SIM_01863,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,29.084,1686.09,90.94,8.76,23.33,17.288,26.183,1,NONE,,PASS,91.55531539470056,26.627947929394715,2.4560520706052857,8.719965938695777,19871.74756804331,99.48282915273232,52.24012979686904,82.31845151717808,47.97828455746796,33.001455028701514,66.6868000478354,49.85765676076538,1.44780870165461,1.4223544448921628,16.763439959421756,16.435237118055557,4.507171585872066,20.942408703927622,0.7864822613990919,0.0,1.2490009027033011e-14,10.78438571137247,50.51276263813964,19871.74756804331,16.763439959421756,boundary_stress,BOUNDARY_STRESS
SIM_01864,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,27.0901,2099.07,97.89,7.46,20.68,11.623,25.887,1,NONE,,PASS,82.08765921301831,22.237628968465877,4.852471031534134,8.253467999822897,11680.745393341802,99.60680358445298,33.02982907143516,73.25325508562868,40.06779994318176,25.273794601236773,68.77207556470555,42.80479642710768,1.4646749838359032,1.7549095465464175,9.76558742755297,9.979832933159722,9.26894445299367,19.248777386153392,0.8655948623591647,6.2450045135165055e-15,3.7470027081099033e-14,11.002569031056678,28.640479058020563,11680.745393341802,9.76558742755297,boundary_stress,BOUNDARY_STRESS
SIM_01869,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,24.046,2085.37,64.26,7.1,34.79,19.901,20.545,1,NONE,,PASS,89.50519097364052,21.5224182215216,2.5235817784784005,14.198032889928331,19749.40199808809,99.31916001045722,68.03168924100028,67.17121181198173,38.77913193066956,10.401043193032969,54.19675778307378,38.34461847643524,1.3507738398851894,1.8271782066050712,17.30420832964377,15.769959600694444,0.2920030349162954,16.06196263561074,0.746289867165084,0.0,0.0,20.530646999403928,71.26093011916073,19749.40199808809,17.30420832964377,boundary_stress,BOUNDARY_STRESS
SIM_01873,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,26.2825,1909.28,42.43,8.81,32.57,15.884,24.311,1,NONE,,PASS,89.18859778784434,23.440993213590183,2.841506786409808,9.776199553692368,17579.225223572317,99.48796407265084,50.48044178881926,78.16740980190205,42.23602380827061,30.08501514517818,59.176573080864095,43.930147995855656,1.3886570798329172,1.660829896134451,15.291682101205543,13.570850238715275,4.011595788249972,17.58244602696525,0.7500725701661662,3.1225022567582528e-15,2.4980018054066022e-14,12.726944994195591,49.16059923904793,17579.225223572317,15.291682101205543,boundary_stress,BOUNDARY_STRESS
SIM_01875,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,26.5858,2668.91,92.9,8.29,28.49,12.42,22.983,1,NONE,,PASS,74.62836908204973,19.840548947415577,6.745251052584419,10.238233769307469,10489.153739156469,99.61638894644976,33.73194688168891,61.71363164592562,35.748736842190226,24.977838642186665,55.999529903555256,31.02903971719188,1.3643673426645264,2.2906278712056536,9.002457145528627,10.529776880208331,6.737008518127238,17.26678539833557,0.8702776039160316,3.1225022567582528e-15,1.2490009027033011e-14,13.262453483867228,26.77083535846928,10489.153739156469,9.002457145528627,boundary_stress,BOUNDARY_STRESS
SIM_01876,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,31.5832,1780.31,29.55,8.07,30.11,13.943,27.687,1,NONE,,PASS,83.82494164193747,26.4745989686564,5.1086010313436025,6.509798246276254,10972.777507998102,99.63434467894488,37.13558391659063,74.26992984934238,47.701980123705226,33.50316814701679,75.39119898254232,44.53083591710724,1.5195247902815563,1.5361811848788938,9.468111931994429,14.179266673611112,9.785281629614696,23.964548303225808,0.9051902290039494,0.0,1.2490009027033011e-14,9.06544928475104,26.487897626155327,10972.777507998102,9.468111931994429,boundary_stress,BOUNDARY_STRESS
SIM_01877,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,20.8986,2093.25,30.74,8.5,28.6,18.14,19.892,1,NONE,,PASS,89.95681581345252,18.79971510959019,2.0988848904098103,16.863095353590115,20691.450617383343,99.1944060502286,69.2942075627135,67.29221625835038,33.87336055782016,6.724959206148282,48.60681493886364,39.25486971824764,1.3094787563752934,1.7972150978446746,17.765191661707327,12.427954776041664,0.4906392981157582,12.918594074157422,0.6871696724578201,3.1225022567582528e-15,1.2490009027033011e-14,23.140167574281165,79.56477936796962,20691.450617383343,17.765191661707327,boundary_stress,BOUNDARY_STRESS
SIM_01878,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,24.3207,1713.09,27.58,7.9,31.6,16.485,20.264,1,NONE,,PASS,89.24560564753538,21.70515601272014,2.615543987279857,9.951051534391196,15846.630390667044,99.41911682781458,57.65798531177167,74.60112743417835,39.10838921210836,21.612887575309884,46.06411121198081,38.81814417375732,1.2911148386847835,1.485441571480132,13.740809618979313,13.0654093828125,1.512142732465203,14.5775521152777,0.671617016101365,3.1225022567582528e-15,2.4980018054066022e-14,13.94376357879018,53.08085403873245,15846.630390667044,13.740809618979313,boundary_stress,BOUNDARY_STRESS
SIM_01880,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,21.3014,1811.13,91.83,9.27,30.07,12.824,17.203,1,NONE,,PASS,82.31026242798397,17.533238240834578,3.768161759165417,9.530570902484392,10193.9633346057,99.47377764696712,47.98284954403334,65.9924901365163,31.591420253755995,25.14284738692923,39.809627200720776,33.054879014736144,1.2470319345084626,1.562568796440828,8.794934112248573,8.73560798784722,1.85788754291738,10.5934955307646,0.6041950371775906,6.2450045135165055e-15,0.0,13.9605583018356,36.84229379954102,10193.9633346057,8.794934112248573,boundary_stress,BOUNDARY_STRESS
SIM_01883,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,31.3915,1878.86,82.94,9.14,20.4,14.816,22.106,1,NONE,,PASS,76.76289619799664,24.09702455999412,7.294475440005888,6.594309279796382,8063.81911092994,99.64902604346273,40.00464360981834,61.26849609679766,43.41806227025968,35.78711974869284,57.48618967099188,31.650877170335832,1.3756800981256754,1.5693079865711623,6.735262730085012,15.04475786892361,5.061487618453918,20.106245487377528,0.834387060415663,6.2450045135165055e-15,1.2490009027033011e-14,9.429055068404963,20.59430918798584,8063.81911092994,6.735262730085012,boundary_stress,BOUNDARY_STRESS
SIM_01884,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,24.9123,2462.05,47.45,6.76,34.48,11.742,25.018,1,NONE,,PASS,81.05005727247533,20.19143341789087,4.720866582109132,10.310395360504264,12948.28936391094,99.58122721469896,33.89819366929368,71.33218624508018,36.380961113316886,23.48903344288586,62.65304474397246,39.38425424411558,1.4157317495003876,2.155049418347624,11.333727366338216,9.2804805078125,7.848355367275972,17.12883587508847,0.8483219353763786,3.1225022567582528e-15,2.4980018054066022e-14,13.47972957541366,33.84159907139984,12948.28936391094,11.333727366338216,boundary_stress,BOUNDARY_STRESS
SIM_01885,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,33.2317,2204.17,27.25,6.96,33.14,10.869,26.425,1,NONE,,PASS,68.61945244298524,22.803410577495523,10.42828942250448,6.758852966284656,7009.221582596087,99.69336063160806,24.23770908353229,58.580255193690434,41.0872262657577,22.93284781519444,71.64628584277966,30.02585271055685,1.4882448611273047,1.9209213548109447,6.108495904857877,11.372337752604166,13.992521467749572,25.364859220353736,1.1123274360277529,6.2450045135165055e-15,0.0,9.759815545508436,15.599424139051552,7009.221582596087,6.108495904857877,boundary_stress,BOUNDARY_STRESS
SIM_01888,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,32.0324,1628.18,72.09,8.37,31.93,15.204,23.245,1,NONE,,PASS,79.9823883175143,25.620278555419457,6.41212144458054,5.777773198778017,8110.651883733835,99.64513916159282,41.280202745907616,65.90994414393931,46.16266406381884,37.83214128639285,61.9738067987494,35.949116120068574,1.4104006943382537,1.413343848794619,7.040462325780752,15.78346459375,5.545495785060709,21.328960378810702,0.8325030632541265,6.2450045135165055e-15,0.0,8.746071153601095,21.526154482428755,8110.651883733835,7.040462325780752,boundary_stress,BOUNDARY_STRESS
SIM_01889,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,24.8483,1875.73,60.17,7.2,28.82,18.041,22.021,1,NONE,,PASS,90.77087676702142,22.55501977169978,2.293280228300224,11.844278855616718,20207.540815706743,99.3685509718554,61.43606568291713,76.06799358930986,40.63967526432393,16.941031667782926,49.4320540089681,41.586585484177206,1.3154947548539682,1.611631707252902,17.36236745384472,14.691341677951389,1.4739720716228757,16.165313749574263,0.7167058115310188,6.2450045135165055e-15,1.2490009027033011e-14,15.676072401341864,64.2878285442054,20207.540815706743,17.36236745384472,boundary_stress,BOUNDARY_STRESS
SIM_01890,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,24.0311,2848.63,91.73,7.36,34.83,12.356,27.984,1,NONE,,PASS,84.87620608851532,20.3966859613372,3.634414038662801,13.076704963239845,18762.031574571058,99.54094757960004,35.51540750996654,76.54665505745083,36.750785515922885,23.438285830737986,67.76398572756285,42.72829460337242,1.4564968863312475,2.496262416034631,16.441220610629244,9.46454026128472,8.651056469882535,18.11559673116726,0.8881637323585877,3.1225022567582528e-15,3.7470027081099033e-14,15.444380665064667,45.927159606186976,18762.031574571058,16.441220610629244,boundary_stress,BOUNDARY_STRESS
SIM_01894,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,35.4199,2613.78,40.36,7.51,25.73,18.763,27.114,1,NONE,,PASS,79.66399139396695,28.2169060877517,7.202993912248301,8.779610212825256,12818.5715426098,99.6641029385478,43.79733853776177,63.81664484039333,50.84127223018324,43.66432365287836,66.00348887339618,32.667018046941784,1.442324245061226,2.222785549471672,10.901045837745285,21.829665625868056,6.083363194944596,27.91302882081265,0.9892306666792589,0.0,6.245004513516507e-14,11.39400930396258,28.452233724847503,12818.5715426098,10.901045837745285,boundary_stress,BOUNDARY_STRESS
SIM_01895,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,24.8358,1507.23,58.02,7.85,28.37,16.133,16.273,1,NONE,,PASS,84.26429586328378,20.927711992013432,3.908088007986565,7.6624899057661136,9537.375917824662,99.49161774209868,56.67785312651104,63.677459977530106,37.707589174798976,23.861342126716565,44.82776909019309,31.120779962472216,1.2822789931800995,1.293085774164745,8.182324610179268,13.038579411458333,0.220418299805262,13.258997711263596,0.6335617441755496,3.1225022567582528e-15,6.2450045135165055e-15,12.173171614555152,35.666146404993626,9537.375917824662,8.182324610179268,boundary_stress,BOUNDARY_STRESS
SIM_01897,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,28.7964,2715.53,61.55,7.18,23.09,16.382,24.807,1,NONE,,PASS,81.58431883262737,23.49334678831871,5.303053211681286,10.910975175663571,14697.411030444637,99.59820089722214,44.60926383195673,66.7531388073567,42.330354573547226,35.61204301649984,57.80512029975308,33.92757165715862,1.3781191963196493,2.2889166787433357,12.388428499015292,15.36682890625,4.915313343934471,20.28214225018447,0.863314300552065,0.0,0.0,13.798532393027656,36.340904500231744,14697.411030444637,12.388428499015292,boundary_stress,BOUNDARY_STRESS
SIM_01898,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,24.8257,1665.51,47.15,8.63,23.15,15.262,24.839,1,NONE,,PASS,92.64561763480998,22.999923097165023,1.8257769028349813,10.412140786226129,22515.332024306696,99.3748376901834,52.49285422197237,84.51941861640638,41.44130287777482,24.32413308063228,62.10916425804166,49.64433614882152,1.4114614547488185,1.4041405315257691,18.98198766509308,12.28247197482639,4.106189319249039,16.38866129407543,0.7125528735396294,3.1225022567582528e-15,0.0,12.128537488267186,60.836483035620816,22515.332024306696,18.98198766509308,boundary_stress,BOUNDARY_STRESS
SIM_01905,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,23.8837,1719.45,66.29,8.55,30.52,12.463,22.981,1,NONE,,PASS,87.61261753940164,20.92513473525807,2.958565264741929,8.559842679790995,13820.114969537217,99.502175539865,42.28735268679614,78.5361042383438,37.70294546893346,28.400330818151332,59.46180693439468,47.14234808870514,1.3908588422102202,1.485672623144983,11.941124463611969,9.495222016493058,5.249374503899217,14.744596520392276,0.7046356789066778,3.1225022567582528e-15,0.0,11.605744241850095,40.03267512347664,13820.114969537217,11.941124463611969,boundary_stress,BOUNDARY_STRESS
SIM_01906,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,27.7745,1808.07,52.42,7.59,31.1,19.814,27.481,1,NONE,,PASS,93.7324264785406,26.03371279228225,1.740787207717735,12.404683670567543,28662.492475721225,99.31392680202826,62.056809996757245,83.48169059869839,46.90759061672478,15.212394143451348,62.30988888822922,51.64139615100277,1.4130359489736846,1.5652276344855045,24.81282544162101,18.13129968315972,2.970182591061698,21.101482274221414,0.8105444829397132,9.367506770274758e-15,2.4980018054066022e-14,14.315985606545013,75.58590712504854,28662.492475721225,24.81282544162101,boundary_stress,BOUNDARY_STRESS
SIM_01909,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,31.1071,1741.47,38.34,7.54,31.31,13.946,21.615,1,NONE,,PASS,74.9563621615957,23.31675053396974,7.790349466030254,6.032977716723517,6935.685264981451,99.65356981649276,37.81828269061806,59.72507849244345,42.0121631242698,33.59389322176611,56.94384133175069,30.601339948323456,1.3715422663221055,1.5086132579341685,6.008295717761245,13.96876206684028,5.45295973716689,19.42172180400717,0.8329514773386637,6.2450045135165055e-15,1.2490009027033011e-14,9.112833392732238,18.479315420446373,6935.685264981451,6.008295717761245,boundary_stress,BOUNDARY_STRESS
SIM_01910,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,29.6801,2263.39,57.68,8.17,33.28,12.673,27.354,1,NONE,,PASS,79.94454625422296,23.727621272799627,5.95247872720038,8.152887001226778,11253.159564916168,99.63979309790946,32.843850878266046,70.1360873009223,42.752470761801135,27.543307236097117,71.77337126612082,39.49273586898834,1.4892957316187665,1.9734328517108453,9.81154585420528,12.016060624131944,10.471919334459177,22.48797995859112,0.9477553480833082,6.2450045135165055e-15,3.7470027081099033e-14,10.943567448729452,26.85030992018881,11253.159564916168,9.81154585420528,boundary_stress,BOUNDARY_STRESS
SIM_01915,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,24.3136,2279.04,27.7,7.44,26.76,18.445,27.616,1,NONE,,PASS,92.50113741307412,22.49035654606519,1.8232434539348168,16.626883541830452,30186.71054933184,99.27044354018226,61.50420519739777,80.5203071520451,40.523164947865205,10.744273432233133,57.06158971677792,49.03172639503625,1.3724395655238797,1.9447983355485217,25.759558600123544,14.71627072222222,3.1267293128497355,17.843000035071956,0.7933622572201366,6.2450045135165055e-15,6.2450045135165055e-15,18.41185635587816,81.17074290155296,30186.71054933184,25.759558600123544,boundary_stress,BOUNDARY_STRESS
SIM_01916,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,26.254,2408.35,56.72,8.1,23.73,13.958,24.788,1,NONE,,PASS,83.65938321400628,21.963934469005213,4.290065530994787,10.39453457758191,14685.210649706216,99.56839601479926,41.19348469208102,72.21291433367205,39.574656700910296,30.121048822031906,60.77700814404187,39.51075225160778,1.4010563138162928,2.0343806818486208,12.404886687831898,11.80039814236111,6.046966157168576,17.847364299529687,0.8125759218921047,0.0,1.2490009027033011e-14,13.143613609640486,37.6939809156148,14685.210649706216,12.404886687831898,boundary_stress,BOUNDARY_STRESS
SIM_01917,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,33.3171,2110.42,88.15,8.76,21.84,15.475,23.485,1,NONE,,PASS,75.33119425982198,25.098169322739157,8.218930677260849,7.004676219850181,8533.62467531581,99.6680908909198,38.86701804283511,59.64730502192233,45.22192670763811,36.85597482182365,60.47680470854791,30.24921592802424,1.3987221084643429,1.7713642176157576,7.162629901354855,16.729985101562498,5.983022664922358,22.713007766484857,0.9049667118910812,0.0,2.4980018054066022e-14,9.648408194020828,20.35476671803144,8533.62467531581,7.162629901354855,boundary_stress,BOUNDARY_STRESS
SIM_01919,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,37.0721,1918.66,46.52,8.47,32.26,17.807,26.138,1,NONE,,PASS,79.0418574757033,29.3024764452502,7.769623554749792,6.1205955122103495,9131.64019855237,99.68099634577204,41.98366766196928,63.87544389710024,52.797254856306665,44.518670210595424,68.69824718485832,33.950191968193394,1.464074498431453,1.6672969441424106,7.935306827710152,21.61734650607638,6.55766078249907,28.17500728857545,0.9615230760860314,6.2450045135165055e-15,1.2490009027033011e-14,8.770080300591433,21.441483089612177,9131.64019855237,7.935306827710152,boundary_stress,BOUNDARY_STRESS
SIM_01921,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,29.3289,1511.07,71.75,8.57,21.97,17.219,18.576,1,NONE,,PASS,82.861842402387,24.30246689635368,5.026433103646316,6.365804687649351,8786.213852776127,99.57872205207904,52.57487481736981,63.86270456511105,43.78822864207871,33.276721624330904,48.57905328509048,32.881650794672936,1.309276852705758,1.2688635017316667,7.377888566510351,16.503361846354167,0.8727099459797542,17.37607179233392,0.7149920979808436,0.0,6.2450045135165055e-15,9.911422377752585,27.472370267488103,8786.213852776127,7.377888566510351,boundary_stress,BOUNDARY_STRESS
SIM_01925,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,36.5874,1522.43,79.38,9.48,27.74,15.146,24.608,1,NONE,,PASS,75.34815109278712,27.5679294329224,9.019470567077596,4.657277655899011,6161.488467303578,99.69408920896862,36.72668962949436,61.03910359224049,49.6719449241845,38.79930318203743,68.3404982175659,32.321003391427,1.4611682205805208,1.303397150674898,5.275031700767671,17.95418671354167,7.967478693716524,25.9216654072582,0.9402833633309368,1.2490009027033011e-14,0.0,7.223686655097572,14.82696775654961,6161.488467303578,5.275031700767671,boundary_stress,BOUNDARY_STRESS
SIM_01926,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,29.3536,1703.86,81.66,7.47,32.08,15.803,26.638,1,NONE,,PASS,89.4613293961591,26.26012078563096,3.0934792143690446,7.785705165623455,16101.602075289464,99.54305487741811,46.447970109350905,80.32068882288793,47.3155329470828,38.65281801462452,69.71433886616771,49.513521687905325,1.4723605736100718,1.4797651800271772,13.983889576412782,15.074041861111109,6.159513123954932,21.233554985066043,0.8085855795714635,6.2450045135165055e-15,1.873501354054952e-14,10.196945557549084,41.19122827168409,16101.602075289464,13.983889576412782,boundary_stress,BOUNDARY_STRESS
SIM_01931,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,34.0505,1754.89,97.42,6.93,30.51,16.054,27.727,1,NONE,,PASS,84.04614649158516,28.618133111117206,5.432366888882799,6.225848836852281,10966.98934237662,99.64522854213926,41.02148210711963,72.94972122325792,51.56420380381479,39.97284832280079,74.85565516540743,42.928873853472496,1.515011622019779,1.516244248763347,9.475599334788772,17.782814509548608,8.453469023968818,26.236283533517422,0.9167713152932918,0.0,1.2490009027033011e-14,8.705197843847674,26.23237326702072,10966.98934237662,9.475599334788772,boundary_stress,BOUNDARY_STRESS
SIM_01935,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,29.0189,1586.43,55.12,9.08,32.28,18.269,23.393,1,NONE,,PASS,90.40926932686315,26.23577545669309,2.783124543306906,8.091673247128437,16465.00596418555,99.48994451396352,55.92733743058646,78.23882172303152,47.27166748953709,30.18480330827911,57.60095830960827,44.523908668918246,1.376557321167151,1.378682572288248,14.308867567711571,17.386905683159718,2.475282155206728,19.862187838366445,0.757065018762361,0.0,1.2490009027033011e-14,11.197291394847165,47.59669944025209,16465.00596418555,14.308867567711571,boundary_stress,BOUNDARY_STRESS
SIM_01936,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,32.3208,2147.1,85.93,8.76,25.03,11.136,25.752,1,NONE,,PASS,70.47675235541205,22.77865017528801,9.542149824711988,6.773516329286545,7256.404415466042,99.68452720742926,26.148784590279217,60.02334222829606,41.04261292844687,24.077211988333747,69.8349855628715,31.184839105615463,1.4733475383593786,1.8216396138938489,6.156468603067943,11.3602561875,12.486629461519623,23.846885649019622,1.0468963466013677,0.0,1.2490009027033011e-14,9.64109296755965,16.32401335455118,7256.404415466042,6.156468603067943,boundary_stress,BOUNDARY_STRESS
SIM_01937,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,27.8558,2511.31,69.54,8.86,29.67,19.314,24.093,1,NONE,,PASS,86.7737128764013,24.171511911424595,3.684288088575412,12.280095748214892,18906.69756074446,99.5110083682136,56.28573388227686,69.74377406227036,43.55227371427855,24.337299746327663,50.9873118626424,34.73849068634039,1.32690781409832,2.163797231446004,16.290406137723245,17.700764994791665,2.210879035140387,19.91164402993205,0.8237649387798895,6.2450045135165055e-15,1.2490009027033011e-14,16.314979528732163,52.25362018012437,18906.69756074446,16.290406137723245,boundary_stress,BOUNDARY_STRESS
SIM_01939,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,33.2823,1852.16,85.19,9.47,23.87,19.838,24.383,1,NONE,,PASS,86.57776968126048,28.815073038626156,4.467226961373839,7.533255297752429,13750.605016828054,99.5932718934783,52.94756158868304,71.47389004283522,51.91905052004712,38.82631055198879,60.30786208421656,39.14169773178926,1.397410220193842,1.5652938329328585,11.62088439008324,21.75454780989583,2.716054440218812,24.47060225011464,0.8492292286509975,6.2450045135165055e-15,2.4980018054066022e-14,10.577548947597966,35.61981935660393,13750.605016828054,11.62088439008324,boundary_stress,BOUNDARY_STRESS
SIM_01941,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,27.5585,2096.02,78.17,7.8,31.84,10.96,24.812,1,NONE,,PASS,77.17334300843451,21.267815732979425,6.290684267020577,7.708145184352246,9156.27447089418,99.63224849074189,29.748595384518342,67.50718776869114,38.32038870807104,23.161229752570648,65.88349630329702,37.30529105194436,1.441363295774552,1.8189162458996295,7.945771694461627,9.517969092881945,9.614238098693551,19.132207191575496,0.8995849612288911,3.1225022567582528e-15,1.2490009027033011e-14,11.010692147426552,23.22336524306485,9156.27447089418,7.945771694461627,boundary_stress,BOUNDARY_STRESS
SIM_01942,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,23.7529,2813.2,54.59,6.67,29.55,12.083,25.312,1,NONE,,PASS,81.74861909469213,19.417667744943127,4.3352322550568685,12.455216342979586,15357.840851478732,99.557258056911,35.21781516040345,71.82654312987583,34.98678872962726,23.001572887513998,60.90732398285584,38.63680731590233,1.4020707850567071,2.422951435093187,13.22739319316905,9.129814749131944,7.308598308494303,16.438413057626246,0.8465699008526522,6.2450045135165055e-15,1.2490009027033011e-14,15.25820219984904,39.43741342503628,15357.840851478732,13.22739319316905,boundary_stress,BOUNDARY_STRESS
SIM_01943,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,20.0448,2708.26,27.76,9.48,20.94,19.481,20.354,1,NONE,,PASS,87.9093626052222,17.621255915491577,2.423544084508422,22.357722119358744,22237.08627762742,99.17446175332654,72.08165454437399,56.692858414568605,31.75001065854338,4.3198955747868935,50.401216043690525,40.96491054164653,1.3225952467169986,2.266221171150759,18.60757671237816,12.853554,0.2570743584230394,13.11062835842304,0.7440234919292525,0.0,6.2450045135165055e-15,30.588857068732445,83.20159996812487,22237.08627762742,18.60757671237816,boundary_stress,BOUNDARY_STRESS
SIM_01944,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,34.2998,1564.37,77.9,8.68,28.5,16.636,23.127,1,NONE,,PASS,79.6915579343032,27.33404498835013,6.96575501164987,5.331327564112011,7682.132272670957,99.65920290186388,43.331636990907626,64.16264563273457,49.25053151054077,42.665840433743625,61.86944962156668,34.47498126661111,1.4095834190757226,1.3426860852454352,6.593511833856561,18.606152793402774,4.684484557375015,23.290637350777796,0.8520743037009103,0.0,6.2450045135165055e-15,8.150823598757366,19.9507792113711,7682.132272670957,6.593511833856561,boundary_stress,BOUNDARY_STRESS
SIM_01948,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,26.8142,1554.55,33.03,6.84,30.21,14.316,20.249,1,NONE,,PASS,83.22699722117301,22.316653488879773,4.497546511120222,6.706158936947637,9234.891842045152,99.56861092039834,45.82856494042772,69.03718212304747,40.21018646645004,34.84557134741118,51.93936790580016,37.95727696439769,1.333943153092383,1.3418213273565294,7.971165179303987,12.385506911458334,3.2193451592494724,15.604852070707809,0.6992469582629668,3.1225022567582528e-15,0.0,10.180402317034613,28.41014517677461,9234.891842045152,7.971165179303987,boundary_stress,BOUNDARY_STRESS
SIM_01951,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,22.5568,1694.32,70.07,7.78,20.05,16.678,22.799,1,NONE,,PASS,93.2758846746712,21.04005475429623,1.5167452457037691,13.677723333162614,25007.928942316445,99.19273081040402,62.87883990483962,81.88603128756888,37.91000856629952,10.797262606967584,50.05208648258152,50.40696169891897,1.3200329705306708,1.4134846058193902,20.862837352678053,12.268980305555552,1.9104602610037444,14.179440566559297,0.6739260297630146,0.0,1.2490009027033011e-14,15.701270874273622,78.4279470332868,25007.928942316445,20.862837352678053,boundary_stress,BOUNDARY_STRESS
SIM_01953,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,28.1689,2078.31,82.71,9.04,27.19,19.775,27.997,1,NONE,,PASS,92.60661753411956,26.086265486568607,2.0826345134313966,12.78876412568725,27950.22126415447,99.38465560355831,59.73652034367086,81.63749748162104,47.00228015597947,18.551418771752683,62.92162630038707,48.3150297733951,1.4178452881869985,1.7760499808885768,23.88526732875896,18.35062012413194,3.415135773296744,21.765755897428683,0.8343760784246989,0.0,1.2490009027033011e-14,14.88591629115825,70.51662542352538,27950.22126415447,23.88526732875896,boundary_stress,BOUNDARY_STRESS
SIM_01954,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,31.1003,2329.74,91.0,6.97,25.34,18.481,24.915,1,NONE,,PASS,84.41080215690938,26.25201270320529,4.848287296794715,9.43672651677938,14893.48205609488,99.59494507898825,49.702969557942254,69.00572915323619,47.30092378955908,36.79991638418057,58.94449799784825,35.96646116057515,1.3868682293680514,1.9786497381836907,12.649044258559163,18.86292587934028,3.738998553347383,22.601924432687664,0.8609596791002634,0.0,1.2490009027033011e-14,12.571440083581248,37.56853033929657,14893.48205609488,12.649044258559163,boundary_stress,BOUNDARY_STRESS
SIM_01955,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,22.4419,2758.48,47.26,9.47,33.65,14.933,24.808,1,NONE,,PASS,86.89162012049849,19.500130495822148,2.941769504177851,15.301587827093591,20942.208172695027,99.44528915101456,48.74670091211858,74.42431977495683,35.13537026274261,22.06361675424284,53.58430749225881,39.30619489577364,1.3461866450873168,2.408002172718335,18.28140235976672,10.846723525173612,4.12362364137617,14.970347166549782,0.767704973551697,0.0,1.2490009027033011e-14,18.399541758126077,58.82448092208653,20942.208172695027,18.28140235976672,boundary_stress,BOUNDARY_STRESS
SIM_01959,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,34.2158,1852.36,85.05,9.13,33.92,19.821,23.367,1,NONE,,PASS,83.47936095389798,28.563131185263824,5.65266881473618,6.946903878048235,11177.296252787572,99.62497009879029,51.290258890044285,66.08350061067065,51.46510123470959,40.4202601964274,57.585685507323134,34.604112819371515,1.3764405527195815,1.6184320226184523,9.765755134965474,22.344521265625,2.3124668293196544,24.65698809494465,0.8632452771027285,6.2450045135165055e-15,0.0,10.342926464860357,29.808493481792137,11177.296252787572,9.765755134965474,boundary_stress,BOUNDARY_STRESS
SIM_01962,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,28.4573,1794.89,34.8,8.07,27.84,18.311,24.175,1,NONE,,PASS,90.39752289360716,25.724694282402467,2.732605717597525,9.358421248033896,18603.84772821294,99.4786075331617,56.00202985480063,78.17518154882298,46.35080050883328,27.94309670399435,57.92318723624625,43.07539713925162,1.3790232376577345,1.537168883513759,15.932595223906231,17.09191878732639,2.7449751853205413,19.83689397264693,0.7711226323967156,6.2450045135165055e-15,1.2490009027033011e-14,12.342086162509402,51.75835785757907,18603.84772821294,15.932595223906231,boundary_stress,BOUNDARY_STRESS
SIM_01973,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,29.8096,1766.99,44.3,8.64,26.93,13.656,27.328,1,NONE,,PASS,85.96853811030263,25.62687733652877,4.182722663471229,7.013484052400494,12550.086542176625,99.60308297996023,38.370677816201656,77.232490326843,46.1745537595113,32.591825402034985,74.04330465030542,47.59123136415357,1.5081913018272042,1.5086997643102886,10.71557428636019,13.085948625,9.00839164582491,22.094340270824908,0.862154993785819,0.0,1.873501354054952e-14,9.474421852614755,30.679044221970603,12550.086542176625,10.71557428636019,boundary_stress,BOUNDARY_STRESS
SIM_01976,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,29.4333,1631.6,59.43,9.34,20.7,17.968,18.084,1,NONE,,PASS,82.31577853947117,24.228250044858168,5.205049955141829,6.926191015075037,9194.064073285985,99.575496995889,54.31102431914263,61.29433589394717,43.65450458533003,30.54545172942145,50.548685416442,30.277806626065463,1.3236790237992695,1.364178094042334,7.687141949006113,17.32757788802083,0.2642860998595729,17.5918639878804,0.7260889232738387,0.0,0.0,10.702058977013348,28.903866833967296,9194.064073285985,7.687141949006113,boundary_stress,BOUNDARY_STRESS
SIM_01977,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,26.4943,2216.15,35.89,6.96,32.88,18.325,21.051,1,NONE,,PASS,85.69308199948156,22.703782224188643,3.7905177758113577,11.07651036368156,15423.71457508463,99.500191306379,56.9525999957424,66.76473376068375,40.90771571925882,23.126565200377364,48.91412783109636,32.17998391306326,1.311715848118831,1.9297223825756205,13.430267462941872,15.925788125868054,1.2577298882870047,17.18351801415506,0.7568570665661034,0.0,0.0,15.718036703390398,48.02434615039369,15423.71457508463,13.430267462941872,boundary_stress,BOUNDARY_STRESS
