simulation_id,sampling_method,random_seed,model_version,parameter_set,topology,timestamp,feed_flow_m3h,feed_tds_mgL,feed_cod_mgL,feed_pH,temperature_C,stage1_pressure_bar,stage2_pressure_bar,feasible,failure_reason,failure_message,quality_flag,overall_recovery_pct,permeate_flow_m3h,concentrate_flow_m3h,permeate_tds_mgL,concentrate_tds_mgL,overall_tds_rejection_pct,stage1_recovery_pct,stage2_recovery_pct,average_flux_LMH,minimum_flux_LMH,maximum_flux_LMH,maximum_element_recovery_pct,maximum_polarization_modulus,feed_osmotic_pressure_bar,final_concentrate_osmotic_pressure_bar,stage1_pump_power_kW,stage2_booster_power_kW,total_power_kW,SEC_kWh_m3,water_balance_error,solute_balance_error,flux_decline_stage1_pct,flux_decline_stage2_pct,max_element_concentrate_tds_mgL,max_element_osmotic_pressure_bar,dataset_split,operating_classification
SIM_01978,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,23.082,1662.27,51.65,9.46,32.69,18.323,27.518,1,NONE,,PASS,94.784956038201,21.878263552737558,1.2037364472624457,17.15710295681526,31562.68019142721,98.96785101356488,67.7517476789084,83.82844468632442,39.420294689617215,3.263723038976432,56.08182282914358,56.117875103453926,1.3649911127007828,1.4465302884714115,27.46627977538915,13.873043385416668,2.492811067335964,16.365854452752632,0.7480417453287708,3.1225022567582528e-15,1.873501354054952e-14,17.52108351265189,94.18042625162248,31562.68019142721,27.46627977538915,boundary_stress,BOUNDARY_STRESS
SIM_01984,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,24.2992,2295.46,71.54,8.6,33.56,17.364,25.856,1,NONE,,PASS,90.85019648469796,22.07587094420973,2.223329055790274,14.4688064788937,24943.869636850824,99.36967725515174,57.22582497745107,78.60904737384506,39.77634404362113,16.727195768455076,55.55584040159352,44.90952923569004,1.361009139513261,2.003223216886624,21.76824635390417,13.795491124999998,3.227125057575079,17.022616182575078,0.7710960181636654,6.2450045135165055e-15,2.4980018054066022e-14,17.3317986247622,69.89120199147362,24943.869636850824,21.76824635390417,boundary_stress,BOUNDARY_STRESS
SIM_01985,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,25.7252,2708.95,46.14,7.76,25.0,19.915,22.169,1,NONE,,PASS,86.28257857011816,22.19636590232004,3.528834097679961,14.78819775453884,19655.227299352297,99.45409853431998,61.18377207372943,64.66060160215112,39.99345207625232,16.719832275348725,52.094632614087125,31.678614209599747,1.335094033356173,2.298092379015926,16.67418300982569,16.883725663194443,0.9375324072425734,17.82125807043702,0.8028908042363043,0.0,0.0,19.930772397202613,59.23018879808984,19655.227299352297,16.67418300982569,boundary_stress,BOUNDARY_STRESS
SIM_01990,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,20.5,2879.8,68.39,7.81,33.06,18.653,25.071,1,NONE,,PASS,89.39331187764029,18.325628934916256,2.1743710650837453,22.91573716225484,26957.65945622389,99.2042594221038,66.19758576736632,68.6215071818161,33.019151234083346,5.516867436142881,46.81308721358336,41.79272227834999,1.2964971774178538,2.509073459198838,23.4873074045878,12.55607204861111,1.6524920518991058,14.208564100510216,0.7753384154493219,0.0,1.2490009027033011e-14,27.987360137071843,85.90315168478493,26957.65945622389,23.4873074045878,boundary_stress,BOUNDARY_STRESS
SIM_01991,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,27.4926,2243.83,92.7,8.45,34.78,17.785,26.603,1,NONE,,PASS,89.60943749144951,24.635964211774247,2.856635788225748,11.58547073420157,21494.970296424508,99.4836743098095,53.136737025642056,77.82791498271074,44.38912470589955,26.77865039083872,61.337983788325296,42.02153276621191,1.4054285745152602,1.965955267646495,18.83304442946244,16.010382432291667,4.1461200700477,20.156502502339368,0.8181738830707501,3.1225022567582528e-15,1.2490009027033011e-14,14.503315638314929,56.3424672006653,21494.970296424508,18.83304442946244,boundary_stress,BOUNDARY_STRESS
SIM_01992,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,26.6987,2256.99,42.42,7.37,21.38,12.151,24.942,1,NONE,,PASS,81.03413419825837,21.635060387190407,5.063639612809593,8.970144984707304,11861.94790257728,99.60256159820348,34.7235821966611,70.94530239254104,38.98209078773046,26.06243308258713,64.41936175696273,39.84654509041113,1.4296893420752783,1.891432520821395,9.940705994808928,10.32511965017361,8.012623320352606,18.33774297052621,0.8475937964741501,0.0,1.2490009027033011e-14,11.753005905436575,29.636935333546194,11861.94790257728,9.940705994808928,boundary_stress,BOUNDARY_STRESS
SIM_01998,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,24.0244,1865.82,43.48,9.07,32.55,17.91,25.291,1,NONE,,PASS,93.11344690068692,22.369946937208624,1.6544530627913745,14.2265356922565,26901.312681770672,99.2375183194383,62.62294460737423,81.57545310358569,40.3062106976732,11.015230941346802,54.349655865278685,50.18736825099328,1.351921467885125,1.6229190662085653,23.399177443313874,14.094940302083332,2.4416441569092617,16.536584458992593,0.7392321718692493,0.0,1.2490009027033011e-14,16.558618498819904,79.7326574272131,26901.312681770672,23.399177443313874,boundary_stress,BOUNDARY_STRESS
SIM_01999,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,30.9038,1982.1,65.74,8.04,20.92,14.342,26.884,1,NONE,,PASS,83.37765538299628,25.766863864250404,5.136936135749592,7.381990254119603,11887.282541262171,99.62756721385804,38.588585800232735,72.9328092609424,46.42678173738812,33.913377481346686,71.46752942492856,42.50777271096516,1.4867679774393294,1.6584713088803422,9.946378606143744,14.302396675347223,8.56139445812875,22.86379113347597,0.8873330978085298,6.2450045135165055e-15,1.2490009027033011e-14,9.79557405441367,28.18372197671245,11887.282541262171,9.946378606143744,boundary_stress,BOUNDARY_STRESS
SIM_02000,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,21.1985,1594.69,32.96,8.33,23.08,15.554,17.641,1,NONE,,PASS,89.9563435922748,19.06939549640837,2.129104503591634,11.18404968104179,15777.41385719398,99.298669353853,62.06866828568144,73.52147695902308,34.35927116469977,14.648535611438168,42.58579089171051,38.89708752703498,1.2664100482256817,1.344116737327978,13.298312548021745,10.702850308159723,0.7083227672822068,11.41117307544193,0.5984024547391221,6.2450045135165055e-15,1.873501354054952e-14,15.591518394922366,61.04076735578633,15777.41385719398,13.298312548021745,boundary_stress,BOUNDARY_STRESS
SIM_02002,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,30.6721,2824.21,81.62,8.47,25.91,18.248,26.824,1,NONE,,PASS,83.41812489827477,25.586090686923736,5.086009313076261,11.261633245897915,16975.25605183512,99.6012466053906,47.28535970939123,68.54407995518596,46.10106430076349,36.8271442867495,61.50448643928608,34.8883961580016,1.4067289247131547,2.403183840693257,14.444627359651228,18.355068592881945,5.067311476666012,23.422380069547955,0.9154341066069313,0.0,0.0,14.134127640467447,40.12283262765997,16975.25605183512,14.444627359651228,boundary_stress,BOUNDARY_STRESS
SIM_02007,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,32.4331,1530.94,75.3,8.6,23.45,11.096,27.411,1,NONE,,PASS,77.99332887877786,25.295654348582904,7.137445651417094,4.974081982744347,6939.080151963003,99.6750962165242,28.234249914459557,69.33541265159006,45.57775558303226,26.345025320358296,78.4977740854686,40.49877451947204,1.545971131888677,1.2919954870997368,5.856049382052565,11.354681910590276,13.5492969040453,24.903978814635572,0.9845160940076938,0.0,1.2490009027033011e-14,7.941444517646777,16.36853125601791,6939.080151963003,5.856049382052565,boundary_stress,BOUNDARY_STRESS
SIM_02009,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,22.3619,2909.89,62.15,8.14,28.88,16.762,27.605,1,NONE,,PASS,89.82051898699179,20.085574635352117,2.276325364647882,19.023282376501072,28417.983051831383,99.3462542440951,55.32750668201496,77.21308962866871,36.190224568202005,13.655549671489773,55.40037224752497,44.196244321500025,1.3598343863818674,2.5006812301853403,24.4216505838502,12.228193493923609,3.91710969697982,16.14530319090343,0.8038258045396665,3.1225022567582528e-15,1.2490009027033011e-14,21.042672027543237,75.35115899496535,28417.983051831383,24.4216505838502,boundary_stress,BOUNDARY_STRESS
SIM_02010,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,21.1185,2206.97,40.46,9.34,34.66,12.747,22.202,1,NONE,,PASS,86.81584162857739,18.33420351433112,2.784296485668888,12.369943574439477,16658.10488242707,99.43950558573792,45.30317226203552,75.89593598629916,33.03460092672274,25.26411585990447,51.8569495599875,40.17207613689766,1.333332640475262,1.9329064454643143,14.58948617174853,8.6041388671875,3.972713071168937,12.576851938356436,0.6859775462034995,6.2450045135165055e-15,0.0,15.814614274221071,51.28113767918562,16658.10488242707,14.58948617174853,boundary_stress,BOUNDARY_STRESS
SIM_02011,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,32.7051,2249.49,29.93,9.48,28.45,15.081,27.095,1,NONE,,PASS,79.67647007504075,26.058269214512155,6.646830785487847,7.711955887029855,11038.168044914417,99.65716869659212,37.57808037462305,67.44167746373351,46.95183642254442,34.8537788864522,70.29031027640367,36.80704359918778,1.4770783395263871,1.9303989991262305,9.472399764431016,15.975248976562504,8.835223784653305,24.81047276121581,0.9521151446005692,0.0,1.2490009027033011e-14,10.263290543336998,25.569711146486,11038.168044914417,9.472399764431016,boundary_stress,BOUNDARY_STRESS
SIM_02015,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,28.4323,2677.94,95.0,8.31,28.59,14.418,27.808,1,NONE,,PASS,82.95057311897465,23.58475580090623,4.847544199093773,10.62408162155899,15655.231592428565,99.60327409794247,38.50494923552408,72.2751234951832,42.49505549712834,30.51646005473288,68.52336976688353,39.81779497003456,1.4626531094390052,2.299139950659052,13.440767302841824,13.233606716145832,8.402253100283056,21.63585981642889,0.9173662852001014,6.2450045135165055e-15,2.4980018054066022e-14,13.054356632214375,36.75001077400744,15655.231592428565,13.440767302841824,boundary_stress,BOUNDARY_STRESS
SIM_02020,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,30.5777,2528.18,27.71,8.03,28.78,19.027,23.426,1,NONE,,PASS,82.32450853667909,25.17294124682012,5.404758753179882,10.229375304496244,14255.664247203802,99.59538579909275,51.03489115472013,63.90186424547323,45.35665089517138,32.798166720625765,52.343817299667,30.9897747852402,1.3369431593489949,2.171930569863143,12.246878375830436,19.125661228298608,2.52087456318475,21.64653579148336,0.859912855603148,6.2450045135165055e-15,2.4980018054066022e-14,13.936052588157926,37.34089637968682,14255.664247203802,12.246878375830436,boundary_stress,BOUNDARY_STRESS
SIM_02022,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,20.3603,1587.71,51.93,9.01,31.96,17.62,19.609,1,NONE,,PASS,92.58255482864402,18.850085910776407,1.5102140892235918,15.649261104991924,21209.749150994983,99.01435015808984,72.54699709991414,72.9812975347306,33.96411875815569,4.123471865662113,48.96115137077632,45.082404242737326,1.3120584940617583,1.3783493370828144,18.41296186455128,11.740222639756944,0.4733619456579167,12.21358458541486,0.6479325687546323,0.0,6.2450045135165055e-15,20.962028746135843,87.89085003375472,21209.749150994983,18.41296186455128,boundary_stress,BOUNDARY_STRESS
SIM_02025,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,23.7378,1642.57,49.81,7.79,24.32,18.239,20.798,1,NONE,,PASS,92.31712040619712,21.914053407782266,1.8237465922177392,12.315997790794322,21231.62553277547,99.2501995171716,66.37717950213077,77.14980635164216,39.48478091492299,11.498095051153864,51.0739984756092,44.043803429632256,1.3275468576514895,1.3902686819798291,17.970414682930436,14.197965567708334,0.8338814414370432,15.031847009145377,0.6859455313642326,0.0,6.2450045135165055e-15,16.11096756944273,73.42309330383102,21231.62553277547,17.970414682930436,boundary_stress,BOUNDARY_STRESS
SIM_02026,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,34.818,1819.64,73.93,9.4,21.51,19.121,25.884,1,NONE,,PASS,85.61403464271409,29.80909458190019,5.00890541809981,6.83233736159854,12608.055943953192,99.62452257800452,48.98971184108432,71.79791395714452,53.71008032774809,46.30479610104481,66.78980302240963,40.62084080299493,1.4486372403948566,1.5255917772799266,10.570632913972156,21.891515260416657,4.448207543477023,26.33972280389368,0.8836136478927783,6.2450045135165055e-15,1.2490009027033011e-14,9.4409786624898,30.67085991328885,12608.055943953192,10.570632913972156,boundary_stress,BOUNDARY_STRESS
SIM_02027,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,31.7217,1574.0,73.81,6.62,26.27,18.531,20.425,1,NONE,,PASS,83.60706180070223,26.52158132323336,5.200118676766652,6.302754055602399,9569.550213937751,99.59957089862756,52.61916282744183,65.4017548495488,47.78663301483488,36.62793772833036,52.53605186959732,34.26380003162674,1.3383714248923606,1.3409642930987782,8.15274786398113,19.29488924218749,1.2232755717868449,20.518164813974337,0.7736403257372921,1.2490009027033011e-14,2.4980018054066022e-14,9.726236738460283,28.040612804256455,9569.550213937751,8.15274786398113,boundary_stress,BOUNDARY_STRESS
SIM_02029,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,34.0712,1504.41,76.74,6.54,34.44,18.224,24.008,1,NONE,,PASS,84.78266670392529,28.88647193802779,5.184728061972204,5.627408858671754,9854.80769544632,99.6259391483258,48.48042835359758,70.46300500998571,52.047697185635656,46.5601899055681,63.37287960768402,39.92330645062326,1.4214034242404257,1.3166492719339382,8.62485983027125,20.360795326388885,3.7995659188095448,24.16036124519843,0.8363901724319737,0.0,6.2450045135165055e-15,8.573913765759414,26.52978656831836,9854.80769544632,8.62485983027125,boundary_stress,BOUNDARY_STRESS
SIM_02030,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,29.3371,1578.04,41.99,7.93,22.9,14.01,26.614,1,NONE,,PASS,88.15716376001166,25.86275528943838,3.4743447105616125,6.720111689813214,13274.824613586878,99.57414820347942,41.15526227079978,79.87443449151169,46.59955908006916,34.48955433261212,72.73086378657543,50.90450987241034,1.4972371347736404,1.3292747416644786,11.182155749453091,13.239130361979166,7.824848420708979,21.063978782688142,0.8144522324460179,1.2490009027033011e-14,6.2450045135165055e-15,9.020082946137853,33.06749174557053,13274.824613586878,11.182155749453091,boundary_stress,BOUNDARY_STRESS
SIM_02031,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,31.0528,2888.84,59.54,8.42,25.24,15.345,25.892,1,NONE,,PASS,76.51842477529273,23.7611134086221,7.291686591377902,10.127512387450375,12269.579700175822,99.64942633072616,37.69718241513681,62.31057256323468,42.812816952472254,32.72251115805255,62.490332867574175,31.3647769511052,1.4144528596593822,2.452671773154055,10.417071142425758,15.452811333333331,7.38737577850345,22.84018711183678,0.9612422919352276,6.2450045135165055e-15,3.7470027081099033e-14,12.611008497913648,27.94259962307987,12269.579700175822,10.417071142425758,boundary_stress,BOUNDARY_STRESS
SIM_02032,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,26.2174,1681.88,67.99,9.42,26.07,16.034,18.595,1,NONE,,PASS,84.02380662120233,22.0288574771071,4.188542522892901,7.878528452610604,10485.978235038476,99.53156417505348,52.664594370988574,66.24895642806953,39.69163509388667,28.954321788798072,44.1032338508815,33.84243996456817,1.2771290355625562,1.431915217330753,8.927528600941008,13.673785105902777,1.297460039761477,14.971245145664254,0.6796196834639617,0.0,0.0,11.816306571736607,34.34875572458876,10485.978235038476,8.927528600941008,boundary_stress,BOUNDARY_STRESS
SIM_02033,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,20.0703,2538.91,72.16,6.79,28.26,19.001,19.442,1,NONE,,PASS,87.59562905726949,17.58070553868116,2.4895944613188417,20.373661921368328,20323.99364963709,99.1975429644466,71.1292343917811,57.03483894033192,31.67694691654263,5.115060991803606,49.36828896609661,40.20405278790419,1.3150289237149195,2.1773920995430376,17.43004013686293,12.535400653645834,0.1792657742864895,12.714666427932324,0.7232170745342074,3.1225022567582528e-15,3.7470027081099033e-14,28.90497758706069,80.15828537310475,20323.99364963709,17.43004013686293,boundary_stress,BOUNDARY_STRESS
SIM_02035,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,20.7775,2033.1,96.79,7.39,21.48,19.778,22.162,1,NONE,,PASS,92.1269962790734,19.141686651884477,1.6358133481155288,20.75680431470809,25580.80055656697,98.97905640083084,76.26471221782968,66.82996307784089,34.48952549889094,2.0903152287423947,54.15168625194247,46.991519462963325,1.3504357262690363,1.7043837535322452,21.44483836061254,13.53765948350694,0.4852830817110137,14.022942565217956,0.7325865698380041,3.1225022567582528e-15,3.1225022567582534e-14,27.26776025116017,93.17930615195613,25580.80055656697,21.44483836061254,boundary_stress,BOUNDARY_STRESS
SIM_02037,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,25.3172,2989.8,99.21,8.57,33.01,10.621,27.612,1,NONE,,PASS,78.30026745002414,19.823435310857512,5.493764689142483,11.707230648738514,13735.806191281215,99.60842763232527,26.751011641208027,70.37538260093763,35.71790146100453,18.71659860874126,69.12269701904135,38.60435738046115,1.467530137702128,2.6044874341134485,11.96559456238198,8.445879454861112,11.230425153942562,19.67630460880368,0.9925779412222636,3.1225022567582528e-15,1.2490009027033011e-14,14.608591448484743,32.46693870191901,13735.806191281215,11.96559456238198,boundary_stress,BOUNDARY_STRESS
SIM_02040,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,25.86,2414.28,99.51,7.31,22.64,12.091,23.485,1,NONE,,PASS,78.58958462946748,20.32326658518029,5.53673341481971,9.667214237335315,11240.709415651932,99.5995818945054,34.753655760689604,67.18526436975006,36.6184983516762,25.127470709052563,58.95782451732237,35.88773119275493,1.3869708887009464,2.031902214847777,9.460386681794748,9.946896354166666,6.938899775092482,16.88579612925915,0.8308603372635115,0.0,0.0,12.639480330916758,28.96288736607327,11240.709415651932,9.460386681794748,boundary_stress,BOUNDARY_STRESS
SIM_02041,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,28.4782,2081.65,51.52,8.83,31.75,12.404,26.442,1,NONE,,PASS,81.61691403874273,23.243028013781235,5.235171986218767,7.888680692138723,11288.7004207795,99.62103712477416,34.034200978366975,72.13239855515332,41.87932975456078,27.41168388427027,69.92464785784206,41.57923598666461,1.474081459953438,1.8059129607166275,9.79339005093697,11.26347418923611,9.450337364585671,20.71381155382178,0.8911838656108045,0.0,0.0,10.774964133587748,27.992419476403047,11288.7004207795,9.79339005093697,boundary_stress,BOUNDARY_STRESS
SIM_02045,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,23.5183,2160.19,82.64,9.1,22.56,12.541,24.962,1,NONE,,PASS,87.77777488877877,20.643840431667652,2.874459568332345,10.93654210618195,17595.733404672446,99.49372313980798,41.0645515374856,79.26167454381022,37.19610888588767,26.87208169135001,62.65823492762146,46.41026062660505,1.4157725625518804,1.8175637073419224,14.804885885221465,9.41364870920139,6.194443856791696,15.608092565993086,0.7560653560395801,0.0,2.4980018054066022e-14,13.306622334362087,46.31181896353,17595.733404672446,14.804885885221465,boundary_stress,BOUNDARY_STRESS
SIM_02048,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,21.2352,2008.43,25.01,7.02,31.51,16.246,19.252,1,NONE,,PASS,88.6188172509932,18.818383080882903,2.416816919117088,13.623616936772097,17540.856304921785,99.32167827921452,61.51006275134573,70.43075784852128,33.90699654213137,13.34817427525518,42.96022686903055,36.564211354267705,1.2690466182877085,1.7410202289892855,15.205402060645914,11.231614333333331,0.9808098185551468,12.212424151888476,0.6489624586447469,6.2450045135165055e-15,1.2490009027033011e-14,18.726275915288397,64.80365764394914,17540.856304921785,15.205402060645914,boundary_stress,BOUNDARY_STRESS
SIM_02050,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,20.3385,2254.4,51.39,6.78,31.6,15.906,19.486,1,NONE,,PASS,87.55228792904852,17.806822080449532,2.531677919550466,15.374980368921197,18002.817225728733,99.31800122565112,60.46300293577724,68.51629361043334,32.084364108918074,12.486302501132052,40.87191774672909,35.03474848030305,1.2544116426446004,1.9548181816161487,15.61046594799811,10.517229023437498,1.1252140818078118,11.64244310524531,0.6538192526800042,0.0,1.2490009027033011e-14,20.6816678580464,66.05464620498816,18002.817225728733,15.61046594799811,boundary_stress,BOUNDARY_STRESS
SIM_02052,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,28.2801,2029.46,41.69,7.41,30.14,10.432,24.543,1,NONE,,PASS,74.59521275353468,21.09560076191236,7.184499238087634,7.1627949418463706,7967.462503177057,99.64705907276584,27.46495130584467,64.97584587888701,38.01009146290516,22.006045370642035,66.08912580063857,35.28503033918729,1.443010452081339,1.7513391925550552,6.875587272982362,9.248721940104168,10.37116543319828,19.619887373302447,0.9300463918868676,6.2450045135165055e-15,1.2490009027033011e-14,10.56115746619239,19.90221260819581,7967.462503177057,6.875587272982362,boundary_stress,BOUNDARY_STRESS
SIM_02054,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,26.4346,2992.52,83.62,7.18,21.04,16.415,24.748,1,NONE,,PASS,83.02960650047712,21.948544359975124,4.4860556400248806,13.339741574107348,17568.502846717474,99.55423049556536,46.92986261102558,68.02270667750602,39.546926774729954,30.22797273510672,54.44755737362021,33.272270258908264,1.3526568125183729,2.504936076298752,14.705992470325988,14.136774324652778,4.278320840320744,18.41509516497352,0.8390121396184651,3.1225022567582528e-15,0.0,16.243233098090677,44.4824080395714,17568.502846717474,14.705992470325988,boundary_stress,BOUNDARY_STRESS
SIM_02059,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,24.3387,1514.21,51.21,7.32,32.74,13.292,23.394,1,NONE,,PASS,90.46667514870292,22.01841266441736,2.3202873355826403,8.230682428530251,15805.230586051568,99.45643718978674,46.06631545352287,82.32398744594992,39.67281561156281,31.651166871314054,61.15992826277768,51.36736064161831,1.4040393286626307,1.3179018545549797,13.756178271855587,10.3766948828125,4.809498161350281,15.18619304416278,0.6897042614113723,0.0,6.2450045135165055e-15,10.911659518311213,45.849497143634935,15805.230586051568,13.756178271855587,boundary_stress,BOUNDARY_STRESS
SIM_02065,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,34.8255,2295.08,67.42,8.05,26.39,11.053,27.704,1,NONE,,PASS,68.34157420056823,23.80029492321889,11.025205076781104,6.786413820107974,7234.857704152445,99.704306001529,23.58999693258473,58.56769463613284,42.88341427607007,23.428042251220877,75.53917556400535,30.077101824830333,1.5207741963515875,1.95606973479908,6.166184268378685,12.1402539453125,15.800709799915571,27.94096374522807,1.1739755257389548,6.2450045135165055e-15,1.2490009027033011e-14,9.490867887677709,15.16026926964989,7234.857704152445,6.166184268378685,boundary_stress,BOUNDARY_STRESS
SIM_02072,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,30.815,1785.76,42.45,7.57,22.02,11.579,24.64,1,NONE,,PASS,75.25360317525669,23.18939781845535,7.625602181544644,5.996009110071561,7198.008662485081,99.6642320854946,30.308800456336414,64.4913604776756,41.782698771991626,26.70979165363464,67.82867711403298,35.20205892184383,1.4570203195609126,1.4997780242571668,6.045277758717771,11.304985633680555,10.074769484588966,21.37975511826952,0.9219624970707252,0.0,6.2450045135165055e-15,8.949760691634838,17.465421605151125,7198.008662485081,6.045277758717771,boundary_stress,BOUNDARY_STRESS
SIM_02073,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,26.1735,1826.2,59.94,6.5,23.97,17.89,25.475,1,NONE,,PASS,92.79576477398756,24.28789949311964,1.8856005068803685,11.825551785271385,25196.656297782258,99.35245034578516,58.71717136398019,82.5490755744226,43.76198106868404,18.747710545931625,59.294239956575545,48.99901026411938,1.3895649452817649,1.543874181570971,21.30131810319988,15.337625559895834,3.01456492585923,18.352190485755063,0.755610442597308,6.2450045135165055e-15,0.0,13.843305706767088,68.3819025934701,25196.656297782258,21.30131810319988,boundary_stress,BOUNDARY_STRESS
SIM_02075,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,21.2796,2367.71,93.5,7.49,30.61,14.202,26.267,1,NONE,,PASS,91.0548547022,19.376108861209342,1.90349113879065,16.001805955020018,26306.331540714786,99.3241652924125,50.50222318320198,81.9281877428396,34.91190785803485,16.695605031786798,59.22527799704759,48.96204784072067,1.389032793417017,2.04640115467113,22.73644459840111,9.74483765625,4.577069631165779,14.321907287415778,0.7391529119702668,0.0,6.2450045135165055e-15,17.488046131348366,71.81000141085183,26306.331540714786,22.73644459840111,boundary_stress,BOUNDARY_STRESS
SIM_02077,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,25.4697,1945.12,43.6,8.84,20.36,12.508,25.951,1,NONE,,PASS,87.89798928429917,22.387354176743145,3.082345823256853,9.116451800891884,16006.487415019335,99.53131674133772,39.20023066401048,80.09530159757165,40.33757509323089,28.11950674999997,68.1307170927431,49.41235518193024,1.4594666862476322,1.6244299251205798,13.367513136990706,10.165549794270834,7.470149770519044,17.635699564789878,0.7877527386916731,3.1225022567582528e-15,6.2450045135165055e-15,11.39357267326302,40.28302820959687,16006.487415019335,13.367513136990706,boundary_stress,BOUNDARY_STRESS
SIM_02078,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,35.0689,2499.36,97.5,8.08,23.22,13.204,27.993,1,NONE,,PASS,71.96146941555108,25.23609574787019,9.832804252129815,7.549086772020783,8894.644313545487,99.69795920667607,29.080954353255333,60.4640328578139,45.4704427889553,29.024541889547866,74.12113168500602,31.25369560475392,1.5088433890086197,2.107631762466697,7.500574095397325,14.844312245659722,13.159791474329325,28.004103719989047,1.1096844773364938,1.2490009027033011e-14,3.7470027081099033e-14,9.77432668818146,18.50036691291429,8894.644313545487,7.500574095397325,boundary_stress,BOUNDARY_STRESS
SIM_02083,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,27.5541,1606.13,41.57,7.93,32.97,16.199,21.607,1,NONE,,PASS,87.11458022029446,24.003638548480158,3.550461451519841,7.506050074725889,12413.962162921734,99.5326623576718,51.14823768513661,73.62342898367645,43.24979918645073,33.6301153203733,53.92253776180628,41.2086678588196,1.348718028767103,1.398956074629671,10.812691237970933,14.528808127604169,2.73793633442773,17.266744462031898,0.7193386297314155,6.2450045135165055e-15,6.2450045135165055e-15,10.937067634294513,37.632543429375175,12413.962162921734,10.812691237970933,boundary_stress,BOUNDARY_STRESS
SIM_02086,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,27.7894,1905.24,77.78,8.8,32.36,17.765,20.451,1,NONE,,PASS,85.02982311000295,23.629277663331163,4.160122336668841,8.81164382622383,12676.854046457782,99.5375047854221,54.54237439563926,67.0678424335455,42.57527506906516,28.391273563499777,48.47055200044084,33.55579853929142,1.3084880480993035,1.656177196661029,11.019670276260982,16.16392643923611,1.3755281535004715,17.539454592736583,0.7422763760550749,0.0,1.2490009027033011e-14,12.957924378822067,39.347021018997175,12676.854046457782,11.019670276260982,boundary_stress,BOUNDARY_STRESS
SIM_02088,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,33.6961,2148.9,93.83,9.46,27.19,14.9,25.791,1,NONE,,PASS,76.57973239780294,25.80438320849608,7.891716791503914,7.019862642379707,9152.432604026655,99.67332762611665,36.44225358545972,63.15119883350817,46.4943841594524,34.96548831762955,67.56865031036376,33.293786781100565,1.454917522189578,1.8363736901287409,7.821344145707583,16.247545717881945,8.43348333249094,24.681029050372885,0.9564665371364764,6.2450045135165055e-15,1.2490009027033011e-14,9.60387985033094,21.224451757000868,9152.432604026655,7.821344145707583,boundary_stress,BOUNDARY_STRESS
SIM_02089,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,24.0666,2238.39,84.9,8.54,29.12,10.085,20.815,1,NONE,,PASS,72.97921573889153,17.563615935016067,6.502984064983929,9.03774984665903,8259.546797291632,99.59623882135556,29.506807838827235,61.66894499637745,31.64615483786679,19.8457568325908,52.81059515323754,31.61054205175544,1.3404138738946756,1.9251407308347157,7.103672710162905,7.580770088541668,6.585840870017632,14.1666109585593,0.8065885186156765,6.2450045135165055e-15,6.2450045135165055e-15,12.792345248092914,23.08647960933675,8259.546797291632,7.103672710162905,boundary_stress,BOUNDARY_STRESS
SIM_02091,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,22.7912,2666.69,98.19,8.12,34.04,13.517,27.024,1,NONE,,PASS,88.00700479542142,20.057852476934087,2.733347523065914,14.331637317807376,22130.22777033384,99.46256830310956,42.96925162145078,78.97100152890599,36.140274733214575,26.680612987523578,63.03478826202971,43.20490067653849,1.418736733674056,2.330833685442564,19.343035881040016,9.894981493055552,6.299061572554699,16.194043065610252,0.8073667449809446,3.1225022567582528e-15,1.2490009027033011e-14,16.50456919423351,57.13166660254837,22130.22777033384,19.343035881040016,boundary_stress,BOUNDARY_STRESS
SIM_02092,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,21.0658,1941.8,54.4,9.39,32.77,19.333,19.702,1,NONE,,PASS,90.78635198427897,19.12487133630424,1.9409286636957632,17.350753591120817,20904.29198604578,99.10646031562877,74.16744582357991,64.33319000205083,34.45922763298061,4.134120868071262,52.86381455571095,44.671362004321104,1.3408101570521238,1.6902231551322189,18.19596166261173,13.40000658159722,0.1547521599969886,13.554758741594208,0.7087503232434075,0.0,1.2490009027033011e-14,25.123929677932303,85.70219494004783,20904.29198604578,18.19596166261173,boundary_stress,BOUNDARY_STRESS
SIM_02093,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,26.2434,2028.92,38.81,8.09,24.72,16.931,21.065,1,NONE,,PASS,86.14697773112701,22.607895953890587,3.635504046109409,9.978279801842314,14583.994555908002,99.50819747442766,53.9475386243935,69.91904047019997,40.73494766466772,26.83228886645046,47.981778478898455,35.323899230459006,1.3049405508332648,1.71958389208022,12.360468683104818,14.504718067708334,1.9236456207428057,16.42836368845114,0.7266648662023759,6.2450045135165055e-15,6.2450045135165055e-15,13.780957676326858,44.0781694278989,14583.994555908002,12.360468683104818,boundary_stress,BOUNDARY_STRESS
SIM_02095,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,21.7186,2106.22,48.9,8.01,21.02,12.601,17.889,1,NONE,,PASS,80.01666388066107,17.378499161585253,4.340100838414747,10.45628807623955,10498.013017383204,99.50355195201644,44.74225264038492,63.83613687816799,31.312611101955408,26.83518237972024,41.22801756894911,31.473955313540745,1.2568952195546428,1.7629248213869333,8.786930009015194,8.738531498263889,2.3910742333105657,11.129605731574454,0.6404238725157679,3.1225022567582528e-15,0.0,14.415224466635856,34.66117703985226,10498.013017383204,8.786930009015194,boundary_stress,BOUNDARY_STRESS
SIM_02097,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,23.5458,2547.46,40.62,7.61,31.8,18.505,20.155,1,NONE,,PASS,85.52058507958094,20.13650592166797,3.409294078332035,14.795425669793072,17506.279634459253,99.41920871496342,61.34815258706172,62.538880054741576,36.281992651654,14.75500731998439,48.00187129817205,31.70526159512953,1.3050861939409764,2.2103838095345334,15.189874254823572,14.300598859375,0.6636063210113466,14.964205180386346,0.7431381213105126,0.0,2.4980018054066022e-14,20.704844489102147,59.264347575562695,17506.279634459253,15.189874254823572,boundary_stress,BOUNDARY_STRESS
SIM_02101,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,37.0801,1888.9,62.21,6.72,26.94,19.592,27.954,1,NONE,,PASS,84.94989506165506,31.49950603875676,5.580593961243245,6.633356905642295,12513.301255935918,99.64882434720514,47.05186427048753,71.57576044748964,56.75586673649866,49.777382607746,72.93198147847944,40.721386775868254,1.4989105696264078,1.612843282784403,10.68452214309592,23.92020513454861,6.007220465782722,29.92742560033133,0.9500919018701072,0.0,1.2490009027033011e-14,9.12335965770523,28.967808057371315,12513.301255935918,10.68452214309592,boundary_stress,BOUNDARY_STRESS
SIM_02103,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,24.1054,1900.79,30.96,9.2,33.34,10.095,26.396,1,NONE,,PASS,86.21179594906445,20.78169826070578,3.3237017392942168,8.581282737688975,13731.969116803892,99.54854125191687,31.012964255625853,80.0133403295851,37.44450137064104,21.028349533126825,71.16152765084237,50.50409203177855,1.4842431944341534,1.6576091191805984,11.975145719580006,7.601361682291667,9.67230711513359,17.27366879742526,0.8311962083525418,3.1225022567582528e-15,2.4980018054066022e-14,11.720878498926062,35.597558147033325,13731.969116803892,11.975145719580006,boundary_stress,BOUNDARY_STRESS
SIM_02104,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,37.1791,1575.98,75.87,7.44,29.21,17.223,25.258,1,NONE,,PASS,79.3365772412552,29.49662538910351,7.682474610896495,5.01136482680126,7607.665840394553,99.682015962969,41.71702035557063,64.54638578053584,53.14707277315947,44.67752632722572,68.84811348829568,35.09585098285952,1.4652936980477005,1.3558346170894586,6.544966751897804,20.92583042447917,6.384104361565021,27.309934786044188,0.925866414404574,6.2450045135165055e-15,1.2490009027033011e-14,7.5791670617930835,18.461881356679317,7607.665840394553,6.544966751897804,boundary_stress,BOUNDARY_STRESS
SIM_02107,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,28.6649,2499.14,82.14,7.33,34.13,11.227,24.301,1,NONE,,PASS,71.37934760370207,20.460818611253597,8.20408138874641,8.715779455450683,8710.209323560282,99.65124885138684,27.871713779858183,60.31979422199883,36.866339840096565,22.460085538812866,62.32777240831923,30.718817009309905,1.4131763134253337,2.185025750465334,7.615432374305741,10.165837582465278,9.708870732725227,19.874708315190507,0.9713545040792884,6.2450045135165055e-15,4.9960036108132044e-14,11.84268927263214,21.13109212536503,8710.209323560282,7.615432374305741,boundary_stress,BOUNDARY_STRESS
SIM_02109,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,20.4829,1970.73,47.89,7.63,33.74,11.133,24.49,1,NONE,,PASS,90.22782139237148,18.48127442797806,2.0016255720219416,12.018886841035608,20055.769536567437,99.39013021362462,40.56001656179218,83.55958726370204,33.29959356392443,22.9671880282436,61.627046857133216,49.72313304998126,1.4076868639933189,1.7208441693101135,17.51272577574273,7.197285669270833,5.836828885428686,13.03411455469952,0.7052605925794649,3.1225022567582528e-15,1.873501354054952e-14,14.339131913645732,56.59197332302502,20055.769536567437,17.51272577574273,boundary_stress,BOUNDARY_STRESS
SIM_02110,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,31.7671,2078.94,91.08,7.13,30.86,17.86,23.615,1,NONE,,PASS,82.39940724178825,26.175902097906118,5.59119790209389,7.951621435991867,11774.534753119242,99.61751558794424,47.86973481834458,66.23728519914495,47.1637875637948,39.885184781414985,57.69223192857194,34.55000326998234,1.377255361539932,1.7982973505691826,10.185053272686606,18.58237471961805,3.56793391960371,22.150308639221763,0.8462099436486519,6.2450045135165055e-15,4.9960036108132044e-14,11.225459733458562,30.865588922272323,11774.534753119242,10.185053272686606,boundary_stress,BOUNDARY_STRESS
SIM_02111,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,20.0869,2684.79,51.56,8.48,23.49,13.034,25.937,1,NONE,,PASS,89.5618369774011,17.990196631813582,2.096703368186416,17.41716845335835,25571.46174288385,99.35126514724212,46.17552415017967,80.60703265978255,32.41476870597042,18.389428140531763,58.25178342524429,46.815850637124775,1.381542429353492,2.2660616116579857,21.58325523021536,8.384013999131945,5.01278511607444,13.396799115206385,0.7446721894921201,3.1225022567582528e-15,1.2490009027033011e-14,18.597371337042656,68.43113281822299,25571.46174288385,21.58325523021536,boundary_stress,BOUNDARY_STRESS
SIM_02112,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,20.451,2020.52,55.96,9.46,23.29,17.501,19.164,1,NONE,,PASS,90.02071778089521,18.41013699337088,2.04086300662912,16.454480035597417,20098.71566839771,99.18563141985244,68.78743918149685,68.02799271378925,33.17141800607366,7.054768495697982,47.01784230206614,38.85335626485926,1.2979725024037447,1.7042434671240123,16.95261857118456,11.708019973958336,0.4683289013143142,12.176348875272648,0.6613937136729132,3.1225022567582528e-15,6.2450045135165055e-15,22.283328381481603,78.36490477734016,20098.71566839771,16.95261857118456,boundary_stress,BOUNDARY_STRESS
SIM_02113,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,24.4996,2461.08,47.92,8.3,21.58,14.059,21.758,1,NONE,,PASS,81.78024346014689,20.03583252676215,4.4637674732378505,11.202748628559265,13457.47051852266,99.5448035566272,44.029943555187664,67.44731433705418,36.1005991473192,29.77930208487196,50.623269931381216,34.2859853158953,1.324227495944292,2.0638672276288594,11.28546506816539,11.09776585763889,3.879953928555216,14.977719786194106,0.7475466650156988,0.0,1.2490009027033011e-14,14.471783137866709,37.83036988016944,13457.47051852266,11.28546506816539,boundary_stress,BOUNDARY_STRESS
SIM_02114,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,23.6449,2012.73,53.86,8.68,22.18,18.113,22.141,1,NONE,,PASS,91.0681224944263,21.532966495684605,2.111933504315396,13.930899826522174,22392.194584322653,99.30786047673944,63.66489448790771,75.41804990052616,38.798137830062345,12.759133161565003,49.2166405625626,41.94313784187862,1.3139217291756635,1.6913160294500575,18.81637260587842,14.038954124131944,1.335843275990907,15.374797400122851,0.714012043031976,0.0,1.2490009027033011e-14,17.68126505465867,71.62426683782374,22392.194584322653,18.81637260587842,boundary_stress,BOUNDARY_STRESS
SIM_02115,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,20.2007,2923.02,72.82,9.26,20.64,17.542,19.85,1,NONE,,PASS,85.34397654118705,17.240080669155574,2.9606193308444304,20.000896960694497,19827.68687124631,99.31574546323,63.32917742974711,60.03355684008622,31.063208412892926,9.39159855193444,43.71259530770578,32.637976229112766,1.274360984072174,2.443433229639804,16.57451162431188,11.59348333767361,0.7093961789565807,12.302879516630192,0.7136207627288783,3.1225022567582528e-15,2.4980018054066022e-14,26.028300745147824,69.71607954984054,19827.68687124631,16.57451162431188,boundary_stress,BOUNDARY_STRESS
SIM_02116,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,31.6571,2453.24,95.09,6.54,23.92,19.414,27.97,1,NONE,,PASS,87.51564412120216,27.70491497509309,3.952185024906909,10.523827769522695,19576.740907330182,99.57102330919426,51.179238988722005,74.42818255964127,49.91876572088844,35.625906389738,65.86892590116015,40.01390655611868,1.4412466536606388,2.073626398797644,16.547442055347872,20.22619384809028,4.8329814454762525,25.059175293566533,0.9045028766951608,6.2450045135165055e-15,2.4980018054066022e-14,13.151794590317134,45.91394059894559,19576.740907330182,16.547442055347872,boundary_stress,BOUNDARY_STRESS
SIM_02117,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,37.2285,2199.6,47.81,9.02,21.44,17.04,27.039,1,NONE,,PASS,77.09975072571407,28.70308069892246,8.525419301077537,6.800324260564613,9582.240527881711,99.69083814054537,38.95789391437655,62.48450333256217,51.71726252058101,41.41751361233095,70.79267951591353,32.73939862213544,1.481205571062996,1.8437133107071175,8.031871434648442,20.717078554687497,8.244935999626314,28.96201455431381,1.009021117214121,0.0,1.2490009027033011e-14,9.079638022686929,20.785327853681583,9582.240527881711,8.031871434648442,boundary_stress,BOUNDARY_STRESS
SIM_02118,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,27.3786,1827.29,66.3,7.12,29.58,12.721,22.661,1,NONE,,PASS,80.27649066786,21.97857927399072,5.4000207260092825,7.175167525408242,9235.324184134057,99.60733285217955,37.72587377749519,68.3279228010874,39.60104373692022,29.268399218498413,59.37419917917572,37.7840076819946,1.3901822138277309,1.5739633592261906,7.954983541967897,11.129923755208331,6.150946352399631,17.280870107607964,0.7862596527364265,3.1225022567582528e-15,1.873501354054952e-14,10.409293861884723,25.35994848554145,9235.324184134057,7.954983541967897,boundary_stress,BOUNDARY_STRESS
SIM_02119,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,20.7246,2825.37,99.11,7.37,22.35,18.995,22.448,1,NONE,,PASS,88.45437498361379,18.331815397854022,2.3927846021459787,21.780308448208224,24304.48209005618,99.229116595412,67.95161942563062,63.97438869151536,33.03029801415139,6.086043197680531,48.48915396768317,37.28432653069763,1.308623250689657,2.3755517425943067,20.4350420588755,12.939742223958332,0.9001156440990612,13.839857868057392,0.754963846607223,3.1225022567582528e-15,1.2490009027033011e-14,27.7992348259657,81.81353876708738,24304.48209005618,20.4350420588755,boundary_stress,BOUNDARY_STRESS
SIM_02120,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,21.3271,1755.33,94.44,6.56,34.91,19.295,24.156,1,NONE,,PASS,93.62353545507818,19.96718503003998,1.359914969960021,19.174484832230934,27246.731431736836,98.90764216231528,74.78659042286218,74.71002672044933,35.976909964036,1.6791268743015542,53.52690028600881,52.98017767372964,1.345757469840123,1.5386001345369371,23.88258882749232,13.53808022309028,0.9916243844312382,14.529704607521518,0.7276791688794415,3.1225022567582528e-15,0.0,23.60241542802541,95.63847428045334,27246.731431736836,23.88258882749232,boundary_stress,BOUNDARY_STRESS
SIM_02122,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,31.7342,1639.73,35.47,8.9,29.75,10.303,27.487,1,NONE,,PASS,76.30389654230869,24.214431136529324,7.519768863470681,5.305671743920988,6902.744869603155,99.67643015960428,25.66624977101359,68.1220126998906,43.62960565140419,23.34683071542429,78.19583046991832,39.15112346185967,1.5433806155211875,1.413198915403737,5.949120625366302,10.236207793402778,14.443483420130384,24.67969121353316,1.019214165072908,6.2450045135165055e-15,1.2490009027033011e-14,8.60028521257727,16.38564569221599,6902.744869603155,5.949120625366302,boundary_stress,BOUNDARY_STRESS
SIM_02123,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,26.3926,2484.72,51.02,7.94,31.01,18.989,24.797,1,NONE,,PASS,88.5913589918677,23.381563013287675,3.011036986712325,13.52821522516687,21674.230686389965,99.45554367392836,57.898604251215424,72.9019886271546,42.1289423662841,20.25776834656987,51.556391809988106,38.187840486920685,1.3311086297502002,2.150360306982419,18.757608644995532,16.47315206423611,2.414469594227633,18.887621658463743,0.8077997885654591,3.1225022567582528e-15,0.0,17.415028815473494,60.70755218629304,21674.230686389965,18.757608644995532,boundary_stress,BOUNDARY_STRESS
SIM_02125,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,24.5218,1937.91,75.77,7.48,33.28,14.763,21.767,1,NONE,,PASS,86.60763913264022,21.23775205282777,3.2840479471722275,9.759689160988886,14407.148842094824,99.49638068016633,49.13796491516731,73.66923906009131,38.26621991500499,29.11461585955963,51.95038988949848,39.61514900995807,1.334024819450988,1.6896492684243392,12.56148557008637,11.707243734375,3.228070267911453,14.935314002286454,0.7032436373273246,9.367506770274758e-15,6.2450045135165055e-15,13.361494654041136,43.956886711556685,14407.148842094824,12.56148557008637,boundary_stress,BOUNDARY_STRESS
SIM_02127,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,29.6517,1645.47,43.36,7.03,26.0,17.916,21.736,1,NONE,,PASS,86.95081966728219,25.782396195283518,3.869303804716479,7.377187886683998,12560.600994643186,99.55166682548548,53.54540257301554,71.90981936023022,46.45476791942975,33.9962164975919,53.659694648527534,39.40032315556344,1.3467504461217203,1.400588820664283,10.691314538655774,17.4026136171875,2.042272482105831,19.44488609929333,0.7541923548149675,6.2450045135165055e-15,0.0,10.719767514635445,36.64478204680804,12560.600994643186,10.691314538655774,boundary_stress,BOUNDARY_STRESS
SIM_02131,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,26.731,2181.18,32.75,8.4,20.89,15.222,26.613,1,NONE,,PASS,88.93447902577041,23.77307558837869,2.9579244116213137,10.645124807330152,19625.942770960733,99.511955693371,46.31804813724739,79.3868877895488,42.834370429511154,33.92832183031269,65.90332608346918,45.91095580229891,1.4415220565509057,1.824860205048064,16.419828693311413,13.187989453125,5.899828636921948,19.087818090046948,0.8029174861740607,3.1225022567582528e-15,1.2490009027033011e-14,12.71473335106698,48.5180432511993,19625.942770960733,16.419828693311413,boundary_stress,BOUNDARY_STRESS
SIM_02132,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,27.179,2510.15,81.26,7.45,21.69,14.575,26.541,1,NONE,,PASS,85.01251291531057,23.105550885252256,4.073449114747751,10.806591550149282,16687.00717358812,99.56948423201206,41.71754178165739,74.28473756453086,41.63162321667073,31.57318274245342,65.1205663262551,41.32269853498008,1.4352683986402237,2.1058030808986072,13.99898456949546,12.798430668402776,6.829054062039311,19.627484730442088,0.8494705375308693,9.367506770274758e-15,2.4980018054066022e-14,13.160608662940987,40.47067622058724,16687.00717358812,13.99898456949546,boundary_stress,BOUNDARY_STRESS
