simulation_id,sampling_method,random_seed,model_version,parameter_set,topology,timestamp,feed_flow_m3h,feed_tds_mgL,feed_cod_mgL,feed_pH,temperature_C,stage1_pressure_bar,stage2_pressure_bar,feasible,failure_reason,failure_message,quality_flag,overall_recovery_pct,permeate_flow_m3h,concentrate_flow_m3h,permeate_tds_mgL,concentrate_tds_mgL,overall_tds_rejection_pct,stage1_recovery_pct,stage2_recovery_pct,average_flux_LMH,minimum_flux_LMH,maximum_flux_LMH,maximum_element_recovery_pct,maximum_polarization_modulus,feed_osmotic_pressure_bar,final_concentrate_osmotic_pressure_bar,stage1_pump_power_kW,stage2_booster_power_kW,total_power_kW,SEC_kWh_m3,water_balance_error,solute_balance_error,flux_decline_stage1_pct,flux_decline_stage2_pct,max_element_concentrate_tds_mgL,max_element_osmotic_pressure_bar,dataset_split,operating_classification
SIM_02139,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,20.2889,2162.89,31.81,8.37,22.97,19.981,20.634,1,NONE,,PASS,90.80537848090592,18.423412434612523,1.8654875653874807,21.207811855671185,23313.97939246707,99.0194687729995,77.02790179491396,59.97482930375778,33.195337720022565,2.326925367663449,54.13461381958199,47.46613782535813,1.350307675908185,1.8223586522289372,19.6433623826221,13.362318853298614,0.1785016317396888,13.540820485038305,0.7349789585993758,3.1225022567582528e-15,0.0,29.91812548494514,90.79822936755876,23313.97939246707,19.6433623826221,boundary_stress,BOUNDARY_STRESS
SIM_02140,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,32.0366,2773.17,41.59,7.8,28.79,11.7,27.147,1,NONE,,PASS,69.97913869527052,22.41893674724904,9.617663252750958,8.806660356464931,9216.947997753869,99.68243344777042,25.782830869380746,59.54997791428296,40.39448062567394,23.296792607310085,70.27376404394062,30.254279034060037,1.476942599161507,2.3824775870967767,7.918437032740548,11.887747744791668,13.124219651312933,25.0119673961046,1.115662516830721,0.0,0.0,11.323294205678256,19.77423424156803,9216.947997753869,7.918437032740548,boundary_stress,BOUNDARY_STRESS
SIM_02141,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,26.4599,1693.28,60.85,9.28,22.89,12.91,18.928,1,NONE,,PASS,77.02056074148193,20.37956335163538,6.0803366483646215,6.807958400821487,7345.855802982295,99.59794254932312,40.523974292333484,61.363525916366,36.7199339669106,30.40919422901004,48.45719080448609,31.51744491456818,1.3083909450374496,1.4262999072950298,6.187631963287999,10.930097754340276,3.5343346013475494,14.464432355687826,0.7097518286390131,3.1225022567582528e-15,1.2490009027033011e-14,10.238498991389449,21.96153482004552,7345.855802982295,6.187631963287999,boundary_stress,BOUNDARY_STRESS
SIM_02144,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,25.2676,2666.91,57.07,8.63,26.1,14.985,22.904,1,NONE,,PASS,82.00617554666455,20.720992412429013,4.546607587570991,11.982907448594473,14766.639981249657,99.55068197094786,45.043315186973146,67.25816974849576,37.33512146383606,30.97890655178425,51.92595375863189,33.51986314236606,1.3338437689651244,2.270775493273097,12.57324926128307,12.258076052083334,4.035204970736502,16.293281022819837,0.786317599973961,0.0,1.2490009027033011e-14,15.291431508694709,40.34022620791151,14766.639981249657,12.57324926128307,boundary_stress,BOUNDARY_STRESS
SIM_02146,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,21.6364,2694.19,27.28,6.71,22.48,17.9,21.621,1,NONE,,PASS,87.64809875929078,18.96389323995519,2.672506760044808,18.091668451456577,21683.5687427718,99.32849322239868,62.82140834416806,66.77684470930824,34.16917700892827,10.85833616215869,45.73580721893732,34.638402106520935,1.288762608175794,2.2662530567016166,18.23941664971892,12.68640547569444,1.1649992300607117,13.851404705755153,0.7304093379186246,0.0,1.2490009027033011e-14,23.14809269410853,71.16239314405607,21683.5687427718,18.23941664971892,boundary_stress,BOUNDARY_STRESS
SIM_02148,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,22.7416,1711.53,32.31,8.0,28.43,19.784,26.886,1,NONE,,PASS,94.63225390534912,21.520888654138872,1.2207113458611218,19.256768137915248,31545.95721226825,98.87487989471904,73.67672663850018,79.60836397155039,38.776375953403374,1.3760532510275605,55.52983176468391,57.64827040713115,1.360812541616228,1.4686514299190676,27.069356171357494,14.82211417361111,1.569749682453117,16.391863856064226,0.7616722580325122,3.1225022567582528e-15,6.2450045135165055e-15,21.031981007296103,97.04933593097802,31545.95721226825,27.069356171357494,boundary_stress,BOUNDARY_STRESS
SIM_02150,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,24.07,2585.23,89.35,9.22,22.66,12.925,22.912,1,NONE,,PASS,81.19636146423036,19.543964204440247,4.526035795559749,11.533291645667571,13698.760385798025,99.55387754104402,39.570824670700695,68.8831786412736,35.214349917910354,26.296551977910458,54.52069792805556,35.961796219880576,1.3532064369825387,2.1759239785309634,11.52990689401252,9.95541050347222,5.2711570212115815,15.2265675246838,0.7790930931619511,3.1225022567582528e-15,2.4980018054066022e-14,14.547000804207306,37.00195215811944,13698.760385798025,11.52990689401252,boundary_stress,BOUNDARY_STRESS
SIM_02151,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,34.1166,2055.95,63.56,7.82,34.24,19.952,27.051,1,NONE,,PASS,86.63660199321774,29.557462955618124,4.559137044381866,8.118963477561088,15332.298004490322,99.60509917665502,50.82283867361244,72.8260077516681,53.256690010122746,41.47327350884703,66.60598400051107,40.23280224466766,1.4471589625799397,1.7981833131255789,13.409996558059827,22.43492216145833,4.397705446309731,26.832627607768067,0.907812272252814,1.2490009027033011e-14,3.7470027081099033e-14,11.12552183460354,37.7334121983262,15332.298004490322,13.409996558059827,boundary_stress,BOUNDARY_STRESS
SIM_02152,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,28.0887,1965.64,69.73,6.94,25.21,17.065,22.189,1,NONE,,PASS,85.77931067317411,24.09429323705585,3.994406762944141,8.898852057304993,13768.718105344147,99.54727966172317,51.56935453024409,70.63700227636556,43.413140967668205,32.15805598384175,52.9201556586753,37.33382058608092,1.3412298127160551,1.6686922903104886,11.688688544110937,15.655305216145836,2.6328515552843363,18.28815677143017,0.7590244126067112,3.1225022567582528e-15,1.2490009027033011e-14,12.325751553436117,39.23287718340258,13768.718105344147,11.688688544110937,boundary_stress,BOUNDARY_STRESS
SIM_02154,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,25.5084,2074.45,51.14,6.82,31.47,18.167,18.868,1,NONE,,PASS,85.09343780715068,21.705974489599225,3.802425510400773,10.807571877278788,13854.659705085114,99.47901507014971,59.18325655639062,63.4792956634486,39.10986394522383,20.32242756322975,48.983025800520494,30.49536634872761,1.3122179167408965,1.7980139836448537,12.00842241962155,15.19321932291667,0.4161064100847074,15.609325733001375,0.7191257752781771,3.1225022567582528e-15,1.2490009027033011e-14,15.98185690641006,47.22162535378961,13854.659705085114,12.00842241962155,boundary_stress,BOUNDARY_STRESS
SIM_02157,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,24.0911,2371.56,31.01,7.19,22.93,14.995,26.908,1,NONE,,PASS,90.33220563406684,21.762021991508675,2.3290780084913294,13.583510071989137,24403.59844705609,99.42723312621274,48.752959704029486,81.13492152893494,39.21085043515077,24.347506226761464,63.28587644210567,46.09304405760689,1.4207167094745574,1.9979051595238968,20.55865137222871,11.695685327256944,5.299767287673341,16.995452614930286,0.7809684514408516,3.1225022567582528e-15,0.0,15.20759515076181,61.52774110818435,24403.59844705609,20.55865137222871,boundary_stress,BOUNDARY_STRESS
SIM_02162,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,21.7633,1934.95,59.03,8.89,29.28,14.31,21.28,1,NONE,,PASS,89.1984751801356,19.41253174887845,2.35076825112155,11.885660388815383,17815.5233104602,99.38573811267396,52.80337216672194,77.1137784292116,34.97753468266388,20.835463024404152,48.75584578054973,41.584338487026784,1.3105631532183877,1.6650462302226654,15.330458113918072,10.047956919270831,2.6463491073916443,12.694306026662478,0.6539232589997378,3.1225022567582528e-15,6.2450045135165055e-15,15.295319457409718,57.2657130835456,17815.5233104602,15.330458113918072,boundary_stress,BOUNDARY_STRESS
SIM_02165,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,28.0468,1555.22,26.93,6.77,20.77,14.026,26.383,1,NONE,,PASS,90.09593190127316,25.26902582848628,2.777774171513716,7.31851466837984,15636.26482139464,99.52942254675352,43.15076133810484,82.57836282095134,45.52977626754285,34.4933608173293,71.59836148337877,53.74725396027837,1.4878487667100908,1.3006266581452073,13.076569784676108,12.672430440972224,7.090271937131791,19.762702378104013,0.7820919774368634,6.2450045135165055e-15,0.0,9.374551353955626,39.07705480107958,15636.26482139464,13.076569784676108,boundary_stress,BOUNDARY_STRESS
SIM_02169,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,28.1509,1706.39,30.39,7.45,28.24,19.606,22.979,1,NONE,,PASS,91.3746464459819,25.72278534636192,2.4281146536380818,9.830480830360774,19679.279490016783,99.42390187293874,61.37774407609362,77.66740096432537,46.34736098443589,21.705076574136257,55.27871159049578,42.272960675537846,1.358915797633084,1.4633183392886293,16.876007584273317,18.17370298524306,1.4432505497826904,19.61695353502575,0.7626294458737635,0.0,1.2490009027033011e-14,13.27186290342002,58.64581991865827,19679.279490016783,16.876007584273317,boundary_stress,BOUNDARY_STRESS
SIM_02170,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,24.8136,1653.01,32.87,8.31,34.1,15.664,19.843,1,NONE,,PASS,87.38255749981606,21.68275828777436,3.1308417122256413,8.66053283850136,13041.012113894072,99.47607498814276,53.79186605583355,72.69432581841617,39.06803295094479,26.57037924316604,47.02259854374263,38.57541421642669,1.2980067925663268,1.4451038301114552,11.400787989375871,12.622842020833334,1.8429047970940031,14.465746817927336,0.6671543641236699,0.0,6.2450045135165055e-15,12.628099270879355,43.49444721042155,13041.012113894072,11.400787989375871,boundary_stress,BOUNDARY_STRESS
SIM_02172,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,20.2556,1724.35,39.95,8.78,27.6,11.595,26.133,1,NONE,,PASS,93.81843890227726,19.00348771028968,1.2521122897103278,13.367824992223696,27692.171738102374,99.22476150478596,44.99430543665935,88.76196156271695,34.24051839691833,18.30552101684635,66.75297770150198,57.96976247331816,1.4483409691944906,1.475579921426166,23.697052569042825,7.442350531250001,5.798343792290445,13.240694323540446,0.6967507504620378,3.1225022567582528e-15,1.873501354054952e-14,13.566653798260653,72.57722180019773,27692.171738102374,23.697052569042825,boundary_stress,BOUNDARY_STRESS
SIM_02175,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,20.052,2310.15,52.21,8.91,32.75,13.757,21.155,1,NONE,,PASS,87.339424301787,17.51330136099433,2.53869863900567,14.484353854410848,18146.87975882495,99.37301240809424,51.38409385003734,73.9579559431441,31.55549794773753,18.25461594517169,45.45855452041128,39.07866118465416,1.2867794871949902,2.0107187907945314,15.794763164884644,8.8728359375,2.6564557590744142,11.529291696574417,0.6583162967921333,3.1225022567582528e-15,1.2490009027033011e-14,18.328130496617547,59.84338671178995,18146.87975882495,15.794763164884644,boundary_stress,BOUNDARY_STRESS
SIM_02177,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,23.323,1830.75,46.88,8.15,34.27,10.061,27.88,1,NONE,,PASS,89.94217559600268,20.977213614255707,2.3457863857442924,9.387171503586885,18118.301737287256,99.48724995200946,32.16610428222298,85.17286336340919,37.796781286947216,21.086492728925688,75.59534042643743,56.70903647909432,1.5212486802545362,1.6013742496266576,15.84824899579831,7.327106710069445,10.035833782418734,17.36294049248818,0.8277048044497513,3.1225022567582528e-15,0.0,11.830661867766777,45.06909792582783,18118.301737287256,15.84824899579831,boundary_stress,BOUNDARY_STRESS
SIM_02179,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,24.4208,2322.81,93.33,7.14,29.98,13.724,24.682,1,NONE,,PASS,86.18497370333316,21.047060058143582,3.3737399418564222,11.21820444168409,16743.66406388989,99.51704166756282,43.22880179784506,75.66543117960391,37.922630735393845,29.21943363730686,59.67567649157376,41.77150898347824,1.3925120224663723,2.003430523471692,14.44145998181215,10.778009847222222,5.491676827446376,16.2696866746686,0.7730146932503996,3.1225022567582528e-15,1.2490009027033011e-14,14.085681158713763,45.194119316484006,16743.66406388989,14.44145998181215,boundary_stress,BOUNDARY_STRESS
SIM_02180,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,31.423,1712.35,31.52,8.64,31.77,19.01,21.5,1,NONE,,PASS,84.95527141638352,26.6954949371702,4.727505062829804,7.110304378148218,11341.576633527062,99.58476337325033,53.70137002726472,67.50502424698931,48.09999087778414,35.00297659163635,53.374151653244525,35.39652215348802,1.3446161897966076,1.4856281806116205,9.839907646996275,19.63582900173611,1.4851510548339502,21.12098005657006,0.7911814374028214,0.0,6.2450045135165055e-15,10.747837159687116,33.000213422206336,11341.576633527062,9.839907646996275,boundary_stress,BOUNDARY_STRESS
SIM_02185,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,26.9929,2479.08,54.67,7.61,20.29,17.853,24.242,1,NONE,,PASS,87.07352256631138,23.503668872801864,3.489231127198138,12.192081252712295,19096.184076768463,99.50820137903123,53.55721874290597,72.16687484297867,42.348952923967325,26.320551120185836,53.66932299229334,36.51923677065237,1.3468224709989467,2.0698626854288733,15.944011026100032,15.783114158854165,2.976924920132276,18.76003907898644,0.798174922413722,3.1225022567582528e-15,0.0,15.389223324021753,50.957922230609576,19096.184076768463,15.944011026100032,boundary_stress,BOUNDARY_STRESS
SIM_02188,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,23.9468,2846.22,82.44,8.72,26.1,18.633,26.043,1,NONE,,PASS,89.18835731282459,21.35775754898748,2.5890424510125265,17.711143522630355,26179.40496117436,99.37773104248336,59.46971865336408,73.32453087431426,38.48244603421168,13.893103895714953,49.92397022233353,39.82810515680116,1.31909396541246,2.4234513442387464,22.290797670077687,14.65057740625,2.648848769105465,17.299426175355464,0.8099832641922461,6.2450045135165055e-15,2.4980018054066022e-14,21.100095067435305,72.17147627914444,26179.40496117436,22.290797670077687,boundary_stress,BOUNDARY_STRESS
SIM_02189,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,28.7891,2308.18,37.88,8.16,20.07,19.755,26.177,1,NONE,,PASS,90.02848988783889,25.918391982299823,2.8707080177001787,12.111744262729086,23038.395927006688,99.47526864184208,57.5978315093645,76.48349019139592,46.6998053735132,24.03368265947861,58.24222594495864,41.12907570500444,1.381469091682816,1.925727989425804,19.221067623889915,18.73465676822917,2.91277419716593,21.6474309653951,0.8352150465267503,0.0,3.7470027081099033e-14,14.945704002461166,58.734951713227005,23038.395927006688,19.221067623889915,boundary_stress,BOUNDARY_STRESS
SIM_02191,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,25.0246,2943.1,25.6,7.01,31.21,19.4,23.978,1,NONE,,PASS,86.41197325638521,21.62425065951737,3.4003493404826224,16.234864713679308,21556.26558817174,99.448375362248,59.133584102054925,66.75013835921432,38.9626138009322,16.6670107943275,49.30383195835272,33.23803498095276,1.3145582051021338,2.5487325994036314,18.66778458971017,15.976425835069442,1.7854038876091698,17.761829722678613,0.8213847500357747,3.1225022567582528e-15,1.2490009027033011e-14,21.079597742575583,62.466443961597854,21556.26558817174,18.66778458971017,boundary_stress,BOUNDARY_STRESS
SIM_02192,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,20.3112,1962.33,46.17,7.44,24.03,16.681,19.384,1,NONE,,PASS,90.27197085998743,18.33532054531377,1.9758794546862288,15.643407348437988,20026.753208043912,99.20281464644388,66.26090166445192,71.16689650901863,33.03661359515995,8.473441476184792,44.645765760979735,38.449002584975,1.2809833736862095,1.6592938418811685,16.934087676884726,11.0496806875,0.7502405566591097,11.799921244159108,0.6435623099687225,0.0,1.873501354054952e-14,20.6578614381287,76.2021665271022,20026.753208043912,16.934087676884726,boundary_stress,BOUNDARY_STRESS
SIM_02195,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,25.9253,2408.01,48.24,8.66,33.17,17.948,23.459,1,NONE,,PASS,87.22445943146407,22.613202780985358,3.312097219014645,12.528983033873573,18763.0546779372,99.479695556336,55.57188794943978,71.24446667011853,40.744509515288925,22.722238400852536,49.95698136255764,36.15460534833945,1.3193358507309156,2.0987722780958933,16.353494798797374,15.24439146440972,2.38401115516177,17.62840261957149,0.7795623994666776,0.0,3.7470027081099033e-14,16.596986643366836,54.51639034002428,18763.0546779372,16.353494798797374,boundary_stress,BOUNDARY_STRESS
SIM_02200,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,35.7778,2605.14,80.71,8.04,29.33,15.352,27.964,1,NONE,,PASS,74.09164700884307,26.50836128352985,9.26943871647015,7.983177686418905,10032.38273407677,99.69356051166469,33.99855809237456,60.74577730071737,47.762813123477216,34.507961675322456,71.7388090161928,31.07644750994132,1.489009862640715,2.242122883697434,8.63440540857096,17.812810060763884,10.709871181856895,28.52268124262078,1.0759880981531085,6.2450045135165055e-15,7.494005416219808e-14,10.249552041224286,21.271628483151584,10032.38273407677,8.63440540857096,boundary_stress,BOUNDARY_STRESS
SIM_02202,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,27.3073,2397.49,79.7,8.34,23.03,15.416,23.405,1,NONE,,PASS,82.62098881935364,22.561561279867355,4.74573872013265,10.152395555690816,13747.053647468672,99.57654065061,44.97519736513054,68.41604086075681,40.65146176552676,34.17309016476234,55.72048508507359,35.63491200605408,1.3622543389576771,2.0204318813771054,11.585026617148404,13.656257467881945,4.402868900712671,18.05912636859461,0.800437795265062,3.1225022567582528e-15,1.2490009027033011e-14,13.219733358491872,36.279006383512375,13747.053647468672,11.585026617148404,boundary_stress,BOUNDARY_STRESS
SIM_02203,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,25.627,2485.46,87.68,7.62,33.17,16.104,24.898,1,NONE,,PASS,86.59764759415474,22.192379148954032,3.4346208510459726,12.199703005946628,18466.126462276723,99.50915713767483,49.169584475396896,73.63320313728651,39.98626873685411,28.14369353650272,56.52083604830908,37.7476414262098,1.3683235989714375,2.166276114433171,16.09469823748214,13.428147578125,4.1810838563025685,17.609231434427567,0.7934810105863536,6.2450045135165055e-15,2.4980018054066022e-14,15.457422970101506,50.20651585470544,18466.126462276723,16.09469823748214,boundary_stress,BOUNDARY_STRESS
SIM_02204,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,31.7872,1837.94,42.41,8.3,29.48,12.536,24.257,1,NONE,,PASS,74.33303933161126,23.628391878417933,8.158808121582064,6.069377951946701,7143.145893225429,99.66977279171536,32.15517424836403,62.16813827137021,42.57367906021249,29.21833100823585,65.72969759585749,32.95457901513153,1.4401325492015626,1.5826139413544011,6.150822266095195,12.717915236111107,9.113868970939748,21.83178420705086,0.9239640310431754,0.0,3.7470027081099033e-14,9.000600954841019,17.55202156603498,7143.145893225429,6.150822266095195,boundary_stress,BOUNDARY_STRESS
SIM_02207,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,32.5412,1774.12,49.54,6.97,29.58,15.991,25.675,1,NONE,,PASS,83.33277309970485,27.11748435992116,5.423715640078857,6.493732714836568,10611.894846284957,99.63397443719498,42.542342995251815,70.99215706112446,48.86033218003812,39.49490502002537,68.02455088760776,40.51754866598796,1.4586063275002663,1.528164590661783,9.140713110679622,16.92340132986111,6.579151524207497,23.502552854068608,0.8666936999806917,1.2490009027033011e-14,1.2490009027033011e-14,9.20733233940546,26.607139721225504,10611.894846284957,9.140713110679622,boundary_stress,BOUNDARY_STRESS
SIM_02208,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,22.2589,2273.6,68.54,7.35,22.41,16.77,23.045,1,NONE,,PASS,90.32187603659904,20.104656065110543,2.154243934889458,15.56748257610775,23346.871420848904,99.3152936938728,59.90400799343374,75.86261499200208,36.224605522721696,13.29382610576559,47.00561736768973,42.38537256439716,1.297884370796454,1.9120154538212035,19.633875332089943,12.1780528671875,2.0840323782271133,14.262085245414614,0.7093921527046125,0.0,1.873501354054952e-14,18.79646824851733,71.71864374894186,23346.871420848904,19.633875332089943,boundary_stress,BOUNDARY_STRESS
SIM_02210,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,31.1358,2379.05,40.73,8.44,21.06,18.944,22.615,1,NONE,,PASS,81.94519782694422,25.5142929050017,5.621507094998296,9.431704495132504,13134.019128893437,99.60355164897196,50.98498137353602,63.16475505059241,45.971698927930994,34.07214970559136,51.76581745578486,30.963854954160137,1.332657906073237,1.991556717980321,10.994785326172112,19.385008536458333,2.183731947100818,21.56874048355915,0.8453591312080186,6.2450045135165055e-15,1.2490009027033011e-14,12.87898287320163,34.18021509137054,13134.019128893437,10.994785326172112,boundary_stress,BOUNDARY_STRESS
SIM_02217,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,32.048,2993.29,39.34,7.26,34.34,18.367,27.262,1,NONE,,PASS,80.63771363382244,25.84277446536742,6.205225534632585,11.018330692192055,15413.49515035798,99.63189899100348,44.75154261648565,64.95415929575783,46.56355759525661,39.69765885420511,62.29003492322099,32.318299652646004,1.4128801352666842,2.6188551069201305,13.485399172817756,19.31086736111111,5.745236438892388,25.0561038000035,0.9695593572424602,0.0,0.0,14.033276012833964,35.71871950350907,15413.49515035798,13.485399172817756,boundary_stress,BOUNDARY_STRESS
SIM_02220,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,21.9882,2151.07,97.67,7.67,24.88,19.021,21.232,1,NONE,,PASS,90.5838261141171,19.917752853624297,2.0704471463757024,17.111030339243676,22679.80816744367,99.20453400683178,69.66560728409597,68.95875261433505,35.88784297950324,6.703860012824226,51.311234647646046,39.736075811681744,1.3292973087887814,1.824089762241612,19.232291784013388,13.748541963541664,0.6162790015659894,14.364820965107654,0.7212069087650009,3.1225022567582528e-15,6.2450045135165055e-15,22.782256290770693,81.17491865835598,22679.80816744367,19.232291784013388,boundary_stress,BOUNDARY_STRESS
SIM_02221,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,28.7065,1980.45,59.36,9.09,23.85,13.194,24.893,1,NONE,,PASS,81.65396353151449,23.439995041174207,5.266504958825786,7.580993646998936,10761.233477342665,99.61720853104096,37.23495501192418,70.77029663251115,42.23422529941298,30.295268101641028,65.54102254483311,40.1541861945304,1.4386241460252576,1.6736013261331932,9.093900183548987,12.141204856770832,7.600569485149639,19.741774341920472,0.8422260460056618,6.2450045135165055e-15,3.7470027081099033e-14,10.375572810345732,27.14244105249802,10761.233477342665,9.093900183548987,boundary_stress,BOUNDARY_STRESS
SIM_02224,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,22.6804,2027.52,94.27,8.48,34.7,15.435,27.041,1,NONE,,PASS,92.88942804270128,21.06769383779682,1.6127061622031793,14.817021896839355,28320.59875352253,99.26920464918524,54.73888643017764,84.28988728629146,37.95980871675103,14.26780442813146,61.939163689538354,53.034688198753074,1.4101293336249705,1.7759714687338934,24.806944130621,11.357328427083331,4.297211170652671,15.654539597736004,0.74305900390724,0.0,1.873501354054952e-14,15.997118057266212,76.9648093738448,28320.59875352253,24.806944130621,boundary_stress,BOUNDARY_STRESS
SIM_02226,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,20.6948,2252.7,77.21,7.59,25.76,18.338,20.911,1,NONE,,PASS,90.02451877813165,18.63039411209679,2.0644058879032072,18.56299756147512,22414.84597126736,99.17596672608536,69.49420217548526,67.2997202720201,33.56827767945368,5.851006499168166,48.63787090073418,39.30496450360133,1.309704655628276,1.9159116722069829,19.06373020245607,12.44903598263889,0.6626577487177544,13.111693731356644,0.7037797296431408,0.0,6.2450045135165055e-15,24.59634547113395,82.55097075419913,22414.84597126736,19.06373020245607,boundary_stress,BOUNDARY_STRESS
SIM_02235,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,31.8703,1821.78,39.79,8.33,31.35,14.388,23.805,1,NONE,,PASS,77.75483144289562,24.780698045345165,7.089601954654835,6.282261632717216,8167.594834773337,99.65515805241483,38.03494126610381,64.10046401693185,44.649906388009306,34.594390003895384,63.088463506853415,34.26978844694049,1.4191597621272742,1.5783921291644882,7.076412849746272,14.800600518229167,6.765901294151779,21.56650181238095,0.8702943626897558,6.2450045135165055e-15,2.4980018054066022e-14,9.209450899902544,20.825272807404847,8167.594834773337,7.076412849746272,boundary_stress,BOUNDARY_STRESS
SIM_02236,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,22.2314,1867.95,80.35,7.9,24.42,12.089,22.818,1,NONE,,PASS,88.40549276550406,19.65377871867027,2.577621281329737,10.12234123653284,16033.46530173822,99.45810427278391,42.82285739283785,79.72177918341164,35.412213907514,26.553657893090428,57.71007538568984,47.108856665384536,1.3773918656899862,1.5815614541300704,13.575262023802097,8.549632935763888,4.934006635022778,13.483639570786666,0.6860583790931649,6.2450045135165055e-15,3.1225022567582534e-14,12.898450762239532,46.24048324124775,16033.46530173822,13.575262023802097,boundary_stress,BOUNDARY_STRESS
SIM_02239,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,22.8212,2626.21,87.97,6.6,26.8,19.046,22.503,1,NONE,,PASS,88.456911354516,20.186928654036805,2.634271345963189,17.56202393378263,22616.781835754275,99.33127876545352,64.53611887779232,67.45114104768516,36.37284442168794,10.49619588452776,49.46889785797438,35.59288456593017,1.3157639902663505,2.2413516368025066,19.30240193540236,14.289201190972223,1.0979325560225517,15.387133746994774,0.7622325322835968,6.2450045135165055e-15,2.4980018054066022e-14,22.9265102736706,73.03653377422673,22616.781835754275,19.30240193540236,boundary_stress,BOUNDARY_STRESS
SIM_02240,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,31.8259,2222.65,87.04,7.49,20.43,10.995,25.338,1,NONE,,PASS,69.9484218102916,22.2617147769216,9.564185223078397,7.084777613104505,7379.626773246634,99.68124636748456,25.929283828508293,59.42853027081354,40.11119779625513,23.47660599140772,68.33828051022738,30.641591004600304,1.4611502223910882,1.8566465104460756,6.164424581892243,11.030492268229168,12.108518428969823,23.13901069719899,1.0394082813955947,6.2450045135165055e-15,1.2490009027033011e-14,9.881300814778651,16.446547418699957,7379.626773246634,6.164424581892243,boundary_stress,BOUNDARY_STRESS
SIM_02245,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,29.4588,2125.5,67.81,9.14,27.38,13.097,27.511,1,NONE,,PASS,82.83084038252893,24.400971606608437,5.057828393391564,8.016005704381806,12341.08321151509,99.62286493980795,35.28533664688212,73.46944459281673,43.96571460650168,29.428870324818863,72.77402983325425,42.915897563889175,1.4975961478888506,1.8175259501811003,10.552923542824267,12.360165781249998,9.839226476260912,22.199392257510908,0.9097749309088464,0.0,0.0,10.58205309630662,29.391177496048144,12341.08321151509,10.552923542824267,boundary_stress,BOUNDARY_STRESS
SIM_02247,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,28.4446,1515.37,54.03,9.15,32.55,19.543,23.739,1,NONE,,PASS,92.8480293842902,26.41025056624381,2.0343494337561894,9.287582133373991,21067.573455937323,99.38710795822972,61.64651949585304,81.35248608027504,47.586037056295154,21.32034981380393,56.211751695269534,46.48667790826936,1.3659765376984294,1.3180922411381983,18.324900923127714,18.301087737847222,1.7599135298795845,20.061001267726805,0.7595914782182233,0.0,0.0,12.224170177599564,62.07136555824834,21067.573455937323,18.324900923127714,boundary_stress,BOUNDARY_STRESS
SIM_02250,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,37.4656,1736.08,72.64,7.08,24.8,18.369,23.556,1,NONE,,PASS,77.57386653668468,29.063514541168136,8.40208545883187,5.502890102474438,7722.290595519479,99.68302784995656,43.99672616820028,59.95567414385453,52.366692866969615,47.31261592206198,62.05984775489888,30.778586926540257,1.411074882095971,1.4717864604827573,6.546681456153459,22.57790233333333,4.106782047042245,26.68468438037558,0.9181506366883824,6.2450045135165055e-15,3.7470027081099033e-14,8.158750375319416,18.650875116116215,7722.290595519479,6.546681456153459,boundary_stress,BOUNDARY_STRESS
SIM_02253,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,20.8865,2304.81,78.88,9.14,26.66,12.783,24.159,1,NONE,,PASS,89.16055368830928,18.62251904610872,2.263980953891281,13.964445088028617,21148.30552707868,99.3941172986915,45.66532363083002,80.05059193130462,33.55408837136706,22.80582249256757,56.72207219784477,44.7418123878846,1.3698538714956352,1.9661331407806613,18.04069939307111,8.5357251171875,4.660023876349547,13.195748993537048,0.7085909785279224,0.0,6.2450045135165055e-15,16.214130581234233,59.79374234950093,21148.30552707868,18.04069939307111,boundary_stress,BOUNDARY_STRESS
SIM_02254,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,23.24,1768.9,71.09,9.19,20.01,16.894,24.011,1,NONE,,PASS,93.3405987740406,21.69235515508704,1.5476448449129614,13.79733891871719,26369.05964447885,99.22000458371208,61.656366922437336,82.63231548119462,39.08532460376043,11.76717617542331,53.42530602589234,51.21788988197036,1.344998288095224,1.4755015654797532,21.995358010999784,12.814882986111108,2.341319218615132,15.15620220472624,0.6986886438272234,3.1225022567582528e-15,1.2490009027033011e-14,15.475419655268643,77.97452733406824,26369.05964447885,21.995358010999784,boundary_stress,BOUNDARY_STRESS
SIM_02256,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,22.1479,2921.4,26.03,6.89,31.24,12.031,24.691,1,NONE,,PASS,82.41402498434614,18.252975839508,3.8949241604920006,13.936807635538074,16546.788638577153,99.52294079429252,36.59218708357723,72.26528686798619,32.88824475587027,22.055035582476844,57.58367106225512,37.89746488451216,1.376425151986803,2.530189710281367,14.33097636459524,8.472917542534722,6.392717772554652,14.865635315089374,0.8144225602333384,0.0,2.4980018054066022e-14,16.809459055527913,44.22125125748309,16546.788638577153,14.33097636459524,boundary_stress,BOUNDARY_STRESS
SIM_02257,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,37.5122,1643.94,95.91,8.79,21.73,16.889,24.962,1,NONE,,PASS,77.45837471851789,29.05634044115987,8.455859558840139,5.091399325088636,7275.412772386064,99.69029287412626,40.34130417049223,62.21569216681935,52.35376656064841,43.61007655665441,68.07656298743092,33.080114990422764,1.4590277642096616,1.3793134155476068,6.104282662748338,20.678274623263885,6.622870926318097,27.30114554958198,0.9395933945937818,6.2450045135165055e-15,1.2490009027033011e-14,7.519756465812791,17.026340488841434,7275.412772386064,6.104282662748338,boundary_stress,BOUNDARY_STRESS
SIM_02258,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,29.4963,2521.58,92.51,8.18,25.97,19.931,26.98,1,NONE,,PASS,88.66122034034998,26.15177953525065,3.3445204647493463,12.252000912233123,22142.746413969915,99.5141141303376,55.59776270545641,74.46349474592041,47.12032348693811,26.635105748953617,59.48160169675748,38.86961639468377,1.3910117703361629,2.14609964645005,18.8455413869296,19.375126018229167,3.4102267838961557,22.785352802125324,0.871273512053448,0.0,1.2490009027033011e-14,15.354378767305128,55.22127012527038,22142.746413969915,18.8455413869296,boundary_stress,BOUNDARY_STRESS
SIM_02259,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,32.1007,2004.89,75.58,9.12,26.59,13.111,27.053,1,NONE,,PASS,78.6192978577939,25.23734494743685,6.86335505256316,6.748190939178416,9352.286965909683,99.66341340726032,33.10404768120008,68.03887021397938,45.47269359898532,30.30722615439226,73.09324073036592,38.1287702107499,1.500253706142291,1.709885117459255,7.976166421707491,13.484244563368057,10.731069463843284,24.215314027211345,0.95950323132825,6.2450045135165055e-15,2.4980018054066022e-14,9.378951952114106,21.80273232445519,9352.286965909683,7.976166421707491,boundary_stress,BOUNDARY_STRESS
SIM_02261,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,24.9969,1534.4,93.23,6.88,25.0,19.687,24.656,1,NONE,,PASS,94.61522519548022,23.650873226889,1.3460267731110034,14.033802238609065,28248.57011906386,99.0853882795484,69.4924653563499,82.34936101059031,42.61418599439459,6.113813480297127,56.20616625343604,52.96913762294094,1.3659341611927789,1.301682550937462,23.964201520411116,16.20784240885417,1.4348943620919337,17.642736770946104,0.7459655549160797,0.0,6.2450045135165055e-15,15.920408502463165,88.10029593608222,28248.57011906386,23.964201520411116,boundary_stress,BOUNDARY_STRESS
SIM_02263,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,22.7319,1524.38,82.42,9.33,22.92,18.003,20.721,1,NONE,,PASS,93.3084408496351,21.210781465498204,1.521118534501798,13.183634014729504,22596.8047606824,99.13514779682694,68.8111976349344,78.54499486052703,38.21762426215892,7.932299708866184,50.78917940765426,46.84838369883896,1.325448359513835,1.284160554280752,19.03588693531261,13.4100450703125,0.7798788101306772,14.189923880443178,0.6689958077935382,3.1225022567582528e-15,1.2490009027033011e-14,16.579163383268977,81.20783438704487,22596.8047606824,19.03588693531261,boundary_stress,BOUNDARY_STRESS
SIM_02270,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,24.6767,2338.6,45.42,7.42,24.91,18.746,19.649,1,NONE,,PASS,85.9918489486049,21.219950589500385,3.4567494104996146,13.113986178546076,16614.06300000186,99.43923774144592,61.53623958748968,63.58091122354498,38.234145206307,16.61063328877156,49.88250502578641,32.22337119427806,1.3187901967750872,1.983313290290729,14.090007677085069,15.193949719618054,0.4459068365976019,15.639856556215657,0.7370354841426561,0.0,1.2490009027033011e-14,18.499814134618447,55.40931190288208,16614.06300000186,14.090007677085069,boundary_stress,BOUNDARY_STRESS
SIM_02271,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,29.1626,2311.31,26.6,8.45,22.72,14.542,24.888,1,NONE,,PASS,80.96087665692426,23.6102966159522,5.552303384047807,8.839151339258423,12102.205044145025,99.61756963197242,39.86671225722931,68.33846267558413,42.541074983697655,32.70661135477369,62.609077374475625,36.91900923524234,1.4153860589165264,1.9457668931218657,10.18819193819515,13.699080720486112,6.573725698925903,20.272806419412014,0.8586425977263995,6.2450045135165055e-15,2.4980018054066022e-14,11.556856659122008,29.86162549913969,12102.205044145025,10.18819193819515,boundary_stress,BOUNDARY_STRESS
SIM_02273,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,29.6967,1999.8,62.46,8.41,28.77,18.175,27.285,1,NONE,,PASS,90.39091674327832,26.84311937250113,2.8535806274988693,9.82101665206719,20719.174137886755,99.5089000574024,52.35967507870266,79.82993761567315,48.36598085135339,32.25127253560549,66.6464665393503,45.54417096641763,1.4474843947453515,1.717948444410765,17.7990163914683,17.696088236979165,4.696218673119158,22.392306910098323,0.8341916823958117,0.0,0.0,12.221518131156706,51.60842845799896,20719.174137886755,17.7990163914683,boundary_stress,BOUNDARY_STRESS
SIM_02274,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,20.3575,2965.72,44.88,7.34,25.45,14.68,20.522,1,NONE,,PASS,82.80718226325034,16.857472129241188,3.500027870758814,17.027461786582084,17167.75041693421,99.42585740438808,50.952315837569664,64.94672882044232,30.37382365629043,17.96338654617766,39.8354417838714,31.373062871604013,1.2472107521367457,2.519716204666616,14.585955155315132,9.66044663628472,2.181419425443875,11.841866061728595,0.7024698585256767,0.0,2.4980018054066022e-14,21.184768269100967,54.90601900780051,17167.75041693421,14.585955155315132,boundary_stress,BOUNDARY_STRESS
SIM_02276,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,28.2045,1791.35,79.98,6.94,23.37,17.291,23.989,1,NONE,,PASS,89.60194911846733,25.27178173911812,2.932718260881884,8.923973581078847,17150.848423908355,99.50182970491088,53.14719182883023,77.80698470933707,45.5347418722849,31.309390581042354,58.96640807441676,44.13458345729127,1.3870370151827844,1.511353719494982,14.470091583425097,15.941173606770835,3.279790375208241,19.220963981979075,0.7605701956592558,0.0,6.2450045135165055e-15,11.704238753369046,46.90300528136412,17150.848423908355,14.470091583425097,boundary_stress,BOUNDARY_STRESS
SIM_02277,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,20.1637,1841.11,88.09,9.05,34.91,11.089,17.999,1,NONE,,PASS,81.61049249553814,16.455694875322823,3.7080051246771744,9.62055270588043,9969.04685517616,99.47745910315624,41.69957441400084,68.45733574048197,29.649900676257342,23.28453906829672,43.339848533770684,35.892727803152525,1.2717253061357203,1.613788913593057,8.73817278379511,7.054319453993055,3.0041891891037165,10.058508643096772,0.6112478822259061,0.0,0.0,14.052424601107177,35.26779744514602,9969.04685517616,8.73817278379511,boundary_stress,BOUNDARY_STRESS
SIM_02278,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,30.6794,1515.18,50.66,7.92,27.29,18.068,19.307,1,NONE,,PASS,83.18040548984119,25.51924932185034,5.160150678149659,6.211439236475458,8977.70334917597,99.59005271740152,53.042984508955406,64.1808698140823,45.98062940873935,34.59990397913078,51.2334277611576,33.16337600296271,1.3287229551767412,1.2952501823036902,7.674581171668464,18.16769087326389,0.8448595347651026,19.012550408028996,0.7450278089391087,0.0,1.873501354054952e-14,9.788422423737297,27.588073373313776,8977.70334917597,7.674581171668464,boundary_stress,BOUNDARY_STRESS
SIM_02280,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,22.0151,2841.17,38.38,9.43,21.33,19.865,26.174,1,NONE,,PASS,90.46011601157645,19.914885000064565,2.100214999935437,22.62358413086216,29567.494562534583,99.20372296867622,68.00270220189417,70.1853448731277,35.88267567579201,5.219037897161637,51.24195170164403,43.50669002414646,1.3287858649577795,2.3805905450945,24.774335220244783,14.410526438368054,1.6531943961783289,16.063720834546384,0.806618809724199,3.1225022567582528e-15,0.0,26.70838979440928,87.39821224390579,29567.494562534583,24.774335220244783,boundary_stress,BOUNDARY_STRESS
SIM_02281,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,36.405,2620.03,58.88,8.58,32.77,19.264,27.765,1,NONE,,PASS,79.48559855701559,28.936732154681525,7.468267845318469,8.618183152435133,12738.269711643055,99.67106547816496,43.77690473993281,63.51250078265456,52.13825613456131,44.865144956066125,67.47482779317903,32.419411810428414,1.4541595388761337,2.2805826414363306,11.087917614037748,23.070088671875,6.361431513583509,29.43152018545851,1.0170989601774,6.2450045135165055e-15,1.2490009027033011e-14,11.366495262632055,28.24873793179061,12738.269711643055,11.087917614037748,boundary_stress,BOUNDARY_STRESS
SIM_02282,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,21.2151,2113.18,51.24,6.66,27.27,12.169,20.89,1,NONE,,PASS,85.06206765350886,18.04600271475956,3.16909728524044,11.216669231766536,14082.530436173396,99.46920426883813,43.42995079392769,73.59392018190488,32.515320206773985,25.394318141178488,49.89283943297943,39.55826481148139,1.3188658987535482,1.8063296600780925,12.03763636595675,8.217720549479168,3.821693427122088,12.039413976601256,0.667151289230074,0.0,6.2450045135165055e-15,14.745994248711057,43.8220430852035,14082.530436173396,12.03763636595675,boundary_stress,BOUNDARY_STRESS
SIM_02283,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,32.6739,1995.71,85.56,9.03,24.64,16.202,23.524,1,NONE,,PASS,78.72284482056865,25.721823593827786,6.952076406172219,6.968920775023792,9353.806232689234,99.65080493784048,42.20108389008298,63.187622517058486,46.345628096987,39.19784521974029,60.2839022478676,32.97581998094438,1.397224264783553,1.6909829274057728,7.925563656913681,17.231795091145838,5.096370274830357,22.328165365976197,0.8680630782078013,0.0,1.2490009027033011e-14,9.803600101729712,23.326453121635332,9353.806232689234,7.925563656913681,boundary_stress,BOUNDARY_STRESS
SIM_02284,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,20.4552,2108.79,38.3,7.38,32.66,18.231,26.625,1,NONE,,PASS,93.12003209870502,19.047888805854317,1.407311194145687,22.044964959381392,30352.782912847877,98.9546154449053,70.39615705283899,76.75988244642829,34.320520370908675,1.9110414280954016,48.67164642938987,54.07580554017901,1.3099503810839672,1.8349181474390976,26.41081956575284,12.2289069375,1.859550888842873,14.088457826342877,0.7396335609651831,0.0,0.0,24.568776505061408,95.681360006292,30352.782912847877,26.41081956575284,boundary_stress,BOUNDARY_STRESS
SIM_02287,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,34.2751,1661.67,62.51,8.5,31.5,19.224,27.543,1,NONE,,PASS,89.16393520916262,30.561027956875694,3.714072043124308,6.885361625132989,15277.970117173074,99.58563603933796,50.46628199447707,78.12386142782742,55.064915237613874,44.85845783304207,71.90499206670803,47.19527496587518,1.4903848872977623,1.4403818532659152,13.243370170680716,21.672752684895837,5.169365502506708,26.84211818740254,0.8783120196506196,0.0,0.0,9.361018454788242,37.61426495753484,15277.970117173074,13.243370170680716,boundary_stress,BOUNDARY_STRESS
SIM_02288,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,33.1051,1609.39,45.2,7.58,20.72,13.859,27.812,1,NONE,,PASS,83.13137625590628,27.520725240894027,5.584374759105976,5.603893984312656,9513.113992887467,99.65180012400272,36.1639020972155,73.57510202177015,49.58689232593518,34.41848931924289,77.79887986670751,44.48115069629701,1.539981591732257,1.3456999340422704,7.954440423244375,14.765966608506943,10.568703377995565,25.33466998650251,0.9205669459922816,0.0,0.0,7.98559697746105,22.284964641869085,9513.113992887467,7.954440423244375,boundary_stress,BOUNDARY_STRESS
SIM_02289,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,26.74,1669.89,50.04,6.96,25.79,19.455,24.502,1,NONE,,PASS,93.4477536352376,24.98792932206253,1.7520706779374653,11.724084854275238,25318.55509876799,99.2979127454937,63.9608292638594,81.81909785678914,45.023296075788345,14.564203877959232,54.949854339341954,49.22868468464674,1.356435892073982,1.420376812336143,21.53548352534902,17.122652604166664,1.8393714506554653,18.96202405482213,0.7588473542735706,3.1225022567582528e-15,0.0,14.223166191928716,73.47538958688786,25318.55509876799,21.53548352534902,boundary_stress,BOUNDARY_STRESS
SIM_02290,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,34.3214,1553.11,82.57,8.02,31.15,19.267,25.673,1,NONE,,PASS,87.99396348711835,30.200760184267832,4.120639815732167,6.251782916201711,12890.2557206364,99.5974668300248,51.05633592379826,75.4696818485246,54.41578411579789,44.80941017201086,67.22264708147371,44.58925873031887,1.452124150865772,1.3447323353430098,11.16079587304182,21.753272751736105,3.998893102491059,25.752165854227165,0.8526992597902212,0.0,6.2450045135165055e-15,8.97333250492241,33.341794592376075,12890.2557206364,11.16079587304182,boundary_stress,BOUNDARY_STRESS
SIM_02291,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,28.2123,2354.45,65.69,8.42,31.47,15.946,22.399,1,NONE,,PASS,80.42711310929687,22.69033843173416,5.521961568265838,9.5386540551833,11989.944809973964,99.59486699419467,45.36309711291969,64.17643413801295,40.88349266979128,35.41618799470884,52.640335541901095,32.185623535682694,1.3391468705254066,2.0407018842549234,10.392194765582795,14.6280285703125,3.694621491597944,18.322650061910444,0.8075088926961455,0.0,2.4980018054066022e-14,13.039166524022797,32.72043646735882,11989.944809973964,10.392194765582795,boundary_stress,BOUNDARY_STRESS
SIM_02292,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,21.3468,2283.14,33.37,9.24,22.34,11.81,18.961,1,NONE,,PASS,79.34919962262141,16.93851494504175,4.408285054958252,11.148468963410291,11013.10233766376,99.51170454008908,40.80332080585809,65.11493438736309,30.51984674782297,23.987174825181366,44.27026927647548,32.66062115308221,1.2783144770628487,1.919583510073832,9.259427648823516,8.002641072916667,3.3350962369704447,11.337737309887112,0.6693465954172033,3.1225022567582528e-15,1.873501354054952e-14,14.92235703111108,34.734883072419564,11013.10233766376,9.259427648823516,boundary_stress,BOUNDARY_STRESS
SIM_02296,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,22.6922,2285.95,87.87,7.49,30.65,11.406,25.274,1,NONE,,PASS,86.27578135122897,19.577872855783585,3.1143271442164155,11.242997346160886,16585.643776493875,99.50816958611688,36.54948676987559,78.3702007279349,35.27544658699745,22.987262258909407,63.57194792111474,45.76073773043781,1.4229759161998352,1.9759965233522216,14.336785336472936,8.188693109375,7.158163472444015,15.346856581819017,0.7838878459814563,3.1225022567582528e-15,1.2490009027033011e-14,14.00358942847906,44.14703463109186,16585.643776493875,14.336785336472936,boundary_stress,BOUNDARY_STRESS
