simulation_id,sampling_method,random_seed,model_version,parameter_set,topology,timestamp,feed_flow_m3h,feed_tds_mgL,feed_cod_mgL,feed_pH,temperature_C,stage1_pressure_bar,stage2_pressure_bar,feasible,failure_reason,failure_message,quality_flag,overall_recovery_pct,permeate_flow_m3h,concentrate_flow_m3h,permeate_tds_mgL,concentrate_tds_mgL,overall_tds_rejection_pct,stage1_recovery_pct,stage2_recovery_pct,average_flux_LMH,minimum_flux_LMH,maximum_flux_LMH,maximum_element_recovery_pct,maximum_polarization_modulus,feed_osmotic_pressure_bar,final_concentrate_osmotic_pressure_bar,stage1_pump_power_kW,stage2_booster_power_kW,total_power_kW,SEC_kWh_m3,water_balance_error,solute_balance_error,flux_decline_stage1_pct,flux_decline_stage2_pct,max_element_concentrate_tds_mgL,max_element_osmotic_pressure_bar,dataset_split,operating_classification
SIM_02299,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,26.4267,2907.3,49.95,8.38,31.89,12.086,23.539,1,NONE,,PASS,73.06947576059048,19.309851150823963,7.116848849176038,11.04669626985594,10765.584105132592,99.62003590032484,31.49400072923459,60.6888089713597,34.79252459607922,23.077020173047416,56.65891776473081,30.09700380711656,1.369373438190594,2.52335480460026,9.343854564721395,10.1602861953125,7.48230635573776,17.64259255105026,0.9136576151337884,0.0,1.2490009027033011e-14,14.01161460257734,26.917192954607287,10765.584105132592,9.343854564721395,boundary_stress,BOUNDARY_STRESS
SIM_02302,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,29.5972,2575.54,28.59,7.0,33.06,16.626,24.884,1,NONE,,PASS,81.30384447765842,24.06366145774152,5.533538542258487,10.093233089720616,13731.880922781402,99.60811196526862,44.55153330361015,66.2819251166798,43.35794857250724,36.67053946505344,58.523888774291486,33.79734873946828,1.3836320149115644,2.2439818935707256,11.96412874790946,16.044919593750002,4.9621067270394565,21.007026320789457,0.8729771384824436,0.0,3.7470027081099033e-14,13.305294947405809,34.77031308541337,13731.880922781402,11.96412874790946,boundary_stress,BOUNDARY_STRESS
SIM_02303,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,39.5279,1666.68,48.1,6.56,25.24,17.53,27.231,1,NONE,,PASS,78.60839095847606,31.072246169675463,8.455653830324541,5.007643284324837,7772.877528575097,99.69954380659006,39.903088592218666,64.40481126164138,55.98602913455039,45.510256577508166,74.94496511325272,35.11108314822886,1.5157633281370717,1.4150382128745105,6.599298441768873,22.669182025173612,8.372829255113253,31.042011280286868,0.9990269487045288,6.2450045135165055e-15,4.9960036108132044e-14,7.309239066247613,17.501373933156707,7772.877528575097,6.599298441768873,boundary_stress,BOUNDARY_STRESS
SIM_02304,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,29.8122,2247.59,79.55,6.9,25.62,13.946,27.117,1,NONE,,PASS,82.41495774668934,24.56971203335852,5.242487966641487,8.45531643254379,12741.63304391797,99.6238052121364,37.272099149021,71.96615538739772,44.26975141145678,31.3795472291302,70.30612269343987,40.91973430349613,1.477208071543899,1.9106703222101236,10.83162859485311,13.387282276041669,8.844459257442606,22.231741533484275,0.904843390239985,0.0,1.2490009027033011e-14,10.96832835375039,30.20843449005024,12741.63304391797,10.83162859485311,boundary_stress,BOUNDARY_STRESS
SIM_02305,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,21.5984,2769.76,88.33,9.27,32.3,15.316,27.02,1,NONE,,PASS,89.7563058656581,19.3859259660883,2.2124740339117013,17.943999652498057,26881.455973541502,99.35214604685972,51.88132455700634,78.71160409126881,34.929596335294235,15.653712231606686,56.984728947240384,45.420142747067096,1.371853783077775,2.4072098297399798,23.362784160805127,10.726267902777778,4.385932952016457,15.112200854794237,0.7795449586070806,3.1225022567582528e-15,0.0,19.853833703117147,72.52998738293593,26881.455973541502,23.362784160805127,boundary_stress,BOUNDARY_STRESS
SIM_02306,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,29.3892,1684.54,28.39,6.51,20.81,10.239,23.065,1,NONE,,PASS,72.35233345757315,21.26377198451309,8.125428015486909,5.737340358971268,6077.868806010208,99.65941204370505,27.41401018557019,61.91046424646183,38.313102674798365,23.026075001146825,64.00022300047935,33.06355944553548,1.4263648704527512,1.4089683783132632,5.083598463203589,9.41449346875,9.833663064422533,19.248156533172533,0.9052089416304604,0.0,1.873501354054952e-14,9.093208182719083,15.25383946475036,6077.868806010208,5.083598463203589,boundary_stress,BOUNDARY_STRESS
SIM_02307,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,24.8592,2269.2,82.69,9.17,32.75,18.422,19.233,1,NONE,,PASS,84.99829774127315,21.129896832098577,3.729303167901425,12.225984202489398,15057.012081624038,99.46122050932094,60.09749899482626,62.404105304623045,38.0718861839614,18.05803591380593,48.92020470762819,31.030683645857938,1.311760123397997,1.9750765448438192,13.1053901806124,15.026652708333334,0.4343200357700106,15.460972744103344,0.7317107540542493,3.1225022567582528e-15,2.4980018054066022e-14,17.811426304928794,51.39341909224786,15057.012081624038,13.1053901806124,boundary_stress,BOUNDARY_STRESS
SIM_02309,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,25.395,2249.13,66.12,7.95,22.81,10.744,25.344,1,NONE,,PASS,81.0924755376165,20.593434162777708,4.801565837222291,9.108221026914798,11856.358681707829,99.59503358956952,30.84051085060069,72.66098304812634,37.10528677977965,21.97688257884513,66.44154433659565,41.85766707352189,1.445837812317248,1.893996869080744,9.98426334709551,8.580291536458333,9.177914467216103,17.758206003674438,0.8623236835249218,0.0,1.2490009027033011e-14,12.112549110037756,29.693736786485143,11856.358681707829,9.98426334709551,boundary_stress,BOUNDARY_STRESS
SIM_02312,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,35.3213,1676.91,93.3,8.69,23.98,18.055,26.62,1,NONE,,PASS,85.10161762969233,30.05899766783652,5.262302332163491,6.049800367110308,11221.09421326187,99.63922927485017,45.869528043383525,72.4769028759842,54.160356158264,46.40289134488504,71.13212359428945,42.185069240164445,1.4840008110501757,1.417711744739782,9.486661213167643,20.900582092881944,5.984828865165956,26.8854109580479,0.8944214060342939,6.2450045135165055e-15,3.7470027081099033e-14,8.502976131805484,27.054743120486,11221.09421326187,9.486661213167643,boundary_stress,BOUNDARY_STRESS
SIM_02313,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,30.5519,1866.26,26.61,8.06,33.99,11.852,27.394,1,NONE,,PASS,79.9099273266001,24.41400108689553,6.137898913104463,6.502592343889584,9263.59905928952,99.65157093095873,30.85619744560773,70.94450705456073,43.98919114755952,26.87801804390788,75.14082367058624,41.26362342783107,1.5174131410570193,1.6309483488621348,8.095577031211658,11.498069657118055,11.730101688838367,23.228171345956422,0.9514282916299364,0.0,2.4980018054066022e-14,9.46050117274897,22.45170201377981,9263.59905928952,8.095577031211658,boundary_stress,BOUNDARY_STRESS
SIM_02314,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,21.7838,1606.5,66.66,8.66,20.93,15.847,26.021,1,NONE,,PASS,94.88536259516536,20.669637617005627,1.1141623829943712,15.912708260722535,31114.642996272178,99.00947972233286,61.88500434700545,86.5810363684698,37.24259030091104,6.253926228414216,59.016393594845255,59.93189476282927,1.3874221590359377,1.3442433579310642,26.03526435240285,11.219980668402778,3.06284549828326,14.282826166686036,0.6910051560330724,0.0,0.0,15.215743433945688,89.40306947363104,31114.642996272178,26.03526435240285,boundary_stress,BOUNDARY_STRESS
SIM_02315,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,25.3273,1511.31,63.68,7.9,30.15,18.585,20.097,1,NONE,,PASS,91.72117049443898,23.23049601463805,2.096803985361956,10.026162053533206,18144.036977689146,99.33659129804386,64.78371694957025,76.49147272667668,41.85674957592441,16.112677263354286,52.678316763490166,41.90716526324889,1.339429407652851,1.3042403916570016,15.658062140805267,15.452950825520832,0.6076296053852699,16.060580430906104,0.6913576197764344,3.1225022567582528e-15,1.873501354054952e-14,14.10531504950621,63.39670752457237,18144.036977689146,15.658062140805267,boundary_stress,BOUNDARY_STRESS
SIM_02316,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,22.7219,2343.91,77.26,7.0,20.61,15.677,26.885,1,NONE,,PASS,91.84194644097924,20.868235228372864,1.853664771627136,16.06100851342471,28550.42860790926,99.3147770813118,54.27879423353853,82.15695885036118,37.60042383490606,15.393405875816278,59.93085860684838,49.733697242993536,1.3944871135398005,1.95913909472296,23.863655540038597,11.569036844618054,4.205269976432372,15.774306821050429,0.7559003743451851,3.1225022567582528e-15,1.2490009027033011e-14,17.048686295213724,74.31472494529345,28550.42860790926,23.863655540038597,boundary_stress,BOUNDARY_STRESS
SIM_02317,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,25.6072,1898.7,51.79,6.93,26.35,13.815,25.26,1,NONE,,PASS,88.84948256630246,22.7518646997182,2.8553353002817983,9.36906015557828,16953.254858089476,99.50655394977731,44.10729049887265,80.05013975306984,40.99435081030306,31.714126219482274,64.62211240078739,48.08666175169489,1.4313002730188822,1.6180236185136712,14.44713054778027,11.382533770833334,5.911384594034654,17.293918364867988,0.7601099335423784,0.0,6.2450045135165055e-15,11.801308557486747,44.69175010526831,16953.254858089476,14.44713054778027,boundary_stress,BOUNDARY_STRESS
SIM_02318,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,26.5697,1761.83,38.93,6.9,26.71,19.345,24.047,1,NONE,,PASS,92.6838686763364,24.625825855696554,1.9438741443034464,11.764800515614198,23932.401569622038,99.33223974415158,63.307307098438834,80.06106735395177,44.37085739765145,15.677486095951457,54.18197842765723,46.64176693554816,1.3506629601011113,1.5031911738301729,20.419095376974635,16.912121457465275,1.744012540627156,18.656133998092432,0.7575840951452523,0.0,1.873501354054952e-14,14.716492066288325,70.49385968698061,23932.401569622038,20.419095376974635,boundary_stress,BOUNDARY_STRESS
SIM_02321,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,25.5898,1994.74,59.88,6.73,21.57,11.923,26.011,1,NONE,,PASS,86.33484326802477,22.092913722601,3.496886277399001,8.871275886318733,14541.223615958106,99.55526655672826,36.46283962038009,78.49265429816334,39.80705175243423,26.2892755270086,68.70379700457488,48.00718613521534,1.4641196295037515,1.6727366971374504,12.193889110207271,9.693691685763888,8.207423996357187,17.901115682121073,0.8102650427593112,3.1225022567582528e-15,1.873501354054952e-14,11.37168697101352,36.49148198016288,14541.223615958106,12.193889110207271,boundary_stress,BOUNDARY_STRESS
SIM_02322,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,22.7397,2834.28,92.14,7.09,32.63,19.721,25.445,1,NONE,,PASS,89.43353179606075,20.336916829828827,2.402783170171178,20.12435341365299,26653.01239387742,99.28996593795767,65.32404498860527,69.52796772153195,36.64309338707897,8.107156580564357,50.47442200361485,39.7302193090394,1.3231331386150884,2.465945694145072,23.18926893203115,14.771132731770834,1.6903914953825383,16.461524227153372,0.8094405049151163,6.2450045135165055e-15,2.4980018054066022e-14,25.143137219205435,80.85011559682142,26653.01239387742,23.18926893203115,boundary_stress,BOUNDARY_STRESS
SIM_02324,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,25.1484,2838.91,57.77,8.2,24.26,11.505,27.518,1,NONE,,PASS,81.89049960862155,20.59415040357458,4.554249596425415,11.773237677812254,15623.119223059766,99.58529021075653,31.358376938088966,73.61731907905987,37.10657730373799,21.84738512035335,68.83983332212837,41.426718399698125,1.4652263103525351,2.40236433198698,13.220716534113064,9.16148353125,9.867664927955389,19.029148459205388,0.9240074529077174,0.0,0.0,14.152342023462891,36.76954971698083,15623.119223059766,13.220716534113064,boundary_stress,BOUNDARY_STRESS
SIM_02325,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,25.7847,2527.55,93.97,6.55,26.52,18.423,22.014,1,NONE,,PASS,85.80261229806793,22.12394617321992,3.66075382678008,13.026463493062526,17724.196921736904,99.48462093754574,57.08064774601685,66.92077825891587,39.86296607787373,21.1379245251236,48.14304642552926,32.653941811604184,1.3061099623846353,2.15513610682446,15.112680956065024,15.586985445312498,1.5527859915825382,17.139771436895035,0.7747158351723883,0.0,0.0,17.47350826347812,52.71801742545914,17724.196921736904,15.112680956065024,boundary_stress,BOUNDARY_STRESS
SIM_02328,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,39.77,1753.7,42.59,8.45,28.92,17.729,26.362,1,NONE,,PASS,76.58563612430204,30.45810748663493,9.311892513365072,5.178619716336857,7472.908213252188,99.70470321512592,39.78782645721148,61.113571395892194,54.87947294889176,45.58523431926859,71.52007156907675,32.08378339964151,1.4872019279700344,1.5072822234793055,6.422866914254161,23.08282560763889,7.552256334006741,30.635081941645637,1.0058104219078077,6.2450045135165055e-15,0.0,7.57893803981555,16.882899400093336,7472.908213252188,6.422866914254161,boundary_stress,BOUNDARY_STRESS
SIM_02329,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,20.3794,1964.71,62.26,6.87,22.8,16.511,19.304,1,NONE,,PASS,90.13209948233596,18.368381081903173,2.011018918096827,15.331240121073392,19770.078021256937,99.2196690544114,65.43212301725208,71.45355347512692,33.096182129555274,9.212813961039483,44.13821526615506,38.41902233823684,1.2773772057723147,1.654430316157275,16.647859699987333,10.966487720486112,0.7932654918218445,11.759753212307956,0.6402171840769275,3.1225022567582528e-15,2.4980018054066022e-14,20.17918400885053,74.48547375851095,19770.078021256937,16.647859699987333,boundary_stress,BOUNDARY_STRESS
SIM_02330,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,33.2503,2840.14,78.37,7.39,30.14,19.91,26.772,1,NONE,,PASS,81.98675213313183,27.26084104452273,5.989458955477272,10.557201314950388,15718.900414031805,99.62828588326806,48.44196228171953,65.0621926976841,49.11863251265357,38.48370737834944,60.74012398663822,32.22488084077549,1.400769314565033,2.450922163700351,13.56475434793678,21.816757171006945,4.3524685624759565,26.1692257334829,0.9599566532354232,6.2450045135165055e-15,7.494005416219808e-14,13.742681271027438,36.64203354801319,15718.900414031805,13.56475434793678,boundary_stress,BOUNDARY_STRESS
SIM_02335,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,20.53,2406.27,78.42,8.98,21.35,14.266,26.026,1,NONE,,PASS,91.49655471644674,18.78424268328652,1.7457573167134817,17.60337890396856,28108.177745461253,99.26843708711122,52.5592331248352,82.07565803915199,33.84548231222796,13.43532185565918,57.35865879658781,50.13745483721429,1.3747059837225266,2.016328716339705,23.553186447137747,9.447186024305555,4.1291801061092,13.576366130414758,0.722752913669204,3.1225022567582528e-15,2.4980018054066022e-14,18.34230787851185,76.57664572788366,28108.177745461253,23.553186447137747,boundary_stress,BOUNDARY_STRESS
SIM_02336,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,29.2638,1955.87,25.21,6.68,22.73,14.614,25.316,1,NONE,,PASS,84.41204042538574,24.70217068600403,4.5616293139959705,7.824527142882289,12504.941058222435,99.59994646152953,41.58652488236266,73.31444577946768,44.508415650457714,34.46284763731976,65.86061623515533,42.27306340537585,1.4411801355670233,1.6465968301853866,10.527589414492862,13.819778744791668,6.619177646910103,20.43895639170177,0.8274153980841147,0.0,1.2490009027033011e-14,10.454459364512704,31.45943330515256,12504.941058222435,10.527589414492862,boundary_stress,BOUNDARY_STRESS
SIM_02337,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,36.1429,1963.53,93.4,8.49,26.21,13.753,26.627,1,NONE,,PASS,72.91579227294483,26.35388188541817,9.789018114581824,5.872639859034964,7233.912610123354,99.70091417706706,31.57087362829902,60.42005917197284,47.48447186561833,32.74574858076107,72.70399419132393,31.5902227911239,1.4970137031167736,1.6724879247966635,6.161673867710514,15.987899662326384,11.44211024347071,27.430009905797093,1.0408337574349664,0.0,1.2490009027033011e-14,8.332405325781787,15.979810925222996,7233.912610123354,6.161673867710514,boundary_stress,BOUNDARY_STRESS
SIM_02338,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,21.3523,2241.84,86.08,9.38,26.68,14.315,23.123,1,NONE,,PASS,89.46114109470186,19.102011229964024,2.250288770035979,14.161061317850086,21151.92330578852,99.36832863550254,51.82136029441596,78.12545358337158,34.41803825218743,18.994188971997733,51.70434248296429,43.417624723826535,1.3322029433249407,1.9125437484849503,18.044989244066908,9.86190821267361,3.306921495682275,13.168829708355885,0.6893949307127848,3.1225022567582528e-15,1.2490009027033011e-14,16.92634951891266,63.26384195243177,21151.92330578852,18.044989244066908,boundary_stress,BOUNDARY_STRESS
SIM_02342,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,31.1505,2107.3,66.63,7.23,26.12,11.265,27.152,1,NONE,,PASS,75.54803718406194,23.533591323021213,7.616908676978783,6.954315351881269,8596.635644652337,99.66998930613197,27.6217917795142,66.21640212279085,42.40286724868688,24.48212358765309,73.92157917802706,36.57670011415466,1.507171968995472,1.7944081390775204,7.320207359867164,11.0884423046875,12.7894736313156,23.8779159360031,1.0146311970942172,0.0,6.245004513516507e-14,9.83815571971962,19.69705365167772,8596.635644652337,7.320207359867164,boundary_stress,BOUNDARY_STRESS
SIM_02343,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,20.3757,1997.32,67.26,9.46,24.43,15.273,18.651,1,NONE,,PASS,88.34491710900939,18.000895275380426,2.374804724619568,13.667280389655314,17033.303589829502,99.31571904403624,59.88702093336455,70.94435975042084,32.43404554122599,13.92092025077229,40.06827137582941,36.83794653027264,1.2488247219410575,1.6911536602001411,14.422292727875536,10.0886245859375,1.086367828309191,11.17499241424669,0.6208020347482701,6.2450045135165055e-15,6.2450045135165055e-15,18.32574776334721,62.9773396054954,17033.303589829502,14.422292727875536,boundary_stress,BOUNDARY_STRESS
SIM_02344,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,24.0229,2400.65,60.51,8.93,22.85,16.609,25.206,1,NONE,,PASS,89.99383922837622,21.61913000399359,2.403769996006413,14.387690117157144,23862.318623327643,99.4006752289106,54.84926709188994,77.8383203834406,38.95338739458304,19.27818701852135,55.17888247072083,43.36539513223092,1.358162509543927,2.0218653890265026,20.09722205503872,13.008859120659723,3.407236978006356,16.41609609866608,0.7593319479384055,3.1225022567582528e-15,3.7470027081099033e-14,16.882065316878172,65.06238228229651,23862.318623327643,20.09722205503872,boundary_stress,BOUNDARY_STRESS
SIM_02347,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,25.8096,1574.26,89.02,8.63,32.45,17.526,21.093,1,NONE,,PASS,90.75652508817944,23.42389609915876,2.385703900841232,9.27489350994457,16939.97597096682,99.41084106120051,59.40028424315962,77.23266101865954,42.20521819668245,22.00388514855688,49.05425069176266,41.38968950765872,1.3127371439352151,1.368867745165442,14.72983288054967,14.798176125,1.4615497765262309,16.25972590152623,0.6941512134742682,6.2450045135165055e-15,1.2490009027033011e-14,12.936795831440223,55.14377482428483,16939.97597096682,14.72983288054967,boundary_stress,BOUNDARY_STRESS
SIM_02348,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,33.3839,1794.07,30.61,7.17,33.44,16.328,24.737,1,NONE,,PASS,80.87844686254991,27.0003798221468,6.3835201778532,6.271999513492193,9355.920470196856,99.65040385751436,42.372952408000096,66.81844040869336,48.64933301287712,40.36922712875345,65.00185710073262,36.48815249850375,1.4343223735106052,1.5650529993296962,8.161616544154738,17.752294532118057,5.917736926454881,23.67003145857294,0.8766554994592272,0.0,3.7470027081099033e-14,9.154344711810284,23.75701706249437,9355.920470196856,8.161616544154738,boundary_stress,BOUNDARY_STRESS
SIM_02349,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,21.0062,2933.42,84.57,8.39,34.4,12.034,26.395,1,NONE,,PASS,86.0491352977547,18.075653458916943,2.930546541083048,15.679377130186516,20930.086370126293,99.4654915719472,38.0963047287043,77.46359948125067,32.56874497102152,21.607238559134768,61.072633181580095,41.50121780597372,1.4033587263250282,2.5669751219306542,18.315485342015148,8.03833606423611,6.687379426679335,14.725715490915446,0.8146712662081418,3.1225022567582528e-15,1.2490009027033011e-14,17.951274434676918,55.02408799801943,20930.086370126293,18.315485342015148,boundary_stress,BOUNDARY_STRESS
SIM_02351,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,20.7049,2669.78,83.96,8.81,20.97,17.491,19.366,1,NONE,,PASS,86.01997372244077,17.810349539257636,2.894550460742361,18.080944449872145,18985.84969468921,99.32275526635632,63.64319210207759,61.54770705720257,32.090719890554304,10.167321300418774,44.54637825231015,33.277140751405284,1.280276420614727,2.234249720540298,15.888623547475625,11.846186318576388,0.6077001621670951,12.453886480743485,0.6992499755994447,0.0,1.2490009027033011e-14,24.073241614586617,67.9603852535168,18985.84969468921,15.888623547475625,boundary_stress,BOUNDARY_STRESS
SIM_02356,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,26.8282,1750.61,64.18,9.23,26.9,10.037,27.445,1,NONE,,PASS,84.30728287567392,22.61812646445155,4.2100735355484495,6.968789814287498,11118.11797049254,99.6019221977318,28.671246289834134,77.9994514020374,40.753381017029824,21.85067286578755,76.47914641654141,49.405600460981525,1.5287346430375095,1.4945646836267028,9.49197506417394,8.405936449652778,11.86578573999532,20.27172218964809,0.896260007278178,0.0,1.2490009027033011e-14,10.111464152033207,27.357854009500933,11118.11797049254,9.49197506417394,boundary_stress,BOUNDARY_STRESS
SIM_02357,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,31.4418,1997.5,86.02,7.16,29.26,18.364,21.375,1,NONE,,PASS,81.304529186131,25.563607457644935,5.878192542355064,7.749269903644814,10650.70525590793,99.61205156927936,50.3152686300259,62.37179854178058,46.06055397773863,35.903950900000666,50.94971572446655,31.129067782470518,1.326630755406878,1.7187575378096784,9.164445527700083,18.942319838541664,1.8773249776648695,20.819644816206534,0.814425149138343,0.0,1.2490009027033011e-14,11.343415912333674,29.53061584451738,10650.70525590793,9.164445527700083,boundary_stress,BOUNDARY_STRESS
SIM_02358,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,20.939,2448.35,40.6,7.25,26.55,17.019,23.648,1,NONE,,PASS,90.33613268064964,18.91548282200123,2.023517177998773,18.57144510930639,25161.492747696386,99.2414709862027,62.46039673107141,74.25687413337924,34.08195103063285,8.884776927567746,44.1179612312912,41.66291447923822,1.2772335107960124,2.087814571798607,21.45629963315926,11.636958307291666,1.932079711254052,13.56903801854572,0.7173508678701618,3.1225022567582528e-15,2.4980018054066022e-14,22.1289350110697,79.86131570996959,25161.492747696386,21.45629963315926,boundary_stress,BOUNDARY_STRESS
SIM_02360,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,22.8569,2451.86,43.82,7.33,29.52,15.635,26.524,1,NONE,,PASS,90.603678217856,20.709192126577133,2.1477078734228656,15.537496764787347,25944.00780378437,99.36629755513007,52.75917443148638,80.10974264512706,37.31385968752637,17.754224529467376,58.518752703835,46.47740685191594,1.3835925441091588,2.111527417478386,22.342826995409155,11.604440193576387,4.251254203923325,15.855694397499713,0.7656355834929607,3.1225022567582528e-15,1.2490009027033011e-14,17.50239971724421,69.6606238015325,25944.00780378437,22.342826995409155,boundary_stress,BOUNDARY_STRESS
SIM_02362,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,28.4636,2987.38,78.77,7.37,30.8,14.636,27.816,1,NONE,,PASS,80.92751367933928,23.034883783632417,5.428716216367589,11.55908955920773,15614.249060908998,99.6130693263258,37.74193237248989,69.36543801074686,41.50429510564399,29.76303795450193,66.59527633292325,36.6621710485724,1.4470728977156606,2.5835941738937604,13.503766813559237,13.463628711805557,8.386656055776484,21.85028476758204,0.9485736925275003,6.2450045135165055e-15,2.4980018054066022e-14,14.026844979185734,36.235787405899,15614.249060908998,13.503766813559237,boundary_stress,BOUNDARY_STRESS
SIM_02364,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,27.582,2801.0,48.63,8.98,21.47,19.135,24.604,1,NONE,,PASS,85.9713135527337,23.71260770411501,3.869392295884988,13.475635335613884,19883.64933365488,99.51889913118124,55.02912360684776,68.80495206581642,42.72541928669372,24.49937954461711,51.26390562997326,34.00553718681496,1.3289479066273289,2.348048232070709,16.668249791146827,17.355350989583336,2.5492531084474974,19.904604098030838,0.8394101714328387,0.0,1.2490009027033011e-14,17.07920752248689,52.20929961627294,19883.64933365488,16.668249791146827,boundary_stress,BOUNDARY_STRESS
SIM_02365,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,27.6391,2204.56,57.95,8.22,26.43,16.064,21.641,1,NONE,,PASS,81.92938405794133,22.64454438915846,4.994555610841539,9.33466929534278,12157.372886384295,99.5765744958022,47.5591701879034,65.54094203541703,40.8009808813666,33.529791991156344,50.94113142219374,33.18999720335156,1.3265675028841148,1.8791715091712575,10.362969823667536,14.44406890017361,3.0332077443462238,17.477276644519833,0.7718095954665105,3.1225022567582528e-15,1.2490009027033011e-14,12.851480636558504,34.17933395851456,12157.372886384295,10.362969823667536,boundary_stress,BOUNDARY_STRESS
SIM_02367,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,29.6797,1636.65,78.48,8.46,26.97,19.389,25.084,1,NONE,,PASS,92.18360435631034,27.35981722213984,2.31988277786016,9.044244745567076,20832.01469620209,99.44739286068696,58.33244230112481,81.24105161099791,49.296967967819526,26.664860841752343,61.05085777993269,45.962305905215366,1.4031890042741166,1.3975985206198962,17.78926033113004,18.937039835937505,2.63868137575901,21.575721211696514,0.7885915697652112,6.2450045135165055e-15,0.0,11.614300477290447,56.32352793818233,20832.01469620209,17.78926033113004,boundary_stress,BOUNDARY_STRESS
SIM_02369,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,27.2798,2890.48,70.25,9.49,21.61,18.236,26.389,1,NONE,,PASS,86.64625524521442,23.636925138384004,3.642874861615996,13.898118405894904,21555.285455191904,99.5191761089544,52.164605562975886,72.08396646051293,42.589054303394605,26.39168742836157,56.87325405012759,36.70399805476997,1.3710046385704355,2.4242097646990164,18.07815085430478,16.313651925347223,3.898055125410557,20.21170705075778,0.855090369514095,0.0,2.4980018054066022e-14,16.779159310407625,53.59560857006674,21555.285455191904,18.07815085430478,boundary_stress,BOUNDARY_STRESS
SIM_02370,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,23.2728,2226.61,41.98,7.63,28.4,14.506,24.539,1,NONE,,PASS,89.17666494757836,20.753906879920017,2.5188931200799822,12.57105790300428,20468.73296524064,99.43541716317613,48.88604617150554,78.82508739445633,37.3944268106667,24.752732417425207,57.46923430131344,43.0768276390568,1.375550548773305,1.9104477644055489,17.56232350239069,10.903266395833333,4.329933353093242,15.233199748926571,0.7339919099119173,0.0,6.2450045135165055e-15,15.160295752398644,56.92872418023588,20468.73296524064,17.56232350239069,boundary_stress,BOUNDARY_STRESS
SIM_02372,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,20.8113,2331.95,62.85,7.43,33.02,15.404,18.283,1,NONE,,PASS,84.32563722614934,17.549261340045618,3.2620386599543827,14.023369831774655,14802.035256574589,99.39864191634578,56.6742200794136,63.82208744405562,31.620290702784896,16.06849219438703,38.99915723268276,30.54753951111056,1.241430825537542,2.031484664449996,12.89483377704472,10.398965815104168,1.0422380070793298,11.441203822183498,0.6519478854688796,0.0,2.4980018054066022e-14,19.510079174205213,54.40345224526676,14802.035256574589,12.89483377704472,boundary_stress,BOUNDARY_STRESS
SIM_02375,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,26.5335,1542.07,64.84,6.79,25.95,18.051,27.491,1,NONE,,PASS,95.02028286388143,25.21220675368798,1.3212932463120153,12.0026357789533,30737.992132717747,99.22165428424434,60.26719549216829,87.46698805231075,45.42739955619456,14.05227136991212,66.50494159060545,57.99495893882541,1.446347019148126,1.312357570911846,26.15914756788013,15.696914570312495,3.620325049847424,19.31723962015992,0.766185991130437,3.1225022567582528e-15,0.0,12.476799524606356,78.87033499493043,30737.992132717747,26.15914756788013,boundary_stress,BOUNDARY_STRESS
SIM_02378,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,25.5383,2092.67,25.16,8.62,21.91,19.801,24.562,1,NONE,,PASS,91.9799123012024,23.490105943217973,2.048194056782029,14.487298947770466,25926.70645540159,99.30771220747798,65.0610181167052,77.04544532640715,42.32451521300536,11.959883762499896,54.32499711661012,44.1783998924107,1.351736317442484,1.756882699140289,21.766538449532845,16.659972077256942,1.6144731074889234,18.274445184745865,0.7779635063766936,0.0,0.0,17.76583309889824,75.87273560493308,25926.70645540159,21.766538449532845,boundary_stress,BOUNDARY_STRESS
SIM_02379,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,21.9812,2362.71,60.66,8.39,34.73,19.064,26.728,1,NONE,,PASS,92.04392338224191,20.23235888649737,1.7488411135026336,20.44085399039975,29460.44323885468,99.13485556880023,67.79806939745524,75.29316886010143,36.45470069639165,4.453042730981425,50.26249104117969,48.14676518581759,1.3215765433671849,2.0697770969541747,25.807886148490454,13.77698423263889,1.9942326536315167,15.771216886270407,0.7795046032321902,0.0,1.873501354054952e-14,23.9392800084406,90.33085303895466,29460.44323885468,25.807886148490454,boundary_stress,BOUNDARY_STRESS
SIM_02380,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,25.342,2733.57,82.05,7.62,26.46,14.441,23.711,1,NONE,,PASS,81.65612540277316,20.69329529957077,4.648704700429225,12.006889941998256,14848.3660006254,99.56076157032751,42.57329952241001,68.05688913925101,37.28521675598338,29.670739510226053,54.70121437661059,34.5624366040809,1.35456390778185,2.330334065381891,12.658045378942424,11.815487517361111,4.911662621822913,16.727150139184026,0.8083367050549453,0.0,1.2490009027033011e-14,15.08536154652739,39.34305906663282,14848.3660006254,12.658045378942424,boundary_stress,BOUNDARY_STRESS
SIM_02381,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,28.6036,1745.1,47.99,7.21,34.69,17.21,24.688,1,NONE,,PASS,89.62655238325338,25.636420537496267,2.967179462503735,8.533515785440727,16749.028560182185,99.511001330271,52.09578642175339,78.34543802748655,46.19174871620949,32.92056005438023,61.290077775288665,45.085800072340845,1.4050546614865076,1.5285408460232666,14.670548556213818,16.086297163194445,3.7719468523199264,19.858244015514373,0.7746106359298236,0.0,1.2490009027033011e-14,11.488537331945285,46.2872927407944,16749.028560182185,14.670548556213818,boundary_stress,BOUNDARY_STRESS
SIM_02385,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,24.306,2956.88,27.89,7.27,24.62,18.48,23.469,1,NONE,,PASS,86.11928193515995,20.932152667159976,3.373847332840025,16.361765292746973,21200.555702316837,99.44665440285884,57.690362560458496,67.19253837928781,37.71559039127924,17.295656177680154,46.63624302298228,33.49169702049106,1.2952243087593478,2.5052225969798574,17.96221395997616,14.74120921875,1.9421347919882936,16.683344010738296,0.7970199852838094,3.1225022567582528e-15,4.9960036108132044e-14,20.67051754358928,61.05731733086872,21200.555702316837,17.96221395997616,boundary_stress,BOUNDARY_STRESS
SIM_02387,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,21.7876,2798.2,60.41,7.0,31.69,18.599,21.311,1,NONE,,PASS,86.51984504113152,18.85059775818157,2.937002241818427,18.424799445206972,20639.665497616883,99.34154815791555,63.78807492779293,62.77426584753816,33.96504100573256,10.26147123596189,47.15269489065192,33.29662897091182,1.2989450745350082,2.4270704622410904,17.902195153957,13.30386412152778,0.8662243431179072,14.170088464645684,0.7517049934660855,3.1225022567582528e-15,1.2490009027033011e-14,24.753900411487336,70.38753440271829,20639.665497616883,17.902195153957,boundary_stress,BOUNDARY_STRESS
SIM_02388,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,29.1498,1705.15,42.02,9.21,28.17,16.25,23.643,1,NONE,,PASS,86.92727280623207,25.33912616847104,3.810673831528969,7.449004089797735,12994.03528212009,99.56314669736986,48.37618728547757,74.67694363053037,45.6560831864343,38.83749675472108,60.43105644843823,42.99365509738434,1.3983667384800014,1.4619153554181723,11.140474273686692,15.421813026041663,4.098032356887279,19.519845382928946,0.7703440621096512,6.2450045135165055e-15,2.4980018054066022e-14,10.408292869789795,35.732553694707434,12994.03528212009,11.140474273686692,boundary_stress,BOUNDARY_STRESS
SIM_02389,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,25.7339,2693.32,85.2,8.47,32.73,19.277,23.449,1,NONE,,PASS,86.6945241017764,22.309882137827035,3.42401786217296,14.467811111456758,20147.924211917067,99.46282613609016,58.77304080981099,67.72627387617284,40.19798583392259,18.56116673454136,49.91510650313087,33.767936323224575,1.319029025079797,2.34407075863821,17.535294726365077,16.31935819878472,1.7026460129418586,18.02200421172658,0.807803649539222,6.2450045135165055e-15,2.4980018054066022e-14,19.25857692350109,59.19128524780681,20147.924211917067,17.535294726365077,boundary_stress,BOUNDARY_STRESS
SIM_02390,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,37.4874,1597.86,85.53,9.41,29.23,17.05,27.26,1,NONE,,PASS,81.22833923706506,30.45039244315553,7.037007556844472,5.114648341864871,8489.95449161799,99.6799063533811,40.82968640311982,68.2752048758371,54.8655719696496,44.10256542952777,75.04597879597928,38.70545146756844,1.516613991963248,1.3747491737732904,7.3044934617079535,20.87416881770833,8.21020324323325,29.084372060941583,0.9551394818715712,0.0,1.2490009027033011e-14,7.538899061458107,19.983572352232827,8489.95449161799,7.3044934617079535,boundary_stress,BOUNDARY_STRESS
SIM_02395,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,23.7422,1565.74,74.16,7.97,20.06,14.822,24.165,1,NONE,,PASS,93.39612639790484,22.174295121643368,1.567904878356631,10.7285085307347,23557.68874980375,99.31479629244096,53.56264043607484,85.77896404078636,39.95368490386193,21.214838893438515,60.56303493496053,52.04765610309912,1.3993921856575071,1.3062614319021586,19.6536463516446,11.38368417534722,3.748968087219045,15.132652262566264,0.6824411860468087,0.0,0.0,12.11037420582496,64.97064766285008,23557.68874980375,19.6536463516446,boundary_stress,BOUNDARY_STRESS
SIM_02397,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,24.9041,2062.16,95.48,6.66,25.5,13.321,21.687,1,NONE,,PASS,82.65558054973702,20.58462843568706,4.319471564312938,9.209368512001287,11845.58496687124,99.5534115436241,42.45149469380412,69.86121645040258,37.08942060484155,29.55365405633185,53.50414350225101,37.67876588796936,1.3455873783741503,1.7523326674815416,10.065855948557203,10.64282766579861,4.387165254326744,15.029992920125354,0.7301561437984583,3.1225022567582528e-15,6.2450045135165055e-15,12.54213668040292,34.041296842111585,11845.58496687124,10.065855948557203,boundary_stress,BOUNDARY_STRESS
SIM_02401,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,33.9182,2721.77,42.1,6.91,21.42,16.598,26.667,1,NONE,,PASS,77.02105206287239,26.12415448078918,7.794045519210819,9.021446088045236,11814.385909832296,99.66854487748616,39.13384584351598,62.24675559745433,47.07054861403456,37.39032964669921,65.82988048681304,31.682181906476423,1.4409341254604513,2.281243357749102,9.902192096573003,18.35439817534722,7.54033473314864,25.89473290849586,0.9912180287992852,0.0,3.7470027081099033e-14,11.34365337804643,25.80250433611198,11814.385909832296,9.902192096573003,boundary_stress,BOUNDARY_STRESS
SIM_02402,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,27.1438,2296.0,32.37,7.58,29.57,15.146,23.127,1,NONE,,PASS,82.39404443733991,22.364874633982676,4.778925366017323,9.707960370501407,12995.609415662288,99.57717942637188,44.51568850503652,68.26858784350559,40.29707141258139,33.668320421374766,55.42970141516956,35.68520231848878,1.3600559267017631,1.9776283449411676,11.193591263152465,13.320018730902778,4.408871584473533,17.72889031537631,0.7927113657251563,0.0,1.2490009027033011e-14,13.010157080912284,35.35525231297548,12995.609415662288,11.193591263152465,boundary_stress,BOUNDARY_STRESS
SIM_02406,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,22.3781,2302.05,86.78,8.06,20.35,11.953,26.996,1,NONE,,PASS,89.89437875565271,20.11665397231872,2.261446027681279,12.876871959836713,22665.349913344064,99.44063456658904,39.7167168359781,83.23644514043575,36.246223373547245,24.588339678106927,67.70556856090742,49.52542835815118,1.4560243808372406,1.92244771646908,18.92789043847047,8.500375676215278,7.257100547467211,15.757476223682488,0.7833050290254718,3.1225022567582528e-15,1.873501354054952e-14,14.234110344165646,55.712035875850674,22665.349913344064,18.92789043847047,boundary_stress,BOUNDARY_STRESS
SIM_02407,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,25.2548,2638.6,25.2,7.97,20.47,16.288,23.394,1,NONE,,PASS,85.17002911897394,21.509520513938632,3.74527948606136,12.874956229910987,17718.40563349868,99.51205350451336,50.21928933374805,70.20940303473854,38.75589281790744,26.64088073100516,51.525844772171325,34.73415670102337,1.3308828012702971,2.20440238430189,14.802734641291798,13.39447070486111,3.298408852063384,16.692879556924495,0.7760693478084344,6.2450045135165055e-15,1.2490009027033011e-14,16.082066514530727,48.2960816095272,17718.40563349868,14.802734641291798,boundary_stress,BOUNDARY_STRESS
SIM_02408,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,29.4864,2950.27,50.55,8.23,28.85,15.462,24.912,1,NONE,,PASS,77.00307872791771,22.705435806028728,6.78096419397127,10.905343736864753,12792.462585624957,99.63036116230498,39.460093513523965,62.01361613067646,40.91069514599771,32.29739677957006,58.265086091593965,30.61404070375366,1.3816445114634122,2.535130882327945,10.99240644478052,14.793111875,6.136294651515967,20.92940652651597,0.9217795555793212,6.2450045135165055e-15,1.2490009027033011e-14,13.696252794520184,30.609439229021344,12792.462585624957,10.99240644478052,boundary_stress,BOUNDARY_STRESS
SIM_02409,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,29.823,1889.77,65.45,8.63,22.85,17.15,27.872,1,NONE,,PASS,90.77609829794432,27.072155795395936,2.750844204604067,9.149179236744258,20397.710132180677,99.51585752569126,49.58995413547088,81.70225489013875,48.77865909080349,36.329940623526525,70.94633487176442,49.42612965150351,1.4824702330699209,1.5915941750028586,17.17927400147931,16.709940807291666,5.831856919868419,22.541797727160084,0.83265617623971,0.0,0.0,11.046917006700475,48.792364412914445,20397.710132180677,17.17927400147931,boundary_stress,BOUNDARY_STRESS
SIM_02412,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,20.6278,2315.01,61.01,7.49,32.4,15.915,25.529,1,NONE,,PASS,91.65464207399113,18.906336257738744,1.7214637422612566,18.430221027573012,27537.678638342102,99.203881580314,59.35566580283476,79.4673523607851,34.06547073466441,8.8333132070116,51.495981613774426,48.06564871796933,1.3306620656175183,2.012643426066986,23.94094534390974,10.673274953125,2.9297533937943747,13.603028346919375,0.7194957373801802,0.0,0.0,20.475648385836,82.84659709322094,27537.678638342102,23.94094534390974,boundary_stress,BOUNDARY_STRESS
SIM_02414,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,23.7467,2337.79,74.81,8.25,21.16,13.934,20.566,1,NONE,,PASS,81.90246128317004,19.44913177353054,4.297568226469465,11.030228438655026,12867.804886959226,99.5281771057856,45.44849159421277,66.82486104287072,35.043480673028,29.398458318252523,47.46324050868315,33.60833800892244,1.3011875366450354,1.95768221302399,10.775592652831628,10.653651875868055,3.18546959500002,13.839121470868076,0.7115547178153497,3.1225022567582528e-15,6.2450045135165055e-15,14.535744924159468,38.0605748718859,12867.804886959226,10.775592652831628,boundary_stress,BOUNDARY_STRESS
SIM_02416,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,25.5032,2715.17,94.71,6.69,20.22,13.965,26.241,1,NONE,,PASS,84.74882552409764,21.61366247106167,3.889537528938335,12.211475484886469,17735.164739090415,99.55025005856405,40.949507744880336,74.17265480190794,38.9435359838949,28.843075286324115,62.94371918404417,40.40300991054794,1.4180192832435183,2.266440942529845,14.804120363434388,11.469134395833333,6.654533721594394,18.123668117427727,0.8385283216897338,3.1225022567582528e-15,1.2490009027033011e-14,14.462762204075243,43.38868548525684,17735.164739090415,14.804120363434388,boundary_stress,BOUNDARY_STRESS
SIM_02417,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,36.9262,1550.17,55.24,8.11,31.17,18.952,24.945,1,NONE,,PASS,82.75930667910507,30.55986710293969,6.366332897060308,5.275431250165144,8966.020454639065,99.65968692142376,46.83929126710234,67.56872936453946,55.06282360890035,49.6795443566052,66.64750434425969,37.48013944604182,1.4474927384459244,1.3422750039755946,7.763577634321338,23.00034271701389,4.391582274098049,27.39192499111194,0.8963365219764644,0.0,2.4980018054066022e-14,8.004122385187285,22.61497446910303,8966.020454639065,7.763577634321338,boundary_stress,BOUNDARY_STRESS
SIM_02418,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,29.6915,1538.65,63.13,8.1,32.71,17.539,20.821,1,NONE,,PASS,85.62638609899187,25.42375842858217,4.267741571417826,6.669687062012675,10664.951755084856,99.56652344184756,52.61639532409471,69.6654275264179,45.8085737451931,35.04067976350788,51.922411177977686,37.794841588098485,1.3338175235617524,1.339042018022324,9.281395067259968,17.037302296006946,1.8230953447957217,18.860397640802667,0.7418414430652875,6.2450045135165055e-15,1.873501354054952e-14,10.21554633216702,32.51338108433224,10664.951755084856,9.281395067259968,boundary_stress,BOUNDARY_STRESS
SIM_02421,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,24.7086,1978.62,77.47,7.45,25.88,18.588,19.964,1,NONE,,PASS,88.79326400268172,21.939572429366617,2.769027570633388,11.974712146236444,17560.753306773353,99.39479474855015,63.15152573083469,69.58697417033616,39.53076113399391,16.14073652174734,50.81252734559363,35.36883634834694,1.3256202582532914,1.683483387401175,14.94134116818954,15.078037078124998,0.5772659409316927,15.65530301905669,0.7135646362051118,6.2450045135165055e-15,1.2490009027033011e-14,16.87130522409338,59.81570000759774,17560.753306773353,14.94134116818954,boundary_stress,BOUNDARY_STRESS
SIM_02422,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,25.3065,2198.03,36.28,6.78,29.61,19.508,27.211,1,NONE,,PASS,92.53589568091138,23.41759644048984,1.8889035595101555,15.790867149848657,29252.240942871915,99.28159000787755,63.52848425189672,79.53442798856865,42.19386746034205,10.735002421461257,55.36974257894627,47.71755207029921,1.359603061128113,1.8934933833633072,25.19934881410954,16.251298294270832,2.6128281831481748,18.864126477419006,0.8055534873255513,3.1225022567582528e-15,1.2490009027033011e-14,18.29873816155094,80.61215038853527,29252.240942871915,25.19934881410954,boundary_stress,BOUNDARY_STRESS
SIM_02425,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,32.9239,2334.74,62.4,6.74,22.21,16.298,26.481,1,NONE,,PASS,80.43392863318458,26.48198622926106,6.441913770738948,8.165158208213313,11899.028674824627,99.65027548214304,40.85453882919493,66.91872718633314,47.71529050317308,38.0457499680654,67.20576278078288,35.91997964154111,1.451987976951952,1.962103366599836,9.99988188069823,17.47338821267361,7.18945587328401,24.66284408595762,0.9313064311885566,6.2450045135165055e-15,2.4980018054066022e-14,10.650036173895872,27.391057165401623,11899.028674824627,9.99988188069823,boundary_stress,BOUNDARY_STRESS
SIM_02431,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,21.2758,2024.65,41.13,7.33,23.18,18.406,27.985,1,NONE,,PASS,93.98409197920448,19.99586744131159,1.2799325586884092,21.981634247529275,33311.525936283775,98.9142995457225,70.15446676553569,79.84318801230665,36.0285899843452,1.6022525074311094,49.90194540630524,57.19137620646588,1.3189326057645128,1.7070933026429034,28.08677194905064,12.848773279513884,2.2112120139520344,15.05998529346592,0.7531548875120013,0.0,1.2490009027033011e-14,22.452586898798103,96.73512250188362,33311.525936283775,28.08677194905064,boundary_stress,BOUNDARY_STRESS
SIM_02432,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,24.4541,2308.6,45.74,9.15,34.62,12.274,20.438,1,NONE,,PASS,76.10903569372142,18.61177969757833,5.842320302421668,9.703417581964317,9632.155458221792,99.57968389578254,37.356043584751966,61.86229977571576,33.53473819383483,25.408960322705653,49.18572747579893,30.913747648654567,1.3136961451759364,2.0216531904764152,8.434929313557525,9.561510644965278,4.581875056729668,14.143385701694946,0.7599158130769843,0.0,0.0,13.424144356837864,28.17517653944891,9632.155458221792,8.434929313557525,boundary_stress,BOUNDARY_STRESS
