simulation_id,sampling_method,random_seed,model_version,parameter_set,topology,timestamp,feed_flow_m3h,feed_tds_mgL,feed_cod_mgL,feed_pH,temperature_C,stage1_pressure_bar,stage2_pressure_bar,feasible,failure_reason,failure_message,quality_flag,overall_recovery_pct,permeate_flow_m3h,concentrate_flow_m3h,permeate_tds_mgL,concentrate_tds_mgL,overall_tds_rejection_pct,stage1_recovery_pct,stage2_recovery_pct,average_flux_LMH,minimum_flux_LMH,maximum_flux_LMH,maximum_element_recovery_pct,maximum_polarization_modulus,feed_osmotic_pressure_bar,final_concentrate_osmotic_pressure_bar,stage1_pump_power_kW,stage2_booster_power_kW,total_power_kW,SEC_kWh_m3,water_balance_error,solute_balance_error,flux_decline_stage1_pct,flux_decline_stage2_pct,max_element_concentrate_tds_mgL,max_element_osmotic_pressure_bar,dataset_split,operating_classification
SIM_02434,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,30.1118,1636.03,68.87,8.3,29.13,10.228,23.553,1,NONE,,PASS,71.89168773998567,21.647881228889005,8.463918771110992,5.451893353118561,5806.5049468531415,99.66676079576057,26.755928303602374,61.6237715776842,39.00519140340361,23.04904006493194,65.6823840774159,32.87892389610954,1.4397541426397182,1.4071239541382672,4.99408458313075,9.634469064236107,10.548927706573608,20.183396770809715,0.9323497554982452,0.0,1.873501354054952e-14,8.92627668240561,14.699899401035712,5806.5049468531415,4.99408458313075,boundary_stress,BOUNDARY_STRESS
SIM_02435,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,23.5074,2505.98,91.43,9.41,22.01,10.582,20.446,1,NONE,,PASS,72.89021169354027,17.134593623647284,6.372806376352719,10.422606857954223,9215.796566002453,99.58409058101203,31.21851243197972,60.58563246447674,30.87314166422934,20.37688366827808,50.09128321856108,30.260070481760927,1.3203203895011015,2.1045865081251107,7.739663171467644,7.810292838541667,5.79042980069227,13.600722639233936,0.793758109352749,0.0,1.2490009027033011e-14,13.801148539415465,25.40232746795076,9215.796566002453,7.739663171467644,boundary_stress,BOUNDARY_STRESS
SIM_02437,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,25.5052,1672.71,62.06,8.12,30.72,16.944,27.402,1,NONE,,PASS,94.2995013843944,24.05127642709256,1.4539235729074398,12.239413930836191,29140.75426916621,99.26828835059058,57.29186517795132,86.65242900595452,43.33563320196858,16.114924081075454,66.15137028171029,55.875171904461226,1.4435094207267225,1.4462392997785174,25.195344111804665,14.108227947916667,4.125646182997307,18.23387413091397,0.7581250078841733,3.1225022567582528e-15,1.2490009027033011e-14,13.096696025230829,75.63931931802938,29140.75426916621,25.195344111804665,boundary_stress,BOUNDARY_STRESS
SIM_02439,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,27.0468,1802.0,45.77,6.94,32.7,14.02,22.522,1,NONE,,PASS,83.54343193347577,22.595824948183328,4.450975051816674,7.62664689693103,10911.31778012394,99.57676765277851,43.000002149145885,71.1288268648985,40.71319810483482,32.836055147310205,57.59174213268268,39.74043400318083,1.3764868575582316,1.5681765350702144,9.495489738892775,12.21496409375,4.792016609320295,17.006980703070294,0.7526603141098255,0.0,1.873501354054952e-14,10.928664389217085,31.123696583636416,10911.31778012394,9.495489738892775,boundary_stress,BOUNDARY_STRESS
SIM_02440,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,36.4709,1737.48,61.17,9.42,28.39,19.984,25.319,1,NONE,,PASS,84.29379345230231,30.74270511619573,5.728194883804276,6.199756112932617,11029.104864545054,99.64317539695809,49.47015883699535,68.91696829793923,55.39226147062293,47.498038325480735,65.4440974693333,38.02700345235686,1.437849872007325,1.4907211882352862,9.462739317198574,24.02362243663195,3.701734693005384,27.72535712963733,0.9018515782799866,0.0,3.7470027081099033e-14,9.03127649115179,27.421967507859637,11029.104864545054,9.462739317198574,boundary_stress,BOUNDARY_STRESS
SIM_02441,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,28.5128,2602.99,58.71,7.53,20.72,11.435,26.019,1,NONE,,PASS,75.31164355193502,21.47345830267613,7.039341697323867,9.23018268262594,10515.234593197642,99.64540076286784,28.77615718187934,65.33694971905699,38.690915860677705,23.05898615152835,67.2740140831423,34.91736955039827,1.4525385104271995,2.1765038128189493,8.79236884689545,10.317821993055556,10.601012042664864,20.91883403572042,0.9741716374168482,6.2450045135165055e-15,0.0,11.880143853106532,24.137105815227283,10515.234593197642,8.79236884689545,boundary_stress,BOUNDARY_STRESS
SIM_02442,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,22.0989,1776.15,48.69,9.41,31.48,12.367,17.909,1,NONE,,PASS,81.32617993474216,17.972191177598734,4.126708822401263,8.741734102323651,9473.373286303551,99.5078268106678,44.58069386411994,66.30448598639552,32.38232644612385,27.466928210107437,43.13393283631641,34.24685792373419,1.2702716221686363,1.539515232461616,8.211244814379008,8.711992565104167,2.5480682571396764,11.260060822243844,0.6265268776062676,3.1225022567582528e-15,0.0,12.9354324628174,32.66245633134646,9473.373286303551,8.211244814379008,boundary_stress,BOUNDARY_STRESS
SIM_02444,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,21.5614,2248.84,26.41,9.02,25.46,15.548,24.155,1,NONE,,PASS,90.94230469430278,19.6084340843574,1.9529659156426,15.742219986447909,24669.892140540203,99.29998488169689,56.55470245046369,79.15149436974247,35.330511863707024,13.985356609644768,51.728089814553584,46.06258637499258,1.3323786737378027,1.9107091554723648,20.96057913299563,10.881581897569443,2.945856669882108,13.827438567451551,0.7051781140689032,0.0,0.0,18.10403567428237,72.96370954391975,24669.892140540203,20.96057913299563,boundary_stress,BOUNDARY_STRESS
SIM_02445,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,25.8743,1609.92,65.33,9.37,25.93,18.558,26.143,1,NONE,,PASS,94.4963236477815,24.45026226959793,1.4240377304020717,12.666305598060086,29034.24374188928,99.2132338502497,62.99789811101314,85.126044004931,44.05452661188816,11.908064821997652,60.09483695050078,55.037508836587975,1.3957577720332284,1.370008770042475,24.70754357852512,15.762434893229168,2.671089236535213,18.43352412976438,0.7539192801496075,3.1225022567582528e-15,0.0,13.876532419846194,80.18454591730377,29034.24374188928,24.70754357852512,boundary_stress,BOUNDARY_STRESS
SIM_02447,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,29.5736,1745.4,94.25,7.62,29.73,19.991,21.459,1,NONE,,PASS,88.54238524890812,26.18517084397109,3.388429156028917,8.627639781139079,15166.864305517753,99.50569269043548,59.7364327943324,71.54346833561459,47.18048800715511,26.292618587387864,56.36155622158283,36.47588161740788,1.3671135894391044,1.5041711266403597,13.070676847732376,19.487513451388885,0.7929988522485242,20.28051230363741,0.7745037229079917,1.2490009027033011e-14,0.0,12.653898983879408,46.35671414382952,15166.864305517753,13.070676847732376,boundary_stress,BOUNDARY_STRESS
SIM_02450,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,20.6637,2523.09,32.43,7.08,33.47,13.66,22.576,1,NONE,,PASS,86.64935554650441,17.90496288206303,2.758737117936969,14.82441918969419,18802.42369611873,99.41244984563792,48.27692113198675,74.18822555485585,32.26119438209555,20.79289198337828,49.222839072044295,39.00411681958788,1.3139669665820508,2.2012273553159085,16.403857724511056,9.073911388020834,3.4757947468344814,12.549706134855317,0.7009065708495522,0.0,1.2490009027033011e-14,18.294537994462885,57.75763370141031,18802.42369611873,16.403857724511056,boundary_stress,BOUNDARY_STRESS
SIM_02451,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,21.4605,2738.68,79.26,7.41,26.2,13.629,24.557,1,NONE,,PASS,86.95307860341545,18.66056543368597,2.799934566314027,15.406499374211537,20888.326768049188,99.43744799048405,45.71565633666055,75.96559059919942,33.6226404210558,23.184495230917346,54.79723409178372,40.54288591265872,1.3552865237996528,2.3326642440706906,17.791583160607676,9.4007049609375,4.602437177248187,14.003142138185687,0.7504136028433135,3.1225022567582528e-15,2.4980018054066022e-14,17.90013231511075,57.69039146741603,20888.326768049188,17.791583160607676,boundary_stress,BOUNDARY_STRESS
SIM_02452,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,21.9203,2736.61,76.71,7.68,21.94,16.693,26.207,1,NONE,,PASS,90.24311656675049,19.781561880781403,2.138738119218603,18.827352846274707,27873.85571048815,99.31201914608675,57.42183004907018,77.08477502792137,35.64245383924577,12.224396140693008,52.316203143512965,44.28012704987134,1.336738116749564,2.297730460671448,23.403629791000323,11.934195275173613,3.229049598068664,15.163244873242276,0.7665342587520346,9.367506770274758e-15,2.4980018054066022e-14,20.8264470310215,76.6336327826405,27873.85571048815,23.403629791000323,boundary_stress,BOUNDARY_STRESS
SIM_02453,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,33.3371,2029.59,37.96,7.71,22.1,10.892,27.614,1,NONE,,PASS,72.38812051226111,24.132100123293,9.204999876707,6.2485098767365965,7334.041936694105,99.69212945093656,25.11666499369854,63.12680319938296,43.48126148341081,23.93199167724156,76.64169314291327,34.0989422506554,1.5301154415748566,1.7050216594540648,6.161195292353573,11.435030438368054,14.884744618602491,26.31977505697055,1.090654146240921,6.2450045135165055e-15,1.2490009027033011e-14,9.09462664333021,16.020071820753845,7334.041936694105,6.161195292353573,boundary_stress,BOUNDARY_STRESS
SIM_02454,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,26.5411,2929.39,36.41,7.97,33.52,12.219,25.789,1,NONE,,PASS,76.7936942671821,20.38189118914707,6.159208810852936,11.234757860072172,12586.072285804588,99.61648131999932,31.68774535406519,66.02907362215295,36.72412826873346,23.307341088451707,62.8956546595668,34.39275284084676,1.417640772826499,2.556113697119022,10.982297257338637,10.326837893229166,8.826185761319708,19.153023654548875,0.9397078748387911,3.1225022567582528e-15,1.2490009027033011e-14,14.090513595611032,30.62744505720533,12586.072285804588,10.982297257338637,boundary_stress,BOUNDARY_STRESS
SIM_02455,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,35.8686,2305.19,38.49,7.47,34.0,19.76,25.85,1,NONE,,PASS,80.75906005682276,28.96714421554153,6.901455784458466,7.892961820862031,11947.522964115797,99.65760037910704,46.96652624491647,63.71925393378011,52.19305264061537,45.064719465546105,62.96421146275181,32.57824751493869,1.418180691637356,2.0146004482363318,10.44143221115029,23.347905453125005,4.319661953827979,27.667567406952983,0.955136177770286,6.2450045135165055e-15,2.4980018054066022e-14,10.987018957607736,28.42804123385971,11947.522964115797,10.44143221115029,boundary_stress,BOUNDARY_STRESS
SIM_02456,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,26.7698,2431.7,64.41,7.51,30.7,12.725,23.289,1,NONE,,PASS,77.28546390584535,20.689164116666987,6.080635883333013,9.459674065219534,10673.293246955658,99.61098515173668,35.622840526782255,64.71646733092598,37.27777318318376,26.66250925845696,57.72415204510757,33.628492212438154,1.3774995630237037,2.102330132864821,9.22761278528498,10.886152956597222,6.590669309687121,17.476822266284344,0.8447331254047711,3.1225022567582528e-15,1.2490009027033011e-14,12.620524202958329,27.87506611768303,10673.293246955658,9.22761278528498,boundary_stress,BOUNDARY_STRESS
SIM_02459,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,26.5164,1844.98,68.49,7.56,26.83,19.664,27.232,1,NONE,,PASS,93.89622845129756,24.897899521059863,1.6185004789401327,13.846058642109858,30013.886635966137,99.2495279817608,63.96456395558802,83.06175193445745,44.861080218125885,11.313361928916237,59.50082919529004,52.33743503879455,1.3911603321254584,1.5747645986781251,25.618058809883014,17.17190094791667,2.660222163638287,19.83212311155496,0.7965380009177069,3.1225022567582528e-15,6.2450045135165055e-15,15.499912995019285,80.98621131516637,30013.886635966137,25.618058809883014,boundary_stress,BOUNDARY_STRESS
SIM_02462,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,23.8178,1531.82,80.02,7.63,24.82,11.464,17.112,1,NONE,,PASS,76.23013627230027,18.156341397063933,5.661458602936063,6.629386942080316,6423.118057344388,99.56722154417096,39.37964857596054,60.7889707510445,32.71412864335844,26.56633081368356,43.88278884436686,31.11631170764723,1.2755662315120315,1.29870931686003,5.445655014535034,8.642842824652776,3.057137878710893,11.69998070336367,0.6444018895379262,3.1225022567582528e-15,1.2490009027033011e-14,10.472862703865957,21.24572881514448,6423.118057344388,5.445655014535034,boundary_stress,BOUNDARY_STRESS
SIM_02463,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,20.5699,2626.18,51.82,8.1,34.35,12.166,25.743,1,NONE,,PASS,88.00495545304902,18.10253133173673,2.4673686682632687,15.218228864633035,21782.221768664316,99.42051843877292,41.17154454573448,79.61013177326033,32.617173570696814,22.936606151341195,60.01334353587328,44.19331704838092,1.3951261397158767,2.297742141009724,19.05807251699402,7.965658063368056,5.893753062124883,13.85941112549294,0.7656062498394962,3.1225022567582528e-15,1.873501354054952e-14,17.432208707830345,59.30173453391853,21782.221768664316,19.05807251699402,boundary_stress,BOUNDARY_STRESS
SIM_02464,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,23.7976,1870.77,52.35,6.51,24.74,16.106,24.65,1,NONE,,PASS,92.43802448427166,21.99803131466903,1.7995686853309656,12.665273983911026,24584.349249307197,99.32299138943264,56.51610782714275,82.60970870393119,39.63609245886312,17.556799043500398,57.25816796444569,49.29205469061539,1.3739388942224455,1.5856524428892762,20.83753398012962,12.471223173611111,3.2316324922641844,15.702855665875296,0.7138300442096426,3.1225022567582528e-15,6.2450045135165055e-15,14.595207357962328,69.33747678688873,24584.349249307197,20.83753398012962,boundary_stress,BOUNDARY_STRESS
SIM_02466,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,22.9941,2463.45,75.85,8.09,33.12,19.411,23.315,1,NONE,,PASS,89.71420591415374,20.628974222106425,2.365125777893569,17.444464945125446,23797.86933676616,99.29186851995676,66.1472927686319,69.61603686361791,37.16932292271428,9.011225801948786,51.05192138571307,38.37155207581977,1.3273840787320206,2.146742182851641,20.738350673741103,14.6888785859375,1.176808395454401,15.8656869813919,0.769097232396069,6.2450045135165055e-15,1.2490009027033011e-14,22.9041171959148,77.67474619854845,23797.86933676616,20.738350673741103,boundary_stress,BOUNDARY_STRESS
SIM_02467,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,26.5395,2161.33,68.83,6.96,34.27,19.641,20.066,1,NONE,,PASS,86.31771578353774,22.908290180372,3.631209819628005,11.43857772140817,15724.3954807207,99.47076208994424,61.55476393610191,64.41097619033587,41.27619852319278,18.9331490795311,53.23126242682987,32.48224263290588,1.3435494515831108,1.890535685891347,13.754276670092542,17.165665664062498,0.3099922481607962,17.475657912223294,0.7628530010151773,3.1225022567582528e-15,1.2490009027033011e-14,16.924393369071495,52.19290644200261,15724.3954807207,13.754276670092542,boundary_stress,BOUNDARY_STRESS
SIM_02468,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,22.909,2237.4,42.47,7.84,24.65,15.072,25.291,1,NONE,,PASS,90.74370321587551,20.78847496972492,2.1205250302750738,13.966084320870351,24034.73775504512,99.3757895628466,51.94862346027007,80.73666677067791,37.45671165716202,19.96757379644648,57.96877304206826,46.443719560633255,1.379372447907665,1.895832686720645,20.36553206971186,11.183052213541664,4.077962174496941,15.261014388038603,0.7341093760010691,3.1225022567582528e-15,0.0,15.943696116518703,65.55460336903128,24034.73775504512,20.36553206971186,boundary_stress,BOUNDARY_STRESS
SIM_02470,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,23.004,2497.53,38.77,6.64,33.63,13.851,20.327,1,NONE,,PASS,80.39276955441689,18.49355270829806,4.510447291701937,11.924957872019736,12688.906793865644,99.52252994470456,44.93244362684537,64.39422459075811,33.32171659152804,27.4305302204845,45.1075119638006,31.03614834595611,1.2842729421877042,2.180064969016955,11.07599956614244,10.2541528125,3.0464156898307464,13.300568502330748,0.7192002916974833,3.1225022567582528e-15,2.4980018054066022e-14,15.988710314575732,39.18855413152053,12688.906793865644,11.07599956614244,boundary_stress,BOUNDARY_STRESS
SIM_02471,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,24.7255,2128.74,48.6,6.7,30.61,19.738,27.704,1,NONE,,PASS,93.13504564304726,23.028105710471653,1.6973942895283494,16.974266890658452,30778.515033298994,99.20261436856268,65.91706032137049,79.85809199064727,41.49208236121019,7.343628586362976,54.44573901781418,49.051280205183936,1.3526431510869137,1.8398604533471663,26.601732772681533,16.07565299045139,2.4626084631255543,18.538261453576943,0.8050276339120231,3.1225022567582528e-15,2.4980018054066022e-14,19.22037091979941,86.51202331194328,30778.515033298994,26.601732772681533,boundary_stress,BOUNDARY_STRESS
SIM_02472,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,26.0664,1904.32,88.54,7.0,22.37,16.015,25.398,1,NONE,,PASS,91.10894664339652,23.748822467854307,2.317577532145694,10.607356522561316,21309.6882136963,99.44298455498227,51.72813523665904,81.58129295358066,42.79067111325101,27.36383604994715,62.20415437475735,46.63035612999148,1.412206343320438,1.6012475797994714,17.918252540782287,13.577833895833331,4.296043625977464,17.873877521810797,0.7526216319147756,0.0,0.0,12.699924743142132,56.00963259609637,21309.6882136963,17.918252540782287,boundary_stress,BOUNDARY_STRESS
SIM_02474,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,24.6592,1934.34,75.88,9.11,30.38,11.217,27.201,1,NONE,,PASS,88.26688473425011,21.7659076403882,2.8932923596118,9.170778117201802,16417.167957711554,99.52589626863931,34.88026630389762,81.98224316993459,39.21785160430306,24.197481790260188,72.51991683687963,52.18676807318118,1.4954839209878192,1.67057552413154,14.17854098333773,8.7366775,9.16309931516313,17.89977681516313,0.8223767697125027,0.0,6.2450045135165055e-15,11.641346546949553,41.15418201257977,16417.167957711554,14.17854098333773,boundary_stress,BOUNDARY_STRESS
SIM_02475,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,22.7865,2928.01,56.8,6.84,29.81,13.962,27.873,1,NONE,,PASS,87.88646331948318,20.02624896429404,2.760251035705969,15.840803368563645,24056.459769052723,99.45899080370069,43.54162209980373,78.54430621097472,36.08333146719647,25.45785817553056,63.36248958327376,43.19843250139726,1.421321398406859,2.524001027687756,20.73713176512997,10.2450240234375,6.415022937234637,16.660046960672137,0.83191050857184,3.1225022567582528e-15,3.7470027081099033e-14,17.569682798728063,59.82187830218898,24056.459769052723,20.73713176512997,boundary_stress,BOUNDARY_STRESS
SIM_02481,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,39.2402,1698.59,89.27,7.27,21.83,16.792,25.669,1,NONE,,PASS,75.21232887254867,29.51346827424584,9.726731725754158,4.985528759847643,6837.432443728616,99.70649016184908,38.19573622125668,59.893266884967424,53.17742031395648,43.25599410730643,70.43396070298672,31.21835098032283,1.4782573292075207,1.4256496569363848,5.73874991476896,21.498656449652778,7.8541490487382974,29.352805498391074,0.9945562895434094,0.0,2.4980018054066022e-14,7.287244809633012,15.298620699296697,6837.432443728616,5.73874991476896,boundary_stress,BOUNDARY_STRESS
SIM_02483,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,20.6703,1803.08,59.52,8.84,30.19,12.561,25.139,1,NONE,,PASS,92.9579352959482,19.214684099478383,1.4556159005216265,13.258566634896138,25429.40437874714,99.26467119401823,48.10901722920477,86.4291167211904,34.62105243149258,18.221869546409252,62.07136984400447,54.27763048315524,1.4111651897401314,1.5562392276447496,21.94813132520324,8.288036695312499,4.85203514452982,13.14007183984232,0.6838557309510506,9.367506770274758e-15,2.4980018054066022e-14,14.288032902918998,70.64368066597564,25429.40437874714,21.94813132520324,boundary_stress,BOUNDARY_STRESS
SIM_02484,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,25.4021,2200.82,91.44,8.9,21.8,14.851,20.406,1,NONE,,PASS,81.68759531179923,20.75036464869855,4.651735351301453,9.900401865898456,11974.028736937997,99.55014940495369,46.94282466602333,65.48552656086477,37.388044412069455,30.857197504236133,47.60529533414708,32.9254118473503,1.3022146100246217,1.846990255773256,10.048942848335358,12.205135738715278,2.810180854053821,15.015316592769098,0.7236169988805883,6.2450045135165055e-15,1.2490009027033011e-14,13.459133932750794,35.18116569250145,11974.028736937997,10.048942848335358,boundary_stress,BOUNDARY_STRESS
SIM_02486,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,37.7204,1770.3,58.57,9.34,32.18,13.568,27.889,1,NONE,,PASS,73.13964468183649,27.58856653256745,10.131833467432546,5.11318320221643,6576.831225979298,99.71116854757858,30.34034388382221,61.44058582005337,49.709128887508925,32.97835328915301,77.96365613337855,32.730810318933344,1.5413916347015053,1.5379705759412243,5.713705534930583,16.44340944097222,13.47643515877527,29.91984459974749,1.084501601938181,6.2450045135165055e-15,4.9960036108132044e-14,7.632035812090127,14.551452081374311,6576.831225979298,5.713705534930583,boundary_stress,BOUNDARY_STRESS
SIM_02487,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,21.874,2793.53,60.53,8.89,31.67,12.173,24.271,1,NONE,,PASS,83.38345752454052,18.239297498917992,3.6347025010820095,13.757470221982729,16742.70414419694,99.5075238060095,38.26276822612718,73.08505419173716,32.86359909714954,22.78411591922761,56.53948621640367,38.395324887248975,1.3684653497127572,2.422860881528652,14.521140965725234,8.475985121527778,5.883792961023134,14.35977808255091,0.7872988575027505,3.1225022567582528e-15,1.2490009027033011e-14,16.727371253446346,45.85604605003565,16742.70414419694,14.521140965725234,boundary_stress,BOUNDARY_STRESS
SIM_02490,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,25.2919,2739.33,65.28,7.46,27.8,16.553,22.344,1,NONE,,PASS,82.88982343247689,20.964411252718623,4.327488747281375,12.943183415805986,15947.242901626543,99.527505506244,50.21346499745994,65.63292350702824,37.77371396886238,25.975666119890104,47.47844271803065,31.159887990995827,1.3012974117224587,2.345688728906904,13.655626715834169,13.646868160590277,2.7286953608890485,16.375563521479325,0.781112492217294,0.0,1.2490009027033011e-14,16.811183591108627,45.28955746472818,15947.242901626543,13.655626715834169,boundary_stress,BOUNDARY_STRESS
SIM_02491,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,26.7633,2500.45,26.56,8.23,27.06,18.012,25.188,1,NONE,,PASS,87.91646538322898,23.529347379909723,3.2339526200902804,12.719679562841032,20600.489726452743,99.49130438269748,54.06844576802187,73.69230190700074,42.39522050434184,24.82324075858937,55.209530345745605,38.215053779833305,1.3583937270693147,2.135870949355655,17.596827590725688,15.7966196484375,3.255030908320387,19.051650556757888,0.8096973642806996,3.1225022567582528e-15,1.2490009027033011e-14,15.994694111933567,55.03812366608507,20600.489726452743,17.596827590725688,boundary_stress,BOUNDARY_STRESS
SIM_02494,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,30.3559,1980.62,68.26,8.92,24.47,15.209,25.126,1,NONE,,PASS,83.16186746524752,25.244533325883072,5.111366674116932,7.601056887629124,11725.164979372656,99.6162284089008,41.9963930767627,70.97054230259114,45.48564563222176,36.12931831651277,65.02596792527035,39.92206078281883,1.434514468562733,1.6772389996294428,9.929165604958634,14.962665535590276,6.338094716928888,21.300760252519165,0.8437771448394976,6.2450045135165055e-15,2.4980018054066022e-14,10.318093425108756,29.41435034402689,11725.164979372656,9.929165604958634,boundary_stress,BOUNDARY_STRESS
SIM_02495,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,20.0574,1983.27,43.02,9.21,33.58,14.444,16.413,1,NONE,,PASS,84.15834893405953,16.879976679100057,3.177423320899943,12.20902096355286,12454.478900737806,99.3843994532488,56.67226095507685,63.43762352908492,30.41437239477488,16.324681171579353,37.2579669767978,30.015894446310394,1.2294824906296218,1.7308912274844397,10.869598326086267,9.353677953125,0.7299347560959769,10.083612709220978,0.5973712464725145,0.0,1.2490009027033011e-14,17.83166618604305,50.16530228270702,12454.478900737806,10.869598326086267,boundary_stress,BOUNDARY_STRESS
SIM_02497,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,25.4375,2802.41,94.13,8.17,25.3,10.899,23.779,1,NONE,,PASS,73.89708467198271,18.7975709134356,6.639929086564403,10.828997186447532,10705.347091175883,99.61358269537835,28.836601191700385,63.31974615443328,33.869497141325404,20.368667036379957,58.93498589521554,32.53654441842128,1.386794958610235,2.3797697343681024,9.0908400282207,8.731554361979166,8.378548159476043,17.11010252145521,0.9102294440195852,3.1225022567582528e-15,0.0,13.823344843156576,26.572053776271414,10705.347091175883,9.0908400282207,boundary_stress,BOUNDARY_STRESS
SIM_02499,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,27.3138,2663.62,72.8,6.56,33.91,12.015,25.416,1,NONE,,PASS,76.37824782102491,20.861801853339102,6.451998146660895,9.93471026138748,11244.00942932718,99.627022238105,31.280818778227143,65.62567865478174,37.58883216817856,23.85150291957165,63.6368053419307,34.57224114785566,1.4234886172703411,2.3271650847004755,9.823723412488691,10.434013859375,9.02711017185326,19.46112403122826,0.9328592116846968,3.1225022567582528e-15,1.2490009027033011e-14,12.9334254217355,27.60315602899596,11244.00942932718,9.823723412488691,boundary_stress,BOUNDARY_STRESS
SIM_02501,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,26.5982,2073.31,65.38,7.47,23.46,17.743,25.383,1,NONE,,PASS,90.91210741316895,24.180984153969504,2.417215846030496,11.778962502577274,22696.1473988628,99.4318764438228,55.96735442226668,79.36101165943418,43.569340817963074,23.021783905155733,58.5128431232506,44.17690418554452,1.3835471302168374,1.7497730003487255,19.154446720685808,15.450737376736107,3.28990275314925,18.74064012988536,0.7750156077418763,0.0,6.2450045135165055e-15,14.301218365784743,60.655161027361146,22696.1473988628,19.154446720685808,boundary_stress,BOUNDARY_STRESS
SIM_02503,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,20.4576,2189.02,39.62,8.22,28.86,11.18,25.361,1,NONE,,PASS,89.91726619799945,18.394914649721937,2.0626853502780653,13.22213525756372,21592.66584040357,99.39597923922288,39.70194328625716,83.2785095382642,33.143990359859345,22.3425896828861,62.98616931567472,48.58774083375907,1.418353664076028,1.8810603642137893,18.554927716556357,7.221781416666666,6.266708897455207,13.488490314121872,0.7332727860374045,0.0,6.2450045135165055e-15,15.118786819683203,58.17691290920101,21592.66584040357,18.554927716556357,boundary_stress,BOUNDARY_STRESS
SIM_02509,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,21.0325,1848.93,62.92,8.82,22.26,13.33,16.408,1,NONE,,PASS,82.47424222749218,17.346394996497292,3.686105003502708,10.094570804890164,10502.282429749514,99.45403174782766,50.88762848978341,64.31498371268422,31.254765759454585,22.430956763905375,36.6279501818472,31.04923500458388,1.2251875994207146,1.5540942066878252,8.827557712337976,8.994862651909722,1.265371043391073,10.260233695300794,0.5914908369936586,0.0,0.0,14.564102012323891,38.75999980194864,10502.282429749514,8.827557712337976,boundary_stress,BOUNDARY_STRESS
SIM_02510,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,21.3655,2649.12,86.27,7.96,21.67,12.324,21.88,1,NONE,,PASS,82.58564813795861,17.644836652915547,3.720663347084453,13.377802446134906,15148.837441912105,99.49500957124876,41.02063552065909,70.47382247032988,31.792498473721704,23.886558363593046,50.28591665127586,36.02260180958366,1.3217485102609128,2.2222363792370827,12.70772847834976,8.390966289062499,4.378054465105654,12.769020754168151,0.7236689693048681,0.0,0.0,16.494306135257446,43.70228240897706,15148.837441912105,12.70772847834976,boundary_stress,BOUNDARY_STRESS
SIM_02516,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,28.022,2828.75,26.36,7.81,28.3,19.004,24.863,1,NONE,,PASS,85.0470454561787,23.831883077730392,4.190116922269606,13.037843359805738,18843.511435641747,99.53909524136787,53.415679965400045,67.90131414880548,42.94032986978449,26.428504324747315,52.27955106351138,33.089694387749105,1.3364660136653057,2.4262834442860184,16.16250988193083,17.50474987847222,2.8596108031959404,20.364360681668163,0.8545006961996032,0.0,0.0,16.812622324189768,49.44772136118601,18843.511435641747,16.16250988193083,boundary_stress,BOUNDARY_STRESS
SIM_02517,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,30.399,1504.62,85.38,8.33,23.43,16.092,23.604,1,NONE,,PASS,86.64341707142914,26.338732355543744,4.060267644456256,6.255170548104735,11224.43003956169,99.5842690813558,47.124390524510886,74.73961423600724,47.45717541539413,40.90885097610568,62.694483116382926,44.30028237498868,1.4160576332829775,1.2696978109581778,9.471915999046066,15.915934765625,4.443696293322995,20.359631058948,0.7729920629480381,6.2450045135165055e-15,1.2490009027033011e-14,8.986890244346903,30.39392944698904,11224.43003956169,9.471915999046066,boundary_stress,BOUNDARY_STRESS
SIM_02519,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,20.8743,2037.93,44.32,8.27,26.66,17.66,20.94,1,NONE,,PASS,90.94556731640694,18.984250558328736,1.8900494416712672,16.880752466075098,22337.98377635994,99.17167162434065,68.04165514946442,71.66801745854083,34.205856861853576,6.784782510729233,47.385568138989626,41.07020646446327,1.3006262986714,1.7384694233325677,19.055562150859306,12.065599080729166,0.8639976147977377,12.929596695526904,0.6810696401104154,3.1225022567582528e-15,1.2490009027033011e-14,21.882794352477365,81.67497546227808,22337.98377635994,19.055562150859306,boundary_stress,BOUNDARY_STRESS
SIM_02522,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,26.6787,2068.07,51.81,8.88,24.3,10.39,24.243,1,NONE,,PASS,77.11981863078006,20.57456505304992,6.104134946950079,7.756060900846376,9012.553295029578,99.62496139391575,28.85576746306725,67.83972424280175,37.07128838387373,21.7414908943055,64.76554042602535,37.72896327619559,1.4324409591260832,1.7502935306931895,7.627698156889205,8.6860937578125,9.42625128821098,18.11234504602348,0.8803269959448572,0.0,1.873501354054952e-14,11.080450563517106,22.832010006119184,9012.553295029578,7.627698156889205,boundary_stress,BOUNDARY_STRESS
SIM_02523,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,28.0832,1804.58,51.69,6.72,20.8,11.418,25.294,1,NONE,,PASS,81.20992643833489,22.806346061530466,5.276853938469535,6.80910113406948,9574.47201084021,99.62267668188336,32.453090790429584,72.18218600740532,41.092515426181016,25.940198118940984,69.13431920871028,42.45034305058018,1.4676248738569848,1.509319850823441,8.007924651228846,10.145787333333336,9.435926154719354,19.58171348805269,0.8586081012373544,3.1225022567582528e-15,3.7470027081099033e-14,9.738262643269422,23.916912540200425,9574.47201084021,8.007924651228846,boundary_stress,BOUNDARY_STRESS
SIM_02524,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,25.3152,1737.26,58.75,8.07,23.9,14.569,19.862,1,NONE,,PASS,84.40947270173596,21.368426833389865,3.946773166610132,8.137423256146855,11098.991142721996,99.53159439254074,48.46284078230138,69.74895874177327,38.50166997007183,31.922989668451105,48.76402657870406,37.44291293645624,1.310622705364231,1.4683380619017607,9.380905070956118,11.915504249999998,2.6016457883538657,14.517150038353863,0.6793738327835002,3.1225022567582528e-15,6.2450045135165055e-15,11.689617864568284,34.535779942355454,11098.991142721996,9.380905070956118,boundary_stress,BOUNDARY_STRESS
SIM_02526,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,27.3827,2294.15,91.98,6.66,20.87,17.454,25.382,1,NONE,,PASS,88.63572304952143,24.270854135481304,3.111845864518695,11.450313586637645,20098.075237992707,99.50089080545573,52.49608310420306,76.07717911892006,43.73126871257893,28.25427838975272,58.84768283255305,40.18743508275752,1.3861226527574495,1.9192447583548304,16.813689407204635,15.631671007812498,3.7840211675067024,19.4156921753192,0.7999591636511715,0.0,1.2490009027033011e-14,14.140294922085616,51.98744108557632,20098.075237992707,16.813689407204635,boundary_stress,BOUNDARY_STRESS
SIM_02527,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,34.3943,1605.03,61.77,6.78,23.55,19.8,21.168,1,NONE,,PASS,82.72918820541356,28.45412517893456,5.940174821065442,5.979944273937197,9264.664913716357,99.62742476626995,52.44611946900648,63.68159317023544,51.2686940160983,39.640137741441954,56.62755205487659,33.05747802328256,1.369134893136215,1.3549784256165835,7.821299962401071,22.436010955729166,1.032461410924136,23.4684723666533,0.8247827764540698,0.0,6.2450045135165055e-15,9.202624767274576,25.544488157130395,9264.664913716357,7.821299962401071,boundary_stress,BOUNDARY_STRESS
SIM_02530,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,26.2719,1951.85,58.55,6.94,25.3,14.47,24.878,1,NONE,,PASS,88.04105954133489,23.13005912163996,3.1418408783600285,9.320498932505394,16252.64496217957,99.52247872876988,45.30064549886177,78.13696236869444,41.67578220115308,33.39138477060411,62.85108001872723,45.74044890771205,1.417289835693226,1.6574853629648698,13.801532461140642,12.2754996640625,5.417900603731721,17.69340026779422,0.7649526607236674,9.367506770274758e-15,6.2450045135165055e-15,11.903780192572428,43.05390509851835,16252.64496217957,13.801532461140642,boundary_stress,BOUNDARY_STRESS
SIM_02532,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,22.9897,2628.83,70.41,8.16,21.41,11.281,21.467,1,NONE,,PASS,76.83335268460155,17.663757282131844,5.325942717868156,11.448048738675476,11309.50907426134,99.5645192447334,34.22949831039554,64.77653853891748,31.826589697534853,21.7251709185519,51.61854298908396,33.06953560558876,1.3315682199563774,2.203271176929713,9.478709299781675,8.196267089409721,5.584062873697242,13.780329963106963,0.7801471534624603,3.1225022567582528e-15,1.2490009027033011e-14,14.65375401726899,31.10887331912443,11309.50907426134,9.478709299781675,boundary_stress,BOUNDARY_STRESS
SIM_02534,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,35.4797,1716.07,81.4,6.95,29.7,19.52,22.22,1,NONE,,PASS,80.82805922104073,28.677552927447586,6.802147072552415,6.006612406627611,8925.622040543793,99.64997859023072,49.50972846042155,62.02844588797522,51.67126653594159,42.96808256382485,56.23595173745077,31.854403312236045,1.3661601576987887,1.478748294630974,7.691264558540602,22.79909506857639,1.9593215328124145,24.7584166013888,0.8633378400181511,0.0,0.0,9.169149574733936,23.593215307477543,8925.622040543793,7.691264558540602,boundary_stress,BOUNDARY_STRESS
SIM_02537,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,24.2482,2526.82,78.29,7.51,29.94,18.46,19.975,1,NONE,,PASS,84.83256193596152,20.570369283355824,3.6778307166441753,13.91191593055026,16581.69398604482,99.4494298790357,59.99167588791649,62.08929416401742,37.06372843847896,16.73271185594423,48.05486004534368,30.68100403143456,1.305470361637693,2.179102169525161,14.299873097170584,14.689315394097225,0.6619115086470598,15.351226902744283,0.746278624913432,3.1225022567582528e-15,2.4980018054066022e-14,19.501669423477693,54.8904000401165,16581.69398604482,14.299873097170584,boundary_stress,BOUNDARY_STRESS
SIM_02538,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,22.7039,1747.01,60.72,8.07,31.19,15.054,22.624,1,NONE,,PASS,91.57172627172508,20.79035316100619,1.9135468389938104,11.53080350939284,20602.68923573346,99.33996923260928,55.11291635572244,81.22338756719516,37.46009578559674,19.25946790801552,53.09203100983933,46.68503513047706,1.3425108346355834,1.512815992228746,17.84081245026452,11.068742497395831,2.837943438881088,13.906685936276922,0.6689008997865373,0.0,6.2450045135165055e-15,14.28770130411866,63.72437154561625,20602.68923573346,17.84081245026452,boundary_stress,BOUNDARY_STRESS
SIM_02539,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,32.0544,2144.23,81.53,8.58,24.03,19.053,24.737,1,NONE,,PASS,85.21855134404034,27.316295322024068,4.738104677975935,8.658914354158615,14456.302953524906,99.59617604668536,50.99113129124096,69.83923717194912,49.21855012977309,37.71429821784641,59.55553105286129,37.06829429548672,1.3915830741879311,1.8131036240473613,12.223863706487917,20.07824175,3.3459050593405446,23.424146809340545,0.8575155061548396,0.0,1.2490009027033011e-14,11.754126305847688,36.6737269383572,14456.302953524906,12.223863706487917,boundary_stress,BOUNDARY_STRESS
SIM_02540,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,20.1351,2572.86,42.13,8.71,33.72,17.08,18.11,1,NONE,,PASS,84.58971921358437,17.032224553374427,3.102875446625575,17.314957370445278,16600.692496359232,99.3270151749242,63.28704725472396,58.02494859692666,30.688692888962933,10.068998136485815,43.17969061848608,32.868351144133904,1.2705945104950442,2.2464785080460583,14.494803025330752,11.232833955729166,0.379876417616556,11.612710373345722,0.6818082005057297,0.0,0.0,24.48709033101783,64.93015215483959,16600.692496359232,14.494803025330752,boundary_stress,BOUNDARY_STRESS
SIM_02541,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,24.2952,1787.13,43.51,7.25,33.12,18.954,27.442,1,NONE,,PASS,94.2798735537798,22.90548383963791,1.3897161603620871,16.014813783988714,30978.88255574359,99.10388087134184,66.34891224846781,83.00165959431804,41.27114205340164,5.860591402141865,56.78117879721647,54.11435733559723,1.3703036645181086,1.5573717174043122,26.99615334592608,15.1345176875,2.5372744618147487,17.671792149314747,0.7715092277917192,6.2450045135165055e-15,1.873501354054952e-14,17.285993930317186,89.6786373120715,30978.88255574359,26.99615334592608,boundary_stress,BOUNDARY_STRESS
SIM_02542,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,22.8153,1601.15,88.66,6.93,28.25,15.939,24.442,1,NONE,,PASS,94.03524676158868,21.454423654396734,1.3608763456032629,13.037491445043807,26637.986505730438,99.18574203259884,59.61511765996455,85.23023247117845,38.65661919711124,12.098005423658186,56.95503672571186,54.87073999886199,1.371627555355409,1.3731151134836663,22.84421938218932,11.8241480546875,2.8643171436767445,14.688465198364243,0.6846357392291953,3.1225022567582528e-15,1.2490009027033011e-14,14.297940999986777,78.75867329886798,26637.986505730438,22.84421938218932,boundary_stress,BOUNDARY_STRESS
SIM_02547,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,26.8424,2737.55,27.35,6.75,27.65,11.489,25.736,1,NONE,,PASS,76.49486443203163,20.53305749030366,6.309342509696343,10.27663522106397,11613.15957496266,99.62460465667974,29.78839418550377,66.5224355784277,36.99649998252912,22.300095315152525,64.82573863421855,35.429968498398054,1.4329199875067755,2.3429961322347856,9.939393971676456,9.763689993055555,9.617594365391408,19.38128435844696,0.9439063991127188,3.1225022567582528e-15,1.2490009027033011e-14,13.11046356388481,27.831998556757288,11613.15957496266,9.939393971676456,boundary_stress,BOUNDARY_STRESS
SIM_02549,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,23.4239,2116.36,68.99,6.81,22.95,18.079,26.824,1,NONE,,PASS,93.09865920542562,21.80733683361969,1.6165631663803084,17.029974763831422,30436.19181193317,99.19531767923078,63.30382094819223,81.19329866787753,39.29249879931476,8.297646693526884,55.09267678976966,50.63777913259819,1.3575123568031595,1.783034028763367,25.64250208218158,13.880084077256944,2.744348730548828,16.62443280780577,0.7623320965160864,0.0,1.2490009027033011e-14,18.394424336006782,84.93874834727997,30436.19181193317,25.64250208218158,boundary_stress,BOUNDARY_STRESS
SIM_02552,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,23.5854,1700.38,37.75,6.94,22.06,12.446,23.941,1,NONE,,PASS,89.89558419933714,21.20223311575046,2.3831668842495417,9.14403527935636,16746.736767851733,99.4622357779228,43.08550616286438,82.24632229959334,38.20222183018101,28.59133477880801,62.51158294605595,51.22843856360283,1.4146198163454795,1.4282647984915704,14.066723094324283,9.362707703125,5.5674944182966986,14.930202121421695,0.7041806417235611,0.0,6.2450045135165055e-15,11.501955101467573,45.88636621686166,16746.736767851733,14.066723094324283,boundary_stress,BOUNDARY_STRESS
SIM_02553,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,30.0723,1664.82,73.6,6.95,27.51,17.546,20.168,1,NONE,,PASS,83.11775193411005,24.99541971488137,5.07688028511863,6.8512584301666815,9827.633035234556,99.58846851730718,51.50780730269887,65.18563684823934,45.03679227906554,35.05309024252845,49.56990121633176,33.815581778097226,1.3165023521077783,1.424211923412245,8.40729457100535,17.263118674479166,1.5554898842144496,18.81860855869361,0.752882278967682,0.0,1.2490009027033011e-14,10.408514655852963,29.285535410791717,9827.633035234556,8.40729457100535,boundary_stress,BOUNDARY_STRESS
SIM_02555,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,33.3994,2189.26,46.83,7.71,20.09,10.216,27.789,1,NONE,,PASS,69.92069902506712,23.35309395017827,10.046306049821736,6.642227562991597,7262.853980143052,99.69659941884512,22.48697027037015,61.1945229339489,42.07764675707797,21.408654246877084,76.82464983424653,32.384984156359,1.5316711099830629,1.826636925314943,6.059854591642791,10.672441956597222,16.20122943489267,26.873671391489893,1.1507542190693216,0.0,0.0,9.5789262239893,15.36019970918815,7262.853980143052,6.059854591642791,boundary_stress,BOUNDARY_STRESS
SIM_02557,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,34.2361,1582.44,67.81,7.4,29.24,18.36,27.464,1,NONE,,PASS,88.67616967929008,30.359262127571437,3.876837872428568,6.378720953069776,13924.472108174748,99.59690598360318,48.42174572611278,78.04534007572472,54.70137320283141,47.40264133294613,73.2662795058987,47.93407604307332,1.5016962933640274,1.3615273096863605,11.980580020882892,20.621009294270834,5.857923209212179,26.47893250348301,0.87218629992445,0.0,1.2490009027033011e-14,8.74146621386356,34.16868020146166,13924.472108174748,11.980580020882892,boundary_stress,BOUNDARY_STRESS
SIM_02560,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,22.348,2049.16,95.61,8.93,25.97,19.891,21.241,1,NONE,,PASS,91.17885683675348,20.376650925877662,1.9713490741223376,17.24484940684116,23051.84606820546,99.15844300070071,72.54104155858954,67.87517202421084,36.71468635293272,5.155866076893361,54.44676745448445,42.95668623579697,1.352650877786152,1.7440261865654012,19.61926994067081,14.648609618055552,0.3835330020304,15.032142620085953,0.7377140961371447,0.0,1.2490009027033011e-14,23.536588926797407,84.71773010928717,23051.84606820546,19.61926994067081,boundary_stress,BOUNDARY_STRESS
SIM_02562,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,35.9483,2640.11,32.2,9.22,26.63,17.1,27.804,1,NONE,,PASS,76.77403285398606,27.59895965244947,8.34934034755054,8.352517705092566,11339.452169013137,99.683629935681,38.59139020436199,62.17799552325359,49.727855229638685,39.23996722447258,69.73142419247236,31.88119702291014,1.4725003019793794,2.251937624606932,9.67222539281748,20.07955954947917,8.549599587610906,28.62915913709008,1.0373274752966704,6.2450045135165055e-15,4.9960036108132044e-14,10.67605974740998,24.271470943008207,11339.452169013137,9.67222539281748,boundary_stress,BOUNDARY_STRESS
SIM_02563,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,22.7831,2763.75,96.07,7.02,33.73,16.278,26.576,1,NONE,,PASS,89.15835256824214,20.313036623975176,2.470063376024824,16.861232766061782,25353.31295307957,99.38991468960428,53.28460794289532,76.79213005746568,36.60006598914446,17.130510688061758,55.40587650032148,42.87607279391575,1.359875960465039,2.4132316955582165,22.13782665066605,12.075636309895833,3.971988517863482,16.047624827759314,0.7900160436287769,0.0,1.2490009027033011e-14,19.52283877040044,69.08178018271697,25353.31295307957,22.13782665066605,boundary_stress,BOUNDARY_STRESS
SIM_02564,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,25.1715,1664.4,28.96,9.23,27.46,12.999,21.914,1,NONE,,PASS,85.39686311176442,21.495671398177784,3.675828601822224,7.628052185591716,11352.94351758479,99.54169357212258,42.81414726805628,74.46372452171487,38.73093945617619,30.44413072361043,56.8580935765215,43.28565227469594,1.370889196409068,1.4236158360662814,9.710544447007775,10.4756703515625,4.680723550685581,15.15639390224808,0.7050905096889836,9.367506770274758e-15,1.2490009027033011e-14,10.848788946787096,33.32204620686142,11352.94351758479,9.710544447007775,boundary_stress,BOUNDARY_STRESS
SIM_02565,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,21.603,1541.44,44.97,9.43,20.31,16.467,24.33,1,NONE,,PASS,94.70250994761528,20.45858322398333,1.14441677601667,15.709301807187437,28816.72040528233,98.98086842126924,65.43781967532693,84.67258140944605,36.86231211528528,5.179043686015859,52.83806454667385,57.04521187012404,1.340618402301755,1.287084966018067,24.061635615778066,11.591922265625,2.155164824672801,13.7470870902978,0.6719471695470227,3.1225022567582528e-15,0.0,15.941541981230698,90.19827139686198,28816.72040528233,24.061635615778066,boundary_stress,BOUNDARY_STRESS
