simulation_id,sampling_method,random_seed,model_version,parameter_set,topology,timestamp,feed_flow_m3h,feed_tds_mgL,feed_cod_mgL,feed_pH,temperature_C,stage1_pressure_bar,stage2_pressure_bar,feasible,failure_reason,failure_message,quality_flag,overall_recovery_pct,permeate_flow_m3h,concentrate_flow_m3h,permeate_tds_mgL,concentrate_tds_mgL,overall_tds_rejection_pct,stage1_recovery_pct,stage2_recovery_pct,average_flux_LMH,minimum_flux_LMH,maximum_flux_LMH,maximum_element_recovery_pct,maximum_polarization_modulus,feed_osmotic_pressure_bar,final_concentrate_osmotic_pressure_bar,stage1_pump_power_kW,stage2_booster_power_kW,total_power_kW,SEC_kWh_m3,water_balance_error,solute_balance_error,flux_decline_stage1_pct,flux_decline_stage2_pct,max_element_concentrate_tds_mgL,max_element_osmotic_pressure_bar,dataset_split,operating_classification
SIM_02566,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,27.6511,1997.8,82.2,8.93,30.32,17.303,20.076,1,NONE,,PASS,83.23727212886925,23.016021353625764,4.635078646374242,8.923940460799784,11873.795069010805,99.55331161974172,52.75729538425003,64.51784882455198,41.47030874527165,29.1407517041361,46.67824770502924,31.75171088406925,1.2955265320081724,1.7250411250368112,10.25267033952495,15.63991341059028,1.461890969431463,17.101804380021743,0.7430391255405947,6.2450045135165055e-15,6.2450045135165055e-15,13.022003080602934,36.39394585906926,11873.795069010805,10.25267033952495,boundary_stress,BOUNDARY_STRESS
SIM_02568,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,36.5398,1635.06,67.05,8.69,23.15,15.734,26.286,1,NONE,,PASS,78.63212900203376,28.732022673085133,7.807777326914857,5.136597598078607,7633.053307489565,99.68584653785923,38.10426017942493,65.47763859046205,51.76941022177501,40.12305410086249,72.61761303987477,36.14216651143455,1.4962956344028,1.3784690680191198,6.435193741462331,18.676849335069445,8.639847503042402,27.316696838111845,0.9507404734056852,1.2490009027033011e-14,1.2490009027033011e-14,7.549525008551116,17.76556135174744,7633.053307489565,6.435193741462331,boundary_stress,BOUNDARY_STRESS
SIM_02570,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,27.977,1652.21,92.57,9.34,33.93,13.663,21.46,1,NONE,,PASS,80.55093649000992,22.535735501810077,5.441264498189924,6.518046098228847,8468.066608868134,99.60549530034145,41.1054323154153,66.9764729165662,40.604928832090216,32.67938630544181,56.02562073547791,36.509973904110886,1.3645650770298885,1.4436052672657629,7.398905441874437,12.288265824652775,4.718238476027977,17.006504300680753,0.7546460730919915,3.1225022567582528e-15,0.0,9.894934182274469,24.5277221824475,8468.066608868134,7.398905441874437,boundary_stress,BOUNDARY_STRESS
SIM_02571,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,20.268,2394.24,68.97,8.85,21.83,12.006,24.117,1,NONE,,PASS,88.66387934884679,17.97039506642427,2.2976049335757325,14.38348579468104,21007.95427990244,99.3992462829674,42.98663988840551,80.11672943154977,32.37909020977346,23.75544998710123,57.16761328005397,44.55579910532652,1.3732480181320956,2.009518150126499,17.63226135328606,7.7361478125,5.039869145145733,12.776016957645734,0.7109480292682231,0.0,0.0,16.393181150407298,58.30850268304626,21007.95427990244,17.63226135328606,boundary_stress,BOUNDARY_STRESS
SIM_02572,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,34.6936,2196.64,99.71,8.69,29.83,18.252,27.038,1,NONE,,PASS,82.52590394965806,28.631207012678573,6.0623929873214335,7.732390712178813,12534.318046311726,99.64799007975004,44.80201102188347,68.34287557601127,51.58776038320464,44.00105037849112,68.2089840738215,37.018672390118354,1.4601012777817843,1.8936710009874056,10.805536911580248,20.76646864583333,6.141352970138087,26.907821615971415,0.9398074487064412,6.2450045135165055e-15,1.2490009027033011e-14,10.449601212712798,29.404045718665795,12534.318046311726,10.805536911580248,boundary_stress,BOUNDARY_STRESS
SIM_02573,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,34.7245,2225.47,59.82,8.05,21.03,18.508,27.099,1,NONE,,PASS,83.23991804202218,28.904645340501997,5.819854659498,7.9371201411936925,13238.975520900687,99.6433508363989,45.63956166567198,69.16860409605273,52.08044205495855,44.86386007417629,68.3543083952497,37.727856936240855,1.4612803044664326,1.8628014509151227,11.08151662748255,21.093626610243053,5.9257446420631625,27.01937125230621,0.9347760864737517,6.2450045135165055e-15,1.2490009027033011e-14,10.435049788006646,30.291963423083207,13238.975520900687,11.08151662748255,boundary_stress,BOUNDARY_STRESS
SIM_02577,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,36.5431,1673.13,80.55,6.74,34.71,19.185,26.951,1,NONE,,PASS,85.17994538626782,31.12739262244924,5.415707377550774,5.957695700966264,11255.391977503405,99.64391913951896,47.319254005890194,71.86817624908117,56.08539211252114,49.47776034146932,71.28431651316902,41.3302093978458,1.4852557948666212,1.46559721508412,9.859288361878116,23.05736379947917,5.491933190829618,28.549296990308783,0.9171759850427974,6.2450045135165055e-15,3.7470027081099033e-14,8.641130077497241,27.67598155426472,11255.391977503405,9.859288361878116,boundary_stress,BOUNDARY_STRESS
SIM_02578,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,21.7498,2238.87,72.28,6.63,29.59,15.672,19.375,1,NONE,,PASS,85.99788318092533,18.704367596084897,3.0454324039151004,13.274540160676446,15907.98166621081,99.40708749678736,56.51608021824668,67.79932239468849,33.701563236189,17.627699529829986,40.345337531729264,33.550274422255946,1.2507480600513408,1.928547603339131,13.703028722674247,11.070308359375,1.3638085129592006,12.4341168723342,0.6647707712361709,3.1225022567582528e-15,1.873501354054952e-14,18.09595175129278,55.197264990973736,15907.98166621081,13.703028722674247,boundary_stress,BOUNDARY_STRESS
SIM_02582,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,23.6179,1723.22,40.24,7.88,31.78,10.893,19.98,1,NONE,,PASS,79.0872551596561,18.678748836352412,4.939151163647585,7.456928091564174,8211.846571857812,99.5672677840575,35.99662833554216,67.32555755034213,33.6554033087431,23.9610373782241,51.8828155724846,36.722997858095376,1.333524212475567,1.4951079813977302,7.124799707291122,8.102046789062499,5.005683970171336,13.107730759233837,0.7017456508502157,3.1225022567582528e-15,2.4980018054066022e-14,11.333291546848551,25.3397751052758,8211.846571857812,7.124799707291122,boundary_stress,BOUNDARY_STRESS
SIM_02585,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,20.4063,1597.69,34.86,8.91,32.63,14.371,20.762,1,NONE,,PASS,92.23635651018752,18.8220276185384,1.5842723814616009,12.43369441157692,20431.40717855744,99.22177053047984,58.382231117627,81.34536353509158,33.91356327664577,13.55422920429061,47.09936794076094,48.329665118824046,1.298560387468158,1.390059124743723,17.77620438251987,9.464661591145834,2.017298491786327,11.481960082932162,0.610027799110401,3.1225022567582528e-15,0.0,15.399214020484315,71.22205711690572,20431.40717855744,17.77620438251987,boundary_stress,BOUNDARY_STRESS
SIM_02587,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,21.6594,2296.69,56.05,6.74,23.58,16.929,18.369,1,NONE,,PASS,86.05004349966435,18.637923121766303,3.021476878233695,14.467676962397013,16374.53534443286,99.37006400679252,61.65030928671841,63.62433114615873,33.58184346264199,13.570738889667314,44.223747477502975,32.08164982879737,1.2779842038430718,1.939079056531601,13.824903903803396,11.969638734374998,0.5451017847418828,12.51474051911688,0.6714664738852548,3.1225022567582528e-15,6.2450045135165055e-15,20.071928640537287,59.73320705659728,16374.53534443286,13.824903903803396,boundary_stress,BOUNDARY_STRESS
SIM_02590,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,23.2031,1880.25,62.01,6.59,34.43,18.492,26.797,1,NONE,,PASS,93.77445228804766,21.758579938847983,1.444520061152016,16.922715732972694,29947.257691556035,99.09997523026338,66.4200967398335,81.46049539297724,39.20464853846483,5.400690905847377,53.53750736675137,51.84683927979794,1.3458367578926551,1.6455283525264548,26.20878160450547,14.081985559895832,2.368585765957086,16.45057132585292,0.7560498604268704,0.0,6.2450045135165055e-15,18.68013309927383,89.91232283406345,29947.257691556035,26.20878160450547,boundary_stress,BOUNDARY_STRESS
SIM_02593,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,24.3648,2133.82,58.68,7.86,26.95,18.128,18.299,1,NONE,,PASS,85.4302048383176,20.814898548446404,3.5499014515535947,11.883125776855634,14575.827578501205,99.44310552076296,61.17689007816365,62.4713342361903,37.50432170891244,17.228710368857563,48.68696053099927,32.06780820787281,1.3100618102082453,1.8220297191529216,12.44603154402806,14.479078499999998,0.2039634196719532,14.683041919671952,0.7054102082456642,0.0,1.873501354054952e-14,17.375055439159656,51.41862901245749,14575.827578501205,12.44603154402806,boundary_stress,BOUNDARY_STRESS
SIM_02596,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,26.2079,1629.31,31.62,8.56,23.93,14.079,25.62,1,NONE,,PASS,91.01311622093198,23.85262648606563,2.3552735139343683,8.513392913968035,18043.6482286525,99.4774847687691,45.67467389932058,83.45728516675094,42.97770538029843,33.869394173633424,67.53458806407842,53.03517916256845,1.4546422908329817,1.3772374321020129,15.25209306527389,11.8897871328125,5.927853747410669,17.817640880223166,0.7469886341712507,3.1225022567582528e-15,1.2490009027033011e-14,10.54033542104342,46.7800154947703,18043.6482286525,15.25209306527389,boundary_stress,BOUNDARY_STRESS
SIM_02599,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,28.0746,2371.33,72.06,7.04,20.12,15.61,22.362,1,NONE,,PASS,80.55175366051853,22.61458263317593,5.4600173668240615,9.608311215470454,12153.23117344778,99.59481340785676,44.7702488261181,64.78664863390057,40.74699573545213,35.08696816139926,53.23909814824454,32.89042614746441,1.343607927154848,1.97875176153255,10.141240397908389,14.229094359375,3.8774597038019865,18.106554063176983,0.8006583343534449,3.1225022567582528e-15,1.2490009027033011e-14,12.710708173248134,32.077035299775346,12153.23117344778,10.141240397908389,boundary_stress,BOUNDARY_STRESS
SIM_02600,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,20.2704,1860.51,28.26,9.12,28.45,19.168,19.576,1,NONE,,PASS,91.44125511631542,18.5355081770976,1.7348918229023946,18.52357495474649,21540.21221129455,99.00438186546988,76.4416342277892,63.67003990667144,33.39731203080648,2.685384935835013,52.7444228437913,47.386801878241855,1.3399213039217088,1.5965959581346627,18.484725023738537,12.777918208333332,0.1422663794781453,12.920184587811478,0.6970504646738311,3.1225022567582528e-15,6.2450045135165055e-15,26.53666265570316,89.99276012535921,21540.21221129455,18.484725023738537,boundary_stress,BOUNDARY_STRESS
SIM_02601,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,24.2167,1862.91,92.35,8.95,25.07,16.563,24.347,1,NONE,,PASS,92.26544489610012,22.34364599415388,1.8730540058461191,12.398983010949197,23937.640863516765,99.3344293062494,57.46076887520735,81.8178305075382,40.25882161108807,17.744272844750245,56.09997687709139,48.19468709278844,1.3651287564881045,1.5807395502303112,20.31186458399504,13.075126070312496,2.945255479117706,16.0203815494302,0.7169994348112151,0.0,1.2490009027033011e-14,14.605332237422765,68.37026709721128,23937.640863516765,20.31186458399504,boundary_stress,BOUNDARY_STRESS
SIM_02602,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,32.7163,1746.58,49.81,7.55,32.15,12.142,24.074,1,NONE,,PASS,71.98806224905462,23.551830409587453,9.164469590412544,5.567474845047973,6220.819488591204,99.68123562361598,30.33851367864961,59.78848682365814,42.435730467725136,28.45063110987653,66.04833337619425,31.136870920412782,1.442683542481464,1.5172144375607617,5.403884815782802,12.64206679253472,9.79840148044014,22.44046827297486,0.9528120694958732,0.0,2.4980018054066022e-14,8.554298032975126,15.218330391456211,6220.819488591204,5.403884815782802,boundary_stress,BOUNDARY_STRESS
SIM_02603,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,31.7724,2717.74,75.07,7.17,34.59,19.73,24.97,1,NONE,,PASS,81.99164165929996,26.050712354559423,5.721687645440573,10.59488105394122,15043.30951128062,99.61015840168884,50.27212884465144,63.78618685597382,46.938220458665626,34.40199612783068,55.30059384485337,30.79247194498989,1.3590809720149934,2.379707259880393,13.172221351793128,20.64847457291667,3.121545485692135,23.770020058608804,0.9124518260802396,6.2450045135165055e-15,3.7470027081099033e-14,14.320866903311863,37.79091012232891,15043.30951128062,13.172221351793128,boundary_stress,BOUNDARY_STRESS
SIM_02606,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,25.9172,2317.3,52.74,7.73,29.73,12.731,23.125,1,NONE,,PASS,79.5860379326753,20.626472623087324,5.2907273769126695,9.461137245514532,11314.659291054648,99.5917172034042,37.29736386796807,67.44321558612094,37.16481553709428,27.01215938007137,57.44978111960817,35.87152437983297,1.3754019296668738,1.9970297649614448,9.750878774709223,10.544835774305556,6.118865415982967,16.663701190288524,0.8078793448976221,6.2450045135165055e-15,1.2490009027033011e-14,12.68250749124286,30.386382673351576,11314.659291054648,9.750878774709223,boundary_stress,BOUNDARY_STRESS
SIM_02607,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,31.2861,2519.26,49.22,7.63,22.81,13.915,26.704,1,NONE,,PASS,77.42408164037982,24.222975606090877,7.063124393909125,8.657626676619353,11129.367461515076,99.65634247054216,34.54517771476348,65.50915949135162,43.64500109205563,30.50827272562726,68.3969314146393,34.90360976713898,1.4616262885968516,2.1214738820790062,9.372062587293158,14.015466690104168,9.413600674680506,23.42906736478467,0.9672249910904186,0.0,0.0,11.075142881323629,25.175821831110824,11129.367461515076,9.372062587293158,boundary_stress,BOUNDARY_STRESS
SIM_02608,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,27.4149,2729.32,99.4,6.88,23.47,11.184,25.58,1,NONE,,PASS,74.8411611932171,20.517629499959277,6.897270500040714,9.941339989040136,10818.781449405424,99.63575762501137,28.314285933408783,64.90397126628046,36.968701801728415,21.70616128259457,65.10118256254636,34.27674413783903,1.43511388170762,2.303491255237252,9.13083422282048,9.6816004921875,10.130625246301385,19.812225738488884,0.965619626698504,9.367506770274758e-15,0.0,12.70307758997348,25.331546895298118,10818.781449405424,9.13083422282048,boundary_stress,BOUNDARY_STRESS
SIM_02614,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,26.0186,2676.03,88.28,6.56,24.91,13.101,26.179,1,NONE,,PASS,82.46973977487949,21.457471713066795,4.561128286933204,11.205583758981431,15212.488291601392,99.58126090667962,37.03633348219127,72.1581331033792,38.66211119471495,26.750417317970875,64.2841530905424,39.55707341453849,1.4286160655081923,2.269479972725861,12.901364152537903,10.920358755208332,7.695113703165269,18.615472458373603,0.8675519980780159,0.0,2.4980018054066022e-14,13.735536131809129,37.24977172037732,15212.488291601392,12.901364152537903,boundary_stress,BOUNDARY_STRESS
SIM_02616,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,22.417,1882.32,64.76,7.77,30.32,19.421,25.136,1,NONE,,PASS,93.44280385935924,20.94707334115256,1.469926658847445,18.45238889688936,28443.21765634197,99.01969968459724,71.78405136972883,76.76067451580924,37.742474488563175,2.9663618016869933,53.57338749460945,51.28150067343845,1.3461049968915453,1.6253275655617634,24.5598759563335,14.32800457465278,1.353981532827126,15.681986107479904,0.7486480737464704,6.2450045135165055e-15,1.2490009027033011e-14,21.765718763966515,93.2325825591316,28443.21765634197,24.5598759563335,boundary_stress,BOUNDARY_STRESS
SIM_02617,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,30.4296,1578.84,30.82,8.23,28.79,18.154,24.923,1,NONE,,PASS,90.45005734684068,27.523590650414235,2.906009349585771,7.592341822771973,16460.546199691493,99.51911898464874,53.34093035201381,79.53250520165162,49.59205522597159,35.44159975055922,63.552267022529655,47.43762912807317,1.4228203742551098,1.356408339053096,14.141535640489405,18.110630770833332,3.5589089115152914,21.669539682348628,0.787307875545028,0.0,0.0,10.234187058079144,44.23235958208232,16460.546199691493,14.141535640489405,boundary_stress,BOUNDARY_STRESS
SIM_02618,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,32.084,1571.73,37.17,6.72,29.18,17.845,22.883,1,NONE,,PASS,85.24965761640831,27.351500149648448,4.732499850351558,6.252329179777078,10619.41390949444,99.60220081185844,49.87434155342208,70.57326957747186,49.28198225161882,41.70948681054279,59.05237833786832,39.47437375750679,1.387699491577157,1.3520441283711755,9.135103499376578,18.75103704861111,3.064574708782233,21.81561175739334,0.7976020195613929,6.2450045135165055e-15,1.873501354054952e-14,9.321247632980418,29.36865883385447,10619.41390949444,9.135103499376578,boundary_stress,BOUNDARY_STRESS
SIM_02619,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,24.1184,2322.43,41.18,7.99,33.15,10.066,21.553,1,NONE,,PASS,73.39302182652733,17.70122257620917,6.417177423790829,9.336417248246695,8702.896308457253,99.59798929361718,28.824087275649728,62.61800213716116,31.89409473190841,19.38694622910161,54.53468244371451,32.3136951190703,1.353311550918901,2.024050338695288,7.584771218406098,7.581175194444446,7.115153022918133,14.69632821736258,0.8302436825530213,3.1225022567582528e-15,1.2490009027033011e-14,13.143857131068147,24.08539163396249,8702.896308457253,7.584771218406098,boundary_stress,BOUNDARY_STRESS
SIM_02623,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,21.4707,1737.0,34.12,8.0,33.3,17.614,18.824,1,NONE,,PASS,90.75798546909785,19.48637478611359,1.9843252138864136,13.699568483342722,18660.071804260748,99.21130866532282,68.3653014107695,70.78519807978047,35.11058520020467,8.669987728889334,48.35383547188521,38.90007638451717,1.3076400491410978,1.5145761851484438,16.27063924461329,12.376032049479168,0.3914943556179348,12.767526405097104,0.6552027529612905,3.1225022567582528e-15,6.2450045135165055e-15,19.43140610440146,75.01578375169639,18660.071804260748,16.27063924461329,boundary_stress,BOUNDARY_STRESS
SIM_02625,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,21.8879,2730.5,26.7,7.05,25.58,16.747,23.625,1,NONE,,PASS,88.23088333495838,19.311887513472357,2.5760124865276417,17.41947202688223,23069.961180886945,99.36204094389738,57.52660359976071,72.29061562645528,34.7961937179682,14.166954476817883,45.890190774104525,38.57692421040073,1.2898682003701676,2.32088007139711,19.609087402536325,11.95759536892361,2.365451563919493,14.323046932843102,0.7416699648261239,3.1225022567582528e-15,1.2490009027033011e-14,21.045889759776383,69.12857794260427,23069.961180886945,19.609087402536325,boundary_stress,BOUNDARY_STRESS
SIM_02626,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,39.7538,1867.0,54.6,8.46,25.92,19.944,25.19,1,NONE,,PASS,78.43547493444224,31.181081834488296,8.572718165511693,5.749798362622223,8636.82419475689,99.6920300823448,45.0964877416193,60.72286784846621,56.18212943151045,51.39501513189582,65.78624870884985,31.275597112488818,1.4405849671464863,1.5887254342997803,7.349513802777713,26.130876713541664,4.316743752442933,30.447620465984595,0.9764773598171812,6.2450045135165055e-15,3.7470027081099033e-14,8.343960523314585,19.860553471934235,8636.82419475689,7.349513802777713,boundary_stress,BOUNDARY_STRESS
SIM_02627,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,30.1428,1838.52,38.18,9.13,31.57,12.357,25.817,1,NONE,,PASS,79.52362516273908,23.970647285554115,6.172152714445888,6.51625568636332,8953.430730898712,99.64557058468968,33.14500906642833,69.37195779802494,43.19035546946687,28.477615428078952,70.08853223415214,39.49397741358701,1.4754238636268358,1.594046543556696,7.762866495639642,11.87265234375,9.73311978962166,21.60577213337166,0.9013428747246368,0.0,1.873501354054952e-14,9.479944187132428,22.323393087389363,8953.430730898712,7.762866495639642,boundary_stress,BOUNDARY_STRESS
SIM_02628,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,32.2047,1558.77,52.58,8.53,32.5,16.933,25.375,1,NONE,,PASS,86.83737027785722,27.965714585873087,4.23898541412691,6.230429534382086,11801.286609333063,99.60029834200157,46.83209914512476,75.2432774089184,50.38867492950106,43.0776854792068,67.43015172763442,44.83107785505031,1.4537987439154068,1.355620471484371,10.263262519464888,17.8017629453125,5.286591315940837,23.088354261253336,0.8255950045673586,6.2450045135165055e-15,6.2450045135165055e-15,8.95613986260691,30.966364192756707,11801.286609333063,10.263262519464888,boundary_stress,BOUNDARY_STRESS
SIM_02629,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,28.5021,2506.66,42.73,9.0,27.89,14.517,23.828,1,NONE,,PASS,78.49302634504319,22.37216086189056,6.129939138109446,9.57148806830173,11620.17069181161,99.61815770514144,39.54875892042056,64.4226102378204,40.31019975115415,31.515648419823297,57.9588528608957,33.057294794300326,1.3792964467939814,2.14709527301031,9.953329755117029,13.364070585937498,5.839610838420613,19.20368142435811,0.8583740096858621,6.2450045135165055e-15,2.4980018054066022e-14,12.556142380824904,29.422102965353268,11620.17069181161,9.953329755117029,boundary_stress,BOUNDARY_STRESS
SIM_02630,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,25.1078,1832.64,89.31,7.72,26.78,18.576,26.035,1,NONE,,PASS,93.61078440414808,23.50360852662469,1.6041914733752978,13.972267254659371,28478.62032086063,99.23758800120814,63.18162785868016,82.64666462892988,42.34884419211656,11.216451369340003,56.86081694008961,51.66943585197373,1.3709099332397696,1.5639711899066195,24.303595747181788,15.311181057291666,2.538647088510451,17.849828145802118,0.7594505382261614,1.2490009027033011e-14,6.2450045135165055e-15,15.767396859880648,80.27384766357117,28478.62032086063,24.303595747181788,boundary_stress,BOUNDARY_STRESS
SIM_02631,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,32.6888,2621.51,62.37,6.83,28.83,19.409,27.874,1,NONE,,PASS,84.83586444599058,27.73182605702097,4.956973942979031,10.259472047957912,17230.169691471085,99.60864265068766,48.78362223033914,70.39201869720621,49.96725415679455,39.12024169616339,65.305275525876,36.86888870256716,1.4367416357027296,2.2524822593955607,14.804693308976004,20.879687243055557,5.182468820386413,26.062156063441968,0.939792280892506,0.0,6.245004513516507e-14,13.142900127159624,40.09635304170377,17230.169691471085,14.804693308976004,boundary_stress,BOUNDARY_STRESS
SIM_02633,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,22.5213,1588.77,74.58,8.75,21.77,10.789,16.765,1,NONE,,PASS,75.95333646229761,17.105678764683432,5.415621235316567,7.141307151596188,6584.472463170783,99.55051346943888,38.2119883478797,61.08199164412308,30.821042819249424,24.284796005784173,42.682765796412255,31.244413452435417,1.2670923655908046,1.3332050054863276,5.52531307010214,7.644534669270834,3.104887786344125,10.749422455614958,0.6284125057819004,0.0,1.873501354054952e-14,11.104685867047822,22.08368690600839,6584.472463170783,5.52531307010214,boundary_stress,BOUNDARY_STRESS
SIM_02634,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,22.8337,2578.04,88.34,8.08,30.79,17.296,27.662,1,NONE,,PASS,91.26553371679348,20.839298172291475,1.9944018277085267,18.109045024318803,29326.49346111141,99.2975653975765,58.30164007647182,79.05321384528095,37.54828499511977,11.583490826637863,56.08293586383176,46.909230904707584,1.3649995512887017,2.229508796684312,25.361776833351247,12.909563495659723,3.575769002813584,16.48533249847331,0.7910694670318925,3.1225022567582528e-15,0.0,20.073881291755683,79.34578379640762,29326.49346111141,25.361776833351247,boundary_stress,BOUNDARY_STRESS
SIM_02638,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,22.0299,2083.12,70.4,6.89,22.72,19.634,23.082,1,NONE,,PASS,92.08652091862272,20.286568471851663,1.7433315281483304,18.825477811609364,26104.627954326395,99.09628452457808,72.32490861582089,71.40577072890488,36.55237562495796,3.935667883447687,53.57069689384267,45.425254171492966,1.346084880169135,1.7536660726601023,21.976074533832268,14.243515986979167,0.8251842618671892,15.068700248846357,0.7427919743920571,6.2450045135165055e-15,1.2490009027033011e-14,23.72904498687893,89.483984752944,26104.627954326395,21.976074533832268,boundary_stress,BOUNDARY_STRESS
SIM_02640,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,21.194,2838.11,42.17,6.77,32.93,18.001,22.89,1,NONE,,PASS,87.67012070311388,18.58080538181796,2.61319461818205,19.53170409645318,22879.27126874382,99.3118059519732,62.59034977922925,67.04091264119788,33.478928615888215,9.711379224298348,45.075328934780224,36.04229741028432,1.2840433905278483,2.471700561617099,19.925481268993817,12.501332413194444,1.4698195197476256,13.971151932942073,0.7519131515479619,6.2450045135165055e-15,1.2490009027033011e-14,24.95257198836253,74.85199201540365,22879.27126874382,19.925481268993817,boundary_stress,BOUNDARY_STRESS
SIM_02642,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,24.3871,2215.93,33.31,9.32,27.07,13.254,20.23,1,NONE,,PASS,79.42926851612113,19.370495142294978,5.016604857705021,9.779110049693209,10734.487133579398,99.55869047985752,42.11837186933494,64.460689603545,34.90179304918014,28.5576519788754,48.16467962477704,32.61991366651421,1.3062669121350854,1.8928985451144424,9.1696466394255,10.365152580729166,3.639681280013732,14.0048338607429,0.7229982381897768,0.0,6.2450045135165055e-15,13.406183377579616,31.86021750465462,10734.487133579398,9.1696466394255,boundary_stress,BOUNDARY_STRESS
SIM_02643,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,31.6627,2399.49,87.02,7.5,21.48,18.957,25.883,1,NONE,,PASS,85.22707349389516,26.985192599151542,4.677507400848455,9.74828760328744,16186.243252288616,99.59373501855448,50.15818381116991,70.3603768166547,48.6219686471199,37.154323781417446,61.22121398663088,37.01961560016687,1.4045173443491847,2.0115349824224515,13.569214514741846,19.7273462890625,4.041757245871079,23.769103534933578,0.8808202293757545,6.2450045135165055e-15,1.2490009027033011e-14,12.645654363037782,39.31135735150404,16186.243252288616,13.569214514741846,boundary_stress,BOUNDARY_STRESS
SIM_02646,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,23.905,1504.89,69.6,7.61,34.29,17.925,24.842,1,NONE,,PASS,94.58965720705116,22.611657555345577,1.2933424446544175,13.456982803593268,27579.78825371966,99.10578296064207,65.42624519290325,84.3513010862266,40.74172532494698,7.872718611282203,54.85397416850929,55.39528324656142,1.3557137140696225,1.316427079753458,24.125869738693787,14.037339713541666,2.114138707994822,16.15147842153649,0.7142987364815345,6.2450045135165055e-15,6.2450045135165055e-15,15.03627793731802,85.64786101532495,27579.78825371966,24.125869738693787,boundary_stress,BOUNDARY_STRESS
SIM_02648,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,24.5639,2439.61,26.64,6.93,32.13,18.935,23.993,1,NONE,,PASS,89.3989349209442,21.95986497504581,2.604035024954185,15.096750235813596,22885.56525206801,99.381181818577,61.435089054283154,72.51111225440756,39.56732427936183,14.553318738561613,49.82653583592947,38.75014550262023,1.3183802846874355,2.1190950526231083,19.878869205381445,15.28569704253472,1.8117200780607812,17.0974171205955,0.7785756943416648,0.0,1.2490009027033011e-14,19.47956239739058,68.90377224614566,22885.56525206801,19.878869205381445,boundary_stress,BOUNDARY_STRESS
SIM_02649,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,21.3508,2552.46,70.49,8.51,27.42,18.891,24.725,1,NONE,,PASS,90.69966359803206,19.365103775488627,1.985696224511368,20.917559018857176,27240.81941596109,99.18049415000208,67.70938256031826,71.19802239972407,34.89207887475428,5.383150498757808,49.1375587128311,43.60896434296006,1.313344717431635,2.1829121387520813,23.296864739370985,13.25362030208333,1.5042990816663149,14.757919383749645,0.7620883190117202,6.2450045135165055e-15,1.2490009027033011e-14,25.39247637720401,86.75042442123676,27240.81941596109,23.296864739370985,boundary_stress,BOUNDARY_STRESS
SIM_02650,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,23.3178,2461.55,42.2,7.39,21.93,17.623,24.94,1,NONE,,PASS,90.48429629579353,21.098947241660543,2.218852758339452,16.35189819909966,25712.802500375717,99.33570724953384,59.699788792269736,76.3879557475342,38.01612115614512,13.539759688002894,50.518859326475706,43.08269436282623,1.3234597552648943,2.0667127379712107,21.58842048971765,13.448014880208332,2.534286514401141,15.982301394609472,0.7574928365644665,0.0,2.4980018054066022e-14,19.17555570136798,73.19860371252081,25712.802500375717,21.58842048971765,boundary_stress,BOUNDARY_STRESS
SIM_02652,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,21.2471,2515.41,32.44,8.11,32.29,10.279,27.474,1,NONE,,PASS,87.79018035589334,18.65286741039701,2.594232589602988,13.26182772589646,20506.17855546659,99.4727766954136,32.322577861445225,81.95879917070464,33.60877010882345,18.86718912949309,69.1976497854414,48.96416787572665,1.4681412089278143,2.186081625047516,17.82142081809683,6.835774889756944,8.809933794170115,15.64570868392706,0.8387830321040196,3.1225022567582528e-15,1.873501354054952e-14,15.451193726188286,51.39409601232779,20506.17855546659,17.82142081809683,boundary_stress,BOUNDARY_STRESS
SIM_02653,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,28.6256,2779.02,54.56,7.32,20.23,19.383,23.892,1,NONE,,PASS,84.55200367300317,24.2035183634192,4.422081636580798,12.559817185025066,17920.773440853034,99.54804869396315,54.26772740170114,66.2207989034609,43.609942997151705,26.74731183016151,50.519206159119655,31.674807514323184,1.3234623048200156,2.319817691835909,14.959563903632914,18.25851095833333,2.2541302253497326,20.512641183683066,0.8475065846081923,6.2450045135165055e-15,2.4980018054066022e-14,16.245624900059877,46.82363139246829,17920.773440853034,14.959563903632914,boundary_stress,BOUNDARY_STRESS
SIM_02654,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,20.3016,2053.38,67.09,9.43,33.7,17.361,21.812,1,NONE,,PASS,91.23569270058496,18.522305389301955,1.779294610698048,17.816994740305,23243.417555272357,99.13230893744436,67.82545885776906,72.76011719740923,33.37352322396749,5.733474778214815,46.1497497171604,43.33102041066061,1.2917291265506925,1.7927805627115188,20.293539044930775,11.5238014375,1.1115649480849714,12.635366385584971,0.6821702871221884,0.0,6.2450045135165055e-15,22.744938849690737,85.00977743326251,23243.417555272357,20.293539044930775,boundary_stress,BOUNDARY_STRESS
SIM_02655,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,29.5404,2220.8,49.16,7.86,23.69,13.838,27.657,1,NONE,,PASS,83.74309988527739,24.73804667851048,4.802353321489514,8.558091635280874,13616.576180897364,99.6146392455295,37.40451440722023,74.02863807066976,44.57305707839727,31.211373566801317,72.10506788734342,43.059837707386826,1.492042030521576,1.87570074691513,11.500640360651994,13.154452947916663,9.161370241350715,22.31582318926738,0.9020850950472478,6.2450045135165055e-15,1.2490009027033011e-14,10.928013823538194,31.937125417852723,13616.576180897364,11.500640360651994,boundary_stress,BOUNDARY_STRESS
SIM_02658,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,29.0745,1653.32,96.4,9.01,29.66,14.199,21.759,1,NONE,,PASS,80.45169166970628,23.390927094508758,5.683572905491242,6.347240245656035,8431.489364702824,99.61609124394212,41.63269895873492,66.5081167339342,42.14581458470046,34.46790746903627,57.05222250489323,36.17983990625387,1.3723681613913985,1.4244880563856266,7.264507716329329,13.311426679687498,4.719781511783103,18.0312081914706,0.7708633402437307,0.0,6.2450045135165055e-15,9.54288672468584,23.68218995310953,8431.489364702824,7.264507716329329,boundary_stress,BOUNDARY_STRESS
SIM_02659,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,30.9288,1816.29,95.43,9.18,23.06,11.549,24.899,1,NONE,,PASS,75.13612067178939,23.238700490336395,7.690099509663603,6.070445005350796,7286.589832584469,99.66577776647172,29.957778620265795,64.5015837041904,41.87153241502053,26.48644817462108,68.47219108345293,35.194085128074896,1.4622373944285942,1.5307934230609634,6.141235040804713,11.314517520833332,10.3802922295873,21.69480975042063,0.9335638091915778,0.0,3.7470027081099033e-14,9.026948671181774,17.57839852742806,7286.589832584469,6.141235040804713,boundary_stress,BOUNDARY_STRESS
SIM_02662,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,31.4031,2177.64,93.21,8.92,21.46,16.991,22.253,1,NONE,,PASS,79.09909457826961,24.839567769508584,6.5635322304914165,8.03409329057457,10388.473901671869,99.63106421214827,45.53470804889149,61.62527607399523,44.75597796307853,39.78708705823257,54.25757737528579,30.9666975112274,1.3512302250847557,1.8254302747542144,8.708250568783578,17.42190559114583,3.392251702511877,20.814157293657708,0.8379436182946708,0.0,1.2490009027033011e-14,11.095618905281038,26.66998973611471,10388.473901671869,8.708250568783578,boundary_stress,BOUNDARY_STRESS
SIM_02664,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,34.1837,2760.69,64.87,8.29,24.2,17.203,26.677,1,NONE,,PASS,77.27871335343349,26.416723536597644,7.766976463402361,9.175956006600234,12119.027333675784,99.66762092061768,40.31927889196732,61.92859901032871,47.5977000659417,38.75502734862186,65.02869661839797,31.24903621827624,1.4345362101465915,2.335701096455955,10.253387896231096,19.21616517621528,7.029871688743011,26.24603686495829,0.9935386888005668,0.0,3.7470027081099033e-14,11.615123973331128,26.637680055176197,12119.027333675784,10.253387896231096,boundary_stress,BOUNDARY_STRESS
SIM_02665,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,20.3834,2045.94,53.91,8.51,29.16,16.498,23.001,1,NONE,,PASS,91.89946352342254,18.732235247833312,1.65116475216669,17.542732204772236,25057.825849999477,99.1425588138082,64.44419107161785,77.2174035109316,33.75177522132128,6.895299455126994,44.26405538376212,45.5828772576398,1.2782703576976229,1.759855809730673,21.553985161510607,10.95943934548611,1.7497134586864873,12.709152804172598,0.6784642962266139,0.0,1.2490009027033011e-14,20.69344095475291,84.42235038035744,25057.825849999477,21.553985161510607,boundary_stress,BOUNDARY_STRESS
SIM_02669,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,32.5055,2415.55,87.84,8.84,27.94,16.221,27.331,1,NONE,,PASS,81.1767324605262,26.386902769956343,6.118597230043652,8.58093311430947,12795.781996043994,99.64476276151149,40.58011794911936,68.32160063300762,47.5439689548763,37.20105230895167,68.8291082967725,36.968657317729686,1.4651390299062883,2.0693980847585687,10.962127364617425,17.164427695312497,7.752717917575225,24.91714561288772,0.9442997471176472,0.0,0.0,11.132335194107815,29.542841896392524,12795.781996043994,10.962127364617425,boundary_stress,BOUNDARY_STRESS
SIM_02675,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,33.9393,2179.75,72.64,8.12,34.3,19.468,27.751,1,NONE,,PASS,86.064682466523,29.20975077636064,4.729549223639356,8.4563153260779,15589.684941496937,99.6120511376957,49.11334656029736,72.6149852829496,52.63018157902818,42.70235842379405,68.26539377677207,40.05279183755924,1.460558820776422,1.9068338960254116,13.637774825004378,21.74796169010417,5.2369417530392015,26.98490344314337,0.9238320329998218,1.2490009027033011e-14,3.7470027081099033e-14,11.35531090727234,37.44655079053551,15589.684941496937,13.637774825004378,boundary_stress,BOUNDARY_STRESS
SIM_02680,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,31.2279,2327.37,62.6,8.36,34.53,11.737,27.941,1,NONE,,PASS,75.63670384403994,23.61975423971295,7.608145760287053,7.692368478083621,9528.890225585144,99.66948235656196,28.01760008132808,66.15381512218748,42.55811574723055,24.78712194722677,74.44030576419499,36.15477873183141,1.5115205937742875,2.0374941875386017,8.34205925500592,11.627784466145831,12.998557948140135,24.62634241428597,1.0426163695166903,0.0,1.2490009027033011e-14,10.559084067868737,21.78748200573696,9528.890225585144,8.34205925500592,boundary_stress,BOUNDARY_STRESS
SIM_02681,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,30.0459,2089.49,74.32,9.14,20.5,19.671,23.644,1,NONE,,PASS,87.82987851667453,26.389277469241517,3.6566225307584874,9.757013827435328,17098.600284800934,99.53304328676208,56.35920220600011,72.11297203874966,47.548247692327045,29.252521144006295,54.3178705487549,37.185563061089496,1.3516828122612283,1.7458301197925743,14.28638154932513,19.464892039062494,2.0137351480550505,21.47862718711755,0.8139149399657623,0.0,0.0,13.137581377138812,46.145677567109935,17098.600284800934,14.28638154932513,boundary_stress,BOUNDARY_STRESS
SIM_02684,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,21.7082,2801.65,54.25,8.35,34.52,14.825,22.24,1,NONE,,PASS,84.21993091444494,18.28263104276954,3.425568957230457,15.27981271842815,17672.808256825156,99.45461379121488,49.37578220080723,68.82901154512919,32.94167755453972,21.159557178360245,45.98819992985743,34.20695215147829,1.290570568717219,2.452622514625816,15.471142872005569,10.410702477430556,3.0011546776304368,13.411857155060993,0.7335846314289183,3.1225022567582528e-15,1.2490009027033011e-14,19.308792101420785,53.98915980483379,17672.808256825156,15.471142872005569,boundary_stress,BOUNDARY_STRESS
SIM_02686,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,21.34,1904.05,87.05,7.5,30.68,18.34,23.087,1,NONE,,PASS,92.6162268900856,19.76430281834427,1.5756971816557337,17.779206405730758,25563.94328153853,99.06624267189775,70.29302320260298,75.14464982326515,35.61135642944913,4.193482556735234,49.996408301726575,47.49133029532548,1.3196248052350965,1.6460411268030744,22.09989338760724,12.838640451388889,1.143965958541313,13.9826064099302,0.7074677279763302,3.1225022567582528e-15,0.0,21.863131746881496,89.69283202970408,25563.94328153853,22.09989338760724,boundary_stress,BOUNDARY_STRESS
SIM_02688,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,22.1937,1769.47,70.68,9.05,26.75,10.701,23.781,1,NONE,,PASS,88.2523550974274,19.586462933257742,2.60723706674226,9.20033352074048,14993.222076413032,99.4800514549136,37.16221026384866,81.30480885483142,35.29092420406801,23.136681220853664,62.74749644247356,50.8720325192095,1.4164746553285674,1.5099110009637389,12.793904928067969,7.4655214296875,6.551728931086637,14.017250360774137,0.7156601173238326,6.2450045135165055e-15,1.2490009027033011e-14,12.080451025750296,41.85629634300695,14993.222076413032,12.793904928067969,boundary_stress,BOUNDARY_STRESS
SIM_02689,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,21.4131,2813.07,49.74,8.41,27.11,17.417,18.738,1,NONE,,PASS,83.17876902784384,17.811152990701228,3.6019470092987684,17.017491081648938,16639.180955495172,99.3950562523631,60.46678756898456,57.45038174798261,32.09216755081302,12.717956724355275,43.61901377964074,30.51337794829382,1.2736987596827036,2.403309477667945,14.215466124544898,12.196358997395834,0.520556321420049,12.716915318815882,0.7139860808255971,3.1225022567582528e-15,1.2490009027033011e-14,23.222861998491,59.01270714184448,16639.180955495172,14.215466124544898,boundary_stress,BOUNDARY_STRESS
SIM_02690,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,36.9819,1811.04,80.25,8.84,31.03,19.019,26.305,1,NONE,,PASS,82.49465290525792,30.508090042769584,6.473809957230428,6.111880550302726,10316.83642477728,99.66252095203292,45.84341449858809,67.67642026788097,54.96953160859385,48.46640368808592,68.90122882021772,37.19710061627246,1.4657260480723373,1.5674380233397975,8.92912453218754,23.1210710390625,5.379779406072115,28.500850445134613,0.9342063172482772,6.2450045135165055e-15,0.0,8.81131959779432,24.79778116885043,10316.83642477728,8.92912453218754,boundary_stress,BOUNDARY_STRESS
SIM_02692,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,33.3499,2995.48,25.65,8.4,27.01,16.319,27.542,1,NONE,,PASS,76.36072382268726,25.466225034142376,7.883674965857621,9.952087115629586,12639.475472225293,99.66776319268934,37.66899747563134,62.07460939189799,45.88509015160788,35.19281334975124,66.66265442659812,31.265451598582167,1.4476145468694568,2.5582967589155405,10.794773837577427,17.723792775173607,8.425363479095036,26.149156254268643,1.026817135999178,0.0,0.0,12.261130337835317,27.30508878452983,12639.475472225293,10.794773837577427,boundary_stress,BOUNDARY_STRESS
SIM_02694,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,32.7781,2122.61,83.35,6.65,29.78,12.427,26.06,1,NONE,,PASS,73.20779696619601,23.9961248973767,8.7819751026233,6.764270390750617,7904.008580385223,99.68132297545236,29.799045244178775,61.834987676457054,43.23626107635442,27.83988486209333,69.98458227631453,32.55031509298356,1.4745722508608732,1.8295495263981567,6.812732981984798,12.99031384982639,11.251993849339152,24.242307699165544,1.0102592732302271,0.0,2.4980018054066022e-14,9.519531407373606,18.166075546385123,7904.008580385223,6.812732981984798,boundary_stress,BOUNDARY_STRESS
SIM_02698,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,29.894,1793.6,92.94,9.49,21.11,16.159,21.73,1,NONE,,PASS,82.33576321186395,24.613453054554608,5.280546945445389,7.100227794728424,10120.754124266225,99.60413538164984,46.73492296284717,66.83711397654585,44.34856406226056,39.60779969924347,54.995119890633845,35.75687119818109,1.356776969895705,1.5017184120951614,8.473752683261948,15.721078142361108,3.3289151764457645,19.049993318806877,0.773966711480239,0.0,3.7470027081099033e-14,10.189960661531645,27.780269880591884,10120.754124266225,8.473752683261948,boundary_stress,BOUNDARY_STRESS
SIM_02699,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,23.8497,1982.05,82.02,7.1,25.46,11.437,25.691,1,NONE,,PASS,87.7695584704523,20.932776386527458,2.9169236134725383,9.631658330505411,16136.75459910334,99.51405573368454,36.81018607246209,80.64491605629223,37.716714209959385,24.61764791936241,67.29414149577605,49.85846249793558,1.4527009034302278,1.6840331377972646,13.710466174613371,8.632059388020831,7.694368881689806,16.32642826971064,0.7799456683738566,3.1225022567582528e-15,2.4980018054066022e-14,12.143001325542814,41.75517902739879,16136.75459910334,13.710466174613371,boundary_stress,BOUNDARY_STRESS
SIM_02700,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,26.8275,1785.93,94.7,8.65,24.91,15.87,22.518,1,NONE,,PASS,87.7049177661618,23.52903681371706,3.298463186282948,8.611470078143949,14464.135199967195,99.5178159234604,50.44603203427771,75.18850106545854,42.39466092561632,32.49474547076949,55.60427895923726,42.16341953116494,1.3613753596818483,1.5146064758953734,12.26670297385482,13.839217382812498,3.2764394509068584,17.115656833719356,0.7274270072857889,9.367506770274758e-15,1.873501354054952e-14,11.710969503345527,41.560710652158726,14464.135199967195,12.26670297385482,boundary_stress,BOUNDARY_STRESS
SIM_02703,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,36.401,1601.06,85.02,8.81,34.12,10.247,27.961,1,NONE,,PASS,68.88950049389756,25.07646707478365,11.324532925216356,4.561829029269189,5136.263975623127,99.71507444884833,22.3799292395278,59.91951669033342,45.18282355816874,23.459106574437172,80.53382696918291,31.78289872335409,1.5635532488738682,1.3997789154945206,4.4905462740255295,11.670754644097224,17.819944801263336,29.49069944536056,1.176030872188362,6.2450045135165055e-15,1.2490009027033011e-14,7.820523075805114,11.465918782584463,5136.263975623127,4.4905462740255295,boundary_stress,BOUNDARY_STRESS
SIM_02705,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,36.093,1809.79,91.62,6.84,25.84,12.238,26.421,1,NONE,,PASS,70.36252625690831,25.39594660190592,10.697053398094074,5.304010959566601,6093.832354105039,99.7069267174884,27.809276747889395,58.945592441858274,45.75846234577643,28.87451583123708,73.79943837358996,30.643191769630068,1.506149850510096,1.5396305750551955,5.184165351582613,14.067184088541667,13.238697513157716,27.305881601699383,1.0752062929463762,1.2490009027033011e-14,2.4980018054066022e-14,7.949685325100213,13.458526107954455,6093.832354105039,5.184165351582613,boundary_stress,BOUNDARY_STRESS
SIM_02708,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,20.0128,1990.53,59.49,8.64,25.95,10.109,22.776,1,NONE,,PASS,87.57179838473947,17.52556886714114,2.4872311328588608,11.109124487458436,15937.957889815014,99.4419011777035,36.61674682390058,80.39197896527821,31.57760156241647,20.294849243905414,58.04700375599082,48.106507479826845,1.3799719406822806,1.6940133169228095,13.563780957785912,6.320535611111111,5.777293241078605,12.097828852189716,0.6902959295587862,0.0,1.2490009027033011e-14,14.13363277496801,46.32209641270301,15937.957889815014,13.563780957785912,boundary_stress,BOUNDARY_STRESS
SIM_02709,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,32.5583,2627.4,90.34,8.24,33.06,15.86,26.573,1,NONE,,PASS,77.52133845752132,25.239629939015167,7.3186700609848305,8.963626167623007,11657.50581754424,99.6588404442558,38.39286722563545,63.51289123484042,45.47681070092823,35.14673214563401,65.62106125951468,32.66352085190093,1.439263839683823,2.2891657777272822,10.156795071621744,16.78419932378472,7.774655504645058,24.558854828429777,0.9730275320109564,6.2450045135165055e-15,1.2490009027033011e-14,11.65702387058847,26.89117718495433,11657.50581754424,10.156795071621744,boundary_stress,BOUNDARY_STRESS
