simulation_id,sampling_method,random_seed,model_version,parameter_set,topology,timestamp,feed_flow_m3h,feed_tds_mgL,feed_cod_mgL,feed_pH,temperature_C,stage1_pressure_bar,stage2_pressure_bar,feasible,failure_reason,failure_message,quality_flag,overall_recovery_pct,permeate_flow_m3h,concentrate_flow_m3h,permeate_tds_mgL,concentrate_tds_mgL,overall_tds_rejection_pct,stage1_recovery_pct,stage2_recovery_pct,average_flux_LMH,minimum_flux_LMH,maximum_flux_LMH,maximum_element_recovery_pct,maximum_polarization_modulus,feed_osmotic_pressure_bar,final_concentrate_osmotic_pressure_bar,stage1_pump_power_kW,stage2_booster_power_kW,total_power_kW,SEC_kWh_m3,water_balance_error,solute_balance_error,flux_decline_stage1_pct,flux_decline_stage2_pct,max_element_concentrate_tds_mgL,max_element_osmotic_pressure_bar,dataset_split,operating_classification
SIM_02710,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,22.4833,2524.35,53.35,8.72,32.09,11.353,27.003,1,NONE,,PASS,86.89797441429623,19.537532281489465,2.9457677185105355,12.642907015724411,19183.015278482588,99.49916188263416,35.294228642528175,79.7513802697434,35.202760867548584,21.859754030620987,67.12543858805937,46.43045054439818,1.4513403275170418,2.192414642944972,16.660575432242887,8.07193406857639,8.132732025520584,16.20466609409697,0.8294121212764334,0.0,1.2490009027033011e-14,14.975271027816056,48.59983102845486,19183.015278482588,16.660575432242887,boundary_stress,BOUNDARY_STRESS
SIM_02711,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,33.2782,1966.76,31.61,9.34,20.3,10.948,26.594,1,NONE,,PASS,71.41042227032268,23.76410314396252,9.514096856037488,6.062113887236641,6864.148318068788,99.69177154877887,25.593954923526866,61.57627018034154,42.81820386299554,24.36955345947168,73.85245463489798,32.767500015048704,1.506593424631495,1.642166394879134,5.731290903515778,11.479534633680554,13.838643581997069,25.318178215677623,1.065395906687517,1.2490009027033011e-14,0.0,8.908491532523573,15.15329877682855,6864.148318068788,5.731290903515778,boundary_stress,BOUNDARY_STRESS
SIM_02713,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,23.7687,1615.66,74.5,7.6,33.22,12.298,24.647,1,NONE,,PASS,90.462828854665,21.501838401978763,2.266861598021229,8.754418924403208,16857.624556497678,99.45815215302704,42.287780760846296,83.47460681452247,38.74205117473651,28.326146620252587,65.0346106653784,53.08637562065308,1.4345833330101454,1.4084060734954609,14.695159136252402,9.313327684895832,6.096165590650823,15.409493275546655,0.716659338027978,6.2450045135165055e-15,1.2490009027033011e-14,11.251378637142254,46.69931010712666,16857.624556497678,14.695159136252402,boundary_stress,BOUNDARY_STRESS
SIM_02714,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,27.3619,2129.22,81.12,7.3,27.32,11.633,24.975,1,NONE,,PASS,79.41058799114332,21.72824567554864,5.63365432445135,8.089812946823914,10310.133339691338,99.62005744137178,32.42051579551092,69.53304356902893,39.14999220819575,25.03739389818344,65.72198757079903,38.98133738869265,1.440070878773878,1.8203434420520197,8.814487752129425,10.089463108506944,8.85514923662692,18.944612345133866,0.8718887216215861,6.2450045135165055e-15,2.4980018054066022e-14,11.134969818063013,25.99827604479785,10310.133339691338,8.814487752129425,boundary_stress,BOUNDARY_STRESS
SIM_02717,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,25.7817,2154.41,62.11,7.91,33.8,10.451,25.807,1,NONE,,PASS,80.61595314578673,20.7841631921873,4.997536807812696,8.521675599558728,11078.9051746676,99.60445432394212,29.336912963994287,72.56835546353034,37.44894268862577,21.254784197685037,68.32564054894152,42.03328914806572,1.461047644819883,1.8816015996942064,9.67600674872238,8.448654138020833,9.99847227827708,18.447126416297912,0.8875568501710056,3.1225022567582528e-15,0.0,11.893904542942682,28.32704887455241,11078.9051746676,9.67600674872238,boundary_stress,BOUNDARY_STRESS
SIM_02718,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,20.1751,2940.34,42.57,8.18,31.27,14.232,27.2,1,NONE,,PASS,89.3966122134417,18.03585591067408,2.139244089325927,19.664620469581983,27564.402569532413,99.33121270092636,49.22788664409784,79.11572498030418,32.49703767689023,14.847038788127572,57.21821130163936,46.116998105278704,1.373634006836313,2.546844405045261,23.87555332465933,9.2600556640625,4.772393404232039,14.03244906829454,0.7780306705594039,0.0,6.245004513516507e-14,20.96594585701884,74.05189982284158,27564.402569532413,23.87555332465933,boundary_stress,BOUNDARY_STRESS
SIM_02721,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,20.9978,2876.01,75.48,6.88,33.91,16.954,21.886,1,NONE,,PASS,86.01972110283339,18.06224899773075,2.935551002269249,18.32411372658789,20459.16014635097,99.36286335142826,58.78825565421173,66.07695422968588,32.54459278870406,12.650623644345496,41.6871494844855,33.15708913099902,1.2601046394120692,2.512727061386164,17.874863214303634,11.62224584548611,1.6171339603860857,13.239379805872195,0.7329862304265391,3.1225022567582528e-15,2.4980018054066022e-14,23.574709364650666,67.37335130050892,20459.16014635097,17.874863214303634,boundary_stress,BOUNDARY_STRESS
SIM_02726,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,27.572,2046.17,69.58,6.54,32.52,18.691,23.596,1,NONE,,PASS,89.04764372266757,24.552216327213905,3.019783672786102,10.6854015458126,18595.58664938898,99.4777852502083,57.23617426169353,74.38873606782641,44.23822761660162,24.446850047209853,52.91645422226738,38.681452670248,1.3412022385961284,1.779615622454845,16.17314128834133,16.923990381944442,2.1923596904302145,19.116350072374654,0.7785997735441065,3.1225022567582528e-15,0.0,14.429183317284512,53.80104278241199,18595.58664938898,16.17314128834133,boundary_stress,BOUNDARY_STRESS
SIM_02731,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,21.4955,1917.49,88.22,8.64,25.8,12.252,16.697,1,NONE,,PASS,78.65779064013212,16.9078853870496,4.587614612950402,9.493583831600857,8949.507169099003,99.5048952624733,44.5286286463192,61.52572247801167,30.46465835504432,26.546684741576755,38.76968853060263,30.03608624648932,1.239849555398218,1.631035242486809,7.612535969256073,8.388283007812499,2.0266402444643266,10.414923252276823,0.61598023725983,3.1225022567582528e-15,1.873501354054952e-14,13.755705760648867,31.351327620058758,8949.507169099003,7.612535969256073,boundary_stress,BOUNDARY_STRESS
SIM_02732,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,23.2108,2671.6,96.01,7.93,26.24,14.3,20.55,1,NONE,,PASS,80.32292576631946,18.643593653768875,4.567206346231123,12.74691811472738,13525.188098695373,99.52287325517564,45.75334838821895,63.72665657873128,33.5920606374214,26.67060763571288,44.712099775000304,30.173916297779808,1.2814554311953883,2.275833074625107,11.521586470855215,10.708197809027777,2.929175282724262,13.637373091752035,0.7314777046213506,0.0,2.4980018054066022e-14,16.530956612305356,40.35035757675351,13525.188098695373,11.521586470855215,boundary_stress,BOUNDARY_STRESS
SIM_02735,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,26.7078,1577.19,52.18,7.55,25.78,16.58,22.768,1,NONE,,PASS,90.76582014869064,24.241553713672,2.466246286327999,8.590532046075264,16995.475054676495,99.45532674908696,54.398666228982805,79.75019788307527,43.67847515976937,28.47700034401621,56.51141078271416,46.07581957885644,1.3682519677609415,1.3414830715774466,14.45554567253489,14.43589047395833,2.807116396968953,17.24300687092728,0.7112995757034498,3.1225022567582528e-15,1.2490009027033011e-14,11.401193474823756,49.60840660391578,16995.475054676495,14.45554567253489,boundary_stress,BOUNDARY_STRESS
SIM_02736,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,20.2405,2470.89,37.3,6.59,27.57,16.239,25.157,1,NONE,,PASS,91.09856499793084,18.43880504840619,1.8016949515938063,19.863245037932348,27555.050036744276,99.19610969982747,60.76206984170375,77.31420855748917,33.22307215929043,7.818279924440209,48.257775255721306,45.543029827073326,1.3069425399784598,2.114206501992836,23.57736117367535,10.7005830859375,2.583340905575258,13.283923991512758,0.7204330192026728,0.0,4.3715031594615545e-14,22.139927904220308,83.79892176336227,27555.050036744276,23.57736117367535,boundary_stress,BOUNDARY_STRESS
SIM_02738,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,24.446,1738.34,83.65,8.08,26.85,19.067,25.262,1,NONE,,PASS,93.93073754557489,22.96230810039124,1.483691899608767,14.792950983693895,28412.758304412426,99.1490185473674,67.01560113182445,81.59959658903787,41.37352810881304,7.425828301210371,53.28726234717047,51.43173543072309,1.3439674176111658,1.4838419945218932,24.253048283010123,15.324374045138889,1.860453751698014,17.184827796836903,0.7483928759123349,3.1225022567582528e-15,6.2450045135165055e-15,16.840714865677782,85.82669637310019,28412.758304412426,24.253048283010123,boundary_stress,BOUNDARY_STRESS
SIM_02739,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,27.0966,1605.46,78.88,9.47,24.89,11.641,20.347,1,NONE,,PASS,75.89367743110466,20.564606198796707,6.531993801203287,6.105357913657395,6640.691108251248,99.61971286026078,35.21469009894296,62.79044955451853,37.05334450233641,27.192385108129685,54.41740294159093,33.321618436478445,1.3524302780015902,1.361462626373871,5.631440681908833,9.999162869791666,5.580905093192421,15.580067962984089,0.7576156728882911,6.2450045135165055e-15,1.2490009027033011e-14,9.501245659075796,18.938008354460614,6640.691108251248,5.631440681908833,boundary_stress,BOUNDARY_STRESS
SIM_02742,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,20.6769,1981.31,41.58,7.43,29.05,18.567,27.063,1,NONE,,PASS,93.82472106263728,19.40004374940045,1.2768562505995504,22.30951527561158,31745.58071638224,98.87400178288044,72.26593363050216,77.73395774319506,34.95503378270351,1.2663064426027988,50.37278664806411,57.00710809650512,1.3223864163649013,1.703642913757986,27.29665404737107,12.602678242187498,1.781293093168676,14.383971335356174,0.7414401493708336,0.0,0.0,24.233147167946537,97.13356203040368,31745.58071638224,27.29665404737107,boundary_stress,BOUNDARY_STRESS
SIM_02744,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,26.0699,2376.51,58.4,6.72,20.68,12.116,23.302,1,NONE,,PASS,78.36141665539357,20.42874296064445,5.641157039355552,9.443531917855696,10948.544444326491,99.60263024696484,34.837072748235144,66.7931072816862,36.80854587503504,25.4328761968745,58.749332493250456,35.64825094226638,1.38536566407879,1.98686088909042,9.153437077437294,10.050263271701388,6.863587514917669,16.913850786619058,0.8279437858317197,0.0,2.4980018054066022e-14,12.380685489990398,28.11944783934447,10948.544444326491,9.153437077437294,boundary_stress,BOUNDARY_STRESS
SIM_02746,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,24.0764,2086.82,30.93,7.54,23.13,10.75,23.73,1,NONE,,PASS,82.19701055981577,19.79008105042348,4.286318949576517,9.005811496114505,11680.159105638517,99.56844330147716,33.197402105648024,73.3498546443664,35.65780369445672,22.41283834744316,61.89690114130858,42.37342678649638,1.4097983602786734,1.7592153506999073,9.84652015854581,8.139787767361112,7.500123712667438,15.63991148002855,0.7902904207506455,3.1225022567582528e-15,0.0,12.19389709336793,31.189510033833983,11680.159105638517,9.84652015854581,boundary_stress,BOUNDARY_STRESS
SIM_02747,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,35.0226,2035.92,62.8,8.89,30.69,16.629,26.582,1,NONE,,PASS,79.75235486377498,27.931348234520453,7.091251765479546,6.745218135408162,10028.526853542478,99.66868943104798,40.46008264171248,65.99315881749926,50.32675357571253,40.392233346107545,69.52517612354819,35.685886847433814,1.4708144357356898,1.760099970939889,8.669893622288702,18.989727984375,7.532215246083874,26.521943230458877,0.949540387659494,6.2450045135165055e-15,3.7470027081099033e-14,9.36907519741094,23.52151152061076,10028.526853542478,8.669893622288702,boundary_stress,BOUNDARY_STRESS
SIM_02752,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,25.4259,1660.82,32.69,8.19,29.82,14.967,23.02,1,NONE,,PASS,89.75450660983671,22.82089109611047,2.605008903889526,8.79672292863706,16133.186385387187,99.47033857199231,50.05234842010859,79.4875373193961,41.118722695694544,30.619496716255508,57.79021991624846,46.51841022372177,1.3780051458480191,1.4317060911611854,13.90757650907235,12.3189809765625,3.749480501241937,16.068461477804437,0.7041119214027143,3.1225022567582528e-15,1.2490009027033011e-14,11.67375184142131,47.016127018325385,16133.186385387187,13.90757650907235,boundary_stress,BOUNDARY_STRESS
SIM_02753,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,27.5156,2011.22,49.78,6.61,34.92,10.048,24.816,1,NONE,,PASS,75.53254524408266,20.78323301918081,6.732366980819186,7.244263103716373,8197.616972024874,99.63980752460115,26.701574738948064,66.61939916338365,37.44726670122669,20.777435602665037,66.93257098300118,36.78691078777226,1.4497864260387514,1.7629527283216762,7.185693860724999,8.631825246527779,10.657092216812377,19.288917463340155,0.9280999469879612,3.1225022567582528e-15,6.2450045135165055e-15,10.880938997274242,20.89847457066261,8197.616972024874,7.185693860724999,boundary_stress,BOUNDARY_STRESS
SIM_02754,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,27.0757,2345.78,42.86,9.19,33.99,11.916,24.863,1,NONE,,PASS,78.18257575760539,21.168479664401964,5.907220335598036,8.935116931260588,10719.84607097455,99.61909825596344,32.58572409349786,67.63678916813774,38.14140480072426,24.754977494261457,63.61471823263194,36.68045951820658,1.4233139968595137,2.050006975337745,9.368209815091245,10.249985700520831,8.49076140626251,18.740747106783346,0.8853137969232046,3.1225022567582528e-15,0.0,12.098311658469742,27.30729068443714,10719.84607097455,9.368209815091245,boundary_stress,BOUNDARY_STRESS
SIM_02755,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,26.7578,2275.93,37.19,7.5,31.74,15.655,24.879,1,NONE,,PASS,86.20319691350122,23.066079023720828,3.691720976279175,10.47558263587104,16430.615836583864,99.53972298638924,46.9213652393281,74.00686142605649,41.56050274544293,33.32015156658566,59.42848386341875,40.0442773515826,1.3906014365233337,1.9743937175206607,14.253735696065636,13.60350757465278,4.770717961530612,18.374225536183392,0.7965907650488667,3.1225022567582528e-15,2.4980018054066022e-14,13.544874077973724,43.9323546547754,16430.615836583864,14.253735696065636,boundary_stress,BOUNDARY_STRESS
SIM_02757,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,39.4016,1943.69,81.76,7.37,24.16,16.813,27.811,1,NONE,,PASS,76.22330355614936,30.033201173979748,9.36839882602026,5.693649786524621,8156.516262129286,99.707070068451,37.17957805177365,62.15132642145211,54.1138759891527,42.12748825187538,75.40983276004364,32.94472555337642,1.5196820637777022,1.6442513112184496,6.899949353539239,21.615813527777775,9.83901992130506,31.45483344908284,1.0473353561902274,6.2450045135165055e-15,3.7470027081099033e-14,7.911778556816566,17.51810631361263,8156.516262129286,6.899949353539239,boundary_stress,BOUNDARY_STRESS
SIM_02760,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,33.8575,1538.87,72.25,7.26,21.55,17.557,20.827,1,NONE,,PASS,79.2463439344512,26.830830897606816,7.026669102393193,5.3998556488434994,7394.315521918969,99.6491025460992,46.91096010281398,60.90783313139392,48.34383945514741,43.50875583800276,54.37017969562344,31.422489868322167,1.352075590602854,1.2903684883344442,6.200258463864066,19.44895887586805,2.3217219674120115,21.770680843280065,0.811405391296395,6.2450045135165055e-15,2.4980018054066022e-14,8.330152868737969,19.976803310979253,7394.315521918969,6.200258463864066,boundary_stress,BOUNDARY_STRESS
SIM_02763,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,23.0689,2878.45,63.25,8.6,34.31,15.767,26.983,1,NONE,,PASS,88.29387132563326,20.36842488223901,2.7004751177609903,16.437553781820377,24465.2756439116,99.42894426577428,50.108417773097294,76.5368662370172,36.699864652682905,20.32284633703796,57.58579996300573,41.99346672082324,1.3764414277554704,2.518134901799772,21.40279125261362,11.817804978298607,4.662122147610464,16.47992712590907,0.8090918773144478,3.1225022567582528e-15,4.9960036108132044e-14,18.976213728374645,64.70858032693171,24465.2756439116,21.40279125261362,boundary_stress,BOUNDARY_STRESS
SIM_02765,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,31.6047,2790.96,40.93,6.81,34.76,19.484,24.844,1,NONE,,PASS,81.17098195767254,25.65384533477653,5.950854665223468,10.772297396878798,14776.214108293683,99.6140289578898,49.44384368146807,62.75623106374193,46.22314474734511,34.52956140208927,54.77802658869994,30.03967627926442,1.3551419429945368,2.445170151226113,12.945494627556789,20.269531684895835,3.2233641015339467,23.49289578642978,0.9157650823825092,0.0,2.4980018054066022e-14,14.473742014867968,36.96457584835247,14776.214108293683,12.945494627556789,boundary_stress,BOUNDARY_STRESS
SIM_02767,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,22.7776,2002.43,96.05,7.18,32.44,16.882,27.275,1,NONE,,PASS,93.43279927269155,21.281749287136595,1.4958507128634044,16.409477368939655,30257.91731452976,99.18052179756896,60.529525979420114,83.36173838732137,38.34549421105692,8.910541606032321,58.68451673555571,53.62873690718117,1.384867012317253,1.7411178233072897,26.309333725766194,12.550418055555555,3.384833215458933,15.935251271014488,0.748775443973785,3.1225022567582528e-15,6.2450045135165055e-15,17.422386427327687,84.8161966704352,30257.91731452976,26.309333725766194,boundary_stress,BOUNDARY_STRESS
SIM_02769,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,29.7424,1788.92,99.92,8.32,31.72,18.042,24.108,1,NONE,,PASS,88.44920822674942,26.30691730763272,3.435482692367279,8.259593696556687,15424.176019677958,99.53829161189115,52.86980704159993,75.49173672289864,47.39985100474364,33.99756824801787,59.24199094001976,42.27343422296192,1.3891617418041498,1.5518055111112192,13.379760610695708,17.58596854166667,3.171493427991387,20.757461969658056,0.7890495768440137,0.0,1.2490009027033011e-14,11.413247446637971,42.61238066350758,15424.176019677958,13.379760610695708,boundary_stress,BOUNDARY_STRESS
SIM_02771,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,26.3308,2079.26,33.54,7.84,23.79,10.991,27.458,1,NONE,,PASS,84.6375679088429,22.28574873094161,4.045051269058392,8.572566544419253,13487.476305018929,99.58771069782426,31.48813773531012,77.57697487216795,40.15450221791281,23.388256941788608,73.73597683428659,47.66445881957733,1.5056190549943471,1.7567468468844931,11.39543946946092,9.12229651736111,10.596457202000815,19.718753719361928,0.8848145044363865,3.1225022567582528e-15,6.2450045135165055e-15,11.239769050333804,32.48336024093301,13487.476305018929,11.39543946946092,boundary_stress,BOUNDARY_STRESS
SIM_02777,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,27.3216,1958.69,87.4,6.99,30.8,13.825,25.757,1,NONE,,PASS,86.28708030606522,23.575010932901915,3.7465890670980873,8.505415951112637,14230.01788430934,99.56575997472224,41.16532933380572,76.69245100098084,42.47749717639984,31.70148557289955,66.6277253428505,45.376605078251565,1.4473337283975694,1.6939458898646869,12.306633672417174,12.154080166666668,6.910950263897919,19.065030430564587,0.808696567939102,0.0,1.873501354054952e-14,11.227338119947472,36.874814604701896,14230.01788430934,12.306633672417174,boundary_stress,BOUNDARY_STRESS
SIM_02782,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,30.7601,2008.9,79.37,8.07,24.67,14.531,26.036,1,NONE,,PASS,82.31244635002959,25.31939080971545,5.4407091902845455,7.436598958861819,11323.096416304415,99.62981736478362,39.15015016915745,70.93246129753761,45.62052398146928,34.193172715150816,68.39459007167594,40.25860193670368,1.461607281071569,1.702330411465376,9.59512737390095,14.437754922743055,7.769701719937577,22.207456642680636,0.8770928498863914,0.0,1.2490009027033011e-14,10.04883606554098,27.55884770467644,11323.096416304415,9.59512737390095,boundary_stress,BOUNDARY_STRESS
SIM_02783,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,20.0831,1989.94,97.84,9.13,31.03,12.435,21.533,1,NONE,,PASS,88.84012840434826,17.841851827573667,2.24124817242633,12.415662178029072,17732.371674866252,99.37607856628698,47.46570426652914,78.75697877007705,32.14748077040301,22.0616882379849,50.73722688898665,42.9982975365828,1.3250659400682472,1.7222742844800758,15.347200286674491,7.964727341145833,3.497788840912918,11.462516182058751,0.6424510355110123,3.1225022567582528e-15,6.2450045135165055e-15,15.581776323140808,56.51774921349958,17732.371674866252,15.347200286674491,boundary_stress,BOUNDARY_STRESS
SIM_02784,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,20.4757,2665.5,78.58,8.97,21.31,11.523,27.869,1,NONE,,PASS,89.98657661476364,18.42538146790916,2.0503185320908464,16.290979016436367,26472.86750697502,99.38882089602563,38.854461576900405,83.6236238268964,33.198885527764254,21.64416155163101,67.1749140790004,49.28831125196067,1.4517392113699683,2.233246562977297,22.179868832153566,7.4720308359375,7.301581037328228,14.773611873265727,0.8018076531547752,6.2450045135165055e-15,3.7470027081099033e-14,16.811624672682626,64.23367670995228,26472.86750697502,22.179868832153566,boundary_stress,BOUNDARY_STRESS
SIM_02787,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,24.7337,1611.61,29.59,7.93,27.81,19.255,23.888,1,NONE,,PASS,93.93786181593038,23.23430892796677,1.499391072033225,13.533177210858849,26375.13653011111,99.16026971718598,67.89766727748204,81.11620661193457,41.86361969003022,8.16935035286806,54.41712253122942,50.41825886180248,1.352428171602833,1.380067763211547,22.58578420058799,15.666179582465276,1.4013715694597229,17.067551151925,0.7345839811650716,3.1225022567582528e-15,1.2490009027033011e-14,16.126335247853714,83.646945563508,26375.13653011111,22.58578420058799,boundary_stress,BOUNDARY_STRESS
SIM_02789,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,25.436,2967.55,43.68,7.47,21.47,13.648,24.676,1,NONE,,PASS,80.21283720561114,20.402937271619248,5.033062728380756,12.517386842325974,14946.606947148786,99.57819120680944,38.6152473323513,67.76534573410898,36.7620491380527,27.023625158807704,57.71692755100098,34.747272398467,1.3774442890034315,2.487665309204367,12.529580156268644,11.158941006944444,6.222760112954791,17.381701119899233,0.8519215095601654,0.0,0.0,15.098856748057848,37.24917095534131,14946.606947148786,12.529580156268644,boundary_stress,BOUNDARY_STRESS
SIM_02790,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,29.9901,1778.46,49.09,8.77,25.9,11.129,26.87,1,NONE,,PASS,79.56250760209984,23.860875592377347,6.129224407622659,6.2187170910991085,8677.738923214767,99.65033134897052,29.48381919809292,71.01730104284457,42.992568634914136,25.249003489032223,74.70063087229046,41.632988642264415,1.5137076947267434,1.5132810307943658,7.383836410538799,10.533762294270833,11.88906993014758,22.42283222441841,0.9397321627032692,0.0,1.2490009027033011e-14,9.217620654629828,20.9103479462394,8677.738923214767,7.383836410538799,boundary_stress,BOUNDARY_STRESS
SIM_02791,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,20.5509,2551.56,71.04,8.97,23.72,13.978,23.854,1,NONE,,PASS,88.7756060664154,18.244186027102963,2.306713972897038,16.233703898898238,22603.87906900972,99.36377338181748,50.221454671630575,77.45134201985675,32.87240725604137,17.956643608575206,51.95224776196397,43.065991362238464,1.3340385856761563,2.1552803894898145,19.09329872071828,9.251294471354166,3.667859404733131,12.919153876087297,0.7081244324572785,3.1225022567582528e-15,2.4980018054066022e-14,18.58725296909165,65.43625274723554,22603.87906900972,19.09329872071828,boundary_stress,BOUNDARY_STRESS
SIM_02794,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,21.1598,2594.23,58.13,8.01,27.69,19.076,26.465,1,NONE,,PASS,91.37315024958134,19.334375846510916,1.825424153489085,22.7038392472884,29831.10708201756,99.1248332165117,68.49091912128662,72.62106824497474,34.8367132369566,3.840728698311418,49.50751123875786,47.2436286655894,1.316046215612023,2.220627618427573,25.53504518666369,13.270978383680555,1.8147444218184816,15.085722805499037,0.7802539334737,3.1225022567582528e-15,1.2490009027033011e-14,26.39105417075153,90.97691996685724,29831.10708201756,25.53504518666369,boundary_stress,BOUNDARY_STRESS
SIM_02796,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,28.5296,1794.3,74.9,8.95,20.0,19.662,20.878,1,NONE,,PASS,88.75135018656943,25.32040520282751,3.209194797172485,9.266311008618668,15878.136963023251,99.48356958097204,60.61884589860573,71.43646480123773,45.62235171680632,24.089042744660315,55.30826735216022,35.73336638146682,1.3591388989015196,1.4966375431914185,13.24405946318674,18.47365895833333,0.6499300709615252,19.12358902929486,0.7552639413195229,6.2450045135165055e-15,0.0,13.167726984005302,48.59867721659252,15878.136963023251,13.24405946318674,boundary_stress,BOUNDARY_STRESS
SIM_02799,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,21.6755,2302.73,66.76,9.09,24.63,15.956,20.029,1,NONE,,PASS,87.0006036094176,18.85781583535931,2.817684164640692,14.167618882719363,17619.311060583288,99.38474684905658,57.65538015966519,69.30094911797978,33.97804655019696,16.316368878102214,41.13064149142165,35.0993147018222,1.2562155934027022,1.9510581984667343,14.928498476194186,11.246235334201389,1.441456240152893,12.68769157435428,0.6728081176062951,3.1225022567582528e-15,1.2490009027033011e-14,18.672495177984064,59.43489214862326,17619.311060583288,14.928498476194186,boundary_stress,BOUNDARY_STRESS
SIM_02803,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,27.2107,2116.72,65.82,8.14,34.77,19.235,21.162,1,NONE,,PASS,86.75111961865679,23.60558690607384,3.605113093926164,10.781870463157803,15905.997684339596,99.49063312752004,59.19679677316412,67.52980321743571,42.53258901995287,22.147992444667967,52.16342458886447,32.907163435202705,1.33560426261186,1.854526275957404,13.935754682208984,17.216200441840275,0.916369585867946,18.132570027708223,0.768147392388817,3.1225022567582528e-15,1.2490009027033011e-14,15.608549715744669,50.13391126770959,15905.997684339596,13.935754682208984,boundary_stress,BOUNDARY_STRESS
SIM_02809,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,21.1532,2435.65,80.87,8.21,21.12,19.006,19.327,1,NONE,,PASS,87.99590257866815,18.61394926427083,2.5392507357291736,18.360231493880768,20155.565751089853,99.24618760930836,69.75716495803793,60.30763185833561,33.5386473230105,6.825721685429406,50.15375653819069,39.31179596858098,1.320778618612268,2.039353674572676,16.876122216893343,13.215424975694445,0.1712617851248697,13.386686760819313,0.7191749891848496,3.1225022567582528e-15,6.2450045135165055e-15,25.562679819080287,76.18100947684906,20155.565751089853,16.876122216893343,boundary_stress,BOUNDARY_STRESS
SIM_02812,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,20.1377,2704.61,40.52,8.11,31.66,14.097,27.944,1,NONE,,PASS,90.92682429046884,18.310571095141743,1.8271289048582564,19.50415614744303,29613.396414091007,99.2788551344762,50.182747035915,81.78708144330575,32.99201999124638,12.931700024208638,60.159749002505855,50.10822238530466,1.3962610914574547,2.345662582089396,25.683198648645668,9.1484941796875,4.980145966676171,14.128640146363672,0.7716111132171272,3.1225022567582528e-15,2.4980018054066022e-14,20.0632616278447,78.50439830846038,29613.396414091007,25.683198648645668,boundary_stress,BOUNDARY_STRESS
SIM_02813,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,31.0743,2750.98,81.68,8.79,26.84,17.143,27.121,1,NONE,,PASS,82.11578712045639,25.51690603717198,5.557393962828013,10.427155763940275,15334.293309083843,99.62096577350836,43.69863997441397,68.2348474860711,45.97640727418375,37.81859702377575,64.49573057320981,35.59416251304183,1.4302959084270022,2.3481502944005017,13.088872092181283,17.4034961953125,6.3347397114651045,23.738235906777604,0.930294443699276,6.2450045135165055e-15,3.7470027081099033e-14,13.090307194540374,35.64800046721231,15334.293309083843,13.088872092181283,boundary_stress,BOUNDARY_STRESS
SIM_02818,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,24.6308,1884.76,35.4,7.69,20.39,17.094,27.909,1,NONE,,PASS,94.12029669927593,23.18258203940525,1.4482179605947496,14.530213573355852,31822.7642480411,99.22906823291264,58.672476909043226,85.7729114619727,41.77041808901848,12.551302188012857,64.56583547016393,55.99285151739694,1.430852949535275,1.5741823031851474,26.57889191074689,13.75283809375,3.981590608163034,17.734428701913036,0.764989364505146,6.2450045135165055e-15,6.2450045135165055e-15,14.691587195011646,80.5604587989683,31822.7642480411,26.57889191074689,boundary_stress,BOUNDARY_STRESS
SIM_02819,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,36.9054,1910.3,35.12,7.6,24.05,16.102,25.667,1,NONE,,PASS,75.71499505893286,27.94292178647941,8.962478213520598,5.855487719078868,7847.914885699316,99.6934781071518,37.71713725724755,61.008528073971554,50.34760682248541,39.94324785021679,68.84990975533417,31.853226078467188,1.4653083172811507,1.6154073718347646,6.636433837559784,19.335290078125,7.993131331980472,27.32842141010547,0.9780087286122215,0.0,2.4980018054066022e-14,8.276888057520516,17.775519014272618,7847.914885699316,6.636433837559784,boundary_stress,BOUNDARY_STRESS
SIM_02821,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,23.7665,1843.26,72.41,6.58,33.05,16.919,22.58,1,NONE,,PASS,91.29773844072236,21.69827700651428,2.0682229934857186,12.1500251397518,21053.9213208792,99.34084040559922,59.57644945912528,78.47229784905151,39.095994606332034,16.596925935157874,49.81572073872506,44.32610546611587,1.31830109081285,1.605918365288391,18.342978695646156,13.125833589409725,2.0385411473695787,15.164374736779305,0.6988746033718087,3.1225022567582528e-15,1.2490009027033011e-14,15.583479069576969,66.68335680174957,21053.9213208792,18.342978695646156,boundary_stress,BOUNDARY_STRESS
SIM_02822,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,26.9385,1629.22,86.46,9.3,27.04,16.262,17.623,1,NONE,,PASS,82.02072378793376,22.095152677612536,4.843347322387467,7.2876059031766385,9028.409340538485,99.55269356482388,52.48577184023853,62.16022671858864,39.811085905608174,29.18121466988038,44.85494326436924,30.83656653292198,1.282472549224804,1.391578253304508,7.711504953428419,14.263140690104168,0.8048650159358395,15.068005706040006,0.6819597911766121,0.0,6.2450045135165055e-15,11.302155958645338,30.06839195710026,9028.409340538485,7.711504953428419,boundary_stress,BOUNDARY_STRESS
SIM_02823,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,30.0783,2492.21,26.3,8.9,22.1,10.663,27.858,1,NONE,,PASS,74.62127426383545,22.444810736899218,7.633489263100779,8.33181919196473,9795.577272845783,99.66568550836548,25.168269443629427,66.08560894225639,40.44110042684544,21.379140241335005,74.36699304856865,36.12746377632148,1.5109052331379422,2.093660310657825,8.229086375601991,10.078058174479166,13.790126510716142,23.86818468519531,1.063416616205013,0.0,2.4980018054066022e-14,11.118894655572586,21.542499055856144,9795.577272845783,8.229086375601991,boundary_stress,BOUNDARY_STRESS
SIM_02824,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,32.5537,2294.53,96.55,6.52,30.52,19.327,25.694,1,NONE,,PASS,84.62469536359947,27.54846945458008,5.005230545419916,9.037184704315438,14873.736579894554,99.60614222937528,50.16490236757628,69.14763817700029,49.63688190014428,38.42720456075902,61.08080495680892,36.22970787003467,1.4034224241705946,1.9825644269881983,12.851495094721818,20.70070567274305,3.840046439902648,24.540752112645706,0.8908208912697206,0.0,1.2490009027033011e-14,12.255646633199904,37.08792052113356,14873.736579894554,12.851495094721818,boundary_stress,BOUNDARY_STRESS
SIM_02826,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,28.6354,1888.71,59.41,7.43,20.56,11.298,23.725,1,NONE,,PASS,76.26229133511175,21.83801217297459,6.797387827025414,6.752769100561945,7934.886261121817,99.64246659886578,31.08444523395092,65.55536881989589,39.3477696810353,25.32505784893804,64.13167042005365,35.868217115159595,1.4274066356725257,1.5783949861540043,6.6311846129140894,10.225969796875,8.823537149186048,19.049506946061047,0.8723095671517013,6.2450045135165055e-15,0.0,9.816806033847064,19.89230160952644,7934.886261121817,6.6311846129140894,boundary_stress,BOUNDARY_STRESS
SIM_02830,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,23.5293,2086.18,52.38,7.76,27.49,10.428,25.35,1,NONE,,PASS,85.03422145211779,20.007957068133152,3.5213429318668483,9.48480343109626,13885.77723903429,99.5453506681544,32.39319416677719,77.8635029958362,36.05037309573541,21.331698036852828,66.63557222021667,47.15412858316307,1.4473968099952546,1.7845561608478375,11.878145375796588,7.6917526796875,8.490579108024178,16.18233178771168,0.8087948076160869,0.0,1.873501354054952e-14,12.518955851728409,36.279506579644845,13885.77723903429,11.878145375796588,boundary_stress,BOUNDARY_STRESS
SIM_02832,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,27.8265,2457.97,79.0,7.88,30.15,16.606,23.425,1,NONE,,PASS,82.9063353528254,23.06993140695396,4.75656859304604,10.505409394209984,14328.46847420916,99.57259814423244,47.69687454163958,67.31808185959515,41.56744397649362,33.07254974776846,53.91046931233215,33.972653954641615,1.348627624227443,2.121195357326531,12.36527736509886,15.065682565104169,3.673401569306248,18.73908413441041,0.8122730754527472,0.0,1.2490009027033011e-14,13.98355582193345,38.65282537949816,14328.46847420916,12.36527736509886,boundary_stress,BOUNDARY_STRESS
SIM_02836,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,28.2986,2323.85,51.54,9.02,29.04,16.491,25.74,1,NONE,,PASS,86.15241853506224,24.379928311563123,3.9186716884368806,10.254257406630444,16717.834194389987,99.55873841226284,47.316526674693,73.71551154299853,43.92779875957319,35.31555895167303,61.7157809270821,40.00829975759896,1.408380821620837,1.998112147432712,14.374468051972633,15.208286671875,5.020810400147227,20.229097072022228,0.8297439112004196,6.2450045135165055e-15,1.2490009027033011e-14,13.146413314740371,42.777101057185405,16717.834194389987,14.374468051972633,boundary_stress,BOUNDARY_STRESS
SIM_02838,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,33.9949,1912.48,51.74,8.19,26.38,14.814,27.461,1,NONE,,PASS,80.32871368914304,27.30766588991049,6.687234110089502,6.3757340110037015,9696.155222081306,99.66662480072976,36.83441753882022,68.85758740062836,49.20300160344232,35.81533662422457,74.19605968882115,38.90309509276684,1.5094714524992057,1.629929831103731,8.263643354954063,16.290108200520834,9.76503069884292,26.055138899363754,0.9541327700581866,6.2450045135165055e-15,0.0,8.844920920971234,22.44694496525274,9696.155222081306,8.263643354954063,boundary_stress,BOUNDARY_STRESS
SIM_02845,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,20.8882,2151.8,55.07,8.06,23.82,14.072,26.902,1,NONE,,PASS,92.85288184520036,19.395295665589146,1.4929043344108537,16.711902138393707,29890.12453668112,99.22335244268083,52.461024190674166,84.96577169969751,34.9464786767372,12.73986130348432,61.74509890496925,54.56631324261776,1.4086101822764932,1.8182188747044343,25.25643117383574,9.471311866319445,4.5788500924183255,14.050161958737773,0.7244108159518994,0.0,1.2490009027033011e-14,16.758503393322798,79.3670080226254,29890.12453668112,25.25643117383574,boundary_stress,BOUNDARY_STRESS
SIM_02846,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,30.1567,2699.69,31.11,8.86,34.99,19.762,27.842,1,NONE,,PASS,87.08425262301394,26.261736810764443,3.8949631892355634,12.129957568074683,20820.52736568673,99.55069072493232,52.76527299035278,72.65624637917742,47.31844470408008,30.057189184619368,61.47113440157772,36.88669594546385,1.4064683560856637,2.366974917231297,18.25456479747983,19.631959344618057,4.218924648215588,23.850883992833644,0.9081990336243636,6.2450045135165055e-15,3.7470027081099033e-14,15.45997135984238,51.10357165647505,20820.52736568673,18.25456479747983,boundary_stress,BOUNDARY_STRESS
SIM_02847,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,31.6447,1680.72,49.85,8.88,30.15,17.855,23.949,1,NONE,,PASS,86.37937549626454,27.334494237666423,4.310205762333578,6.902712171358383,12295.74664417753,99.58930028967596,49.97465571930431,72.77255219412545,49.25134096876833,40.8335966341885,61.16843828946547,41.212911846990856,1.4041056953446744,1.4504389642533666,10.611065511984544,18.50528216059028,3.5970118776287,22.10229403821897,0.8085861712327724,6.2450045135165055e-15,1.873501354054952e-14,9.922707917227584,33.2440098585598,12295.74664417753,10.611065511984544,boundary_stress,BOUNDARY_STRESS
SIM_02848,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,28.9361,1569.6,86.97,8.69,28.22,17.685,22.636,1,NONE,,PASS,89.27179150324346,25.831774861170032,3.104325138829964,7.622789842096749,14567.157223108736,99.5143482516503,54.317579246456646,76.5156742576423,46.543738488594656,32.550375312857355,56.45489040562973,43.69135960796974,1.3678224963635262,1.3459244662169525,12.49126739921703,16.750535596354162,2.478967286456539,19.2295028828107,0.7444127624275721,0.0,1.2490009027033011e-14,10.73509704908905,42.34268266401346,14567.157223108736,12.49126739921703,boundary_stress,BOUNDARY_STRESS
SIM_02851,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,25.1007,2476.63,60.68,7.71,20.76,17.104,25.884,1,NONE,,PASS,89.7221823927502,22.520895835857047,2.5798041641429466,14.080790253489443,23973.926195658165,99.43145361828414,54.29476967916018,77.51281957206656,40.57819069523792,21.2804248651643,57.09025336344685,42.677235900480085,1.372658085087683,2.0711291051435468,20.048653334729423,14.023926684895832,3.67672330750452,17.70064999240035,0.7859656259418395,6.2450045135165055e-15,1.2490009027033011e-14,16.46842986027944,62.72494233001687,23973.926195658165,20.048653334729423,boundary_stress,BOUNDARY_STRESS
SIM_02857,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,21.6253,2823.84,65.46,6.69,22.71,14.436,25.06,1,NONE,,PASS,87.73360182708299,18.97265459591218,2.652645404087824,16.49157717643037,22902.985095884425,99.41598754970428,48.46558018484775,76.1976593179566,34.1849632358778,20.56807740426372,54.39874461737664,41.358291960593775,1.3522901267419958,2.377157835059261,19.280132892418525,10.078854013020834,4.285204609891686,14.36405862291252,0.7570927173263029,3.1225022567582528e-15,0.0,18.69429978896906,62.19016164999213,22902.985095884425,19.280132892418525,boundary_stress,BOUNDARY_STRESS
SIM_02860,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,31.49,2552.39,74.87,7.59,31.44,18.429,24.098,1,NONE,,PASS,80.70179667473734,25.412995772874787,6.077004227125198,9.693012678082257,13185.515364976334,99.6202377897546,47.73714758072763,63.07472242340479,45.78918157274737,36.98570110547779,55.47398315143967,31.052400910781664,1.3603904808755556,2.212047023864273,11.427321068180232,19.042429427083327,3.496662654721032,22.53909208180436,0.8869120462319534,1.2490009027033011e-14,2.4980018054066022e-14,13.124806924273964,33.32784306382022,13185.515364976334,11.427321068180232,boundary_stress,BOUNDARY_STRESS
SIM_02862,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,20.1474,1863.69,38.57,7.36,32.2,14.252,17.581,1,NONE,,PASS,86.78660822796405,17.48524510612083,2.662154893879172,11.913063228168031,14026.30822171294,99.36078085796628,56.524322339790544,69.607393183593,31.504946137154644,16.957556517721333,37.144666301985154,34.89476902529646,1.2287089992507392,1.61921037883915,12.186331336968324,9.261333046875,1.1493433123323047,10.410676359207304,0.595397793741134,3.1225022567582528e-15,6.2450045135165055e-15,16.875128277179417,54.24869585544442,14026.30822171294,12.186331336968324,boundary_stress,BOUNDARY_STRESS
SIM_02863,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,28.5611,2075.56,36.98,8.71,27.75,13.067,23.579,1,NONE,,PASS,78.40967887694751,22.394666793723854,6.166433206276148,7.742941152536127,9585.261714783031,99.62694688891015,36.419782443061976,66.04239187492918,40.350750979682616,29.412589546931127,60.98482529164986,35.51306968754776,1.4026744586494713,1.777007086887669,8.206497522038628,11.953762469618056,6.911849122276668,18.865611591894723,0.8424153735201743,0.0,0.0,10.77514278315261,24.751640329438118,9585.261714783031,8.206497522038628,boundary_stress,BOUNDARY_STRESS
SIM_02864,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,26.7516,2388.91,66.02,8.33,33.32,10.916,25.284,1,NONE,,PASS,76.95443730916955,20.586543251199803,6.165056748800198,8.963197848673886,10336.10007048524,99.624799684849,29.07034902353528,67.50926816420225,37.09287072288253,21.809248339403165,65.49240482960545,36.822073313534894,1.43823571730482,2.083144691976217,9.01314490607278,9.19841690625,9.76280663383216,18.96122354008216,0.9210494111961748,0.0,0.0,12.228275901037598,25.859196221868157,10336.10007048524,9.01314490607278,boundary_stress,BOUNDARY_STRESS
SIM_02866,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,34.7598,2076.03,81.37,7.91,33.54,17.678,27.271,1,NONE,,PASS,82.50337849243495,28.678009357213405,6.081790642786594,7.23356146088005,11831.210194004663,99.65156758520445,43.49972325236091,69.03267998895926,51.67208893191605,42.94060042285009,70.1038800651742,38.03201555625834,1.4755496427927588,1.8116108798886137,10.32429642621153,20.113311703125,6.848552966900216,26.96186467002521,0.9401581655891144,0.0,2.4980018054066022e-14,9.944999497883328,28.048531511397435,11831.210194004663,10.32429642621153,boundary_stress,BOUNDARY_STRESS
SIM_02867,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,26.596,2966.99,91.07,8.23,33.48,16.013,24.794,1,NONE,,PASS,81.61519810835244,21.706378088897416,4.889621911102584,12.763615473379645,16081.614408305491,99.56981265614716,44.82998375228674,66.6760984642458,39.11059115116652,31.99301800596865,54.90616505068977,32.62297090906506,1.3561067727611484,2.5885848508736085,14.030591082184417,13.85185246527778,4.703007803423029,18.554860268700807,0.8548114380349535,0.0,1.2490009027033011e-14,16.08648777762851,41.73146498861746,16081.614408305491,14.030591082184417,boundary_stress,BOUNDARY_STRESS
SIM_02868,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,33.9798,1684.13,99.15,6.85,22.86,14.982,26.336,1,NONE,,PASS,81.00658264210614,27.52587476862238,6.453925231377609,5.6862809710238365,8842.662204797596,99.66236092397712,38.35150713398577,69.19078395124143,49.59617075427456,37.41818252863343,72.20713181577845,39.51685855846926,1.4928880922553365,1.4184488343774186,7.447681531228827,16.481087890625,8.585784728096153,25.06687261872115,0.9106657946179308,6.2450045135165055e-15,1.2490009027033011e-14,8.172519262254207,21.084886011013023,8842.662204797596,7.447681531228827,boundary_stress,BOUNDARY_STRESS
SIM_02869,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,23.0871,2884.61,63.1,9.0,33.8,16.675,25.652,1,NONE,,PASS,87.74651242633867,20.25812507038124,2.8289749296187647,16.69712456141499,23421.56743759064,99.42116526804612,53.47106113351743,73.66480329838726,36.501126252939166,18.167460174335123,52.15315244318011,39.3657079842934,1.3355280618489898,2.51933791176884,20.455743687560062,12.555013486979163,3.5161998539870463,16.07121334096621,0.7933218540773758,3.1225022567582528e-15,1.2490009027033011e-14,20.010294312856075,65.16517348758882,23421.56743759064,20.455743687560062,boundary_stress,BOUNDARY_STRESS
SIM_02872,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,31.2148,2741.06,97.16,7.96,31.8,19.529,25.918,1,NONE,,PASS,83.56121284991235,26.08346546867444,5.131334531325568,11.058060327820012,16618.134450739144,99.59657722458392,50.4736882743594,66.80797221252188,46.99723507869268,34.02329716222632,57.72002730890364,32.91547558413592,1.3774680047277956,2.378366939996203,14.419247146012834,20.06824420486111,3.6711037591732167,23.739347964034327,0.910130135604284,1.2490009027033011e-14,3.7470027081099033e-14,14.551298366829212,41.05460660969224,16618.134450739144,14.419247146012834,boundary_stress,BOUNDARY_STRESS
SIM_02873,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,33.9533,2055.73,99.66,8.23,28.43,17.748,26.136,1,NONE,,PASS,82.72784398954592,28.08883305330249,5.864466946697497,7.362896466477519,11866.722563515215,99.6418354323536,44.89359002893633,68.65672066185465,50.61051000595043,43.23986933823119,66.64498443554099,37.50881666489262,1.4474724790808575,1.7640069435110837,10.18274822022371,19.729166221354163,5.741767716301391,25.470933937655552,0.9067992924206176,6.2450045135165055e-15,2.4980018054066022e-14,10.109694157406818,28.625354067248747,11866.722563515215,10.18274822022371,boundary_stress,BOUNDARY_STRESS
SIM_02876,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,20.7002,1630.13,67.44,7.53,32.76,14.029,21.706,1,NONE,,PASS,92.34840386692998,19.11630429726224,1.5838957027377567,12.272368128391475,21156.32654630527,99.24715402278396,55.87914100403385,82.65764468962499,34.44379152659863,15.32612780576664,50.65931625124538,49.51951498408116,1.3244926512072586,1.418886294358649,18.414741017911822,9.355160699652776,2.577248364580104,11.93240906423288,0.6242006236499276,3.1225022567582528e-15,0.0,14.840208139885744,69.74667457066226,21156.32654630527,18.414741017911822,boundary_stress,BOUNDARY_STRESS
