simulation_id,sampling_method,random_seed,model_version,parameter_set,topology,timestamp,feed_flow_m3h,feed_tds_mgL,feed_cod_mgL,feed_pH,temperature_C,stage1_pressure_bar,stage2_pressure_bar,feasible,failure_reason,failure_message,quality_flag,overall_recovery_pct,permeate_flow_m3h,concentrate_flow_m3h,permeate_tds_mgL,concentrate_tds_mgL,overall_tds_rejection_pct,stage1_recovery_pct,stage2_recovery_pct,average_flux_LMH,minimum_flux_LMH,maximum_flux_LMH,maximum_element_recovery_pct,maximum_polarization_modulus,feed_osmotic_pressure_bar,final_concentrate_osmotic_pressure_bar,stage1_pump_power_kW,stage2_booster_power_kW,total_power_kW,SEC_kWh_m3,water_balance_error,solute_balance_error,flux_decline_stage1_pct,flux_decline_stage2_pct,max_element_concentrate_tds_mgL,max_element_osmotic_pressure_bar,dataset_split,operating_classification
SIM_02877,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,22.7647,2934.52,48.25,8.89,26.89,17.572,23.008,1,NONE,,PASS,86.25035275591874,19.634634053826638,3.1300659461733646,17.222369174382944,21234.47673969224,99.41311120134183,57.485478516202434,67.65893919487887,35.37771901590384,15.572381143491562,43.74597979578987,34.08189862756604,1.2745973108169766,2.5052317680271723,18.128104666422807,13.088714448784724,1.9780032312603828,15.066717680045103,0.767354137527647,0.0,0.0,21.6142125276681,63.78201105486412,21234.47673969224,18.128104666422807,boundary_stress,BOUNDARY_STRESS
SIM_02879,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,21.3055,2650.06,28.76,7.15,30.01,16.057,25.265,1,NONE,,PASS,89.7393344094058,19.11941389259595,2.1860861074040443,18.080620173638213,25669.237034812668,99.31772789394812,56.32072342576621,76.5090761676055,34.44939440107379,12.910610229389318,50.764543457409815,43.39193728334372,1.325267001974761,2.2859108287204557,22.14198429577837,11.128979709201383,3.12077085127482,14.249750560476205,0.7453026876516577,0.0,2.4980018054066022e-14,20.784780648817502,74.56766209230071,25669.237034812668,22.14198429577837,boundary_stress,BOUNDARY_STRESS
SIM_02880,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,27.9406,1872.98,58.81,6.65,21.94,19.549,25.058,1,NONE,,PASS,92.18906282082682,25.758177286515934,2.18242271348406,11.30893122597256,23845.46642180119,99.39620651443302,60.81662807576711,80.06568399912895,46.41113024597466,19.94669211068903,56.99933329392019,45.64021567603882,1.3719650686030136,1.572603768249187,20.021287120302407,17.982638071180556,2.2652619603237114,20.24790003150427,0.7860765847785268,0.0,1.2490009027033011e-14,13.941720093201257,65.00539399674587,23845.46642180119,20.021287120302407,boundary_stress,BOUNDARY_STRESS
SIM_02886,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,30.4932,2581.98,89.06,8.6,20.4,13.877,24.026,1,NONE,,PASS,74.03063529153438,22.57430968071816,7.918890319281835,8.94969452876658,9916.894437714827,99.65337862691553,35.081807282549434,59.99678422735138,40.67443185714984,30.12180223583424,60.00658600186219,30.1166360979788,1.3950737768523334,2.1565852885084627,8.283034203234417,13.620031302083332,7.285205846800873,20.905237148884204,0.9260631861863932,0.0,2.4980018054066022e-14,11.477310539352349,23.14602254983352,9916.894437714827,8.283034203234417,boundary_stress,BOUNDARY_STRESS
SIM_02888,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,25.9094,2478.63,58.66,7.03,21.68,15.842,21.701,1,NONE,,PASS,82.41213183979417,21.352488886899632,4.556911113100375,11.203139047780097,14040.344354325924,99.54801083470385,48.30315927015385,65.97883369292269,38.472952949368704,29.611263035709072,48.901186531366,32.47164371477361,1.3116215645837703,2.079289947597596,11.77825931129638,13.340417196180557,2.9341978805291227,16.27461507670968,0.7621882003036482,3.1225022567582528e-15,0.0,14.693234910337354,39.44673915689972,14040.344354325924,11.77825931129638,boundary_stress,BOUNDARY_STRESS
SIM_02889,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,32.3601,1510.28,70.98,9.43,22.43,17.2,25.595,1,NONE,,PASS,88.18846160538615,28.53787436396457,3.822225636035438,6.231971194096841,12739.950294386948,99.58736319132235,47.93192710307073,77.31519962723559,51.419593448584806,44.38236564475214,68.61650776591044,47.30884140579016,1.4634099554675093,1.270176857621384,10.714562883158775,18.187668356770835,5.174718251623518,23.362386608394356,0.8186449456759323,0.0,1.2490009027033011e-14,8.63932405004632,32.41340698126241,12739.950294386948,10.714562883158775,boundary_stress,BOUNDARY_STRESS
SIM_02891,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,27.3595,2032.55,54.74,7.83,23.49,13.487,20.755,1,NONE,,PASS,77.14998255172077,21.107849476238044,6.2516505237619695,7.941507646882248,8868.365780563938,99.60928352823387,39.764091368305486,62.06578772141873,38.03216121844692,30.67861783915114,52.02451542196335,31.732000624426167,1.33457417553821,1.7155470367423296,7.4852272443942525,11.84984594184028,4.416476344849959,16.266322286690237,0.7706290640835719,1.5612511283791264e-14,4.9960036108132044e-14,11.17604112037481,24.519423726565517,8868.365780563938,7.4852272443942525,boundary_stress,BOUNDARY_STRESS
SIM_02893,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,20.6851,2864.38,66.2,7.58,23.61,15.125,21.747,1,NONE,,PASS,85.36925805970174,17.658716398907362,3.026383601092633,17.14984807544091,19477.749751640687,99.4012718956479,52.86739463783257,68.95834247252941,31.817507025058312,16.971644250110085,42.88048778107876,34.88276821532836,1.2684846803796803,2.4186201945995145,16.44658840470672,10.135519441840277,2.3940258532678915,12.529545295108166,0.7095388482417349,3.1225022567582528e-15,4.9960036108132044e-14,20.919933253499185,60.42105598994863,19477.749751640687,16.44658840470672,boundary_stress,BOUNDARY_STRESS
SIM_02894,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,25.7603,1853.91,77.57,7.64,30.7,18.644,27.625,1,NONE,,PASS,93.89174645708025,24.18679556258324,1.573504437416764,13.938689885976643,30136.64556813561,99.24814635629689,61.777371982374,84.01927376604506,43.57981182447431,11.922025682097685,61.61319906263034,53.550465944049854,1.4075785961612208,1.6028008622031586,26.05468523311204,15.76991004253472,3.224309459656679,18.9942195021914,0.7853136002677135,0.0,1.2490009027033011e-14,15.30838793251068,80.65020829387736,30136.64556813561,26.05468523311204,boundary_stress,BOUNDARY_STRESS
SIM_02895,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,21.0912,2751.92,62.41,7.64,22.11,14.956,24.727,1,NONE,,PASS,88.7136198346952,18.710766986575237,2.3804330134247684,17.475947875797353,24245.29755298256,99.36495436365166,52.11352092078884,76.43096677323989,33.71309366950492,16.549442643668954,51.88094723147371,42.41658915341574,1.3335103740197227,2.311916260956985,20.368723532835617,10.210740583333331,3.584388675876508,13.79512925920984,0.7372829381664414,3.1225022567582528e-15,1.2490009027033011e-14,19.70704202765308,68.10111702503923,24245.29755298256,20.368723532835617,boundary_stress,BOUNDARY_STRESS
SIM_02897,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,31.972,2139.84,85.89,7.95,28.52,11.024,27.308,1,NONE,,PASS,73.40513185596816,23.469088756990143,8.50291124300986,6.83303716712739,8027.2035510609585,99.68067532305558,25.995141804057205,64.06334828232959,42.286646408991245,23.65808358731639,74.49403210097552,34.676722623444945,1.511971712473729,1.8367290904057123,6.890140513702753,11.113322881944445,13.747929993510974,24.86125287545542,1.0593190529415264,0.0,0.0,9.781725506528517,18.11873887998062,8027.2035510609585,6.890140513702753,boundary_stress,BOUNDARY_STRESS
SIM_02898,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,22.3967,2135.98,59.61,7.77,32.41,16.925,20.464,1,NONE,,PASS,88.45941714544645,19.811990279814204,2.584709720185804,13.658567001872274,18403.7300195951,99.36054799193474,60.63002280186238,70.68684394590021,35.69727978344901,14.78457405951331,44.63329569674844,36.65140373058096,1.280894651489588,1.857057551027788,16.000517701460616,12.373982334201388,1.221295465278702,13.59527779948009,0.6862146411071016,6.2450045135165055e-15,1.873501354054952e-14,18.56324456643026,63.65729701451641,18403.7300195951,16.000517701460616,boundary_stress,BOUNDARY_STRESS
SIM_02900,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,28.8357,1742.98,74.99,6.7,24.02,17.128,21.666,1,NONE,,PASS,86.02258696825675,24.80521511040561,4.030484889594398,7.747674719041832,12422.293351663517,99.55549262073907,51.78137119801117,71.01242117617672,44.69408128001011,34.160214487940586,53.29160197588377,38.54413736579894,1.3439998126804265,1.473767746434394,10.503606053097624,16.134725575520832,2.408126582553124,18.54285215807396,0.7475384541331941,6.2450045135165055e-15,3.1225022567582534e-14,11.06471934911294,35.89944152288906,12422.293351663517,10.503606053097624,boundary_stress,BOUNDARY_STRESS
SIM_02907,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,22.0724,2593.13,65.62,7.64,23.02,14.91,20.213,1,NONE,,PASS,83.37342729274113,18.40251636576299,3.6698836342370047,13.878702826954008,15526.704722870109,99.46478954672716,50.87938083766321,66.15154085841148,33.157687145518906,21.57930543874302,42.14743678171522,31.80599250882833,1.263330360679224,2.1852293985332025,13.084346570654027,10.650507802083332,2.165784676269472,12.816292478352803,0.6964423899221145,3.1225022567582528e-15,0.0,17.91862901222586,48.80043227657264,15526.704722870109,13.084346570654027,boundary_stress,BOUNDARY_STRESS
SIM_02909,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,25.0153,2801.71,27.2,8.95,33.67,10.097,24.212,1,NONE,,PASS,72.9976921005449,18.26059167202761,6.754708327972388,10.790858486790212,10346.644934017611,99.61484741508612,25.811000873091423,63.60335330408674,32.90196697662632,17.88829227141487,60.50247878791218,32.901006232284566,1.398921582865532,2.445899033812102,9.032643937920254,7.890025394965278,9.385625665799138,17.275651060764417,0.9460619552228438,6.2450045135165055e-15,1.2490009027033011e-14,14.227971785588764,26.02331162036693,10346.644934017611,9.032643937920254,boundary_stress,BOUNDARY_STRESS
SIM_02912,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,26.1289,1592.83,50.99,6.76,32.05,19.978,22.312,1,NONE,,PASS,92.9349412896106,24.282877874621065,1.846022125378936,11.498406799415802,22393.925192229864,99.2781146262052,67.32147767251418,78.38011572375476,43.752933107425335,12.316910650917768,56.778128602358514,45.41068484710747,1.3702804493461729,1.383202087565897,19.446723174906857,17.20583528732639,0.8253920473078883,18.03122733463428,0.7425490268383462,3.1225022567582528e-15,6.2450045135165055e-15,15.316051755624574,73.86318559294293,22393.925192229864,19.446723174906857,boundary_stress,BOUNDARY_STRESS
SIM_02913,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,20.774,1553.72,79.86,7.53,22.29,14.521,18.819,1,NONE,,PASS,91.05773402630884,18.9163336666254,1.8576663333746044,11.153492835406588,17261.440072354988,99.28214267465135,58.88559210211229,78.25028638160057,34.08348408400973,15.992785054162464,42.666770490814656,43.512916758001616,1.2669797969677417,1.306091883046977,14.510353711225104,9.743402725694445,1.4080964060821444,11.151499131776587,0.5895169396092586,3.1225022567582528e-15,2.4980018054066022e-14,14.626865441185403,62.51700123962885,17261.440072354988,14.510353711225104,boundary_stress,BOUNDARY_STRESS
SIM_02916,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,29.7443,1502.22,62.22,8.7,33.49,17.684,19.157,1,NONE,,PASS,83.5730853321191,24.858229220441505,4.886070779558493,6.345943064848129,9112.584620130574,99.57756233675174,53.191703729587445,64.90597612657756,44.789602198993705,33.39496323275953,49.89539544088606,33.58878843129378,1.3188846227868518,1.3106720119706434,7.950639465803464,17.217353792534723,0.92963696284439,18.146990755379115,0.7300194472604034,0.0,6.2450045135165055e-15,10.131203178290855,29.044278922119272,9112.584620130574,7.950639465803464,boundary_stress,BOUNDARY_STRESS
SIM_02917,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,26.2462,2658.62,42.28,7.52,28.41,13.646,27.644,1,NONE,,PASS,84.8929802520126,22.281181382903736,3.965018617096263,11.553960536392903,17533.64689230913,99.56541512000987,38.67336738636985,75.3662982881115,40.14627276198871,28.145935853916317,67.7695940321617,42.247333800798,1.4565422570000608,2.2811911696755933,15.044496943130454,11.51255843923611,8.074781842267697,19.587340281503806,0.8790979232606174,3.1225022567582528e-15,2.4980018054066022e-14,13.879994301898137,42.16298181724312,17533.64689230913,15.044496943130454,boundary_stress,BOUNDARY_STRESS
SIM_02922,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,22.3552,2132.15,37.68,7.93,21.25,16.494,23.889,1,NONE,,PASS,91.56621912614304,20.469811418087524,1.8853885819124727,15.30541904976038,25114.897317530707,99.28216030533686,59.590340601065726,79.12929482875226,36.8825430956532,12.843499733958913,50.667166455579306,46.33512473333776,1.3245504040301328,1.7860237924642384,21.03782761738439,12.016502166666664,2.460731392222987,14.477233558889653,0.7072480182253799,0.0,6.2450045135165055e-15,17.69025220022257,74.65123741384076,25114.897317530707,21.03782761738439,boundary_stress,BOUNDARY_STRESS
SIM_02923,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,32.4314,1920.09,62.19,8.19,26.75,16.106,24.447,1,NONE,,PASS,80.85244758333208,26.22158068554076,6.209819314459234,6.862519179034347,9998.8836359642,99.64259387950386,42.46607661672535,66.7195433742414,47.24609132529866,39.18064396884497,63.39421639769412,36.1490342731208,1.4215718858817965,1.638436940914774,8.532173136192563,16.995799039930557,5.695547520001121,22.69134655993168,0.8653691336176488,6.2450045135165055e-15,0.0,9.67616899443322,25.057731436902014,9998.8836359642,8.532173136192563,boundary_stress,BOUNDARY_STRESS
SIM_02927,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,21.4597,2454.19,55.33,6.71,33.65,17.194,21.666,1,NONE,,PASS,88.28894774647354,18.94654331954998,2.5131566804500243,16.595262818668477,20831.07618572047,99.32379877602514,61.52117510544775,69.56494309371567,34.13791589108105,11.715597591217096,44.10877976255335,36.27836650770602,1.2771683769544635,2.1423736450014537,18.184390213188443,12.056737526909725,1.4112194992840708,13.467957026193794,0.7108397980066838,3.1225022567582528e-15,1.2490009027033011e-14,21.730989207332865,70.64103372266017,20831.07618572047,18.184390213188443,boundary_stress,BOUNDARY_STRESS
SIM_02928,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,21.9737,2956.45,32.42,7.2,26.49,12.487,23.943,1,NONE,,PASS,82.38980499076277,18.10408857925524,3.8696114207447594,14.39713566166838,16720.929134853683,99.51302624222738,38.82683494828106,71.21254884499004,32.619979422081514,23.14991431135187,54.71622902032808,36.43006693791631,1.3546768781446992,2.520588825607537,14.255809207356016,8.754192374131945,5.556963350602486,14.31115572473443,0.790493023831811,3.1225022567582528e-15,1.2490009027033011e-14,17.201479814210675,45.23189771765083,16720.929134853683,14.255809207356016,boundary_stress,BOUNDARY_STRESS
SIM_02938,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,24.9107,1965.3,61.5,9.11,33.86,11.454,19.493,1,NONE,,PASS,74.31720177439783,18.51293518241492,6.397764817585079,7.978555178501448,7629.11635966556,99.59402863794324,35.241216898739644,60.34082637803253,33.356639968315164,24.678965156002697,49.07135844308103,30.47611415601248,1.312861889497525,1.716773715536505,6.664359863147295,9.030777466145832,4.754979583994653,13.785757050140486,0.7446553944204003,0.0,0.0,11.75529330853606,22.768579152980045,7629.11635966556,6.664359863147295,boundary_stress,BOUNDARY_STRESS
SIM_02940,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,33.7088,2744.59,25.25,9.28,34.41,16.276,26.344,1,NONE,,PASS,75.29499272632007,25.38103850812978,8.327761491870213,9.007783953923605,11081.994671759852,99.67179855811165,37.88164492489096,60.22913478019758,45.73160091554915,35.904490489879514,64.3728723752287,30.017172813154357,1.4293202218282983,2.401811990070074,9.697939465102433,17.86420094444444,7.64722587259454,25.51142681703898,1.005137233012252,0.0,2.4980018054066022e-14,11.661549374807617,25.01541835379726,11081.994671759852,9.697939465102433,boundary_stress,BOUNDARY_STRESS
SIM_02941,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,24.8715,2209.06,54.94,7.07,32.91,11.342,21.089,1,NONE,,PASS,75.25552914681197,18.717178931749334,6.154321068250661,8.927709314111173,8900.337445814614,99.59585935582956,33.66332190788729,62.69865847242343,33.72464672387268,23.42457096499031,52.789360983203686,32.202146880343705,1.3402557923674174,1.9237372985412449,7.750767799026232,8.919843945312499,5.841651302585383,14.761495247897882,0.7886602624105089,0.0,1.2490009027033011e-14,12.550951715926992,25.17083317446745,8900.337445814614,7.750767799026232,boundary_stress,BOUNDARY_STRESS
SIM_02942,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,27.1296,1775.09,76.91,6.76,34.99,10.515,24.36,1,NONE,,PASS,78.72065466570407,21.356598728186853,5.773001271813154,6.656333183430701,8317.220587086407,99.62501432696762,29.86688751034572,69.65863259322053,38.480358068805145,23.001885930842533,66.36529668298678,39.85332431815108,1.4452256284807192,1.55632443200075,7.29219003319392,8.9506485,9.444047781433108,18.394696281433102,0.8613120710628621,6.2450045135165055e-15,1.2490009027033011e-14,10.211030669432835,22.10997955740249,8317.220587086407,7.29219003319392,boundary_stress,BOUNDARY_STRESS
SIM_02943,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,28.1783,1715.53,82.59,8.92,28.14,10.367,21.295,1,NONE,,PASS,70.88403981930543,19.973917392403344,8.204382607596656,6.067854238604683,5877.28808930013,99.6462985643734,28.699058540713157,59.164690416717846,35.98904034667269,23.041802723238693,57.77131433718952,30.51692617131606,1.3778604524039368,1.4706682417286898,5.038408503741696,9.151832417534724,7.937495544590781,17.089327962125505,0.8555821888311739,0.0,6.2450045135165055e-15,9.600793266940377,15.712397334132527,5877.28808930013,5.038408503741696,boundary_stress,BOUNDARY_STRESS
SIM_02945,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,21.8037,2464.82,69.78,7.8,26.98,19.683,22.349,1,NONE,,PASS,89.8062583134265,19.58108714388457,2.222612856115424,19.46119002406153,24008.2857567364,99.21044173513437,70.05484837290898,65.95862390841484,35.28123809708932,5.7858693159350905,51.9827131521376,39.59539302823477,1.3342643444751974,2.104874938018412,20.50228373436553,14.1343620859375,0.7064178678779434,14.840779953815444,0.7579139934756081,3.1225022567582528e-15,0.0,25.826394894216204,83.15644217148252,24008.2857567364,20.50228373436553,boundary_stress,BOUNDARY_STRESS
SIM_02947,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,30.8056,2244.09,38.52,7.54,25.34,17.318,25.956,1,NONE,,PASS,85.03514650515889,26.195587091793225,4.610012908206764,9.054402694388404,14944.286465448007,99.59652230104903,46.92545101014249,71.80408730802242,47.199256021249056,40.23312349517595,63.7064114150046,39.24011501720661,1.424039062148957,1.905907135972529,12.69219247735832,17.440194673611114,5.159312274297718,22.599506947908832,0.862721910706441,6.2450045135165055e-15,2.4980018054066022e-14,11.832703002827255,36.84603699762007,14944.286465448007,12.69219247735832,boundary_stress,BOUNDARY_STRESS
SIM_02948,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,22.7122,2681.9,67.46,6.71,24.75,11.961,26.514,1,NONE,,PASS,86.14333624265247,19.565046814103717,3.147153185896284,13.268293695004989,19272.101105380643,99.5052651592153,37.0438075586324,77.98999078565222,35.252336601988674,23.109943413917826,64.54955747778286,43.96714522041799,1.4307235881537097,2.273237245988994,16.335455476049418,8.633593317708334,7.448747961945951,16.082341279654287,0.8219934985313261,3.1225022567582528e-15,2.4980018054066022e-14,15.388144080990024,48.30144414437035,19272.101105380643,16.335455476049418,boundary_stress,BOUNDARY_STRESS
SIM_02949,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,35.0553,1747.47,89.99,8.45,28.24,18.038,24.307,1,NONE,,PASS,81.52369609190508,28.5783762361056,6.476923763894405,6.053963332690126,9431.185988273846,99.65355838253646,45.73327691546631,65.9527923229977,51.49256979478486,45.814287154420654,63.45317258152904,35.60751452914474,1.422037469978866,1.4985465798303443,8.087733412574543,20.722490231770838,4.438124067982761,25.1606142997536,0.8804074133493266,6.2450045135165055e-15,1.2490009027033011e-14,8.878127801870255,23.72359853964669,9431.185988273846,8.087733412574543,boundary_stress,BOUNDARY_STRESS
SIM_02952,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,35.4587,1915.17,44.82,8.6,27.57,16.959,27.56,1,NONE,,PASS,82.15060370478226,29.129536115867623,6.329163884132368,6.4696425410766105,10699.830504108755,99.66218964681588,41.49971955727641,69.48835773070576,52.48565065922095,42.05329513372135,73.2267400377067,39.15906905117131,1.501366539083168,1.638707051476035,9.155264387329272,19.6324849140625,7.959574435444193,27.59205934950669,0.9472193185553878,6.2450045135165055e-15,1.2490009027033011e-14,8.927306411720547,24.823616560749716,10699.830504108755,9.155264387329272,boundary_stress,BOUNDARY_STRESS
SIM_02957,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,22.9508,1891.84,85.35,7.79,28.0,18.711,27.493,1,NONE,,PASS,94.09319547045472,21.595141106033125,1.355658893966876,18.3703534130984,31735.513475654327,99.02896897131372,68.00847767472466,81.53634431807417,38.91016415501464,3.5964773823953045,53.32739659559379,53.74639839099289,1.3442670471603086,1.621059482148953,27.193184963091657,14.103386135416663,2.353618359146389,16.457004494563055,0.7620697829089615,3.1225022567582528e-15,6.2450045135165055e-15,19.33915174315068,93.2558541912911,31735.513475654327,27.193184963091657,boundary_stress,BOUNDARY_STRESS
SIM_02958,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,24.7813,1772.72,72.3,7.65,20.58,13.059,20.048,1,NONE,,PASS,82.35927795142494,20.40969974697647,4.37160025302353,7.940185315908633,10011.951414701178,99.55209027280628,43.305465329008605,68.88461621398368,36.77423377833598,30.22437405438349,50.61094184896528,37.44208476596188,1.3241368232522024,1.481563019993671,8.36755774966976,10.364907794270836,3.629003201292438,13.993910995563272,0.6856500178370509,3.1225022567582528e-15,6.2450045135165055e-15,11.33336790717783,30.137832099569305,10011.951414701178,8.36755774966976,boundary_stress,BOUNDARY_STRESS
SIM_02959,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,20.2854,2997.27,28.23,9.14,33.29,13.745,26.691,1,NONE,,PASS,88.27018130279811,17.905959357997805,2.379440642002194,18.70261119787023,25411.82645813896,99.37601179747335,46.45824600924951,78.09220314443144,32.26298983423028,17.925625540072527,57.11852497457392,44.14048639882795,1.3728736500128345,2.61338262957281,22.157104915946544,8.967661161458333,5.051947412579022,14.019608574037354,0.7829576898807944,0.0,1.2490009027033011e-14,20.47934891158482,68.616791928622,25411.82645813896,22.157104915946544,boundary_stress,BOUNDARY_STRESS
SIM_02960,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,30.4572,2292.07,35.18,8.96,23.81,15.316,23.819,1,NONE,,PASS,78.75074723622944,23.985272587232878,6.471927412767128,8.384526544786574,10755.517608555276,99.6341941326056,40.85696796496608,64.07141799699521,43.21670736438356,35.07341189010074,59.36706250111659,33.22306451717661,1.3901271090182317,1.9366784099872525,9.087845807818576,15.125754072916669,5.599763136589561,20.72551720950623,0.8640934612741579,0.0,2.4980018054066022e-14,11.230941393402048,26.70580783204734,10755.517608555276,9.087845807818576,boundary_stress,BOUNDARY_STRESS
SIM_02963,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,22.4709,1813.0,43.99,8.33,26.02,17.011,25.232,1,NONE,,PASS,93.70157015957736,21.055586128988477,1.4153138710115305,15.70960693036533,28551.240502818437,99.13350209981438,63.32331736372241,82.82715505411402,37.937993025204456,7.842199360626565,53.87989038201831,53.09316574907744,1.3483985851315896,1.5432899398765894,24.30382914451004,12.482077794270833,2.481345349423824,14.963423143694657,0.7106628640982654,3.1225022567582528e-15,2.4980018054066022e-14,16.99372381761214,85.4450346780145,28551.240502818437,24.30382914451004,boundary_stress,BOUNDARY_STRESS
SIM_02965,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,33.6332,1885.57,71.13,7.79,23.36,16.849,26.426,1,NONE,,PASS,83.63830747086864,28.13023922829219,5.502960771707818,6.809396911228667,11489.48821967794,99.63886798627318,43.50893199748624,71.03667339338796,50.6851157266526,41.71665941935503,69.50558131917042,40.39005062662912,1.4706543687424698,1.590793047656678,9.693301219788694,18.49329676736111,6.6149490343426,25.10824580170371,0.8925713570345648,1.2490009027033011e-14,6.245004513516507e-14,9.315276510129102,27.506233976700607,11489.48821967794,9.693301219788694,boundary_stress,BOUNDARY_STRESS
SIM_02966,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,31.6867,2501.43,60.2,7.22,30.43,16.684,25.624,1,NONE,,PASS,80.0541147820916,25.366507188657017,6.320192811342984,9.073396438723552,12504.66622840547,99.63727162308264,42.49423116708594,65.31498383081845,45.70541835794057,37.77192591878943,62.364928798132425,33.790482127316515,1.413467991577621,2.160693624068072,10.801322679753197,17.241470625868054,5.941027064291478,23.182497690159533,0.9139018437873822,0.0,4.9960036108132044e-14,11.966839292628825,30.107248162620547,12504.66622840547,10.801322679753197,boundary_stress,BOUNDARY_STRESS
SIM_02975,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,35.9253,2201.74,69.86,6.82,27.05,14.687,26.385,1,NONE,,PASS,73.12032880479259,26.268697484108152,9.656602515891848,6.682774114234133,8172.918179096195,99.69647759888842,33.52923627886464,59.56166336831088,47.33098645785253,34.41173638985476,69.91480510073298,30.539905624241232,1.4740008752088385,1.880651826378794,6.981030230800051,17.0567212109375,10.072641281201966,27.129362492139464,1.032763901162286,6.2450045135165055e-15,2.4980018054066022e-14,9.081366489429408,17.935409649812396,8172.918179096195,6.981030230800051,boundary_stress,BOUNDARY_STRESS
SIM_02976,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,25.0229,2654.46,59.41,8.57,21.37,10.837,21.758,1,NONE,,PASS,72.03332980467225,18.024828083693333,6.998071916306666,10.41541805346952,9464.685674325376,99.60762572977292,29.84869326706557,60.133785815570505,32.47716771836637,20.78216378351953,53.68521722747848,30.035633515504845,1.3469413763553504,2.224450043343474,7.931451390672848,8.53537200954861,6.930739525749247,15.466111535297856,0.8580448847270675,0.0,0.0,13.48592334424975,24.377356043023337,9464.685674325376,7.931451390672848,boundary_stress,BOUNDARY_STRESS
SIM_02977,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,22.5833,2152.95,73.22,8.52,34.42,16.907,23.288,1,NONE,,PASS,90.57431950544084,20.454670296872223,2.128629703127783,14.691579791276784,22700.14565860285,99.31760701403763,59.94137036064844,76.47028722794883,36.85526179616617,13.56099084905574,47.98293480907102,43.00866608973126,1.3049489320699212,1.88412449699352,19.86571937141817,12.462962651909722,2.1457310703355787,14.6086937222453,0.714198445157982,6.2450045135165055e-15,6.2450045135165055e-15,18.401495291052207,71.73788784905236,22700.14565860285,19.86571937141817,boundary_stress,BOUNDARY_STRESS
SIM_02979,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,32.0693,1752.72,80.57,8.82,24.79,19.636,22.954,1,NONE,,PASS,86.91777176447711,27.873920980465456,4.195379019534537,7.47092357780856,13348.08113922306,99.57375259152582,54.62058385969246,71.17144875757272,50.2232810458837,35.55576150368062,56.16374030695199,38.5428005744228,1.3656123200800083,1.4858433860997824,11.315645441278605,20.73675543663194,1.903999327287108,22.64075476391905,0.8122558279398903,6.2450045135165055e-15,1.873501354054952e-14,10.75325563186022,36.69267518623665,13348.08113922306,11.315645441278605,boundary_stress,BOUNDARY_STRESS
SIM_02980,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,24.5254,1546.0,91.76,8.17,30.51,13.04,23.293,1,NONE,,PASS,89.52618787454612,21.956655680983932,2.568744319016059,8.016145870712688,14692.10476334382,99.48149121146749,44.59432261875798,81.09613920359749,39.56154176753862,30.902176705041608,61.16527311862859,50.402030045641474,1.404081010932762,1.3357609927620162,12.6941400028769,10.241696335069442,5.04990729850396,15.291603633573402,0.6964450258614314,6.2450045135165055e-15,6.2450045135165055e-15,10.791417748480727,42.327554483290974,14692.10476334382,12.6941400028769,boundary_stress,BOUNDARY_STRESS
SIM_02981,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,25.2627,2283.96,60.79,7.39,22.4,14.897,20.539,1,NONE,,PASS,81.48552272646145,20.585443149817777,4.677256850182222,10.305501794989876,12290.7197128653,99.54878799125248,46.8805508220131,65.14557744847421,37.09088855823023,30.34320423017854,47.3829162399413,32.43549547564371,1.300607141093048,1.920662853454867,10.335701498592732,12.178507330729166,2.83857736031155,15.017084691040717,0.7295001900978579,0.0,1.2490009027033011e-14,13.889652713162034,35.96172072541028,12290.7197128653,10.335701498592732,boundary_stress,BOUNDARY_STRESS
SIM_02983,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,22.4138,1865.28,95.31,7.86,27.99,16.114,24.854,1,NONE,,PASS,93.09815038593064,20.86683323120172,1.5469667687982769,14.57386745755183,26829.21394263105,99.21867668888576,59.42288499544718,82.99078282599697,37.597897713876975,11.64726936826244,55.27372230905844,51.86716098723683,1.358878139716032,1.5982479621736,22.988364487117007,11.752263553819445,2.902148839325115,14.654412393144558,0.7022825280087126,0.0,0.0,16.186962729830505,78.92801700030677,26829.21394263105,22.988364487117007,boundary_stress,BOUNDARY_STRESS
SIM_02984,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,33.8468,1564.56,39.74,7.51,22.76,15.493,22.989,1,NONE,,PASS,77.99325588346248,26.398221332363786,7.448578667636219,5.234519157263552,7090.905496132647,99.66543186855962,40.541073799555896,62.9883256849446,47.56436276101582,39.44805501889409,62.2800208006172,33.656174135140645,1.4128015510388834,1.317296519622494,5.970256897164411,17.017125079861113,5.552527906204926,22.56965298606604,0.8549687004251312,0.0,6.2450045135165055e-15,7.939300415057208,18.01070090003232,7090.905496132647,5.970256897164411,boundary_stress,BOUNDARY_STRESS
SIM_02991,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,31.8848,1878.93,69.42,7.84,21.5,15.201,23.282,1,NONE,,PASS,78.67855658573127,25.086500410247243,6.798299589752756,6.610557973162733,8788.00216288601,99.64817433469248,40.61675612155428,64.09518574311541,45.20090164008513,36.91389213362871,60.88704840890179,34.051712535830134,1.4019128973258566,1.5752472341481008,7.367638017794018,15.707415666666666,5.608607767714703,21.316023434381368,0.849700958116672,0.0,1.2490009027033011e-14,9.38257766582711,22.09253124402349,8788.00216288601,7.367638017794018,boundary_stress,BOUNDARY_STRESS
SIM_02992,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,27.2641,2507.53,36.61,6.76,29.49,13.13,23.873,1,NONE,,PASS,77.74853121986848,21.197437300316164,6.066662699683833,9.674272395925788,11235.251119864206,99.61419116038788,36.18435962337879,65.13163755967994,38.19358072129039,27.56731460108337,58.90826844348542,33.88014314008372,1.3865891775026384,2.1592560521583173,9.674773174432728,11.470565405381944,6.761955582245667,18.23252098762761,0.8601285489994428,0.0,1.2490009027033011e-14,12.70058138240957,28.689217155629237,11235.251119864206,9.674773174432728,boundary_stress,BOUNDARY_STRESS
SIM_02993,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,30.6845,1962.14,28.74,7.54,26.34,16.888,22.311,1,NONE,,PASS,81.62997026048934,25.04774822457985,5.636751775420148,7.589017181748733,10647.4791563597,99.6132275382109,47.02607884243296,65.32250334108673,45.13107788212586,39.34971664951407,55.19128756832423,34.06251945650452,1.358256092898965,1.672029736063293,9.073206684307706,16.913498832465276,3.314734014069008,20.228232846534283,0.807586880272292,0.0,1.2490009027033011e-14,10.814787873034156,28.70302835243522,10647.4791563597,9.073206684307706,boundary_stress,BOUNDARY_STRESS
SIM_02994,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,26.7523,2602.51,70.03,8.78,22.67,12.27,25.034,1,NONE,,PASS,78.52145334619203,21.006294763533333,5.746005236466663,10.087435577774652,12079.910437138324,99.6123958955864,33.51488436550984,67.69420275676616,37.84917975411411,25.04492991509565,62.79455740989657,36.31406461220996,1.416844956847391,2.1905421758287598,10.167704751484344,10.4563872578125,8.160699178914925,18.617086436727423,0.8862622678725073,6.2450045135165055e-15,1.2490009027033011e-14,12.80318367177042,29.49115120054916,12079.910437138324,10.167704751484344,boundary_stress,BOUNDARY_STRESS
SIM_02998,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,26.9648,1860.0,39.63,7.25,33.96,15.813,24.052,1,NONE,,PASS,88.28124808331988,23.80486198317104,3.1599380168289635,9.002736330418665,15804.176802904232,99.51598191771944,49.30346034299811,76.8845132311479,42.89164321292079,33.033597498868296,59.395178786802695,43.617080253666686,1.3903442174281462,1.625318886186382,13.81012206364998,13.856677041666666,4.124324518940004,17.98100156060667,0.7553499605802557,0.0,6.2450045135165055e-15,12.08201252054513,44.38336886325159,15804.176802904232,13.81012206364998,boundary_stress,BOUNDARY_STRESS
SIM_03000,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,24.7488,2514.79,47.06,8.09,23.47,18.126,21.23,1,NONE,,PASS,85.9496675266421,21.2715113168336,3.4772886831663934,13.60814372421855,17815.192988912055,99.458875543317,58.23588089717229,66.35788620666351,38.3270474177182,18.98739444372345,47.30952468897905,32.40749174330967,1.3000770652834288,2.1224322445730395,15.035665022907873,14.705556499999998,1.275505710711189,15.981062210711189,0.7512894581244108,6.2450045135165055e-15,1.2490009027033011e-14,18.197194389621966,54.86304890239568,17815.192988912055,15.035665022907873,boundary_stress,BOUNDARY_STRESS
SIM_03006,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,29.8676,2218.02,66.64,6.6,24.98,18.255,24.738,1,NONE,,PASS,86.33160674817431,25.78517897711771,4.082421022882294,9.685854162656591,16166.18724500736,99.5633107833718,51.37597726624019,71.88962886376801,46.45978194075263,33.90365062548076,58.43044279733884,38.06340945794256,1.382914056807269,1.881493913013077,13.713394332833335,17.88089209375,3.496068429897889,21.376960523647888,0.8290406106010835,6.2450045135165055e-15,0.0,12.816260934945344,41.97605049293779,16166.18724500736,13.713394332833335,boundary_stress,BOUNDARY_STRESS
SIM_03008,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,26.4752,2666.24,61.7,7.72,27.84,10.584,26.235,1,NONE,,PASS,76.56599664963274,20.271000744983567,6.204199255016435,9.983235537783813,11345.03651153122,99.62556875833444,27.10458463318548,67.85256900938718,36.52432566663706,20.03062246393893,67.37828704816326,36.958622485954784,1.453380007411467,2.2834052025359344,9.716047840175872,8.798177791666667,10.78946291857801,19.58764071024468,0.9662887864622076,3.1225022567582528e-15,0.0,13.01075241736634,27.05019533627239,11345.03651153122,9.716047840175872,boundary_stress,BOUNDARY_STRESS
SIM_03009,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,31.7086,2480.32,68.61,8.84,26.93,12.677,27.926,1,NONE,,PASS,76.11859128908462,24.13613963749069,7.572460362509311,8.209994712924454,10359.818793054705,99.66899453647414,30.24819450930289,65.76230745152472,43.48853988737061,27.143363989539488,73.27882289592688,35.5504893098119,1.5018009188169523,2.11775856083741,8.845469511077557,12.841707751736111,12.056243830327366,24.89795158206348,1.0315631230186233,0.0,0.0,10.709348171626017,22.971265542977196,10359.818793054705,8.845469511077557,boundary_stress,BOUNDARY_STRESS
SIM_03017,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,29.8466,1950.11,54.2,8.78,33.58,18.945,20.995,1,NONE,,PASS,84.26209506619867,25.14937046602805,4.697229533971945,8.441171565446043,12345.971717097624,99.56714382442804,54.67736572602572,65.27583803124492,45.31418101987036,30.39334554802054,52.08252496952491,32.378324528595805,1.3350042512725515,1.7019509656424392,10.774899100926891,18.58339477604167,1.1742417848277755,19.757636560869443,0.7856115757473214,6.2450045135165055e-15,0.0,12.567062482054997,36.81580301493593,12345.971717097624,10.774899100926891,boundary_stress,BOUNDARY_STRESS
SIM_03018,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,20.6289,2059.8,62.93,7.09,27.83,18.656,27.552,1,NONE,,PASS,93.73188654510112,19.33585714350237,1.2930428564976348,23.083055245291384,32516.38362182807,98.87935453707684,72.16369088521711,77.48223936926286,34.83938224054481,1.226953951526358,50.35160240880839,57.11890139513103,1.3222308273129542,1.7639829022331046,27.846560224952555,12.6371710234375,1.863464012887984,14.500635036325484,0.7499349487694309,3.1225022567582528e-15,6.2450045135165055e-15,24.859611344617104,97.23183217512094,32516.38362182807,27.846560224952555,boundary_stress,BOUNDARY_STRESS
SIM_03020,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,26.7016,1692.07,96.32,9.18,28.96,10.612,22.033,1,NONE,,PASS,76.34963128976392,20.3865731484676,6.3150268515323935,6.3832826888954415,7133.911559157271,99.62275303687818,31.230656910204356,65.60913970145887,36.73256423147316,23.70676537227121,59.65487218524156,35.95857849784762,1.392351122010156,1.4545046236565593,6.13231565334249,8.89937440972222,7.568799116305989,16.46817352602821,0.8077950818951676,0.0,1.2490009027033011e-14,9.956477073399803,19.67714918143165,7133.911559157271,6.13231565334249,boundary_stress,BOUNDARY_STRESS
SIM_03021,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,26.3462,2644.52,81.48,8.08,22.27,16.848,25.433,1,NONE,,PASS,86.75131565676948,22.8556751255638,3.4905248744362023,12.855531423942072,19876.44651448422,99.51388034789142,50.25144344800414,73.36870602590578,41.18139662263747,27.87285056072861,57.05533439454178,37.49841129363619,1.3723918822014012,2.2228923401603717,16.707455684454757,14.485607307291666,4.111820408122846,18.59742771541451,0.813689712215655,0.0,1.2490009027033011e-14,15.67064741245028,51.14768696650548,19876.44651448422,16.707455684454757,boundary_stress,BOUNDARY_STRESS
SIM_03022,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,23.4066,1775.82,63.52,8.52,23.79,11.002,24.275,1,NONE,,PASS,87.54800397464956,20.492011098330323,2.9145889016696804,8.672424575162674,14200.353596229746,99.51163830933524,36.73496098816107,80.31772963418186,36.922542519514096,24.210762074785997,64.59597316127159,50.25010353140244,1.4310924849600937,1.500373298978685,11.997742660764638,8.118148463541667,7.0560019023860665,15.174150365927732,0.7404910280945589,3.1225022567582528e-15,2.4980018054066022e-14,11.477924540426343,38.41358540978688,14200.353596229746,11.997742660764638,boundary_stress,BOUNDARY_STRESS
SIM_03023,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,29.8059,2931.85,70.6,8.76,31.34,13.226,26.143,1,NONE,,PASS,74.01908545606288,22.062054591948648,7.743845408051353,10.184361537691824,11255.61466970252,99.65263019807658,31.868051047367747,61.86676743681593,39.75144971522279,26.5443032974079,64.35462752359942,31.34248418546096,1.4291753858797087,2.540074536919442,9.751556259661411,12.639305736979168,9.425285466582926,22.06459120356209,1.000114976218687,0.0,1.2490009027033011e-14,12.750080056697673,25.76811250045994,11255.61466970252,9.751556259661411,boundary_stress,BOUNDARY_STRESS
SIM_03025,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,26.313,1782.14,85.95,8.96,32.25,12.21,22.579,1,NONE,,PASS,81.27872951876564,21.386872098272804,4.9261279017271935,7.259592994913955,9487.81492594721,99.5926474353915,37.33243680474372,70.12605959656734,38.53490468157262,27.80034875637515,59.32071291206184,39.49941140732107,1.3897692806335422,1.548611679657235,8.244549254687112,10.229863984375,6.194522095857634,16.424386080232633,0.7679657878329511,0.0,3.1225022567582534e-14,10.628793469807164,26.73465035582648,9487.81492594721,8.244549254687112,boundary_stress,BOUNDARY_STRESS
SIM_03026,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,36.4963,2291.06,58.95,6.84,34.39,19.241,27.25,1,NONE,,PASS,80.93121111787852,29.536897603214296,6.959402396785704,7.657474634794853,11982.212017561627,99.66576717175478,44.89696349758873,65.39430475616882,53.21963532110684,46.37218010625375,67.96501649402798,34.340809364694174,1.4581240895389718,2.004793994332078,10.485044779107138,23.09879973350694,5.906781510201341,29.00558124370828,0.982011775012952,0.0,1.2490009027033011e-14,10.491873987470786,27.62812845181576,11982.212017561627,10.485044779107138,boundary_stress,BOUNDARY_STRESS
SIM_03028,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,21.289,2940.63,88.93,7.88,28.35,13.142,21.206,1,NONE,,PASS,80.21093453209394,17.07610585253748,4.212894147462516,14.787608444451433,14799.934467959814,99.4971278792486,42.689034082854654,65.47071725066515,30.76775829286032,24.45052490016706,45.54191845114245,30.970664043144247,1.2873754480965476,2.522663826278329,12.696347147928174,8.965588845486113,3.6069003847686303,12.572489230254744,0.7362620809935125,3.1225022567582528e-15,0.0,18.36743602440585,44.127243547976185,14799.934467959814,12.696347147928174,boundary_stress,BOUNDARY_STRESS
SIM_03029,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,20.783,1678.86,62.96,7.41,30.21,13.926,21.174,1,NONE,,PASS,91.54746683940338,19.026310033233205,1.756689966766792,11.941913886790893,19732.8711837526,99.28868911721102,54.970475738032434,81.22890859023418,34.28163969951929,17.086853282136524,49.374285178925646,47.042438382438704,1.3150727215605975,1.4491204230457582,17.03257367362795,9.318252890625,2.501445327731027,11.819698218356026,0.6212291399493959,3.1225022567582528e-15,0.0,14.81371113305289,65.39321385572245,19732.8711837526,17.03257367362795,boundary_stress,BOUNDARY_STRESS
SIM_03030,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,20.6018,2697.92,52.34,7.77,34.96,10.805,24.533,1,NONE,,PASS,84.11515873784819,17.32923677285401,3.272563227145993,13.777148857598418,16911.28847330378,99.489341831574,34.50833984554546,75.74524569282678,31.223850041178395,19.349114681459085,58.73384860291097,41.39775796479401,1.3852465244248569,2.365192761827108,14.82566461949513,7.004433164930556,6.642226035195437,13.646659200125992,0.787493377752405,0.0,1.873501354054952e-14,16.839835535505493,46.80994294668494,16911.28847330378,14.82566461949513,boundary_stress,BOUNDARY_STRESS
SIM_03034,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,32.0231,1718.6,80.91,8.96,29.75,14.993,25.889,1,NONE,,PASS,83.03291190575911,26.589712412493142,5.433387587506847,6.255879827424632,10098.40669947099,99.63598976914788,40.27230618345174,71.59259464067915,47.909391734221884,36.856007895214304,69.66815535532726,41.47649432551325,1.471982938850716,1.48117291018208,8.703297125135379,15.544268480034722,7.535106748585482,23.079375228620204,0.8679813783084163,6.2450045135165055e-15,6.2450045135165055e-15,8.948640850375908,25.307608749692285,10098.40669947099,8.703297125135379,boundary_stress,BOUNDARY_STRESS
SIM_03035,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,23.5343,2210.11,61.91,8.96,22.55,13.147,24.238,1,NONE,,PASS,87.32396279818634,20.55108337681357,2.9832166231864345,11.239950025002726,17357.907642514787,99.49143028966871,43.26161044635903,77.6587997975698,37.02897905732175,28.234064891965374,59.46820869029048,43.94295550773564,1.3909082983400924,1.859503044710528,14.604287619648058,9.91525391059028,5.350929675056621,15.2661835856469,0.7428408179624597,3.1225022567582528e-15,1.2490009027033011e-14,13.790981529991678,46.85929883044888,17357.907642514787,14.604287619648058,boundary_stress,BOUNDARY_STRESS
SIM_03037,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,27.3646,2624.28,77.99,8.54,21.0,19.884,22.083,1,NONE,,PASS,85.41838940482447,23.3744005870726,3.9901994129274136,13.00095658065344,17921.02988366851,99.50458957959312,58.74873829229457,64.6517221739867,42.116037093824495,21.234122052420894,52.58010315847142,30.90871940581445,1.3386989322161535,2.196396297865163,14.999041142873653,17.930226578124998,1.038283162312348,18.968509740437344,0.8115078574861095,1.2490009027033011e-14,6.245004513516507e-14,17.526203900684088,51.48301469420132,17921.02988366851,14.999041142873653,boundary_stress,BOUNDARY_STRESS
SIM_03038,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,25.1587,2817.15,80.64,7.75,34.43,19.657,19.73,1,NONE,,PASS,82.41438165670473,20.73438703786537,4.424312962134629,14.647185848557235,15950.980838966472,99.48007078612932,60.281544903823416,55.72431429995848,37.35925592408176,16.1470449823544,50.48196234910208,30.7105752650998,1.3231885548711115,2.46547012276022,13.959734727363674,16.286545594618055,0.1814636930997682,16.468009287717823,0.7942366107878548,3.1225022567582528e-15,1.2490009027033011e-14,20.960836963531165,52.23147209134569,15950.980838966472,13.959734727363674,boundary_stress,BOUNDARY_STRESS
