simulation_id,sampling_method,random_seed,model_version,parameter_set,topology,timestamp,feed_flow_m3h,feed_tds_mgL,feed_cod_mgL,feed_pH,temperature_C,stage1_pressure_bar,stage2_pressure_bar,feasible,failure_reason,failure_message,quality_flag,overall_recovery_pct,permeate_flow_m3h,concentrate_flow_m3h,permeate_tds_mgL,concentrate_tds_mgL,overall_tds_rejection_pct,stage1_recovery_pct,stage2_recovery_pct,average_flux_LMH,minimum_flux_LMH,maximum_flux_LMH,maximum_element_recovery_pct,maximum_polarization_modulus,feed_osmotic_pressure_bar,final_concentrate_osmotic_pressure_bar,stage1_pump_power_kW,stage2_booster_power_kW,total_power_kW,SEC_kWh_m3,water_balance_error,solute_balance_error,flux_decline_stage1_pct,flux_decline_stage2_pct,max_element_concentrate_tds_mgL,max_element_osmotic_pressure_bar,dataset_split,operating_classification
SIM_03039,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,32.6648,1603.11,77.94,6.95,28.3,17.736,24.379,1,NONE,,PASS,85.99182159545278,28.089056540511457,4.575743459488545,6.3161796643296455,11405.32734458018,99.60600459953903,48.58880859473703,72.75266722740604,50.61091268560623,44.545500779394345,63.7558339130527,41.87399364488143,1.424430024495697,1.3750240397240332,9.782609602410078,18.96685014583333,4.1359487047252745,23.102798850558607,0.8224839740430079,6.2450045135165055e-15,6.2450045135165055e-15,9.145814473662384,30.13109852795045,11405.32734458018,9.782609602410078,boundary_stress,BOUNDARY_STRESS
SIM_03040,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,22.5987,2474.88,77.59,7.63,23.88,19.835,27.251,1,NONE,,PASS,92.13210155566426,20.8206572342599,1.7780427657401026,21.31775897429768,31205.785357079472,99.13863464191,68.89029176898902,74.70918600100272,37.51469771938721,4.171025026730967,52.58770300448752,48.30438744571083,1.3387554427586783,2.091636158482149,26.373460130067,14.76899589322917,1.920175168786654,16.689171062015824,0.8015679271907991,3.1225022567582528e-15,0.0,24.316598897582903,90.91115825845534,31205.785357079472,26.373460130067,boundary_stress,BOUNDARY_STRESS
SIM_03041,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,31.7137,2370.75,72.55,8.72,33.43,15.472,27.555,1,NONE,,PASS,81.39051630519722,25.811944169481333,5.901755830518659,8.52772269877771,12702.17530605942,99.64029430776009,39.20617268342683,69.3891888104081,46.50800751257898,35.05856032474097,69.87753472160448,38.05008241030278,1.4736957746078798,2.068051067266948,11.080353136479191,15.921543745659724,8.390135043321276,24.311678788981,0.9418770871868626,1.2490009027033011e-14,2.4980018054066022e-14,11.189657011655164,29.898580516823987,12702.17530605942,11.080353136479191,boundary_stress,BOUNDARY_STRESS
SIM_03045,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,23.6002,1508.9,28.24,9.33,23.68,12.332,24.873,1,NONE,,PASS,92.1821303791727,21.75516713374552,1.8450328662544784,8.885159108561819,19195.88767569323,99.41114990333608,43.60708863262802,86.1367866434529,39.198499340082016,29.095543336743606,66.54245215915923,56.65261643272991,1.4466483885146353,1.2743828850935996,16.212413492002522,9.275165407986112,6.003303428193614,15.278468836179728,0.7022914943494291,0.0,1.873501354054952e-14,10.714090685173334,51.02993625633261,19195.88767569323,16.212413492002522,boundary_stress,BOUNDARY_STRESS
SIM_03050,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,23.1338,2642.45,33.26,8.33,29.14,12.153,22.066,1,NONE,,PASS,78.94462791191754,18.26289233188718,4.870907668112819,11.799191103078064,12505.76414167213,99.55347533148866,37.23448236840287,66.45391787945225,32.90611230970663,23.69211919227654,51.99979534278325,33.89029931538784,1.3343909459734409,2.272805327275647,10.756369037387724,8.948081546874999,5.224696912533569,14.172778459408567,0.7760423815598346,0.0,0.0,15.175429717119096,35.10865785064233,12505.76414167213,10.756369037387724,boundary_stress,BOUNDARY_STRESS
SIM_03052,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,24.5332,2449.17,45.32,6.99,34.7,10.493,27.071,1,NONE,,PASS,82.64624213585707,20.275767875674084,4.257432124325918,10.314555569031707,14064.07434364486,99.57885505828376,29.444041053981213,75.40426333455402,36.53291509130466,20.10966986988727,69.91303397999656,44.09415875180776,1.4739863751344706,2.1453085750468506,12.319185393222082,8.075298704861112,10.234321410035545,18.309620114896653,0.9030296769605296,0.0,0.0,13.41049663119449,35.09446439822651,14064.07434364486,12.319185393222082,boundary_stress,BOUNDARY_STRESS
SIM_03053,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,31.6414,1707.04,98.04,7.11,24.34,16.052,26.41,1,NONE,,PASS,86.67387041258495,27.42482603272765,4.216573967272344,6.791460337371542,12765.548821276683,99.6021499005664,44.30757143961409,76.071918693641,49.41410095986965,39.98630541856068,70.37456346861045,45.786040467361055,1.477769721120424,1.4449331308919058,10.805467022378384,16.522468897569446,6.613093996187093,23.13556289375654,0.8435992580644819,0.0,1.2490009027033011e-14,9.22708989842762,31.61918857073057,12765.548821276683,10.805467022378384,boundary_stress,BOUNDARY_STRESS
SIM_03055,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,22.0782,2894.43,79.44,8.06,24.62,11.258,27.419,1,NONE,,PASS,85.76052812673566,18.934380920876954,3.1438190791230425,14.325356469347778,20240.52945423695,99.50507158682892,33.880629822043474,78.46399347885561,34.11600165923775,20.445175334958414,66.68092507972766,44.33871487314106,1.447761458675375,2.4523117073998297,17.14882976772503,7.853668036458333,8.419681468496677,16.27334950495501,0.8594603421658269,3.1225022567582528e-15,2.4980018054066022e-14,16.204987537546824,49.247892494757465,20240.52945423695,17.14882976772503,boundary_stress,BOUNDARY_STRESS
SIM_03056,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,31.187,2361.06,56.61,8.52,20.54,17.545,25.161,1,NONE,,PASS,83.23657335721845,25.95899013291572,5.228009867084288,9.19358227295954,14038.941007091791,99.61061632178092,46.74578569410212,68.52187782455928,46.77295519444274,40.0856056094129,60.9531287822801,36.19978082624533,1.4024275366338244,1.9730035313470928,11.73154438403328,17.901933585069447,4.6515030689052494,22.553436653974696,0.8688102479524881,6.2450045135165055e-15,2.4980018054066022e-14,11.989508784599714,34.23536016896588,14038.941007091791,11.73154438403328,boundary_stress,BOUNDARY_STRESS
SIM_03057,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,22.6073,2498.96,97.71,6.67,31.95,16.541,19.94,1,NONE,,PASS,84.56743794104563,19.118414397646006,3.488885602353996,14.019781297078277,16115.94899570833,99.4389753618674,56.3546119126222,64.64102454981386,34.44759350927208,17.922858749814,42.042419169457006,31.0901193383968,1.2625936646658062,2.1693678112861394,13.990388401422528,12.18890633940972,1.318689294004455,13.507595633414176,0.7065227979929823,3.1225022567582528e-15,2.4980018054066022e-14,19.123963643482156,53.93861097786178,16115.94899570833,13.990388401422528,boundary_stress,BOUNDARY_STRESS
SIM_03059,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,27.282,2239.81,49.97,8.28,28.59,14.58,22.241,1,NONE,,PASS,80.21964044203371,21.88552230539564,5.396477694604367,9.118696109356016,11286.422818684112,99.59288081983044,42.62510658306794,65.5243637417741,39.43337352323538,32.52719886962044,53.972137185995294,33.835266550849965,1.349089640797648,1.922984328583034,9.68993539902559,12.85166921875,4.408390014614655,17.260059233364654,0.7886519221480666,3.1225022567582528e-15,0.0,12.43713741515394,30.904130565990883,11286.422818684112,9.68993539902559,boundary_stress,BOUNDARY_STRESS
SIM_03061,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,26.116,2766.72,65.32,7.41,27.61,10.989,25.648,1,NONE,,PASS,76.35415252596576,19.940650473681217,6.17534952631879,10.538843243074778,11666.628394626312,99.6190852980036,28.5491268972058,66.90614621319504,35.92909995257877,20.7502141266244,64.65125224882343,35.763655214928306,1.4315319493052467,2.367647069753572,9.98382869695553,9.046065520833332,9.789430634896332,18.835496155729665,0.94457782009618,6.2450045135165055e-15,0.0,13.467169587437947,28.13557390889109,11666.628394626312,9.98382869695553,boundary_stress,BOUNDARY_STRESS
SIM_03062,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,30.1008,1583.41,96.68,9.04,29.19,11.234,26.966,1,NONE,,PASS,81.28638321994579,24.46785164026944,5.632948359730553,5.625838114662707,8436.834943385056,99.64470111249376,30.46603878196986,73.0870837037805,44.08621917165665,26.27121682511464,76.00329956587905,44.13876144326762,1.5246995870238909,1.3621366294946728,7.257830829276937,10.682387208333331,11.760200287429257,22.442587495762588,0.9172275451771316,6.2450045135165055e-15,0.0,8.65729584429643,20.862708009481928,8436.834943385056,7.257830829276937,boundary_stress,BOUNDARY_STRESS
SIM_03066,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,29.4927,2223.08,91.38,8.67,29.99,11.748,26.438,1,NONE,,PASS,77.31248547711004,22.801539404307636,6.691160595692361,7.796016347724788,9772.12688395874,99.64931462890564,30.159162647334632,67.51540304660435,41.08385478253628,25.17140798091613,70.14045423750946,37.29870529117111,1.4758494201468368,1.9174763561072248,8.428766508119658,10.9929431015625,10.828227165901056,21.821170267463557,0.957004256622302,6.2450045135165055e-15,2.4980018054066022e-14,10.720616802067976,23.313589846279147,9772.12688395874,8.428766508119658,boundary_stress,BOUNDARY_STRESS
SIM_03069,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,21.997,2417.36,51.6,9.34,20.48,17.988,20.523,1,NONE,,PASS,88.25261560021718,19.41292785357977,2.584072146420229,16.422519134953127,20454.48259410307,99.32064238942677,64.27539382052122,67.11682603087489,34.978248384828426,10.986178036980268,47.171487452039486,34.38402879730568,1.2990806664487904,2.019637548379362,17.089155558014795,12.965054713541669,0.8144843659576495,13.779539079499315,0.7098125117154005,3.1225022567582528e-15,0.0,21.63492674766447,69.91218252284064,20454.48259410307,17.089155558014795,boundary_stress,BOUNDARY_STRESS
SIM_03070,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,21.963,2901.72,80.76,7.29,27.65,13.89,21.398,1,NONE,,PASS,81.05953230283266,17.803105079671138,4.159894920328866,14.544974706215578,15257.964891552185,99.49874644327448,44.90076398999578,65.62480885628183,32.07766681021827,24.982294876440942,45.59124657225039,31.15494816631318,1.2877282201311893,2.4835048626795206,13.058885765257594,9.819863203125,3.343864615986562,13.16372781911156,0.7394062867237047,3.1225022567582528e-15,1.2490009027033011e-14,18.184330639896896,45.2037468709033,15257.964891552185,13.058885765257594,boundary_stress,BOUNDARY_STRESS
SIM_03071,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,25.0793,2849.23,58.5,7.95,30.88,19.154,24.124,1,NONE,,PASS,86.91555572318215,21.797812966484024,3.281487033515982,15.78088245493428,21670.87801611908,99.44613518547348,58.77926317311383,68.25761671420793,39.27533867834959,17.1862703279575,48.93877922619062,34.45078886953544,1.311895464026889,2.4647656203302613,18.74669124517893,15.79712887065972,1.9455301250193369,17.742658995679058,0.8139650992950482,6.2450045135165055e-15,2.4980018054066022e-14,20.381065865116724,62.50119738477413,21670.87801611908,18.74669124517893,boundary_stress,BOUNDARY_STRESS
SIM_03073,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,20.5745,2684.67,64.38,9.01,23.68,16.434,23.994,1,NONE,,PASS,89.46037531756505,18.406024919712426,2.168475080287578,19.401373020817715,25307.480477213656,99.27732745474052,59.56195850018469,73.93636216906526,33.164008864346705,10.297914784924144,45.26034283753327,41.043622338135584,1.285363598078198,2.2674116907178967,21.374126837432225,11.016466002604169,2.3139790984555466,13.330445101059713,0.7242435647679211,3.1225022567582528e-15,6.2450045135165055e-15,22.510470553266035,77.24737786037197,25307.480477213656,21.374126837432225,boundary_stress,BOUNDARY_STRESS
SIM_03074,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,22.1779,2838.64,34.03,6.91,23.11,12.382,23.56,1,NONE,,PASS,82.43401775038446,18.282134022662515,3.895765977337489,13.70186484670028,16095.57018857864,99.5173088222987,38.86861997191032,71.26519597374697,32.94078202281534,23.501772833998302,54.63048704638535,36.94105387532019,1.3540318811600052,2.3928474734206104,13.567850963491146,8.75468752170139,5.473903743742068,14.22859126544346,0.7782784683563588,3.1225022567582528e-15,1.2490009027033011e-14,16.487812257192356,43.54679004737153,16095.57018857864,13.567850963491146,boundary_stress,BOUNDARY_STRESS
SIM_03075,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,23.1109,1988.43,34.69,7.76,25.79,19.312,21.547,1,NONE,,PASS,91.3426287545957,21.11010358884586,2.0007964111541394,15.438519106276866,22805.167929648465,99.2235824692709,69.20334832414453,71.88859575863677,38.03622268260516,7.865529591526143,52.954809734953685,40.287808200647234,1.3414879981906973,1.691320904343135,19.397643993738825,14.684047964409723,0.6635477206332255,15.347595685042949,0.7270260716840963,0.0,6.2450045135165055e-15,20.49507402176084,79.70141854477114,22805.167929648465,19.397643993738825,boundary_stress,BOUNDARY_STRESS
SIM_03076,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,39.5574,2180.57,33.88,6.58,21.4,19.744,25.884,1,NONE,,PASS,77.23580567274766,30.55247659319148,9.004923406808516,6.640667344903842,9556.415640283709,99.69546185883031,43.718235003390674,59.553161972401256,55.04950737511979,49.36264929140648,66.17196932509731,30.095750914585828,1.4436745862437532,1.8275141132849169,8.009137269170534,25.727075348958333,5.094345248458537,30.82142059741687,1.0088026907869498,6.2450045135165055e-15,6.245004513516507e-14,9.092246279174702,20.82722764980428,9556.415640283709,8.009137269170534,boundary_stress,BOUNDARY_STRESS
SIM_03077,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,21.6854,2767.7,25.5,9.39,31.86,15.109,21.289,1,NONE,,PASS,83.74925000358535,18.1613598602775,3.5240401397225005,15.18662379861291,16952.948738215902,99.451290826368,50.91602523857174,66.89194370382369,32.72317091941891,20.180074459005,43.12444185954786,32.67854191673151,1.270204659655068,2.401954474206325,14.712653493062165,10.613610314236112,2.450350452191836,13.063960766427948,0.7193272346858467,3.1225022567582528e-15,1.2490009027033011e-14,19.471150920819216,53.20501880411681,16952.948738215902,14.712653493062165,boundary_stress,BOUNDARY_STRESS
SIM_03079,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,23.3762,1858.93,82.88,7.9,33.81,14.325,21.534,1,NONE,,PASS,87.92064837676854,20.55250660585017,2.823693394149829,10.08170133255056,15315.93880637516,99.4576610559542,49.94757751415896,75.86659941055105,37.031543433964266,26.697865040744567,51.38645462157829,41.164908167611344,1.329852802363278,1.6235905022783348,13.376949524461322,10.804796192708332,3.1115629942968863,13.916359187005218,0.6771125028148146,3.1225022567582528e-15,6.2450045135165055e-15,13.63482592635805,48.04493667182567,15315.93880637516,13.376949524461322,boundary_stress,BOUNDARY_STRESS
SIM_03081,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,21.0111,2683.25,77.93,9.37,27.34,11.155,19.786,1,NONE,,PASS,76.2100783847299,16.012575779493982,4.998524220506017,12.70936791883973,11238.221899103528,99.52634424974045,35.93811143458253,62.864158163278674,28.85148789098015,20.60878304847085,45.37573026141807,30.73286858054516,1.2861876576083735,2.2941554468934795,9.608582123628414,7.398934841145832,4.244140136119923,11.643074977265757,0.7271206792461276,3.1225022567582528e-15,0.0,16.388286227491264,33.95159261303291,11238.221899103528,9.608582123628414,boundary_stress,BOUNDARY_STRESS
SIM_03083,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,27.929,2152.12,34.64,7.59,32.12,18.478,21.097,1,NONE,,PASS,84.71040179869793,23.658768118358346,4.270231881641659,9.969865385816034,14020.476265951367,99.5367421247042,55.31657055459536,65.7823976559738,42.62841102406909,26.68022717427453,49.74196609227566,31.61686432011828,1.3177611470038824,1.8693141345006672,12.178072996103394,16.936562595486112,1.329861105732563,18.26642370121868,0.7720783943541251,6.2450045135165055e-15,1.2490009027033011e-14,14.32670577369572,42.31488998453612,14020.476265951367,12.178072996103394,boundary_stress,BOUNDARY_STRESS
SIM_03084,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,28.2888,2090.4,47.33,8.5,28.32,15.731,20.589,1,NONE,,PASS,79.35897515508223,22.4497017636709,5.839098236329093,8.399716269706632,10095.109554434186,99.59817660401326,45.94032259697754,61.81807617711807,40.44991308769532,35.07484291377274,49.22579994574625,30.7723793570717,1.313988575952698,1.793102752939456,8.659380373747293,14.4565099375,2.818554270293626,17.275064207793626,0.7695008330021068,6.2450045135165055e-15,1.2490009027033011e-14,11.950308487186714,28.747033156535508,10095.109554434186,8.659380373747293,boundary_stress,BOUNDARY_STRESS
SIM_03085,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,20.3445,1638.44,49.11,8.61,24.36,11.287,26.223,1,NONE,,PASS,94.22101523089005,19.168794443648427,1.175705556351578,12.877989932526122,28141.728904309115,99.21400906151425,43.99826377742329,89.68070428005728,34.5383683669341,19.149523997563,68.31643739298468,59.0907401355485,1.4609729625864698,1.3869595321175163,23.82231827476048,7.2574412109375,6.08669798097887,13.34413919191637,0.6961386763859814,6.2450045135165055e-15,0.0,12.86257951153564,71.96937555831997,28141.728904309115,23.82231827476048,boundary_stress,BOUNDARY_STRESS
SIM_03086,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,31.8746,1854.4,59.3,8.26,28.2,19.289,22.128,1,NONE,,PASS,84.57153334975158,26.95683796909992,4.917762030900091,7.556468710568905,11977.919908940652,99.5925113939512,53.24594019711757,67.00079797284843,48.570879223603455,35.46088834623931,53.77940841160832,34.79384441841032,1.3476462394576292,1.590033571865852,10.270327208981884,20.22681322743056,1.7019055602973014,21.92871878772786,0.8134751862538295,1.2490009027033011e-14,1.2490009027033011e-14,11.1029986668814,33.42524133366236,11977.919908940652,10.270327208981884,boundary_stress,BOUNDARY_STRESS
SIM_03088,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,35.2661,2049.89,28.99,8.59,20.18,18.419,26.695,1,NONE,,PASS,83.161805496239,29.32792548810914,5.938174511890862,7.206036497747183,12138.458962967956,99.64846716176248,45.49521938594819,69.10694013614656,52.84310898758404,45.62893955799263,68.68548619643501,38.11048736247674,1.4639707314912684,1.710876727276063,10.13098602595135,21.313643058159723,5.823911293947529,27.13755435210725,0.925314487828675,6.2450045135165055e-15,3.7470027081099033e-14,9.681707580852343,28.05780241046752,12138.458962967956,10.13098602595135,boundary_stress,BOUNDARY_STRESS
SIM_03090,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,32.6363,2733.62,43.67,6.71,29.05,16.401,26.19,1,NONE,,PASS,77.32569507897409,25.236245823059217,7.400054176940779,9.368070238899367,12024.077845244608,99.65730166449984,39.62297622948182,62.44547427974136,45.47071319470129,36.27701484682881,63.61216943659662,31.572295313867897,1.4232938474882315,2.3505217971479,10.338985325630704,17.4374731015625,7.005476376655679,24.44294947821818,0.9685651998160448,6.2450045135165055e-15,1.2490009027033011e-14,12.00522083517004,27.466746813650307,12024.077845244608,10.338985325630704,boundary_stress,BOUNDARY_STRESS
SIM_03091,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,29.8635,2505.26,34.71,7.15,20.49,14.28,26.82,1,NONE,,PASS,80.88114617073958,24.15394108669881,5.709558913301183,9.283951314082856,13064.334588638148,99.62942164429708,37.398668021227095,69.45934978549131,43.520614570628496,31.4077875910746,67.92606855813366,38.06852618450361,1.4578086913865516,2.0931468546416494,10.91526262830766,13.7566523828125,8.43220085394084,22.18885323675334,0.9186431794756832,0.0,0.0,11.65245479937018,30.17852680880913,13064.334588638148,10.91526262830766,boundary_stress,BOUNDARY_STRESS
SIM_03093,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,28.9756,1972.95,58.29,7.62,21.91,19.648,27.389,1,NONE,,PASS,92.52840815683494,26.810661433891863,2.1649385661081304,11.553109940494153,26262.94546689555,99.4144245956312,58.685285416445176,81.91542185761806,48.307498079084446,22.05153014333737,63.77463802467965,47.64446489280137,1.4245788047631385,1.656372825753145,22.048824955321997,18.748370211805558,3.404721809750161,22.153092021555715,0.8262792052400307,6.2450045135165055e-15,0.0,13.542167205879707,65.42272786432153,26262.94546689555,22.048824955321997,boundary_stress,BOUNDARY_STRESS
SIM_03095,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,22.0815,2111.15,48.03,9.41,34.66,16.897,21.158,1,NONE,,PASS,89.40966380949608,19.742994914093877,2.338505085906125,14.218634744459235,19814.641657535776,99.32649812924429,61.28763808648446,72.64352866362682,35.57296380917815,13.346694794697155,44.56315113372726,38.86208054404066,1.2803957003927526,1.848985460763848,17.35404132109481,12.178368945312496,1.398295169897223,13.57666411520972,0.6876699393524023,0.0,6.2450045135165055e-15,18.945866886811995,68.22060839667014,19814.641657535776,17.35404132109481,boundary_stress,BOUNDARY_STRESS
SIM_03096,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,28.2672,2128.03,90.19,9.06,29.68,18.307,26.886,1,NONE,,PASS,90.57538339766737,25.603124775785425,2.6640752242145718,11.19665924365801,22471.88052655786,99.4738486185036,54.403882085631096,79.33022144553536,46.13175635276653,26.727265460279806,62.92645977485307,43.61288918678388,1.417883352926306,1.833615714747024,19.36288176079008,16.973815624999997,4.040711326988332,21.01452695198833,0.8207797734073133,0.0,1.2490009027033011e-14,13.77375169348984,57.52618921212429,22471.88052655786,19.36288176079008,boundary_stress,BOUNDARY_STRESS
SIM_03097,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,21.9071,2784.86,47.24,8.91,25.12,13.36,22.386,1,NONE,,PASS,82.91657898773872,18.16461787542291,3.742482124577093,14.112229582223325,16233.04032618024,99.49325174040264,43.59403733275186,69.7134483582164,32.72904121697821,25.872788902677264,49.73945445795545,34.43381185987559,1.3177427636964698,2.3634402159993573,13.776570576199056,9.391718296006944,4.065766850537826,13.45748514654477,0.740862551518522,0.0,3.7470027081099033e-14,17.327250021618756,46.60111805096279,16233.04032618024,13.776570576199056,boundary_stress,BOUNDARY_STRESS
SIM_03098,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,22.802,1579.12,68.5,7.66,28.51,17.17,25.732,1,NONE,,PASS,94.73019922667116,21.600380027665555,1.2016199723344434,15.199949563459777,29692.224142807056,99.03744176734766,64.75402727240413,85.04850238052063,38.919603653451446,6.024813519933117,56.382216012918526,57.36951701904176,1.3672704763706678,1.3553908217105015,25.485440042132108,12.791882413194443,2.514844505296311,15.306726918490757,0.7086322971580153,0.0,1.2490009027033011e-14,15.6914530048571,89.3143371332679,29692.224142807056,25.485440042132108,boundary_stress,BOUNDARY_STRESS
SIM_03101,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,21.0034,1700.47,92.69,8.96,22.89,10.134,23.636,1,NONE,,PASS,89.80449250787522,18.861996779399064,2.141403220600935,9.646102941213332,16593.655269378633,99.43273901090797,36.926853625184144,83.83542271454574,33.985579782701016,21.735075141813365,62.81627683486341,53.893142967569965,1.4170158898447374,1.4323562572982491,13.977327419210306,6.651623630208333,6.417680309333334,13.069303939541667,0.6928907947760794,3.1225022567582528e-15,0.0,12.253230049719717,46.152873447880985,16593.655269378633,13.977327419210306,boundary_stress,BOUNDARY_STRESS
SIM_03103,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,32.8049,2183.56,80.29,8.63,29.17,17.377,25.504,1,NONE,,PASS,81.90549741111667,26.86901652021941,5.935883479780591,7.941696673442574,12031.58419604331,99.63629592621945,44.63501015326597,67.31778938463813,48.41264237877372,41.35731599426826,63.758204795071606,35.935539854271234,1.4244487823276035,1.8782945075699853,10.349547762733332,18.63927716579861,5.408998551619494,24.048275717418107,0.8950188295623456,0.0,2.4980018054066022e-14,10.822827445997191,29.429276498040675,12031.58419604331,10.349547762733332,boundary_stress,BOUNDARY_STRESS
SIM_03104,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,23.6784,2046.51,76.44,7.83,28.52,16.908,19.074,1,NONE,,PASS,86.41448827864842,20.461568192571487,3.2168318074285134,11.549248948190437,14990.45319301956,99.43566125021668,58.57986202784377,67.2007086734377,36.86769043706575,19.042745715283356,45.11148143061264,32.81774996807389,1.2843012580177275,1.756619397154084,12.867037469149198,13.068133625000003,0.8908593570885792,13.958992982088583,0.6822054326782419,0.0,1.873501354054952e-14,16.41270305461949,51.77213776163633,14990.45319301956,12.867037469149198,boundary_stress,BOUNDARY_STRESS
SIM_03105,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,30.7173,2350.38,59.13,8.79,25.45,12.558,27.676,1,NONE,,PASS,78.21496536116109,24.025525554883934,6.691774445116066,8.091857846440568,10759.913835570866,99.65572129415496,31.325579289324143,68.27780356441754,43.28923523402512,27.23988418107117,73.06375950197156,37.90478984856771,1.5000080656336017,1.9969149390786465,9.14176970594137,12.3133176796875,11.402980434150283,23.716298113837784,0.9871292122064196,6.2450045135165055e-15,4.9960036108132044e-14,10.646084335661566,24.448419986800022,10759.913835570866,9.14176970594137,boundary_stress,BOUNDARY_STRESS
SIM_03106,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,31.2935,2103.29,99.91,7.43,21.02,18.825,24.215,1,NONE,,PASS,85.7339122307211,26.829141823920708,4.464358176079302,8.767581109794925,14690.59523256039,99.58314920387608,51.70841032891674,70.45844241938181,48.34079607913641,36.15935992992561,58.17237567502961,37.47529577011191,1.3809332263546883,1.7604723853989246,12.296158509761211,19.35388884114583,3.0644038577821995,22.41829269892803,0.8355948485441309,1.2490009027033011e-14,1.2490009027033011e-14,11.842239795809864,37.84101214651451,14690.59523256039,12.296158509761211,boundary_stress,BOUNDARY_STRESS
SIM_03110,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,27.1157,1847.17,83.4,9.18,25.15,19.136,24.797,1,NONE,,PASS,92.31641580286552,25.03224235985761,2.0834576401423863,11.566028128144897,23901.51015806211,99.37385145232194,61.04234123445941,80.27708943348809,45.10313938713083,18.49586755124817,56.00624182725304,46.22129542629925,1.3644182075262217,1.5678041134978695,20.28664711132212,17.062883756076385,2.241472760964292,19.30435651704068,0.7711796745783219,3.1225022567582528e-15,6.2450045135165055e-15,14.280672496760635,66.97534605464645,23901.51015806211,20.28664711132212,boundary_stress,BOUNDARY_STRESS
SIM_03111,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,26.36,2617.1,96.38,8.38,21.22,19.918,26.285,1,NONE,,PASS,90.04578575364903,23.73606912466188,2.623930875338118,15.49783721087167,26151.183672412026,99.40782403382096,60.71903211125218,74.65893845960348,42.767692116507895,16.192343257082012,52.69782553281617,40.78592616782807,1.3395745538959365,2.1920252120276125,21.90365440154828,17.303097569444443,2.450915805365476,19.75401337480992,0.8322360906122156,0.0,1.2490009027033011e-14,18.712031911729024,69.27322314846053,26151.183672412026,21.90365440154828,boundary_stress,BOUNDARY_STRESS
SIM_03112,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,24.3462,2226.98,61.73,9.17,24.76,14.083,23.569,1,NONE,,PASS,86.3983200058436,21.034707785262693,3.311492214737311,10.975486635484431,16303.113768940022,99.50715827553528,45.48313799379242,75.05050823980358,37.90037438786071,30.6786330976657,56.6598557734354,41.008830897815,1.3693805726503194,1.8877004437531255,13.81934058509092,11.048567619791667,4.579110568925583,15.627678188717251,0.7429472445377298,3.1225022567582528e-15,0.0,13.892285369258698,45.09562665199872,16303.113768940022,13.81934058509092,boundary_stress,BOUNDARY_STRESS
SIM_03114,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,24.774,2739.67,90.09,7.63,34.76,19.438,23.228,1,NONE,,PASS,86.96975164990015,21.545886273746262,3.2281137262537385,15.661345228772143,20920.93177125525,99.42834920889116,60.7413873863903,66.8091980775126,38.82141670945273,15.46711308568549,50.08467306073103,33.39211984161978,1.3202719146360604,2.400234796704233,18.32890399823409,15.84912348958333,1.431872834754084,17.280996324337416,0.8020554877519414,0.0,2.4980018054066022e-14,20.96894098506974,63.792375111419965,20920.93177125525,18.32890399823409,boundary_stress,BOUNDARY_STRESS
SIM_03115,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,27.5994,2306.6,91.34,7.09,33.84,11.012,24.292,1,NONE,,PASS,74.38447612250403,20.529669102954376,7.069730897045628,8.35891933386896,8980.42246820864,99.637608630284,28.924232489973168,63.96025709622857,36.99039478009797,22.463964482880957,63.12306993501002,33.835387575959125,1.4194325711676443,2.0147826215081888,7.844272575543418,9.581927109375,9.35188695285309,18.933814062228087,0.9222659151142074,6.2450045135165055e-15,0.0,11.670502980797218,22.602232503239957,8980.42246820864,7.844272575543418,boundary_stress,BOUNDARY_STRESS
SIM_03119,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,22.0438,1730.1,92.08,8.2,30.9,13.81,17.417,1,NONE,,PASS,84.1723471970788,18.55478387142966,3.489016128570342,9.28293090354707,10881.50189175196,99.46344541335488,51.33432454703504,67.47676333349465,33.43204301158497,24.17532642397076,40.03522235428642,33.894987658767675,1.2485954997129811,1.4967452671462882,9.413812181910368,9.794756862847224,1.5111992784526502,11.305956141299871,0.6093283661853153,3.1225022567582528e-15,1.2490009027033011e-14,13.734893865322876,39.6148566129235,10881.50189175196,9.413812181910368,boundary_stress,BOUNDARY_STRESS
SIM_03120,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,30.5229,1781.87,27.21,9.07,24.82,15.721,27.84,1,NONE,,PASS,88.87426045905616,27.12700164565725,3.3958983543427483,7.677630282315722,15954.414143288726,99.56912511674165,44.36035437215627,80.00393529577731,48.87748044262568,38.48663939633704,73.809930769977,49.80141110071995,1.5062376274650668,1.5107069828265602,13.526488943173808,15.587610502604166,7.41170947729314,22.999319979897308,0.847838632530155,0.0,6.2450045135165055e-15,9.79636501918118,38.318020290420776,15954.414143288726,13.526488943173808,boundary_stress,BOUNDARY_STRESS
SIM_03121,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,25.8691,1839.3,80.75,7.09,27.99,18.864,21.285,1,NONE,,PASS,90.23499265554877,23.34298048505656,2.526119514943444,11.087631211455577,18733.16642030097,99.39718201427414,62.52581251913965,73.94204384167458,42.0594242973992,17.90310504168083,52.26419835741873,39.15761394565735,1.336352052468222,1.5759872388198568,16.051340847650184,16.034126278645832,0.9663940549131198,17.000520333558953,0.7282926164652431,6.2450045135165055e-15,2.4980018054066022e-14,15.302862551114222,60.62736707250751,18733.16642030097,16.051340847650184,boundary_stress,BOUNDARY_STRESS
SIM_03122,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,39.7035,1664.03,86.17,9.35,26.39,19.43,25.372,1,NONE,,PASS,79.34421057234017,31.50242864458908,8.201071355410921,5.143796849798663,8036.239432094872,99.69088316618098,44.62539731288405,62.69808102394597,56.76113269295329,51.00087813464516,68.02198945057667,33.250256278005864,1.4585855761745867,1.418233229690343,6.849192505150028,25.3892164453125,4.879594068590381,30.26881051390288,0.960840538848484,0.0,2.4980018054066022e-14,7.662338296041889,18.841327340873736,8036.239432094872,6.849192505150028,boundary_stress,BOUNDARY_STRESS
SIM_03128,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,25.6485,2482.16,51.57,9.38,34.91,10.356,26.802,1,NONE,,PASS,79.5861935694145,20.41266485765128,5.235835142348723,9.716169217595512,12121.341892669168,99.60855991484854,27.57930279020322,71.8121928991537,36.77957632009239,19.745898610123955,69.5727233662018,40.80134337573544,1.4712029143889505,2.1756887365579147,10.62472484765201,8.320400117187498,10.897229213994772,19.217629331182277,0.9414561726848188,3.1225022567582528e-15,2.4980018054066022e-14,12.99921283500584,29.90648309070505,12121.341892669168,10.62472484765201,boundary_stress,BOUNDARY_STRESS
SIM_03129,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,21.1071,2144.42,84.36,7.2,23.64,14.4,22.275,1,NONE,,PASS,89.73082346789903,18.93957464019292,2.167525359807088,13.97865217658002,20759.959025225537,99.34813832287612,53.4732921698567,77.9284264650939,34.12535971205931,17.828913842936178,49.523898547528674,43.3552344548856,1.3161660088075635,1.8108846710532964,17.53103010160111,9.8109538515625,2.838720575714052,12.649674427276551,0.6678964373588331,3.1225022567582528e-15,1.2490009027033011e-14,16.8262542398779,63.99937330090126,20759.959025225537,17.53103010160111,boundary_stress,BOUNDARY_STRESS
SIM_03130,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,28.7443,2080.74,92.48,7.74,31.77,13.893,22.991,1,NONE,,PASS,78.61888272981588,22.598447508506467,6.1458524914935335,7.848873660871448,9702.810554778294,99.62278450643176,38.921959074775,64.99377362748092,40.71792343875039,31.579552728261923,58.36300653920532,34.28748938621342,1.3823961663102693,1.8052419076274264,8.41812058943236,12.854840205729166,5.820452617121802,18.67529282285097,0.8263971591774723,0.0,2.4980018054066022e-14,11.025863878889728,25.74932904663048,9702.810554778294,8.41812058943236,boundary_stress,BOUNDARY_STRESS
SIM_03136,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,29.9327,2405.41,43.62,8.39,28.13,11.896,26.274,1,NONE,,PASS,75.2650173678615,22.52885185366988,7.403848146330121,8.248344175265343,9699.63034947358,99.6570919645605,29.56990382637617,64.88009533429859,40.59252586246824,24.99944763430859,68.78038461967643,34.73984094744139,1.464742581205584,2.062011554182126,8.314902595362177,11.310767046006944,10.854111135558618,22.16487818156556,0.9838441091242284,0.0,1.2490009027033011e-14,11.04677159319882,22.56436202126825,9699.63034947358,8.314902595362177,boundary_stress,BOUNDARY_STRESS
SIM_03139,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,23.2295,2705.03,95.79,7.37,30.26,16.38,20.813,1,NONE,,PASS,83.33246138468196,19.3577141173547,3.8717858826453,14.1917416953092,16158.37667750654,99.47535732707922,53.35050627093074,64.27069774407481,34.87876417541387,20.517021897440756,41.50210830600639,30.587952281715182,1.2588101816369002,2.33525148068286,13.949521100164707,12.394511080729169,1.8373040543025256,14.231815135031692,0.7352012251422029,3.1225022567582528e-15,2.4980018054066022e-14,18.79613824115285,50.56390449814467,16158.37667750654,13.949521100164707,boundary_stress,BOUNDARY_STRESS
SIM_03141,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,34.7381,1829.88,62.82,7.73,33.8,18.604,25.213,1,NONE,,PASS,83.33087880972072,28.947564011799592,5.790535988200408,6.581916609996277,10944.759536035266,99.64030883937764,47.23611842475027,68.40808391530774,52.157772994233504,46.69753791318082,64.72126838484921,37.4248327499835,1.4320887657024264,1.5981661500125024,9.55884768974911,21.21768168663194,4.492555925181483,25.710237611813422,0.8881658436382913,0.0,1.2490009027033011e-14,9.543967582862685,27.6900810666397,10944.759536035266,9.55884768974911,boundary_stress,BOUNDARY_STRESS
SIM_03142,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,34.7834,2336.84,88.27,6.71,24.59,18.719,27.488,1,NONE,,PASS,82.9662912158941,28.85849693878931,5.924903061210692,8.301520258259783,13678.480512131671,99.64475444368207,45.58188910200904,68.69845626204058,51.99729178160237,44.76000731615876,68.43583839378934,37.03996756455028,1.4619421799928989,1.979692973268982,11.587952857219054,21.384242519097224,6.059081855089587,27.44332437418681,0.9509616676293235,0.0,1.2490009027033011e-14,10.88283776988819,31.17097906306857,13678.480512131671,11.587952857219054,boundary_stress,BOUNDARY_STRESS
SIM_03144,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,24.0586,1516.7,43.91,8.75,25.39,16.921,17.142,1,NONE,,PASS,88.22361328429567,21.22536622561556,2.8332337743844422,8.939618247831847,12812.190888363675,99.4105875751413,61.43983219214145,69.45971092660983,38.243903109217214,19.38697472884941,47.35838049996586,34.244881475274575,1.3004299058866235,1.2883500982237714,10.883225021088585,13.288826185763886,0.216142066427797,13.504968252191684,0.636265499904232,3.1225022567582528e-15,0.0,13.544627286992982,48.51448437083074,12812.190888363675,10.883225021088585,boundary_stress,BOUNDARY_STRESS
SIM_03145,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,36.3221,1999.84,40.22,8.85,21.99,16.808,24.863,1,NONE,,PASS,76.28220939776449,27.707300379665416,8.614799620334582,6.293748949444388,8411.57181419493,99.68528737551782,39.96874814664457,60.49092785842046,49.923063747144894,41.53058788611259,65.27315262650993,31.15856059932308,1.436485315502848,1.6794033041986052,7.063775851199504,19.92008642274305,6.439174283221587,26.35926070596464,0.9513471303508836,0.0,0.0,8.77294733320758,19.275323041916373,8411.57181419493,7.063775851199504,boundary_stress,BOUNDARY_STRESS
SIM_03146,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,34.446,2070.58,38.87,7.57,25.6,17.528,27.409,1,NONE,,PASS,83.34595686609688,28.70934830209573,5.736651697904279,7.3426787179965585,12396.150037345573,99.645380583315,43.68805358042568,70.4253818367143,51.72855549927159,42.76514721551002,70.8791802299764,39.427715548121824,1.4819173833343218,1.7600767593582982,10.537228982338496,19.75232911458333,6.958076672255068,26.7104057868384,0.9303731142127176,1.2490009027033011e-14,1.2490009027033011e-14,9.834967257243717,28.80725504594353,12396.150037345573,10.537228982338496,boundary_stress,BOUNDARY_STRESS
SIM_03147,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,23.7163,2948.11,95.39,7.79,29.51,16.725,27.755,1,NONE,,PASS,88.91083649093149,21.086360714698785,2.629939285301216,17.116753314279386,26448.26500258312,99.41939909588586,52.3590890297186,76.72344360504361,37.993442729187,18.77569585041949,58.0926461161618,42.57925100685419,1.380321824723289,2.538811116745001,22.776337791729546,12.938353351562505,4.503771962143986,17.44212531370649,0.8271757061211616,0.0,2.4980018054066022e-14,19.35939867425837,67.67973727195059,26448.26500258312,22.776337791729546,boundary_stress,BOUNDARY_STRESS
SIM_03149,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,32.3936,2877.33,87.38,7.31,20.89,14.731,27.092,1,NONE,,PASS,75.43752006567665,24.436928499995037,7.956671500004964,9.56371880946917,11684.957607612803,99.66761828467818,34.64195573108449,62.4185818148703,44.03050180179285,31.55304722293937,67.4541904958674,31.95070097034608,1.4539928650702978,2.4072864292680785,9.77609098552446,15.42942036111111,9.417785761801824,24.847206122912937,1.0167892467712538,0.0,2.4980018054066022e-14,11.711229650441044,25.15763402386682,11684.957607612803,9.77609098552446,boundary_stress,BOUNDARY_STRESS
SIM_03151,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,25.3447,1708.1,50.22,7.5,25.96,18.884,20.051,1,NONE,,PASS,90.5870944838484,22.959027335647924,2.385672664352071,10.842496783762495,18042.017890012947,99.36523056122226,64.63243420013366,73.38548666477023,41.36761682098725,16.037441198453728,52.89937165209067,38.84608224107634,1.3410749881420694,1.4537037313341148,15.354925781575243,15.726694358506943,0.5032802144959595,16.229974573002902,0.7069103728015087,3.1225022567582528e-15,0.0,15.279305403560286,61.98780952920031,18042.017890012947,15.354925781575243,boundary_stress,BOUNDARY_STRESS
SIM_03155,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,28.132,1603.56,68.88,7.43,34.42,17.647,22.405,1,NONE,,PASS,89.39775154585156,25.14937546487896,2.9826245351210425,8.070491712887264,15056.666222959208,99.4967140791185,55.203168847968655,76.33259277164812,45.31419002680894,29.913307789488776,54.70044030857262,42.59999248884686,1.3545580839397091,1.403333416195884,13.176633769354767,16.24793940972222,2.2789058875938437,18.526845297316065,0.7366721819072111,0.0,6.2450045135165055e-15,11.474121063076147,45.31431992001574,15056.666222959208,13.176633769354767,boundary_stress,BOUNDARY_STRESS
SIM_03156,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,35.9381,1890.2,27.28,7.03,33.55,10.751,27.544,1,NONE,,PASS,68.07180717665199,24.46371413495237,11.47438586504763,5.452688019307504,5908.534401439811,99.71152851447955,23.179097308496136,58.43814417078029,44.07876420712139,23.89598856535125,77.30982650440876,30.279413441036585,1.5358041960883535,1.6495033977597178,5.156146212546369,12.151258099826387,16.529315121899774,28.680573221726164,1.1723719899403575,0.0,3.7470027081099033e-14,8.48077158455651,12.893721832886932,5908.534401439811,5.156146212546369,boundary_stress,BOUNDARY_STRESS
SIM_03161,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,20.1977,1969.53,51.51,7.08,26.94,15.144,18.306,1,NONE,,PASS,88.07936517244953,17.79000593943584,2.407694060564161,13.47055304587544,16422.491341379755,99.31605240611336,59.83881867902083,70.31801746000077,32.05406475574025,13.914699082419018,39.69315130963464,36.22812997884094,1.2462254245734032,1.6816894651608694,14.0223965517123,9.910022544270833,1.017334212841621,10.927356757112454,0.6142413214651791,0.0,6.2450045135165055e-15,18.356071321252887,62.16487375674362,16422.491341379755,14.0223965517123,boundary_stress,BOUNDARY_STRESS
SIM_03162,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,23.1908,1958.22,82.92,8.3,33.45,17.603,18.613,1,NONE,,PASS,87.59771786772353,20.31461155526803,2.876188444731967,12.069727055680636,15703.942014652974,99.3836378417297,62.63317307114361,66.80937839359638,36.60290370318564,15.177582995489928,47.50202440588609,33.37252987982686,1.301467868453453,1.7083046067305243,13.699745936340507,13.358665774305557,0.4393011286510106,13.797966902956569,0.6792139177959545,3.1225022567582528e-15,0.0,17.680511891616817,58.28458082915794,15703.942014652974,13.699745936340507,boundary_stress,BOUNDARY_STRESS
SIM_03163,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,28.5432,1988.97,49.89,8.44,34.27,12.993,26.884,1,NONE,,PASS,83.97775321174004,23.96993805473338,4.573261945266621,7.833166782101976,12372.7458996801,99.60616968671717,36.376179296380734,74.81722001120164,43.189077576096174,29.38462173241582,71.14325473202756,44.27805730448173,1.4840925625381511,1.7397707722408486,10.822557247533265,11.8729305625,9.042933855639344,20.915864418139343,0.8725873371211761,0.0,0.0,10.632071037883096,30.972374132580978,12372.7458996801,10.822557247533265,boundary_stress,BOUNDARY_STRESS
SIM_03166,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,25.8991,2621.1,79.15,8.75,33.33,19.612,21.043,1,NONE,,PASS,84.70893609853096,21.93885206909463,3.9602479309053695,13.63213320325392,17065.865277989473,99.47990793166022,59.95509164657867,61.81521064671728,39.52946318755789,18.11567850899688,51.23007928692616,30.685863405436244,1.3286982430337433,2.2856904253949786,14.882028486887627,16.72537799045139,0.6773736280020105,17.402751618453397,0.7932389335433252,3.1225022567582528e-15,1.2490009027033011e-14,19.25781471227691,53.75018894130179,17065.865277989473,14.882028486887627,boundary_stress,BOUNDARY_STRESS
SIM_03168,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,20.8826,2292.92,91.88,9.02,26.44,17.122,21.01,1,NONE,,PASS,89.35590682504136,18.659836598646088,2.2227634013539115,16.91161070115609,21399.741992657957,99.26244218284302,64.08347222791221,70.36435915380831,33.621327204767724,9.562456963526849,44.69844595109852,37.61415456049922,1.2813582512934192,1.954554997141812,18.241793280749043,11.680298012152775,1.1297334147979332,12.81003142695071,0.6865028725857211,0.0,1.873501354054952e-14,21.83599137092752,74.91748999651983,21399.741992657957,18.241793280749043,boundary_stress,BOUNDARY_STRESS
SIM_03171,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,33.3773,1805.64,57.32,6.98,33.04,19.712,26.456,1,NONE,,PASS,88.54075459125522,29.55251328218703,3.824786717812962,7.627306416861282,15698.125497607038,99.57758432373778,52.398657752541446,75.9266338558834,53.24777167961626,39.91218173046478,66.42996158252953,43.57296969059239,1.445744798988251,1.5730910111518124,13.676358583227383,21.67061765190972,3.968700692572333,25.639318344482053,0.8675850375113889,6.2450045135165055e-15,1.2490009027033011e-14,10.499413786637662,39.918403112607976,15698.125497607038,13.676358583227383,boundary_stress,BOUNDARY_STRESS
SIM_03173,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,21.5675,1870.26,71.27,7.14,29.17,16.464,20.075,1,NONE,,PASS,90.41121140076486,19.49943801885996,2.068061981140041,13.460101516943343,19377.740367651557,99.28030853908317,62.71430133128062,74.28293168265179,35.13412255650443,12.3898543914337,44.275823642847165,40.60772764984566,1.278353914999404,1.6087943934345024,16.668698502297676,11.570626757812498,1.1339204659092754,12.704547223721772,0.6515340191565454,0.0,1.873501354054952e-14,17.861972386733267,69.59883872405548,19377.740367651557,16.668698502297676,boundary_stress,BOUNDARY_STRESS
