simulation_id,sampling_method,random_seed,model_version,parameter_set,topology,timestamp,feed_flow_m3h,feed_tds_mgL,feed_cod_mgL,feed_pH,temperature_C,stage1_pressure_bar,stage2_pressure_bar,feasible,failure_reason,failure_message,quality_flag,overall_recovery_pct,permeate_flow_m3h,concentrate_flow_m3h,permeate_tds_mgL,concentrate_tds_mgL,overall_tds_rejection_pct,stage1_recovery_pct,stage2_recovery_pct,average_flux_LMH,minimum_flux_LMH,maximum_flux_LMH,maximum_element_recovery_pct,maximum_polarization_modulus,feed_osmotic_pressure_bar,final_concentrate_osmotic_pressure_bar,stage1_pump_power_kW,stage2_booster_power_kW,total_power_kW,SEC_kWh_m3,water_balance_error,solute_balance_error,flux_decline_stage1_pct,flux_decline_stage2_pct,max_element_concentrate_tds_mgL,max_element_osmotic_pressure_bar,dataset_split,operating_classification
SIM_03177,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,26.6686,2401.91,92.87,7.66,23.48,14.578,22.716,1,NONE,,PASS,81.01972262762544,21.60682574867092,5.061774251329085,10.05259135656446,12611.85688387306,99.58147510287375,42.89582058409888,66.76201712988916,38.93121756517283,31.84718265416188,54.35155925568992,34.484516971175914,1.3519357605709816,2.0272321341455357,10.64451271955737,12.560864300347223,4.541168959249896,17.10203325959712,0.7915106762338334,3.1225022567582528e-15,0.0,13.180260936949129,33.757114072109005,12611.85688387306,10.64451271955737,boundary_stress,BOUNDARY_STRESS
SIM_03179,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,27.3116,2357.9,68.58,8.87,21.19,11.534,25.372,1,NONE,,PASS,78.4864892069046,21.43591598623296,5.875684013767041,8.875430999591917,10927.709607308514,99.62358747192027,31.319174771041148,68.67610323350577,38.62327204726659,24.063909137102605,66.03040811091583,37.95833896636704,1.4425399132162822,1.9747237417783117,9.151875654103682,9.977031795138888,9.305969006148038,19.283000801286924,0.8995650483828764,0.0,1.2490009027033011e-14,11.68333135061239,26.42902461393602,10927.709607308514,9.151875654103682,boundary_stress,BOUNDARY_STRESS
SIM_03181,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,22.506,2667.01,29.77,7.19,21.08,19.718,25.67,1,NONE,,PASS,90.81034531284276,20.43777631610839,2.06822368389161,20.88348607949503,28815.50748450381,99.21697008712022,67.58697348599682,71.64826714596644,36.824822191186286,6.0435587968276,51.5430640201769,43.343301358009626,1.3310100952081525,2.2327663357892926,24.123754714112245,14.616982760416668,1.6215900879805696,16.238572848397236,0.7945371647696585,3.1225022567582528e-15,1.2490009027033011e-14,24.802751527425723,85.85559819721645,28815.50748450381,24.123754714112245,boundary_stress,BOUNDARY_STRESS
SIM_03185,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,30.2119,1822.84,52.72,6.87,34.95,16.469,22.031,1,NONE,,PASS,81.90315717858856,24.744499943638,5.467400056361999,7.134466188577202,10040.406853696728,99.608607108217,46.75375867264464,66.01291965351525,44.584684583131526,39.46864982051676,55.060989751350064,34.8194108413194,1.3572734552426984,1.5979821656921165,8.80186472125928,16.21345741059028,3.35809887207217,19.57155628266245,0.7909457183310123,6.2450045135165055e-15,1.873501354054952e-14,10.56184568194818,28.318306665475426,10040.406853696728,8.80186472125928,boundary_stress,BOUNDARY_STRESS
SIM_03189,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,32.6687,2133.99,81.88,6.75,23.85,19.503,27.596,1,NONE,,PASS,88.29967414257693,28.846355646616036,3.82234435338396,9.085552796564194,18170.156219519344,99.57424576513648,51.50309305587456,75.87407817388583,51.97541557948835,38.35644779870857,67.56233457440172,42.61365891304234,1.454866485551736,1.8033520129036196,15.354892850127426,20.973475549479165,4.699631566629948,25.673107116109115,0.8899948205110904,6.2450045135165055e-15,1.2490009027033011e-14,11.638800176139922,43.22806036776412,18170.156219519344,15.354892850127426,boundary_stress,BOUNDARY_STRESS
SIM_03191,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,32.9413,2104.4,51.03,8.79,29.54,14.355,26.512,1,NONE,,PASS,78.02735814459326,25.7032261284849,7.238073871515095,7.016904936910215,9552.446666479193,99.6665603052219,35.670196539644046,65.84376032028818,46.31211915042324,33.45128875782727,70.0686790636354,35.736699129984245,1.4752611780224016,1.8124166621843505,8.227054506250827,15.260228794270834,9.276245285091582,24.536474079362414,0.9546067858061807,6.2450045135165055e-15,0.0,9.649162706135318,22.371933755576272,9552.446666479193,8.227054506250827,boundary_stress,BOUNDARY_STRESS
SIM_03192,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,27.4907,2077.73,70.35,9.2,32.56,14.916,22.186,1,NONE,,PASS,81.5777662603277,22.426298989327908,5.064401010672087,8.58802038533558,11240.35290218014,99.58666331114556,44.184365513828205,66.99449193892734,40.40774592671695,34.05344273660182,54.27599289297328,35.15731258176509,1.3513684440161131,1.8073007767355624,9.777352462009985,13.270705882812502,4.113073563236354,17.383779446048855,0.7751515064666419,6.2450045135165055e-15,0.0,12.041591516391444,31.633514556390463,11240.35290218014,9.777352462009985,boundary_stress,BOUNDARY_STRESS
SIM_03193,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,20.215,2160.64,45.39,7.67,29.8,18.017,22.349,1,NONE,,PASS,91.25438574855951,18.447074079071307,1.767925920928693,19.572045778959318,24501.190976872196,99.09415516796138,69.94755231010379,70.89882880195212,33.23797131364199,4.258302588212231,47.8542235903122,44.35507241783585,1.304016346250327,1.8624518272143047,21.119801495761557,11.935097439236111,1.0087201111475983,12.94381755038371,0.7016732027475735,3.1225022567582528e-15,1.2490009027033011e-14,24.77021584538876,88.30577757195466,24501.190976872196,21.119801495761557,boundary_stress,BOUNDARY_STRESS
SIM_03194,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,23.1858,2516.6,64.08,8.24,20.11,18.869,27.718,1,NONE,,PASS,92.11167128434052,21.356827880644627,1.8289721193553716,19.69683793997369,31672.829612482143,99.2173234546621,64.21110594942886,77.95872455708482,38.48077095611645,7.258733906677204,52.35088765190414,46.68586461390824,1.336995663688857,2.099900428452297,26.42843061016763,14.374994734375,2.679255453077509,17.05425018745251,0.7985385415269709,3.1225022567582528e-15,0.0,21.416919154638475,86.13445877949086,31672.829612482143,26.42843061016763,boundary_stress,BOUNDARY_STRESS
SIM_03195,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,23.3613,1680.12,94.41,7.76,20.85,12.682,23.622,1,NONE,,PASS,90.3655554472748,21.110568504704208,2.25073149529579,9.347731811398562,17351.00410904394,99.44362713309772,44.62427720283785,82.60168162858015,38.037060368836414,29.304076341230736,61.2761744385328,51.146160524679885,1.4049461626461712,1.4054626595484203,14.514551568300163,9.4651794921875,5.116201619186635,14.581381111374132,0.69071475304537,3.1225022567582528e-15,1.2490009027033011e-14,11.625217677245612,48.0345537698058,17351.00410904394,14.514551568300163,boundary_stress,BOUNDARY_STRESS
SIM_03199,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,36.4379,1618.31,32.81,9.0,22.23,18.66,27.188,1,NONE,,PASS,85.7675241470241,31.25188468116849,5.186015318831506,5.796621016405289,11335.612990572596,99.64181022076085,46.5238183204264,73.38539251314515,56.30970212823152,48.65777901387879,73.29462221651927,43.33671506043025,1.5019327126274062,1.3601114088999515,9.527035336463529,22.3267538828125,6.074364419815944,28.401118302628444,0.9087809772874964,0.0,4.9960036108132044e-14,8.128964914934999,26.871914257276718,11335.612990572596,9.527035336463529,boundary_stress,BOUNDARY_STRESS
SIM_03202,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,25.4412,2254.72,60.5,6.64,24.36,13.012,20.572,1,NONE,,PASS,77.35807930930959,19.68082367324007,5.760376326759928,9.343097351926136,9926.244288386026,99.58562050489968,39.51986264003576,62.56304684638732,35.46094355538751,28.083783853095078,49.91292165961711,31.570574028007243,1.3190130182424329,1.9086481020092323,8.402687394048032,10.59939578125,4.279473971362709,14.878869752612708,0.7560084882444957,0.0,1.2490009027033011e-14,12.717049043682882,28.04752675487704,9926.244288386026,8.402687394048032,boundary_stress,BOUNDARY_STRESS
SIM_03203,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,23.7071,2030.18,66.67,9.16,31.55,17.276,17.543,1,NONE,,PASS,84.70029620955046,20.079983922694336,3.6271160773056623,11.264132088857997,13207.04815224355,99.44516584298644,59.88393653443455,61.86140296746117,36.180151212061865,17.80558939704403,46.257857196216094,30.98748684167581,1.2925050024271507,1.7601054146131714,11.450116228029412,13.38689724045139,0.2367682200375996,13.62366546048899,0.678469938668206,3.1225022567582528e-15,1.2490009027033011e-14,16.833818080757503,48.58466692138335,13207.04815224355,11.450116228029412,boundary_stress,BOUNDARY_STRESS
SIM_03204,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,21.9943,1732.14,95.58,7.14,29.71,19.972,24.951,1,NONE,,PASS,94.07975022761508,20.692182504312346,1.302117495687659,19.499647576754292,28948.014799283283,98.874245293293,75.92123347985304,75.41298568001234,37.2832117194817,1.3467681921729424,55.94421291509954,54.84871471565905,1.3639482070312932,1.4926451995282557,24.9455097890604,14.478626219618056,0.9983245107568454,15.4769507303749,0.7479612518954651,3.1225022567582528e-15,1.873501354054952e-14,23.3874759192599,96.56905516486948,28948.014799283283,24.9455097890604,boundary_stress,BOUNDARY_STRESS
SIM_03209,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,25.1556,1600.12,69.37,9.44,30.78,13.607,23.429,1,NONE,,PASS,89.16299942758114,22.429487484004603,2.7261125159953985,8.10475846427398,14698.657101771782,99.49349058418906,45.5137719946919,80.11056927750055,40.41349096217046,32.32129138017991,60.93596966105053,48.92982271654897,1.4022938818518482,1.3837505396407872,12.71109335335574,11.000115885416664,4.888593734050174,15.88870961946684,0.7083848719591893,3.1225022567582528e-15,1.873501354054952e-14,10.916219167137967,42.07785888370858,14698.657101771782,12.71109335335574,boundary_stress,BOUNDARY_STRESS
SIM_03210,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,21.6085,2325.56,26.08,8.65,26.59,12.258,27.234,1,NONE,,PASS,90.71075315929292,19.60123309642581,2.007266903574187,14.11496222204761,24897.133762506302,99.39305104052151,41.91422239107517,84.00770855948775,35.31753711067714,24.88443961577649,66.7134129340968,49.38291901763131,1.448022725836715,1.983370875089678,21.2337028405059,8.436881263020833,6.72287857700826,15.159759840029093,0.7734084771836829,0.0,1.2490009027033011e-14,15.25443512818585,62.58586681756916,24897.133762506302,21.2337028405059,boundary_stress,BOUNDARY_STRESS
SIM_03211,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,24.6956,2150.92,62.16,7.55,27.91,17.699,27.696,1,NONE,,PASS,92.77516801993424,22.91138439353088,1.7842156064691277,15.09990391883214,29577.31120480668,99.29797928705707,58.8033185277495,82.46258746609887,41.28177368203762,13.620381445868992,60.81631327367622,50.7853618739719,1.4013622155853895,1.8425063562658208,25.33631371511193,14.307798878472225,3.690463571005189,17.998262449477416,0.7855597959658561,6.2450045135165055e-15,0.0,16.556305571467792,77.60406589498997,29577.31120480668,25.33631371511193,boundary_stress,BOUNDARY_STRESS
SIM_03212,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,21.1461,2341.38,72.83,6.78,27.64,19.645,23.448,1,NONE,,PASS,91.10385277140996,19.26491181089512,1.881188189104879,20.99948610294077,26103.98186346204,99.10311499615864,72.28621040667261,67.8999250584916,34.71155281242364,3.492793650466941,52.29124533792372,43.90347895114349,1.3365528253244394,2.003858161111016,22.34096007251806,13.680168356770832,0.865424313092382,14.545592669863217,0.7550303272936381,3.1225022567582528e-15,2.4980018054066022e-14,27.015356693560506,89.9543159240869,26103.98186346204,22.34096007251806,boundary_stress,BOUNDARY_STRESS
SIM_03214,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,31.092,2107.87,26.82,6.56,20.34,12.947,24.179,1,NONE,,PASS,74.75198465666746,23.24188706945105,7.850112930548949,7.133580221370875,8327.53576317311,99.66157399548496,33.3372448450728,62.12575480168046,41.87727399901089,29.484413074116883,63.867781514452986,32.563410125754345,1.4253159957626371,1.7602275367595048,6.954109012266832,12.883477604166664,8.407301692167318,21.29077929633398,0.9160520930470578,6.2450045135165055e-15,1.2490009027033011e-14,9.818088464632794,19.79588850434897,8327.53576317311,6.954109012266832,boundary_stress,BOUNDARY_STRESS
SIM_03215,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,21.8415,1765.1,30.86,7.49,26.78,14.323,19.234,1,NONE,,PASS,88.11717232747928,19.246112193906388,2.5953878060936084,10.521712395642568,14776.18470069142,99.40390275929737,53.91200917151505,74.21708462679078,34.67767962866016,21.660019142291567,44.15983339467318,38.24753914925421,1.2775305963273398,1.5063326934390682,12.609965497108185,10.093920299479166,1.873801387450826,11.967721686929991,0.6218254142111441,3.1225022567582528e-15,0.0,14.416101770394674,50.95085855802997,14776.18470069142,12.609965497108185,boundary_stress,BOUNDARY_STRESS
SIM_03218,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,29.3145,1694.05,25.71,7.62,32.74,16.108,27.109,1,NONE,,PASS,90.4399633552266,26.512023057767895,2.802476942232104,8.062363131277014,17643.84870491766,99.52407761687807,47.57155003633647,81.76555543526621,47.76941091489712,39.12924673781029,70.7178229617771,50.81683611161232,1.4805898542293556,1.4744266889723772,15.356430699637738,15.364411419270832,6.110833292799076,21.47524471206991,0.810019087011082,0.0,1.873501354054952e-14,10.32022596998548,44.6684794596129,17643.84870491766,15.356430699637738,boundary_stress,BOUNDARY_STRESS
SIM_03220,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,21.7479,2616.06,88.17,6.82,28.92,10.636,20.714,1,NONE,,PASS,75.82433532230134,16.490200621558774,5.257699378441229,11.791011311459854,10784.065624678766,99.54928360544254,32.855949914821096,63.9943306264227,29.712073191997792,19.62933481854931,49.32525970591063,32.28587847198729,1.3147146696172365,2.248469369650038,9.268763421858104,7.266479330729168,5.33799607303128,12.604475403760448,0.7643615558734773,0.0,0.0,15.449878024683938,31.32036009760209,10784.065624678766,9.268763421858104,boundary_stress,BOUNDARY_STRESS
SIM_03221,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,23.711,2303.16,45.15,9.24,22.03,18.991,21.606,1,NONE,,PASS,89.32029277432505,21.178734619720213,2.5322653802797865,15.17328459200796,21438.857165246267,99.34119711214124,64.77951701014315,69.67756737251275,38.15988219769408,12.095962075396551,50.81540588427026,36.3147895154235,1.32564145298182,1.9343841162362871,18.006124095030692,14.801056605902778,0.8887572754196863,15.689813881322465,0.7408286738110013,3.1225022567582528e-15,6.2450045135165055e-15,20.048774772833166,69.8558020640348,21438.857165246267,18.006124095030692,boundary_stress,BOUNDARY_STRESS
SIM_03223,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,29.0799,1514.01,86.1,8.8,22.61,12.188,21.278,1,NONE,,PASS,76.13629471463564,22.14035836672133,6.939541633278668,5.45782508957678,6326.991538614029,99.63951195239288,35.34292685634121,63.09188751500921,39.89253759769608,29.44391958549296,58.06612115191168,33.86859859952947,1.3801184795348536,1.274089277849314,5.324371754738388,11.2833546015625,6.228232795590311,17.511587397152812,0.7909351378645291,6.2450045135165055e-15,1.873501354054952e-14,8.603231903593482,17.288527807336102,6326.991538614029,5.324371754738388,boundary_stress,BOUNDARY_STRESS
SIM_03224,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,22.5381,2339.87,49.51,6.57,30.82,19.921,27.702,1,NONE,,PASS,92.58771954108204,20.86751281788861,1.670587182111387,21.19313680419319,31302.7518426156,99.09426007409844,69.86191772320839,75.40560016114254,37.599122194393885,3.278035208340782,53.17674316123573,50.361136063727855,1.343142661560811,2.0237372816718606,27.073532257272294,14.796693065104169,1.9413016764618047,16.737994741565974,0.8021077973038253,3.1225022567582528e-15,0.0,24.363838780270687,92.9088462889239,31302.7518426156,27.073532257272294,boundary_stress,BOUNDARY_STRESS
SIM_03228,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,21.0821,1869.58,44.39,8.26,28.03,15.557,27.788,1,NONE,,PASS,94.28999530514386,19.878311100225734,1.2037888997742705,18.146817655928576,32442.51914806625,99.0293639397122,60.15730483935342,85.66862841021849,35.81677675716348,5.531667059022814,60.73659065515047,58.69238413815546,1.4007418244516527,1.602145159919793,27.801765652542045,10.64627749565972,3.6984827070549713,14.344760202714692,0.7216287203872062,3.1225022567582528e-15,0.0,17.22947428681684,90.89236488358318,32442.51914806625,27.801765652542045,boundary_stress,BOUNDARY_STRESS
SIM_03229,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,35.8799,1871.72,43.14,6.7,31.68,15.443,25.239,1,NONE,,PASS,75.22919204718708,26.99215887733868,8.887741122661318,5.814390271012324,7538.4940399757825,99.68935576523133,36.8259005418975,60.78961446970672,48.63452049970933,37.88197004804493,67.6374138454549,31.662447658521756,1.4554733071900128,1.6234176625217742,6.538437572559898,17.977013438368058,8.064030237072854,26.04104367544091,0.9647632778756248,6.2450045135165055e-15,2.4980018054066022e-14,8.44046131378669,17.72692150109039,7538.4940399757825,6.538437572559898,boundary_stress,BOUNDARY_STRESS
SIM_03230,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,27.7335,2065.42,47.61,8.38,32.65,14.107,25.287,1,NONE,,PASS,84.48830103274234,23.4315629669156,4.301937033084398,8.605653649150598,13268.367532037892,99.58334606766904,41.03055330884702,73.69536287410202,42.2190323728209,32.01440764233831,64.46438803117731,42.02502633242384,1.4300469362779564,1.7971219092258706,11.544806379083427,12.6088720703125,6.604180907041574,19.213052977354074,0.8199646350728765,3.1225022567582528e-15,0.0,11.529465870835898,34.6297870642867,13268.367532037892,11.544806379083427,boundary_stress,BOUNDARY_STRESS
SIM_03233,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,24.375,1630.8,57.81,7.57,26.22,12.58,26.859,1,NONE,,PASS,92.46446956190864,22.538214455715227,1.8367855442847696,9.48387303935047,21525.104309857663,99.4184527201772,42.6035363679368,86.87108932982794,40.60939541570311,29.319532131328053,71.68745503377905,57.20386029379429,1.4885852083216673,1.3891228647241072,18.33518185086749,9.789567057291666,7.155014757081097,16.944581814372764,0.7518156261964207,3.1225022567582528e-15,6.2450045135165055e-15,10.945440283535651,53.718831975937945,21525.104309857663,18.33518185086749,boundary_stress,BOUNDARY_STRESS
SIM_03235,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,25.4745,2369.75,34.21,8.35,31.37,13.34,25.493,1,NONE,,PASS,84.67354308472616,21.570161733118567,3.904338266881436,10.547125452713114,15403.556009301024,99.5549266609257,39.88078579087376,74.50655814967845,38.865156275889305,28.256266297349377,62.9709701859242,41.702395272103416,1.4182339310652303,2.0532887739570307,13.346533867672182,10.9033955859375,6.701938105081246,17.605333691018746,0.8161892297723353,3.1225022567582528e-15,0.0,13.387417203296648,40.06429443237299,15403.556009301024,13.346533867672182,boundary_stress,BOUNDARY_STRESS
SIM_03237,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,22.8413,1603.94,44.41,7.46,32.64,16.407,21.461,1,NONE,,PASS,92.34192420651657,21.092095933783067,1.749204066216931,11.674361664389778,20803.65502723229,99.27214473955448,61.27543983576841,80.22424073764715,38.00377645726679,14.41581941111594,48.00141695312144,46.79902079641833,1.3050829004343458,1.395542531263866,18.10066797775727,12.208793815104167,1.6904146547292571,13.899208469833424,0.658977112254224,0.0,0.0,14.91883668036532,69.96792943592781,20803.65502723229,18.10066797775727,boundary_stress,BOUNDARY_STRESS
SIM_03239,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,33.7819,2277.36,76.43,9.03,24.2,14.487,26.583,1,NONE,,PASS,76.02081778955376,25.681276644849262,8.10062335515074,7.344476683110162,9473.953902287232,99.6775004091092,34.71831257167036,63.26813359907079,46.27257053125993,33.36662119396042,69.70192104324987,33.4067162758714,1.4722590256516157,1.9267763671491316,8.01550500684447,15.804474830729168,9.60700992040598,25.41148475113515,0.989494607396466,6.2450045135165055e-15,2.4980018054066022e-14,9.773682262286952,21.214675097396128,9473.953902287232,8.01550500684447,boundary_stress,BOUNDARY_STRESS
SIM_03243,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,28.981,2471.25,86.3,9.49,23.32,12.326,27.831,1,NONE,,PASS,80.1875411952113,23.239151313784188,5.741848686215819,9.042537502951244,12436.613929610665,99.63409054110464,31.84130910452327,70.93186716984972,41.87234470952106,25.98658625575965,72.52678707382253,40.08486863048712,1.495540988274211,2.0846306332505566,10.490944409338178,11.383847491319443,10.943063721364966,22.32691121268441,0.9607455500942202,6.2450045135165055e-15,0.0,11.507711149170548,28.424311587363825,12436.613929610665,10.490944409338178,boundary_stress,BOUNDARY_STRESS
SIM_03245,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,26.3837,2562.82,41.31,7.16,28.64,18.651,25.863,1,NONE,,PASS,88.90629191036264,23.45676933875435,2.9269306612456485,13.91567995149832,22990.041421257407,99.4570168817358,56.459938280095145,74.52068818596615,42.26444925901684,21.05009685523055,54.72123305675176,39.707277471587176,1.3547145306703925,2.200668510980776,19.741324096856157,16.157955023437502,3.056148129191877,19.21410315262938,0.8191282812712234,3.1225022567582528e-15,1.2490009027033011e-14,17.252528460509506,61.53212257954905,22990.041421257407,19.741324096856157,boundary_stress,BOUNDARY_STRESS
SIM_03250,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,29.6409,1687.22,64.47,9.01,24.46,12.249,24.625,1,NONE,,PASS,79.81986399901383,23.65932606808369,5.981573931916312,6.09010015655473,8336.707395110816,99.63904528416242,34.13071233971546,69.36336080471436,42.629416338889534,28.911651868265658,67.4974319039912,39.68969116607441,1.4543421192552453,1.4287324684125378,7.059497003976798,11.563810492187498,8.69507036367652,20.258880855864017,0.8562746376446092,6.2450045135165055e-15,1.2490009027033011e-14,9.02981365829424,21.189755834463416,8336.707395110816,7.059497003976798,boundary_stress,BOUNDARY_STRESS
SIM_03253,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,33.6226,1857.4,75.12,8.88,32.36,18.709,22.508,1,NONE,,PASS,81.26496932616816,27.32339557666021,6.299204423339785,6.768405522059602,9884.689753485534,99.63559785064824,48.89735458983738,63.338432827772806,49.23134338136976,41.13145946023957,55.90936338225261,32.57786594319486,1.36368421897356,1.6145910883028889,8.592512106501896,20.658927914930555,2.534947211756004,23.19387512668656,0.8488650344212302,0.0,2.4980018054066022e-14,10.087191472251453,26.43189445920969,9884.689753485534,8.592512106501896,boundary_stress,BOUNDARY_STRESS
SIM_03254,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,20.0197,2581.72,98.8,8.84,21.19,13.249,26.629,1,NONE,,PASS,90.87847553544488,18.193598166769466,1.8261018332305388,18.053707229319148,28123.7316860881,99.3007100991076,48.031948303384965,82.4478229089561,32.78125795814317,15.67552877844678,59.89838225634324,49.9931827416575,1.3942355934704749,2.1621713298375256,23.55341645867982,8.505418203993054,4.996014530186289,13.501432734179344,0.7420979957026674,0.0,1.2490009027033011e-14,18.465364021998955,73.82979608470689,28123.7316860881,23.55341645867982,boundary_stress,BOUNDARY_STRESS
SIM_03256,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,23.7334,1717.99,81.33,6.89,30.53,13.619,21.244,1,NONE,,PASS,87.31858409323438,20.723668837183688,3.0097311628163093,8.852711868174158,13486.348448128914,99.48470527371089,47.35227355562135,75.91269981969062,37.33994385078142,30.704417287812145,52.81376524810054,43.01756808269939,1.3404374758247446,1.484460007932205,11.653120754070704,10.38810093923611,3.503399174538109,13.89150011377422,0.6703205027504219,3.1225022567582528e-15,1.873501354054952e-14,12.248305039909816,41.86285120257273,13486.348448128914,11.653120754070704,boundary_stress,BOUNDARY_STRESS
SIM_03260,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,20.1494,2490.62,81.36,6.85,20.73,16.557,19.613,1,NONE,,PASS,87.26332332601147,17.583036070251357,2.56636392974864,17.503162026369345,19434.7883870204,99.29723675123586,62.52298583048346,66.0146973919059,31.681146072524967,10.493357695434351,42.30688308146206,33.74110194594541,1.2644496943600203,2.082615911046652,16.251053762771267,10.87490403645833,0.9192772773164026,11.794181313774732,0.6707704668665978,6.2450045135165055e-15,0.0,22.758528725133253,69.5238688682204,19434.7883870204,16.251053762771267,boundary_stress,BOUNDARY_STRESS
SIM_03262,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,25.7397,2480.56,77.2,7.74,26.23,11.176,24.972,1,NONE,,PASS,78.63524193182747,20.2404753675266,5.499224632473404,9.775594824788865,11574.542194527052,99.60591177698628,30.965632824369592,69.05199693680333,36.46932498653441,22.27079964374227,63.75622739877855,37.86898274303181,1.4244331376403054,2.113022881482048,9.859577071191625,9.082851950520832,8.789603434257819,17.87245538477865,0.8830057130700029,0.0,0.0,12.795412319859397,28.95683450999317,11574.542194527052,9.859577071191625,boundary_stress,BOUNDARY_STRESS
SIM_03264,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,22.1605,2085.7,63.79,9.42,23.97,10.857,22.751,1,NONE,,PASS,84.38880990830465,18.70098221972985,3.4595177802701462,10.065773869510732,13305.876112087482,99.5173910979762,36.27383602998768,75.50269917542579,33.69546345897271,22.384885190158005,57.91114226467596,43.60231125762844,1.3789309818721749,1.7632561496564303,11.24882192127576,7.5743896484375,6.052861783951274,13.627251432388777,0.7286917485014126,0.0,6.2450045135165055e-15,13.266198097688552,37.58773834728603,13305.876112087482,11.24882192127576,boundary_stress,BOUNDARY_STRESS
SIM_03267,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,21.2206,1792.49,31.02,8.79,21.76,18.961,22.201,1,NONE,,PASS,93.05893589145084,19.747664549781216,1.472935450218782,18.390468179776715,25577.86527025089,98.97402673488963,74.18156752846286,73.11585776479205,35.58137756717336,2.6233829853135133,52.64073568920932,48.88699806586124,1.339149846856077,1.504104187270717,21.46275530375657,13.224375821180557,0.7019746172601725,13.926350438440728,0.7052150599041352,3.1225022567582528e-15,0.0,22.844818782159823,92.75209458966847,25577.86527025089,21.46275530375657,boundary_stress,BOUNDARY_STRESS
SIM_03278,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,23.3278,1676.4,59.8,8.39,27.52,19.085,26.095,1,NONE,,PASS,94.49203044940782,22.042911879176955,1.2848881208230472,16.94544469229282,30145.190346287447,98.9891765275416,70.08628604470866,81.58714240958398,39.71695834085938,3.297527576944738,53.52742443023781,53.96895881412894,1.345761387714666,1.434166023154453,25.789315053787323,14.63799200173611,1.8075505824967315,16.445542584232843,0.7460694246919474,0.0,1.2490009027033011e-14,18.32579749595103,93.5206416987098,30145.190346287447,25.789315053787323,boundary_stress,BOUNDARY_STRESS
SIM_03279,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,33.7584,1891.03,75.8,6.92,20.22,17.22,24.92,1,NONE,,PASS,82.1299347949751,27.72575190782688,6.0326480921731225,6.727995829019896,10551.188704574126,99.64421527796917,44.52295167842865,67.78836339409858,49.95630974383221,42.83635975741512,64.82903120804765,37.153603984033786,1.43294619284471,1.5785044087671167,8.807421293106964,18.997012125,5.299810264819553,24.29682238981955,0.876326906141025,0.0,1.2490009027033011e-14,9.345146023770631,25.6591862667502,10551.188704574126,8.807421293106964,boundary_stress,BOUNDARY_STRESS
SIM_03280,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,38.6085,1900.93,52.89,7.67,29.8,13.717,27.852,1,NONE,,PASS,71.19648257461328,27.48789397481957,11.120606025180436,5.364551764632716,6586.3852661467645,99.71779330303416,29.68261660409688,59.037842373604455,49.52773689156679,32.99962595255744,77.25049206746957,30.63864249972096,1.5352981445389684,1.638584193528995,5.677403581194652,17.030303190104167,13.748634806743745,30.77893799684791,1.1197270342006964,6.2450045135165055e-15,2.4980018054066022e-14,7.759514011291479,14.069484775057427,6586.3852661467645,5.677403581194652,boundary_stress,BOUNDARY_STRESS
SIM_03281,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,20.8299,2879.38,44.81,6.64,34.29,19.013,21.62,1,NONE,,PASS,86.89473625182231,18.100086666518333,2.7298133334816668,20.757880639490832,21833.536122191505,99.27908505860668,66.64472529923364,60.71007099852608,32.6127687685015,7.2574339164215935,47.891593942115605,35.50842500437913,1.3042870469820635,2.5187846320332463,19.09924193663869,13.018506684895836,0.7374874897737421,13.755994174669576,0.7599960391413766,0.0,0.0,28.03888856779048,77.0573411036906,21833.536122191505,19.09924193663869,boundary_stress,BOUNDARY_STRESS
SIM_03287,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,28.263,1637.96,39.67,7.8,33.49,17.061,19.79,1,NONE,,PASS,84.51347494464538,23.886043423605127,4.376956576394878,7.278471559159165,10536.95845213696,99.55563801563169,52.78551540152474,67.19963124228461,43.0379160785678,31.8541630990982,47.80730804119392,35.00371899621692,1.3036765822176382,1.4291038121762691,9.193391470299572,15.748526328125005,1.4729620304580255,17.221488358583027,0.7209853910574439,0.0,6.2450045135165055e-15,11.15317598772211,33.36967839383352,10536.95845213696,9.193391470299572,boundary_stress,BOUNDARY_STRESS
SIM_03288,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,27.8843,2229.53,25.81,7.6,29.16,11.826,27.682,1,NONE,,PASS,82.37782558499856,22.970480019597755,4.913819980402245,8.57994679869898,12611.73549899121,99.61516791437214,32.0559245476864,74.06370710369072,41.388252287563525,25.20369780004392,73.18382238805499,43.49675563667024,1.5010086931269309,1.9177743841309265,10.848234058030169,10.468957111979163,10.72670384131891,21.195660953298077,0.9227347854818246,0.0,0.0,11.299666921887315,30.151688398228348,12611.73549899121,10.848234058030169,boundary_stress,BOUNDARY_STRESS
SIM_03289,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,23.9234,1943.82,38.46,6.59,31.87,12.295,26.36,1,NONE,,PASS,89.69342345595453,21.45771646706183,2.465683532938173,10.163047690585593,18771.552380471203,99.47716106992492,40.242591281498704,82.75263809949229,38.662552192904194,26.94369968868584,68.1557267040382,51.193281259799726,1.459669435100628,1.687003729422586,16.29146673709826,9.371452012152776,7.205086696545436,16.576538708698212,0.7725210990714527,0.0,1.2490009027033011e-14,12.400216547282938,48.721345898327655,18771.552380471203,16.29146673709826,boundary_stress,BOUNDARY_STRESS
SIM_03298,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,26.9912,1634.53,38.73,7.35,32.52,17.816,27.814,1,NONE,,PASS,94.34670061988209,25.465306657713608,1.5258933422864027,11.3932844672292,28722.7104533609,99.30296265793658,57.75213149218818,86.6187346727974,45.8834354193038,18.09767335705501,67.75232374969254,55.15915801333229,1.4564025464935992,1.421599927362398,24.981005606595804,15.747443951388888,4.136829980609095,19.88427393199798,0.7808377962719293,1.2490009027033011e-14,2.4980018054066022e-14,12.48869459230785,73.2884831759927,28722.7104533609,24.981005606595804,boundary_stress,BOUNDARY_STRESS
SIM_03302,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,35.0676,2043.28,28.33,7.43,31.72,12.979,26.199,1,NONE,,PASS,71.38059675051744,25.03146214608445,10.036137853915552,6.177881551817683,7124.083523015578,99.69764880232675,29.80319925854428,59.22976126092743,45.10173359654856,29.910847730875005,70.96473863644398,30.53152692776851,1.4826217778275117,1.7724510680988148,6.179813559372249,14.56979634375,11.684210978034816,26.254007321784812,1.0488403421488344,6.2450045135165055e-15,2.4980018054066022e-14,8.819586379876913,16.005071998844684,7124.083523015578,6.179813559372249,boundary_stress,BOUNDARY_STRESS
SIM_03303,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,23.8154,2977.22,35.82,6.74,26.99,13.08,25.099,1,NONE,,PASS,81.98897547827812,19.52600246605385,4.289397533946148,13.464927715124526,16468.69249520022,99.5477348763234,38.38117664154076,70.77025567829307,35.18198642532226,24.979829602777865,58.29089649298235,36.730230713941225,1.3818425970448174,2.5425323397569937,14.06418849213691,9.978280484375,6.35346173192291,16.33174221629791,0.8364099228549626,3.1225022567582528e-15,0.0,16.134608983753974,42.271370292749445,16468.69249520022,14.06418849213691,boundary_stress,BOUNDARY_STRESS
SIM_03311,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,35.6706,2135.53,55.63,6.87,20.82,14.726,25.526,1,NONE,,PASS,73.06080646353293,26.06122803038097,9.609371969619032,6.535144577006125,7909.499472521765,99.69398020271286,34.26917555547626,59.01588978363789,46.95716762230806,34.962575334133525,67.83632743584597,30.143517538048552,1.457082232549621,1.7862422965361526,6.615820195571482,16.984097921875,9.158820103245429,26.14291802512043,1.0031345412673656,0.0,2.4980018054066022e-14,8.875764262722203,17.39845436224801,7909.499472521765,6.615820195571482,boundary_stress,BOUNDARY_STRESS
SIM_03316,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,25.4537,1732.96,29.97,6.82,23.93,17.951,19.817,1,NONE,,PASS,89.30882986573806,22.73240162753537,2.7212983724646382,10.036827509044816,16125.421306982516,99.42082751425048,60.96094800183788,72.61416559304442,40.959282211775445,20.125534594565828,49.87391221952602,37.25024258895769,1.318727255743535,1.4648516122380053,13.630637406258897,14.969736360243056,0.7990910222675177,15.768827382510574,0.6936718627832997,6.2450045135165055e-15,1.873501354054952e-14,14.180415339061788,53.84562318628705,16125.421306982516,13.630637406258897,boundary_stress,BOUNDARY_STRESS
SIM_03320,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,32.3384,2524.87,98.87,7.05,20.5,13.12,26.545,1,NONE,,PASS,73.86875641581561,23.88797392477212,8.45042607522788,8.200117652138882,9639.084595997618,99.67522614423164,31.105292453267992,62.07075330647238,43.04139445904886,28.49394656958509,69.0570707497978,32.30937876583134,1.4669953118910393,2.109602866996577,8.053737617754226,13.594198756944444,10.7335873163518,24.327786073296245,1.018411446274564,6.2450045135165055e-15,2.4980018054066022e-14,10.539583467267532,21.07059256969854,9639.084595997618,8.053737617754226,boundary_stress,BOUNDARY_STRESS
SIM_03321,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,20.2042,2081.88,96.54,8.37,21.72,10.982,18.663,1,NONE,,PASS,81.09184646373005,16.383958843224946,3.820241156775058,10.715245528057007,10964.53339862797,99.4853091663277,40.15226387715335,68.40623428518985,29.520646564369272,22.39006028204749,44.7035608772855,35.70965468310687,1.2813946554717826,1.7466985612375283,9.199250058612552,6.993424262152778,3.413821891992515,10.407246154145293,0.6352094908031871,3.1225022567582528e-15,1.2490009027033011e-14,14.60267155947638,35.85588270901924,10964.53339862797,9.199250058612552,boundary_stress,BOUNDARY_STRESS
SIM_03322,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,32.1845,2530.09,59.74,8.36,31.42,15.134,26.647,1,NONE,,PASS,77.66513315830855,24.99613478133581,7.188365218664179,8.644228474497792,11297.924748467747,99.6583430441408,37.05848805799925,64.51488667404026,45.03808068709156,33.61776484739115,66.99650809473441,33.76123645277553,1.4503013720624938,2.192576591086981,9.79078425326872,15.78018327690972,8.414562733610165,24.19474601051989,0.967939492332458,6.2450045135165055e-15,0.0,11.2803125050764,26.0986497539915,11297.924748467747,9.79078425326872,boundary_stress,BOUNDARY_STRESS
SIM_03323,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,22.9996,2125.58,41.7,6.54,32.41,18.803,26.921,1,NONE,,PASS,92.96175681789832,21.380832221089342,1.6187677789106578,18.17163415629011,29960.421586571545,99.14509761306137,66.35929376067345,79.07819433982674,38.5240220199808,5.675964191700546,51.24498689774782,49.011468875676414,1.3288082665279788,1.8480156131207424,26.048103043716992,14.206844934027778,2.301825291985493,16.508670226013272,0.7721247730352455,0.0,6.2450045135165055e-15,20.526788549415503,88.92386448839154,29960.421586571545,26.048103043716992,boundary_stress,BOUNDARY_STRESS
SIM_03330,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,22.2796,2540.35,65.8,9.19,31.52,16.004,21.365,1,NONE,,PASS,85.86528338455179,19.1304416769446,3.1491583230554,14.549271924463657,17884.031885498913,99.42727293780528,54.70510407742376,68.79401900026649,34.469264282783065,18.519640175109817,43.17595362152223,34.46514900688783,1.2705681373815003,2.2021907213116485,15.50339483846217,11.596802559027775,2.036174729283199,13.632977288310975,0.7126326468845205,0.0,1.2490009027033011e-14,19.005986801481058,57.10658683430167,17884.031885498913,15.50339483846217,boundary_stress,BOUNDARY_STRESS
SIM_03334,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,30.4243,2174.5,52.28,9.5,30.71,12.592,25.637,1,NONE,,PASS,76.52386873554985,23.281851395709893,7.14244860429011,7.49590246938368,9238.165441330351,99.65528156038704,32.26940073078063,65.33895828806133,41.94928179407188,27.836663341002254,67.58159168180266,35.24911042650336,1.4550221053133852,1.880029332152736,7.987133596220181,12.231783459201388,9.655747806535125,21.887531265736516,0.9401112864146915,6.2450045135165055e-15,3.7470027081099033e-14,10.373928544556694,22.251967033103053,9238.165441330351,7.987133596220181,boundary_stress,BOUNDARY_STRESS
SIM_03335,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,21.2689,2028.35,47.41,8.42,31.78,14.709,27.333,1,NONE,,PASS,93.36220561395238,19.85711414982592,1.4117858501740737,16.53783764251304,30324.981355963115,99.18466548462972,54.84489095920537,85.30001471140113,35.77858405374039,10.786967783369647,62.07043264647864,55.89468793677054,1.4111578439725794,1.7598462611089043,26.310698379219023,10.1143589296875,4.35981355753923,14.47417248722673,0.7289162150157464,9.367506770274758e-15,1.2490009027033011e-14,16.734185815324373,82.62140712824304,30324.981355963115,26.310698379219023,boundary_stress,BOUNDARY_STRESS
SIM_03337,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,23.4793,2363.4,62.34,7.99,21.65,14.183,25.967,1,NONE,,PASS,89.49081332813165,21.01181653375201,2.4674834662479825,13.187597774903658,22376.59663794635,99.44200737179897,46.739843449678006,80.26820168667942,37.85912888964327,26.12252246610676,61.716809627540776,44.56396549931066,1.4083888687129118,1.9824232844220668,18.769521114151384,10.73668441579861,5.31206734153737,16.048751757335978,0.7637964919195019,3.1225022567582528e-15,0.0,15.033068206346162,57.67356960971338,22376.59663794635,18.769521114151384,boundary_stress,BOUNDARY_STRESS
SIM_03338,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,31.9385,1701.51,39.64,6.66,24.86,12.465,22.843,1,NONE,,PASS,72.65277086680513,23.20420522329456,8.734294776705443,5.58199206358105,6207.04393790237,99.6719389211006,32.43253754793647,59.5260379171459,41.80937878071092,29.698463016404222,62.34798878362019,30.86885116085939,1.4133350047744002,1.4427697331274032,5.263169258950854,12.699712408854168,8.113493336826112,20.81320574568028,0.8969583549789514,0.0,6.2450045135165055e-15,8.493362553196645,15.46815087319064,6207.04393790237,5.263169258950854,boundary_stress,BOUNDARY_STRESS
SIM_03348,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,25.6476,2212.57,65.27,6.53,27.29,12.351,26.219,1,NONE,,PASS,85.22693228860666,21.85866268565268,3.788937314347319,9.680318007835858,14921.20529730001,99.56248534474229,36.799508929864224,76.62507448715998,39.384977811986815,26.43821287148552,67.4218896140588,45.10195129824533,1.453732030547623,1.8914133606962047,12.755378160692873,10.09673878125,8.058552783917637,18.15529156516764,0.8305765007794453,0.0,2.4980018054066022e-14,12.304036962656406,37.608819382053525,14921.20529730001,12.755378160692873,boundary_stress,BOUNDARY_STRESS
SIM_03349,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,28.9476,2689.09,36.83,8.36,21.16,19.123,23.94,1,NONE,,PASS,84.47815397434383,24.45439809987716,4.493201900122849,11.922544615819984,17259.661318464437,99.55663274134298,53.34919815306037,66.72759007104948,44.061978558337216,28.416350892041457,51.619734500513175,31.890531514982147,1.331577032390412,2.2518633676338258,14.453364915572408,18.20256246875,2.46969035916136,20.67225282791136,0.8453388524829487,6.2450045135165055e-15,6.245004513516507e-14,15.504109028152374,44.95060626133411,17259.661318464437,14.453364915572408,boundary_stress,BOUNDARY_STRESS
SIM_03350,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,20.1109,1844.66,53.99,6.91,26.95,15.319,23.928,1,NONE,,PASS,93.2211854315998,18.74761938096361,1.3632806190363913,16.89034814441275,26979.85907096268,99.08436524105188,61.73928695681461,82.28257126115544,33.779494380114606,6.957314612512374,50.50713943567152,52.53726706501492,1.323373605627706,1.5751213043896055,23.037606286308844,9.989635683159722,2.420317482820918,12.40995316598064,0.6619482139999998,3.1225022567582528e-15,1.2490009027033011e-14,18.17963840499711,86.22508680901723,26979.85907096268,23.037606286308844,boundary_stress,BOUNDARY_STRESS
SIM_03352,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,36.7091,1837.15,52.44,7.42,28.1,19.247,23.596,1,NONE,,PASS,79.5218791448084,29.191766137146857,7.517333862853153,6.094638936959972,8947.615074386626,99.66825578004192,46.74545681203291,61.54671577425401,52.59777682368803,47.05195762315356,60.432199552940624,31.655498565333595,1.3983756169535744,1.574720032657715,7.669481916091104,23.241130282118053,3.257531791697009,26.498662073815066,0.907744394406312,1.2490009027033011e-14,0.0,8.997235604052431,22.140914990303344,8947.615074386626,7.669481916091104,boundary_stress,BOUNDARY_STRESS
SIM_03353,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,31.0785,1530.65,68.75,6.55,24.86,16.659,25.942,1,NONE,,PASS,89.30712745248385,27.755315605320195,3.3231843946797945,6.701750422546627,14258.702256418075,99.56216310570368,47.85100892494764,79.49553322685183,50.0095776672436,42.45049110547796,69.25340799067685,49.51311893606056,1.4685959567002425,1.297891573961634,12.090451451496268,16.883556992187497,5.477220130331072,22.36077712251857,0.8056394472499679,6.2450045135165055e-15,0.0,9.04320515576893,36.40495012540088,14258.702256418075,12.090451451496268,boundary_stress,BOUNDARY_STRESS
SIM_03355,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,30.3428,2277.95,59.47,9.08,30.37,15.371,24.23,1,NONE,,PASS,79.4076316854786,24.094498867061404,6.248301132938598,8.404958475281791,11029.696957823762,99.63102972078924,41.01726736643391,65.0874630674493,43.41351147218271,35.04035047089233,60.266564896300025,33.99891420655583,1.3970897227691994,1.9672664272308569,9.525385775656623,15.12688669097222,5.784836467724943,20.911723158697164,0.8679044654165735,0.0,1.2490009027033011e-14,11.406341057604198,27.82816268516588,11029.696957823762,9.525385775656623,boundary_stress,BOUNDARY_STRESS
SIM_03356,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,38.9059,1902.24,64.6,6.79,20.79,19.158,24.493,1,NONE,,PASS,77.22123777716027,30.0436175483442,8.862282451655808,5.862225690470666,8331.063374715482,99.6918251277194,43.97360333095783,59.34280343353525,54.13264423125081,49.04374206483672,63.94692861577366,30.18703619073069,1.4259427110662002,1.5909468797973974,6.9677218865116775,24.51173017447917,4.37843627742042,28.89016645189959,0.9616074497490672,0.0,0.0,8.368994990064268,19.019849923832137,8331.063374715482,6.9677218865116775,boundary_stress,BOUNDARY_STRESS
SIM_03357,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,32.3114,1537.51,53.54,8.87,26.68,13.001,27.506,1,NONE,,PASS,82.58050941929528,26.682918720506173,5.628481279493825,5.362500037868672,8800.955533391354,99.65122177820837,34.41642354951022,73.43924878226943,48.077331027939046,31.974503972446552,77.46997794925649,44.5025154148743,1.5371709284658344,1.31167038625999,7.508213113371901,13.44933976909722,11.003853544822856,24.453193313920075,0.9164362253641868,0.0,1.2490009027033011e-14,7.981933932913096,21.27052889334207,8800.955533391354,7.508213113371901,boundary_stress,BOUNDARY_STRESS
SIM_03361,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,28.5496,1619.83,32.47,7.72,31.19,15.905,21.06,1,NONE,,PASS,84.1089397428088,24.01276586081294,4.536834139187058,6.86184553335773,10157.022554518926,99.57638483462104,48.470915765646566,69.16098841400148,43.26624479425755,37.119598866837535,53.24535281897179,37.71237390898728,1.343654605659377,1.4026850039163423,8.79543113886257,14.762274506944443,2.863093831929177,17.62536833887362,0.7339999249164761,0.0,1.2490009027033011e-14,10.287181105397297,30.285749081163956,10157.022554518926,8.79543113886257,boundary_stress,BOUNDARY_STRESS
