simulation_id,sampling_method,random_seed,model_version,parameter_set,topology,timestamp,feed_flow_m3h,feed_tds_mgL,feed_cod_mgL,feed_pH,temperature_C,stage1_pressure_bar,stage2_pressure_bar,feasible,failure_reason,failure_message,quality_flag,overall_recovery_pct,permeate_flow_m3h,concentrate_flow_m3h,permeate_tds_mgL,concentrate_tds_mgL,overall_tds_rejection_pct,stage1_recovery_pct,stage2_recovery_pct,average_flux_LMH,minimum_flux_LMH,maximum_flux_LMH,maximum_element_recovery_pct,maximum_polarization_modulus,feed_osmotic_pressure_bar,final_concentrate_osmotic_pressure_bar,stage1_pump_power_kW,stage2_booster_power_kW,total_power_kW,SEC_kWh_m3,water_balance_error,solute_balance_error,flux_decline_stage1_pct,flux_decline_stage2_pct,max_element_concentrate_tds_mgL,max_element_osmotic_pressure_bar,dataset_split,operating_classification
SIM_03363,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,28.0125,2720.16,70.1,8.61,21.04,16.821,27.139,1,NONE,,PASS,86.2348328622996,24.156532555551674,3.855967444448329,12.173511526767768,19684.92039054232,99.5524707544127,47.2382364907981,73.91071446029338,43.525283883876895,33.38708390742747,63.03605102303609,39.05161790268208,1.4187466843903611,2.276952841519794,16.4775731642022,15.3755068359375,5.526036277238451,20.90154311317595,0.8652542770825915,6.2450045135165055e-15,1.2490009027033011e-14,14.553587289309178,47.03493736429271,19684.92039054232,16.4775731642022,boundary_stress,BOUNDARY_STRESS
SIM_03365,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,23.0976,2981.3,48.55,7.44,31.74,16.729,22.012,1,NONE,,PASS,83.38337984244649,19.25955954248892,3.83804045751108,15.774526353437464,17862.517399021843,99.47088430035764,53.2007955330718,64.49379781808886,34.70190908556562,19.59261928655708,42.56597462303066,30.96393101638974,1.2662706657467044,2.5863097678945954,15.495925679494636,12.604031499999998,2.151764710455372,14.755796210455369,0.7661543961014423,0.0,1.2490009027033011e-14,20.30163282739663,53.97117190415197,17862.517399021843,15.495925679494636,boundary_stress,BOUNDARY_STRESS
SIM_03369,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,22.5501,2737.17,88.67,7.78,31.28,14.665,22.927,1,NONE,,PASS,84.54410575484036,19.064780391822257,3.4853196081777424,14.30071169126305,17631.329174224044,99.4775365910315,47.73414286109291,70.42831574715694,34.350955660941004,24.043303935803056,49.47535495924753,35.20447586659704,1.3158111810224062,2.370941829106795,15.27229066587707,10.689178044270834,3.5652659228309087,14.254443967101745,0.7476846663922819,3.1225022567582528e-15,3.7470027081099033e-14,17.873539192540246,51.40347359689012,17631.329174224044,15.27229066587707,boundary_stress,BOUNDARY_STRESS
SIM_03373,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,26.5896,2856.86,97.86,9.34,27.66,15.21,22.713,1,NONE,,PASS,78.47048489625091,20.864988051973533,5.7246119480264746,11.80320438872115,13226.48445429688,99.58684694424224,42.86885777840501,62.31562285199477,37.59457306661898,31.3486199754083,51.07910983285541,30.0595691660008,1.3275845475838033,2.4451916704091747,11.320572102393244,13.1071494375,4.194915390770646,17.302064828270645,0.8292391438313866,6.2450045135165055e-15,1.2490009027033011e-14,15.071304475620806,34.90832291400338,13226.48445429688,11.320572102393244,boundary_stress,BOUNDARY_STRESS
SIM_03375,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,30.3096,2145.38,84.44,7.97,24.05,19.479,25.453,1,NONE,,PASS,88.61333264674505,26.85834667189784,3.451253328102159,10.036465675444576,18763.052322542087,99.5321823790916,54.91567558882965,74.74362208600888,48.39341742684295,30.64964925238301,59.3878594456929,39.656307409003794,1.390287695654154,1.8141981193461063,15.866603695731502,19.4336630625,3.048027041266013,22.48169010376601,0.8370466871398615,0.0,2.4980018054066022e-14,13.09273884462483,48.390715647176144,18763.052322542087,15.866603695731502,boundary_stress,BOUNDARY_STRESS
SIM_03376,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,38.5044,1959.9,70.04,8.89,24.18,19.937,26.683,1,NONE,,PASS,81.55645731012638,31.402824548520297,7.101575451479703,6.380132453149447,10598.270749104711,99.67446642924897,46.11325206854009,65.77350944738306,56.581665853189726,50.71980510408306,69.1987804748507,35.34714565148396,1.4681504291062502,1.6580755812616603,8.966138033925326,25.300265260416666,5.184310469162133,30.4845757295788,0.9707590373750388,0.0,0.0,8.932648312615166,24.1787061129825,10598.270749104711,8.966138033925326,boundary_stress,BOUNDARY_STRESS
SIM_03377,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,37.42,1697.04,99.98,7.61,34.22,19.733,25.14,1,NONE,,PASS,82.32768181929072,30.807018536778585,6.612981463221423,5.73066983526809,9576.11817004974,99.66231380313558,47.66521326579668,66.23217694482437,55.50814150770916,49.9630396541065,65.65542163190948,35.86010257965755,1.4395385454366227,1.4841754232093378,8.3749583025363,24.32267517361112,3.982694351965763,28.30536952557688,0.9187961338025896,0.0,2.4980018054066022e-14,8.606537421664921,23.901121320613456,9576.11817004974,8.3749583025363,boundary_stress,BOUNDARY_STRESS
SIM_03378,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,34.2006,1869.29,76.6,8.82,29.71,18.313,22.208,1,NONE,,PASS,79.21160876232057,27.090845466366208,7.109754533633796,6.528627223441203,8967.113174046191,99.65074294392838,47.01106907701176,60.76842677220198,48.812334173632806,42.661270314346815,55.70681741997702,30.749291671959966,1.3621509277550894,1.6108321180887069,7.727272872208152,20.54381353645833,2.734111211238904,23.27792474769724,0.8592542737950802,0.0,0.0,9.68341736647905,23.41822367499304,8967.113174046191,7.727272872208152,boundary_stress,BOUNDARY_STRESS
SIM_03379,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,33.547,2127.61,55.85,9.12,33.07,19.131,24.261,1,NONE,,PASS,82.30913476499573,27.612245439613115,5.934754560386882,7.868476792068249,11989.99312162672,99.63017297380308,48.94657577672434,65.34832774852569,49.751793584888496,40.79290573153504,58.8237508695784,33.71529306884326,1.3859384137556685,1.853775997675404,10.446821297683693,21.104033307291665,3.3183353684353145,24.42236867572698,0.8844760100781275,0.0,1.2490009027033011e-14,11.189359781564464,30.65232133534056,11989.99312162672,10.446821297683693,boundary_stress,BOUNDARY_STRESS
SIM_03385,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,24.7003,1782.42,52.49,7.2,29.9,15.684,27.18,1,NONE,,PASS,93.5489135435106,23.10686229198775,1.5934377080122497,12.158430758238524,27453.45194281446,99.31786948316118,53.43547243967484,86.14592095209838,41.63398611168964,19.504804680528768,66.49502135248812,53.85476403929466,1.4462673279500036,1.536936818629142,23.672434717618344,12.582358549479164,4.770758708324406,17.353117257803568,0.7509941003032992,0.0,6.2450045135165055e-15,13.185583626242195,70.66727059589262,27453.45194281446,23.672434717618344,boundary_stress,BOUNDARY_STRESS
SIM_03387,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,26.4617,1792.71,60.08,8.14,29.35,14.436,27.946,1,NONE,,PASS,91.90020980051234,24.31835781678217,2.143342183217827,9.728582647291814,22022.41500340776,99.45732535394504,45.58237285151328,85.11550278113714,43.816860931139054,33.58324720562358,72.65316820626188,53.69253459124938,1.496591155462159,1.543004169791873,18.95492197798042,12.332943877604167,6.979917230360748,19.312861107964917,0.7941679801518936,0.0,0.0,11.2959517387982,53.77593567526064,22022.41500340776,18.95492197798042,boundary_stress,BOUNDARY_STRESS
SIM_03393,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,27.0539,2743.3,53.56,6.53,27.53,14.689,25.247,1,NONE,,PASS,81.52943367164181,22.056891456092306,4.997008543907693,11.301369799938714,14802.394299124891,99.58803740750416,40.95134286678209,68.71975210767742,39.74214676773388,30.663175322777985,59.77600844643349,35.78382152559819,1.3932882506344093,2.34698073491032,12.663920916630508,12.846610171006944,6.105986489271436,18.95259666027838,0.8592596421851416,3.1225022567582528e-15,2.4980018054066022e-14,14.129897834794932,37.0502915838106,14802.394299124891,12.663920916630508,boundary_stress,BOUNDARY_STRESS
SIM_03395,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,24.6509,1883.16,90.41,7.72,22.39,13.735,19.961,1,NONE,,PASS,82.7971743046712,20.410248640670197,4.2406513593298,8.660256059276604,10905.12445990064,99.5401210699422,45.56433196060043,68.39787897362135,36.77522277598233,31.45953040648776,48.861631558487616,36.27279748600116,1.311333429763831,1.5835623565968169,9.170195091602332,10.888978717881942,3.110571418438463,13.999550136320403,0.685907868286543,3.1225022567582528e-15,6.2450045135165055e-15,12.17777988890069,33.244188227756055,10905.12445990064,9.170195091602332,boundary_stress,BOUNDARY_STRESS
SIM_03400,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,29.828,2563.4,29.03,7.75,31.66,17.358,26.122,1,NONE,,PASS,83.90167682189158,25.026192162433823,4.801807837566177,10.446094790685905,15868.95431930561,99.59249064560014,46.66975517674287,69.81389597692605,45.09223813051139,37.13540623255896,61.29994511841758,36.398446402401404,1.4051316693282754,2.223193533606678,13.762876112889126,16.92816677083333,5.089245859516274,22.017412630349604,0.8797747770593474,0.0,3.7470027081099033e-14,13.518356607794756,39.42016398086201,15868.95431930561,13.762876112889126,boundary_stress,BOUNDARY_STRESS
SIM_03407,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,27.9459,2211.93,78.2,7.91,32.97,19.474,26.896,1,NONE,,PASS,90.971488842829,25.422801300528143,2.523098699471854,12.441290748954394,24374.029496840656,99.4375368683026,58.166606065948415,78.41793288059763,45.8068491901408,21.27906537830572,59.48599386190043,43.77984169431432,1.3910457051487335,1.9266142280859009,21.23003531956194,17.913273382812502,3.1954630390137377,21.10873642182624,0.8303072573433407,3.1225022567582528e-15,3.7470027081099033e-14,15.44573729999103,64.2284443835534,24374.029496840656,21.23003531956194,boundary_stress,BOUNDARY_STRESS
SIM_03409,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,26.5661,1639.06,50.28,8.03,28.04,13.049,21.684,1,NONE,,PASS,82.68340419723998,21.96575584244297,4.600344157557022,6.861843694450495,9432.491308611585,99.5813549415854,41.03115715350314,70.63432998365387,39.5779384548522,30.93034319891029,56.9227880271729,39.96290770494071,1.3713818918634293,1.4046466246978349,8.083485094586486,11.102185349826389,4.941773686963246,16.043959036789634,0.7304077834548701,6.2450045135165055e-15,1.2490009027033011e-14,10.140529654251011,27.3041080409817,9432.491308611585,8.083485094586486,boundary_stress,BOUNDARY_STRESS
SIM_03410,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,21.2095,1555.8,89.61,9.02,32.28,18.611,23.008,1,NONE,,PASS,94.1021169133882,19.958588486745068,1.2509115132549309,17.57152832935863,26098.598382904027,98.87057923066212,74.37529811542619,76.98360311398449,35.96142069683796,1.8242929579167813,52.29684611687178,53.708431709325325,1.3365944043218083,1.3520636561121862,22.68091422354596,12.95970411892361,0.9146812654747728,13.874385384398384,0.6951586477977971,0.0,1.2490009027033011e-14,21.153158965700506,95.37518272792607,26098.598382904027,22.68091422354596,boundary_stress,BOUNDARY_STRESS
SIM_03412,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,23.1727,1560.11,63.06,8.94,31.39,12.754,17.118,1,NONE,,PASS,80.66759423936485,18.692859610305295,4.479840389694702,7.382389485342862,8039.117444810619,99.52680327122172,45.63591036095399,64.43901500237757,33.68082812667621,29.74472468185924,42.11628536844998,33.272722310304964,1.263111789444612,1.3518585236389489,6.966014858120135,9.446697136284724,2.1057284132838747,11.552425549568596,0.6180127487396199,3.1225022567582528e-15,6.2450045135165055e-15,11.510471889912324,28.32533199651118,8039.117444810619,6.966014858120135,boundary_stress,BOUNDARY_STRESS
SIM_03413,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,22.7528,2325.76,85.31,7.28,29.95,10.94,20.299,1,NONE,,PASS,76.13119094270056,17.321977612810773,5.430822387189227,10.175011165188907,9711.475915102294,99.56250811927332,34.28423096497389,63.678719114467775,31.210770473532925,21.6352393443016,49.49990036225511,32.4998755881284,1.3159905828979828,2.005776381032148,8.375347849939265,7.842408243055557,5.092566287086354,12.934974530141911,0.7467377466517231,0.0,2.4980018054066022e-14,13.932160049255316,28.615046607947324,9711.475915102294,8.375347849939265,boundary_stress,BOUNDARY_STRESS
SIM_03418,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,21.902,2593.77,46.84,8.51,23.83,13.149,20.36,1,NONE,,PASS,80.90428063262777,17.719655544158137,4.182344455841867,12.861321896976095,13528.50128523282,99.50414562983704,43.85204861260447,65.99035424174183,31.927307286771416,26.16605562395831,45.33236846028292,32.121854955542766,1.2858779197605976,2.191746619556434,11.431640800677744,9.229069322916668,3.2712268666971163,12.500296189613785,0.7054480352884125,3.1225022567582528e-15,1.2490009027033011e-14,16.489457953371016,41.00022985838561,13528.50128523282,11.431640800677744,boundary_stress,BOUNDARY_STRESS
SIM_03426,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,31.6715,1752.93,75.16,6.6,31.25,19.183,23.39,1,NONE,,PASS,87.00877030817897,27.5569826881549,4.1145173118451055,7.501723836479581,13442.937148878636,99.57204658277972,53.65659209812155,71.96747006752932,49.65222105973856,36.02912263941641,57.445105600846354,39.31992172877629,1.3753662118633443,1.5182416506283594,11.64315008939706,19.98136240017361,2.373396784148521,22.35475918432213,0.8112194080642618,0.0,6.2450045135165055e-15,10.851373076901988,37.28077916722364,13442.937148878636,11.64315008939706,boundary_stress,BOUNDARY_STRESS
SIM_03428,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,30.501,1598.79,33.81,7.97,20.36,13.714,22.274,1,NONE,,PASS,78.48216895728024,23.93784635366005,6.563153646339956,5.731000875681271,7409.167694665067,99.64154136092412,38.64710854536945,64.92776374096103,43.131254691279366,33.759113271047184,60.13095005612247,35.298082623131386,1.3960377658677834,1.3351990211316176,6.187625299956092,13.450888046875,5.854386849215887,19.30527489609089,0.8064750107788686,0.0,1.2490009027033011e-14,8.615645170352419,19.53319630594033,7409.167694665067,6.187625299956092,boundary_stress,BOUNDARY_STRESS
SIM_03429,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,21.0146,2460.37,76.16,8.21,25.68,13.317,25.278,1,NONE,,PASS,89.62615256003883,18.83457745588192,2.180022544118076,15.3107424272845,23584.76529362968,99.37770569356296,46.88158731500979,80.47033614976127,33.936175596183645,20.6872890976698,58.07041293850809,45.94814900331792,1.3801513791183857,2.0919740711151955,20.05337305673978,8.977721692708334,4.8103923974830725,13.788114090191408,0.7320638927254227,6.2450045135165055e-15,6.2450045135165055e-15,17.09945673407922,64.37550888509097,23584.76529362968,20.05337305673978,boundary_stress,BOUNDARY_STRESS
SIM_03431,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,35.1561,1812.8,73.41,6.72,22.75,12.138,25.892,1,NONE,,PASS,70.88918795452697,24.92187380648146,10.234226193518545,5.426686338269544,6214.024752371239,99.70064616404072,28.27701802773624,59.41215598546842,44.90427712879543,28.57523041928263,72.12467979186631,30.996352560962265,1.4922045667239747,1.5262530236765004,5.231781811290391,13.5799591484375,12.435899527021013,26.015858675458517,1.043896573647385,0.0,0.0,8.085272359620511,13.86534113008163,6214.024752371239,5.231781811290391,boundary_stress,BOUNDARY_STRESS
SIM_03432,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,27.3951,2242.12,98.0,7.21,29.14,18.537,27.265,1,NONE,,PASS,91.01513705939315,24.93368781255781,2.461412187442189,12.587889668185216,24826.90197625822,99.43857199132138,56.05858189784362,79.55263319058442,44.9255636262303,22.480655049836983,61.67076333605522,44.81010248460737,1.4080287123039517,1.9284763308260424,21.35393860674374,16.6689195703125,3.836211335457091,20.50513090576959,0.8223866064225851,3.1225022567582528e-15,0.0,15.077630993519678,63.54730534575063,24826.90197625822,21.35393860674374,boundary_stress,BOUNDARY_STRESS
SIM_03435,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,27.5446,2109.23,75.96,8.57,25.2,19.082,24.827,1,NONE,,PASS,90.41028830326944,24.903152271982357,2.6414477280176425,11.704901709245007,21884.3655678883,99.4450628092126,58.51152774944865,76.88584038761968,44.87054463420244,22.087014668509145,55.29880951443017,41.71143731467211,1.3590675025020609,1.7905302459989605,18.577688760259534,17.281128168402773,2.458174650764568,19.739302819167342,0.7926427387016112,3.1225022567582528e-15,0.0,14.86131767301238,60.05878813223716,21884.3655678883,18.577688760259534,boundary_stress,BOUNDARY_STRESS
SIM_03438,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,29.0123,2775.59,28.39,6.63,20.17,14.675,27.089,1,NONE,,PASS,81.37159345978483,23.607770809333157,5.404529190666844,10.655198093146003,14853.227996458314,99.61611051729017,38.57205838054843,69.67437610783242,42.53652398078046,31.219708514222077,66.40549233209006,37.47700288827188,1.4455483225200951,2.3164806142679906,12.396360670379366,13.762457969618056,7.960340888885532,21.722798858503587,0.920154597990067,0.0,1.2490009027033011e-14,12.91727634218608,34.07544450761091,14853.227996458314,12.396360670379366,boundary_stress,BOUNDARY_STRESS
SIM_03440,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,29.725,1804.48,45.41,7.61,28.53,17.655,21.651,1,NONE,,PASS,84.77672503805869,25.199881517562947,4.525118482437049,7.678784343604644,11810.66611885907,99.57445999159845,51.651340685113446,68.51355305884552,45.40519192353684,34.72947416768194,52.6696713486468,36.22191715206898,1.3393650903519827,1.5489245810414562,10.138007110067337,17.17625065104167,2.218621767745907,19.39487241878758,0.7696414130070575,6.2450045135165055e-15,1.873501354054952e-14,11.18938275288266,34.061722280759554,11810.66611885907,10.138007110067337,boundary_stress,BOUNDARY_STRESS
SIM_03445,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,21.8813,2344.48,90.32,6.79,25.14,10.97,27.972,1,NONE,,PASS,89.86263689741459,19.663113167433977,2.21818683256602,13.04963312151171,23011.440272634914,99.44338901924895,35.74991334536558,84.22202423309231,35.429032734115275,21.623355840065194,71.16395956111778,51.36434959340684,1.484263242914427,1.989834269132956,19.530536595149105,7.564813672743056,8.519214531012965,16.08402820375602,0.8179797403797873,3.1225022567582528e-15,3.1225022567582534e-14,14.43575215908522,55.515023643077086,23011.440272634914,19.530536595149105,boundary_stress,BOUNDARY_STRESS
SIM_03449,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,29.3357,2081.16,76.78,9.37,22.87,17.528,25.416,1,NONE,,PASS,87.94652655401345,25.79972919030572,3.535970809694273,9.466304498996712,17196.99075365119,99.54514287709756,50.61542099100137,75.59263703799071,46.48599854109139,34.63155948342956,61.846535424845776,42.02096826626601,1.4094040295077372,1.752904290734426,14.484556151278817,16.821935818576385,4.194278020553136,21.01621383912952,0.8145904820980209,6.2450045135165055e-15,1.2490009027033011e-14,12.185492384185226,44.004042836784464,17196.99075365119,14.484556151278817,boundary_stress,BOUNDARY_STRESS
SIM_03454,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,35.4945,2186.83,54.85,7.17,21.26,18.062,27.54,1,NONE,,PASS,82.25754115199811,29.196902944195973,6.297597055804025,7.493209376184954,12290.665509754655,99.65734833635057,43.64074465046684,68.51899703435517,52.60703233188463,44.006692519276434,70.7291842153984,37.55999696177236,1.4806832873553366,1.831889443776347,10.295789066505211,21.01169641927084,6.895973594316579,27.907670013587417,0.9558435039129778,6.2450045135165055e-15,1.2490009027033011e-14,9.8803424081309,27.621907440960737,12290.665509754655,10.295789066505211,boundary_stress,BOUNDARY_STRESS
SIM_03455,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,35.112,1521.4,68.73,8.67,22.12,17.164,23.793,1,NONE,,PASS,81.12578311270013,28.484884966531272,6.62711503346873,5.186946983745277,8038.43707900108,99.65906750468348,44.2506336679178,66.14451763474433,51.32411705681311,44.68864623269873,64.31120819959439,36.397903305067416,1.4288307625067815,1.2781870572580358,6.753402284055654,19.690456041666668,4.811438375995137,24.50189441766181,0.8601717874743275,0.0,6.2450045135165055e-15,7.8111409009431325,20.30867368473777,8038.43707900108,6.753402284055654,boundary_stress,BOUNDARY_STRESS
SIM_03456,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,27.4796,2153.12,89.28,7.34,25.34,16.142,26.894,1,NONE,,PASS,89.37226434724023,24.55914075356423,2.9204592464357755,10.574134040039674,20170.521049953324,99.50889248903732,48.38186763162936,79.41084815522696,44.25070406047609,32.797299555699,65.90016101215325,45.386041845750384,1.4414967152485356,1.828646254207795,17.13083700091803,14.435138836805557,5.517162482581632,19.95230131938719,0.8124185418209936,3.1225022567582528e-15,3.7470027081099033e-14,12.799933958184024,50.23183699103474,20170.521049953324,17.13083700091803,boundary_stress,BOUNDARY_STRESS
SIM_03459,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,33.4501,1506.96,29.11,6.75,24.27,17.432,23.688,1,NONE,,PASS,84.2652482249439,28.18680979649196,5.2632902035080384,5.617129469714912,9547.190406210735,99.62725424233456,47.147668488532375,70.22884076241358,50.78704467836389,45.20334149822081,63.14628304745705,39.93015451716927,1.4196155939198771,1.2752742003802222,8.079368802860145,19.06975101996527,4.116542771666814,23.186293791632085,0.8225937578263213,6.2450045135165055e-15,1.2490009027033011e-14,8.363821007959979,25.12750926332187,9547.190406210735,8.079368802860145,boundary_stress,BOUNDARY_STRESS
SIM_03462,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,35.5783,1620.57,84.88,6.65,29.09,12.111,25.24,1,NONE,,PASS,70.16565812821385,24.963748345830307,10.614551654169688,4.80755097843596,5420.587982688125,99.70334197359966,28.419348650894555,58.3206616460064,44.9797267492438,29.142712499597582,71.05450590036057,30.223746228540545,1.4833611833320204,1.3936426067740546,4.661546472192865,13.709690236979169,12.007597986010753,25.71728822298992,1.0301853658641562,6.2450045135165055e-15,1.2490009027033011e-14,7.614358027671646,12.558226678983434,5420.587982688125,4.661546472192865,boundary_stress,BOUNDARY_STRESS
SIM_03464,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,39.2678,1651.12,88.1,8.38,28.08,17.185,26.848,1,NONE,,PASS,77.78119010995312,30.54296216999617,8.724837830003842,4.937861397441913,7413.895167161956,99.70093867208672,39.24827693810333,63.42686467113147,55.032364270263365,44.47116850076571,73.91289826711133,34.25082675652719,1.507099301100648,1.4151697590174348,6.354426230130524,22.049619605902777,8.376887633411636,30.42650723931441,0.9961871762786598,6.2450045135165055e-15,3.7470027081099033e-14,7.307685019591088,16.90284130096436,7413.895167161956,6.354426230130524,boundary_stress,BOUNDARY_STRESS
SIM_03465,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,24.1537,1982.93,32.72,6.65,27.77,16.421,24.131,1,NONE,,PASS,91.2322084300624,22.03595392757198,2.1177460724280253,12.443124257844405,22486.595937132857,99.37248797194836,56.18603826663363,79.98858988535487,39.70442149112069,19.305987114072877,54.97851302130178,45.55979273565536,1.3566518264828176,1.6978140223448632,19.253356344836774,12.922019832465278,2.9984296479710983,15.920449480436377,0.7224760739999678,3.1225022567582528e-15,0.0,15.099073274284326,64.88448658734613,22486.595937132857,19.253356344836774,boundary_stress,BOUNDARY_STRESS
SIM_03467,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,21.2254,2074.06,47.37,6.72,32.41,13.585,24.798,1,NONE,,PASS,91.2755400769486,19.373598483492646,1.851801516507351,13.887019319459634,23627.64648238077,99.33044273938752,49.73496043938543,82.64308553357334,34.9073846549417,18.88856999247129,58.16195722872592,48.94625975023584,1.3808533177090272,1.8032232437966147,20.54228003685444,9.265292446180556,4.320556611443032,13.585849057623587,0.701255838929431,6.2450045135165055e-15,6.2450045135165055e-15,15.831823853117792,67.52418437675563,23627.64648238077,20.54228003685444,boundary_stress,BOUNDARY_STRESS
SIM_03474,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,30.872,2131.38,92.13,7.79,21.31,10.964,24.385,1,NONE,,PASS,70.45001299797919,21.74932801273613,9.122671987263873,6.979195806656474,7196.155976317804,99.67255037550056,26.898014173126345,59.57703929958398,39.18797840132636,23.61949692682764,65.65432663223207,30.741579958987025,1.4395297902784217,1.7857426596880708,6.029184243391586,10.666651180555554,10.869491426711706,21.53614260726726,0.9901980693222322,6.2450045135165055e-15,1.2490009027033011e-14,9.90352633318835,16.654800049276528,7196.155976317804,6.029184243391586,boundary_stress,BOUNDARY_STRESS
SIM_03475,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,23.6091,1784.62,81.31,8.07,31.89,16.842,23.815,1,NONE,,PASS,92.6021066833553,21.86252396898004,1.7465760310199676,12.781810829164392,23963.359540631383,99.28377969376314,60.057894849446406,81.47845916293129,39.39193507924332,14.405871560716957,53.28163836012922,48.74168520871828,1.3439254360451405,1.548938689294436,20.798699284977697,12.975782695312502,2.430509680351336,15.406292375663838,0.7046895590611258,3.1225022567582528e-15,1.2490009027033011e-14,15.379786613346946,72.96278417088445,23963.359540631383,20.798699284977697,boundary_stress,BOUNDARY_STRESS
SIM_03476,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,21.5891,2937.55,64.23,7.21,31.27,17.412,27.159,1,NONE,,PASS,89.83764432088269,19.395138870079684,2.1939611299203143,20.770052326567736,28722.579354938796,99.2929464238373,59.0248534632922,75.1987325536144,34.94619616230574,9.905931634743096,50.5885885911547,42.63719581493054,1.3239724315149526,2.5444277811548,24.878735292039146,12.292856028645833,3.1320954231136184,15.424951451759451,0.795299871534051,0.0,0.0,23.41312126825395,80.41864398550324,28722.579354938796,24.878735292039146,boundary_stress,BOUNDARY_STRESS
SIM_03477,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,22.3284,2021.64,58.14,7.03,23.74,12.717,21.084,1,NONE,,PASS,85.48056688241782,19.08644289577378,3.241957104226218,10.411298745371674,13862.389437059526,99.48500728391942,44.52943783926241,73.82497571322773,34.3899871995924,27.57485802617417,51.09701054899314,40.303934420363305,1.327716551641116,1.707776650091232,11.710227832394294,9.07381984375,3.7918270807711463,12.865646924521148,0.6740725338281827,3.1225022567582528e-15,1.2490009027033011e-14,13.757127143728711,42.11290082089442,13862.389437059526,11.710227832394294,boundary_stress,BOUNDARY_STRESS
SIM_03478,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,21.122,1961.72,58.42,8.98,27.98,15.492,21.132,1,NONE,,PASS,90.47098339598418,19.109281112899776,2.012718887100224,13.889960299630012,20454.92937332251,99.29194990622362,59.137251478774566,76.6804315694375,34.43113714035995,13.856633927208112,44.74649578111874,42.89040850325535,1.2817002744397206,1.6808258693021585,17.526035543007698,10.61875546875,1.8251031643318816,12.44385863308188,0.6511944933753483,0.0,1.2490009027033011e-14,17.50046051817,69.0330299941497,20454.92937332251,17.526035543007698,boundary_stress,BOUNDARY_STRESS
SIM_03481,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,29.1814,1570.25,90.85,8.96,34.3,10.498,24.827,1,NONE,,PASS,77.28265645823518,22.55216111170344,6.629238888296566,5.492792338274208,6893.433738360369,99.65019631662,28.696243384648685,68.1400467238862,40.634524525591786,23.946949874009853,69.53267658298837,38.90935911273094,1.470875710464238,1.3736464847959182,6.030339769382142,9.610357071180555,10.67753727377082,20.287894344951376,0.8995986790118742,6.2450045135165055e-15,2.4980018054066022e-14,8.979166207633423,17.941722105988266,6893.433738360369,6.030339769382142,boundary_stress,BOUNDARY_STRESS
SIM_03482,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,20.8692,2967.01,71.99,6.96,25.06,19.609,26.489,1,NONE,,PASS,90.14773336381012,18.81311077116026,2.056089228839737,24.889933387786726,29887.25739921602,99.1611105662675,68.60061278841934,68.62274231722529,33.89749688497344,3.968344070599694,49.69881851128201,44.3047574814171,1.317445374251398,2.5175197857825724,25.35945677476749,13.474945343750004,1.667778844235445,15.142724187985449,0.8049027283248994,3.1225022567582528e-15,1.2490009027033011e-14,29.344309974783155,89.88505087892902,29887.25739921602,25.35945677476749,boundary_stress,BOUNDARY_STRESS
SIM_03484,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,20.8597,1556.23,93.12,6.87,32.46,14.943,21.112,1,NONE,,PASS,92.78687350417172,19.355063452349707,1.5046365476502923,12.52290704600365,21413.88185793645,99.1953048684318,60.153878928630746,81.89754409743247,34.8739882024319,12.29869113893944,47.60495207104109,49.5775277259886,1.302212127214598,1.3532343824696127,18.620641673982558,10.0892502109375,1.9102666853488364,11.999516896286336,0.6199678407579488,0.0,6.2450045135165055e-15,15.306767291922698,74.1651013100779,21413.88185793645,18.620641673982558,boundary_stress,BOUNDARY_STRESS
SIM_03485,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,22.6479,2804.67,45.65,7.64,21.75,13.562,26.246,1,NONE,,PASS,87.23528014391478,19.75695901171368,2.89094098828632,14.888186344008783,21870.297824073317,99.46916441706122,43.2441074203676,77.50943686036577,35.598124345430044,26.637179944801986,60.60202919262312,41.612648176583946,1.3996953073282032,2.3533592079918377,18.35105975598084,9.868153997395831,5.861967698842224,15.730121696238058,0.7961813195498278,3.1225022567582528e-15,0.0,16.752218445508326,55.4967732691521,21870.297824073317,18.35105975598084,boundary_stress,BOUNDARY_STRESS
SIM_03486,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,20.1059,2520.52,51.19,8.51,34.06,11.414,19.009,1,NONE,,PASS,77.99030413665197,15.680652559411106,4.4252474405888895,12.747683934293187,11406.691206079062,99.49424388878909,39.17729204116372,63.81335754033872,28.253428034974966,21.40790581835496,42.67903445551096,30.8990073141418,1.267066105003397,2.203216502327833,9.97072441487914,7.260987480034721,3.4160390831160625,10.677026563150784,0.6809044791151068,3.1225022567582528e-15,6.2450045135165055e-15,16.959253055139474,37.34561160041203,11406.691206079062,9.97072441487914,boundary_stress,BOUNDARY_STRESS
SIM_03488,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,25.8325,2219.21,85.55,9.01,22.79,13.704,22.704,1,NONE,,PASS,82.28244332851509,21.25561217283866,4.5768878271613405,9.55970369445698,12481.08914353991,99.56922942423398,41.822655054539936,69.54560802302903,38.29840031142101,30.183873779784776,55.84293951812312,37.35215403666922,1.3631811942523224,1.868674889854052,10.509639863087784,11.383118033854164,4.931279926464929,16.314397960319095,0.7675336672338394,0.0,0.0,12.64153022230884,33.964147830497204,12481.08914353991,10.509639863087784,boundary_stress,BOUNDARY_STRESS
SIM_03489,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,23.2122,2543.01,28.58,8.68,20.95,14.378,24.155,1,NONE,,PASS,86.9178334285714,20.17554133110685,3.0366586688931507,13.419421780760077,19349.594086792706,99.47230165116298,47.02422171952494,75.30538107025751,36.35232672271504,26.257357809984235,55.31445771016896,39.29836791370117,1.3591856313678667,2.1280154274899235,16.191927964248144,10.771710067708334,4.366660401346214,15.138370469054546,0.7503328025064714,3.1225022567582528e-15,0.0,16.014776110811017,52.530750735070285,19349.594086792706,16.191927964248144,boundary_stress,BOUNDARY_STRESS
SIM_03490,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,21.6212,2301.51,40.98,7.8,34.16,19.148,25.989,1,NONE,,PASS,92.06126385826823,19.904749981323896,1.7164500186761094,20.669253622697635,28751.196451617678,99.10192640385236,69.39015985090036,74.06475792404531,35.864414380763776,3.7272265946614103,50.76391011539393,48.296657988813095,1.3252623399548724,2.0124321112744363,25.139943331462835,13.614411690972224,1.6754654098225763,15.2898771007948,0.7681521805167556,3.1225022567582528e-15,0.0,24.67949147102762,91.3710176517854,28751.196451617678,25.139943331462835,boundary_stress,BOUNDARY_STRESS
SIM_03495,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,31.2767,2195.49,97.88,7.31,26.39,10.482,26.863,1,NONE,,PASS,72.26225651051872,22.601249182025413,8.67545081797459,7.065640920169451,7896.764238463716,99.67817476189052,24.618021296917835,63.203747146601295,40.72297149914489,21.87437655642316,73.12680168344741,33.89729279416431,1.5005333882739744,1.871190347200983,6.730319435358496,10.28302962239583,13.778625293408885,24.061654915804716,1.0646161511701198,0.0,1.2490009027033011e-14,10.130174278356746,17.78907749142929,7896.764238463716,6.730319435358496,boundary_stress,BOUNDARY_STRESS
SIM_03499,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,24.3406,2872.93,62.67,7.53,27.22,10.684,26.669,1,NONE,,PASS,79.94367518811973,19.458770202839467,4.881829797160533,11.843432316526922,14277.101870835231,99.58775771367463,28.756678816672437,71.84813330042525,35.06084721232337,19.33829110992377,66.69566997819065,39.834938299178006,1.4478800312475055,2.4553492696933548,12.201923350688292,8.173328383680555,9.895839823743833,18.06916820742439,0.9285873680129948,0.0,1.2490009027033011e-14,14.62484984238268,34.51029155329195,14277.101870835231,12.201923350688292,boundary_stress,BOUNDARY_STRESS
SIM_03505,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,35.2264,2179.23,96.24,6.95,33.43,13.242,26.741,1,NONE,,PASS,71.51108877806531,25.1907821773164,10.035617822683614,6.5749325809332335,7632.893293762302,99.69829102109767,29.908950037372712,59.35442365733561,45.3887967158854,30.09183446641592,71.66187833080767,30.508406026903405,1.4883737556367649,1.900984467919498,6.658320414425753,14.957459687499998,11.958629600752207,26.91608928825221,1.0684896204806773,1.2490009027033011e-14,2.4980018054066022e-14,9.163253351590829,16.917137470079723,7632.893293762302,6.658320414425753,boundary_stress,BOUNDARY_STRESS
SIM_03506,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,25.1191,1841.85,33.66,9.08,23.04,19.963,24.913,1,NONE,,PASS,93.45065938447074,23.473964581444587,1.6451354185554163,14.885141195709927,27910.28661828997,99.1918374897136,68.0996700777488,79.4693640113077,42.29543167827853,7.9220616577191025,55.82547434537293,48.29914192749598,1.363048962147489,1.5522309185858347,23.52157332871959,16.527800875868056,1.5024517075312869,18.030252583399346,0.7680957565068355,3.1225022567582528e-15,6.2450045135165055e-15,17.569439758744213,84.14368523007573,27910.28661828997,23.52157332871959,boundary_stress,BOUNDARY_STRESS
SIM_03508,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,34.5404,1713.59,92.54,7.05,22.6,14.892,26.718,1,NONE,,PASS,80.23368252028243,27.71303487723563,6.827365122764356,5.652287350707157,8646.299258653422,99.67014937349616,37.38350668354792,68.43273004794077,49.93339617519933,37.09360311105686,73.43966094101356,38.82951256148407,1.50314312830665,1.441993663693355,7.275899570711072,16.64505473958333,9.218929568499066,25.863984308082397,0.933278669140921,1.2490009027033011e-14,0.0,8.098676791657432,20.253662952821543,8646.299258653422,7.275899570711072,boundary_stress,BOUNDARY_STRESS
SIM_03510,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,32.0166,1673.8,94.88,7.13,31.65,17.448,20.869,1,NONE,,PASS,80.51655922072814,25.778664699463643,6.237935300536358,6.244752750846764,8565.078205942742,99.62691165307405,48.1676759096831,62.410636371770025,46.44804450353809,39.8318886830831,52.60201724850394,32.089285795754954,1.3388618863521011,1.4516108506492609,7.428103991161423,18.270306140625,2.230522334130735,20.500828474755732,0.7952633976104387,6.2450045135165055e-15,1.2490009027033011e-14,9.600704525843868,24.27687992475999,8565.078205942742,7.428103991161423,boundary_stress,BOUNDARY_STRESS
SIM_03513,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,25.9459,1553.4,92.5,7.27,30.1,13.703,23.65,1,NONE,,PASS,88.86056773587715,23.055674044182958,2.8902259558170504,7.569690521836244,13884.671079762938,99.51270178177955,44.88084090687406,79.79027175414205,41.54175503456388,32.9886554706347,62.30058692601807,49.22203770544776,1.4129629451531216,1.3403425045129955,11.98031080815541,11.43218696267361,5.162818759215054,16.595005721888665,0.719779681569347,0.0,1.2490009027033011e-14,10.353270619062634,39.22957703498948,13884.671079762938,11.98031080815541,boundary_stress,BOUNDARY_STRESS
SIM_03516,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,24.4349,2537.76,64.88,7.72,24.93,15.868,24.654,1,NONE,,PASS,87.52179066640777,21.38586202754607,3.049037972453932,13.379170274059868,20243.69236857989,99.47279607708926,50.44236766042164,74.82081216453366,38.53308473431724,24.82759639482981,55.08184999154263,39.17469166751022,1.357430724392932,2.152360756189104,17.1693655091483,12.60327537413194,3.8834038057765614,16.486679179908503,0.7709148763174861,6.2450045135165055e-15,3.7470027081099033e-14,16.26616474009956,54.92599395510157,20243.69236857989,17.1693655091483,boundary_stress,BOUNDARY_STRESS
SIM_03518,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,24.9225,2443.08,29.63,7.26,24.74,18.44,18.631,1,NONE,,PASS,83.24716373401142,20.747274381609,4.175225618390998,12.7310256996057,14519.820665407144,99.47889444064026,59.35619338955425,58.78133063037709,37.38247636325946,18.11765927317267,48.53537748782355,30.32713045762013,1.3089592723942662,2.070738663851747,12.306905236034911,15.080492252604168,0.2254506660519089,15.305942918656076,0.7377327082647407,3.1225022567582528e-15,2.4980018054066022e-14,18.158757876400134,48.35568557188065,14519.820665407144,12.306905236034911,boundary_stress,BOUNDARY_STRESS
SIM_03519,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,20.2977,1867.67,79.89,8.89,25.93,18.85,24.443,1,NONE,,PASS,93.5769223752622,18.99396297296359,1.3037370270364073,21.563085355781315,28763.34424543596,98.84545528086969,75.31650970798354,73.97824396489311,34.2233567080425,1.237154658619477,51.78851392950487,54.37117335138642,1.332825916916124,1.589348712697047,24.47701368515083,12.571006960937504,1.0512681468334313,13.622275107770934,0.7171897263968119,3.1225022567582528e-15,0.0,25.48167656443489,96.63927009800796,28763.34424543596,24.47701368515083,boundary_stress,BOUNDARY_STRESS
SIM_03521,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,20.6347,2307.03,65.65,8.94,26.26,17.656,26.841,1,NONE,,PASS,92.5851731616608,19.104672726389214,1.5300272736107865,21.81748580098271,30841.316902605387,99.05430420059632,66.65329110265408,77.76444187891244,34.42283374124183,3.4579441120172154,47.80460330894732,51.410319261113,1.303656997151779,1.9654012273558803,26.274284293508224,11.924241438368052,2.302026765243041,14.226268203611095,0.7446486211700659,3.1225022567582528e-15,0.0,23.441003004730167,92.76650390827528,30841.316902605387,26.274284293508224,boundary_stress,BOUNDARY_STRESS
SIM_03523,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,23.3526,2265.71,85.99,7.32,28.85,11.892,27.548,1,NONE,,PASS,89.05553679981853,20.79678328671442,2.555816713285576,11.754068566677782,20606.23997625333,99.48121919545406,37.817178973781616,82.39953894088062,37.47168159768364,24.527455563815035,69.9824217694645,49.86159182562636,1.4745545560647966,1.9468968573721213,17.70668966991512,8.821079765624999,8.120838395367134,16.94191816099213,0.8146412802125564,3.1225022567582528e-15,1.873501354054952e-14,13.654437616638276,50.919992961970486,20606.23997625333,17.70668966991512,boundary_stress,BOUNDARY_STRESS
SIM_03524,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,30.7092,1615.36,70.37,8.58,25.59,11.813,24.67,1,NONE,,PASS,77.35254996451056,23.754349273701475,6.954850726298527,5.524263802104213,7113.76706233006,99.65801655345533,31.80219451302747,66.79152668656519,42.80062932198464,27.995026889095605,68.59742842305754,37.48343834106065,1.4632548834816568,1.373075382521801,6.04678736026634,11.515683427083331,9.67668428548714,21.192367712570476,0.8921468430218217,6.2450045135165055e-15,1.873501354054952e-14,8.536027014047693,17.852832059680537,7113.76706233006,6.04678736026634,boundary_stress,BOUNDARY_STRESS
SIM_03527,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,31.9583,1718.78,57.15,9.25,31.48,18.874,24.251,1,NONE,,PASS,87.49479784568283,27.961849979916856,3.996450020083148,7.305938754331739,13693.402653750778,99.574934619071,52.44297216873414,73.70482823551104,50.38171167552587,38.2433037858555,60.75778509434816,41.45643217947592,1.4009067300436564,1.4897885827494166,11.8690437010836,19.819416900173607,3.075040954972309,22.89445785514592,0.8187747903514785,0.0,6.2450045135165055e-15,10.421794022479167,37.0561258504254,13693.402653750778,11.8690437010836,boundary_stress,BOUNDARY_STRESS
SIM_03530,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,27.6447,2288.73,86.9,8.78,27.49,16.265,27.002,1,NONE,,PASS,88.398563620485,24.437517717192215,3.20718228280778,10.859916170232124,19645.23974048124,99.52550470478248,47.77559076186841,77.78541385386468,44.03156345440039,33.3747579333588,65.26914131091195,43.50483248741258,1.436453310977871,1.9578210998175003,16.804893925839846,14.639932403645837,5.607981439685196,20.24791384333103,0.8285585335488584,3.1225022567582528e-15,1.2490009027033011e-14,13.274875308472916,48.865946045809125,19645.23974048124,16.804893925839846,boundary_stress,BOUNDARY_STRESS
SIM_03532,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,23.6941,2208.74,39.49,8.21,26.58,19.852,20.38,1,NONE,,PASS,89.1207999190022,21.1163714536083,2.577728546391702,15.10425247041917,20178.67998595749,99.31615978021772,68.18699689881153,65.80266236923926,38.04751613262757,9.935516920084824,53.74120614762631,38.37221293946209,1.3473603151113889,1.8836772368639068,17.208960837178402,15.49886202690972,0.2559712869064962,15.754833313816215,0.74609567029207,3.1225022567582528e-15,0.0,21.32173592481274,71.55478639967541,20178.67998595749,17.208960837178402,boundary_stress,BOUNDARY_STRESS
SIM_03533,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,30.3585,1757.33,93.85,7.41,31.07,16.411,24.973,1,NONE,,PASS,86.5664343254024,26.280270964677285,4.078229035322717,7.317241362209501,13034.48218794822,99.58361597638408,46.7919248050415,74.75276896340266,47.35183957599511,40.27769862401419,64.45198228535153,43.405465873506905,1.4299484021509892,1.5211525322824675,11.282704777809604,16.230992825520836,5.054597210230901,21.28559003575174,0.8099456076522656,6.2450045135165055e-15,6.2450045135165055e-15,10.165805445931936,34.41967778348785,13034.48218794822,11.282704777809604,boundary_stress,BOUNDARY_STRESS
SIM_03537,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,29.7131,1627.59,89.66,6.8,31.46,15.398,19.949,1,NONE,,PASS,78.96734431645555,23.46364598409276,6.249454015907233,6.214638574623333,7715.062184126908,99.61816928252055,44.95735282227014,61.78843721736155,42.27683961097794,38.01141072704552,50.88843676016968,31.790166577824465,1.3261792939058423,1.410655118917394,6.686752783443393,14.840816500868051,2.839956210751001,17.680772711619053,0.7535390162128163,6.2450045135165055e-15,1.2490009027033011e-14,9.609352294647165,22.654141948102684,7715.062184126908,6.686752783443393,boundary_stress,BOUNDARY_STRESS
SIM_03540,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,35.2878,1836.65,53.89,6.74,32.73,17.037,24.667,1,NONE,,PASS,78.80386065047007,27.808148738616573,7.47965126138342,6.058933377235117,8642.495203378281,99.67010952673428,42.10275432754997,63.39007304519159,50.10477250201184,42.47269443549736,64.71456539657633,33.51117683702202,1.4320354495644227,1.5984872049562873,7.521802195026963,19.633433515624997,5.731936361385234,25.365369877010227,0.9121560056166518,6.2450045135165055e-15,4.9960036108132044e-14,8.864793427879608,21.279358570619653,8642.495203378281,7.521802195026963,boundary_stress,BOUNDARY_STRESS
SIM_03542,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,36.6794,1974.79,86.44,9.25,34.09,12.826,27.488,1,NONE,,PASS,70.93675653741093,26.019176677383104,10.6602233226169,5.741663968374555,6780.788429021394,99.70925192205884,28.310247830016227,59.45969600553628,46.8813994187083,29.801568800206507,75.65554022220736,30.89666143538364,1.521757415850107,1.726355987809955,5.927746599138915,15.044603553819446,13.797765482944042,28.84236903676349,1.108504292598713,6.2450045135165055e-15,1.2490009027033011e-14,8.352723490366804,14.86534693753574,6780.788429021394,5.927746599138915,boundary_stress,BOUNDARY_STRESS
SIM_03546,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,28.652,1507.96,73.08,7.27,34.91,17.253,21.074,1,NONE,,PASS,87.2798020142924,25.00740887313506,3.644591126864942,6.976368769979723,11806.978482860686,99.53736380474416,53.48272538322889,72.65489414308566,45.05839436600912,33.20537715062177,52.43206955376264,40.270122330424016,1.3375986671467723,1.321772805612802,10.349175757381332,16.156295729166665,1.9765430969991469,18.132838826165813,0.7250986664854169,0.0,0.0,10.535900799357382,36.669718679378576,11806.978482860686,10.349175757381332,boundary_stress,BOUNDARY_STRESS
