simulation_id,sampling_method,random_seed,model_version,parameter_set,topology,timestamp,feed_flow_m3h,feed_tds_mgL,feed_cod_mgL,feed_pH,temperature_C,stage1_pressure_bar,stage2_pressure_bar,feasible,failure_reason,failure_message,quality_flag,overall_recovery_pct,permeate_flow_m3h,concentrate_flow_m3h,permeate_tds_mgL,concentrate_tds_mgL,overall_tds_rejection_pct,stage1_recovery_pct,stage2_recovery_pct,average_flux_LMH,minimum_flux_LMH,maximum_flux_LMH,maximum_element_recovery_pct,maximum_polarization_modulus,feed_osmotic_pressure_bar,final_concentrate_osmotic_pressure_bar,stage1_pump_power_kW,stage2_booster_power_kW,total_power_kW,SEC_kWh_m3,water_balance_error,solute_balance_error,flux_decline_stage1_pct,flux_decline_stage2_pct,max_element_concentrate_tds_mgL,max_element_osmotic_pressure_bar,dataset_split,operating_classification
SIM_03548,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,29.4643,1779.51,84.11,6.99,22.43,18.514,26.046,1,NONE,,PASS,91.6134240694432,26.993254108092955,2.471045891907041,9.392619669107557,21115.9490377826,99.47217943877205,55.212099831041975,81.27490706436508,48.636493888455774,29.498278935294973,64.15206306684786,46.903971904058125,1.4275683224383733,1.4966048811517263,17.75895184634901,17.904421813368057,3.65743035461832,21.561852167986377,0.79878669246928,6.2450045135165055e-15,1.2490009027033011e-14,11.627854252358247,54.01819127070454,21115.9490377826,17.75895184634901,boundary_stress,BOUNDARY_STRESS
SIM_03552,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,27.8505,2542.32,40.69,6.88,33.81,19.43,27.053,1,NONE,,PASS,89.16078348313377,24.831724003970173,3.018775996029821,13.276686075446412,23345.62095643184,99.47777281870708,56.30780098127149,75.19187232434787,44.74184505219851,22.85290364990325,58.03727568918436,40.1822720903302,1.379897378980936,2.2204637107111376,20.39007840782212,17.8095727734375,3.4109815035239817,21.22055427696148,0.8545743450421998,6.2450045135165055e-15,1.2490009027033011e-14,16.645934096201263,60.62374848142288,23345.62095643184,20.39007840782212,boundary_stress,BOUNDARY_STRESS
SIM_03553,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,25.4825,1568.5,62.24,8.09,22.17,13.751,17.961,1,NONE,,PASS,80.50724585900544,20.515258926021065,4.967241073978935,6.874261993066568,8018.18824416007,99.56173018851985,45.96784072375056,63.92379204885332,36.96443049733525,33.15148323758034,45.06427059410085,33.22660719920908,1.283964524251136,1.3179807357481454,6.737531170803456,11.270476193576387,2.2278594320165768,13.498335625592963,0.6579656476317732,9.367506770274758e-15,6.2450045135165055e-15,10.498619189457957,25.880287512728085,8018.18824416007,6.737531170803456,boundary_stress,BOUNDARY_STRESS
SIM_03555,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,20.0924,2429.33,47.13,7.13,23.82,17.902,19.415,1,NONE,,PASS,88.02946667684239,17.687232562577883,2.405167437422117,18.821957711832496,20155.836551914734,99.22522021660984,68.1569734106433,62.40767726784281,31.86888750014033,6.862135176623712,46.59024696948197,37.55226230013201,1.2948934484941286,2.0527250018058014,17.031193630518132,11.782483350694443,0.4360878299557467,12.21857118065019,0.69081305610816,0.0,6.2450045135165055e-15,25.60434707927442,76.98935782226317,20155.836551914734,17.031193630518132,boundary_stress,BOUNDARY_STRESS
SIM_03559,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,25.1909,1849.64,75.2,8.48,34.79,14.175,20.011,1,NONE,,PASS,82.41326892358785,20.760644161272094,4.430255838727903,8.363821928344256,10478.053556032672,99.54781352434289,46.15216476476505,67.33994783711495,37.40656605634611,32.5482127210078,48.58143811055475,35.23265429034931,1.309294195731745,1.6206341790977168,9.180755024395513,11.512372502604167,2.960696031074681,14.473068533678848,0.6971396658624691,0.0,1.2490009027033011e-14,12.239083507238396,32.96278193571581,10478.053556032672,9.180755024395513,boundary_stress,BOUNDARY_STRESS
SIM_03560,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,31.7616,2772.21,99.87,9.01,24.23,18.393,27.083,1,NONE,,PASS,82.99022548309911,26.35902345704001,5.402576542959996,10.643535150160163,16245.81738831294,99.61606317161542,46.57084142322865,68.16387349155076,47.49373595863065,39.46509382845705,63.22269524991942,35.088540536826635,1.4202182292196626,2.3456843081274883,13.746274243462926,19.166967625,5.385603974408021,24.552571599408022,0.93146742099243,0.0,1.2490009027033011e-14,13.38174175820193,37.577647279269776,16245.81738831294,13.746274243462926,boundary_stress,BOUNDARY_STRESS
SIM_03563,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,25.2483,1722.44,63.52,8.54,26.05,15.877,23.144,1,NONE,,PASS,90.82502999231106,22.931776047548677,2.316523952451327,9.843970776037995,18675.80176452085,99.42848686885824,53.629329081209335,80.21385107030876,41.3185154009886,25.787051553246037,56.305630753403456,45.16799084268282,1.3666889912731135,1.466349081056739,15.899099391214191,13.030708997395834,3.1371229068343927,16.167831904230226,0.7050405459527637,0.0,1.2490009027033011e-14,12.560781674475724,54.20164696105938,18675.80176452085,15.899099391214191,boundary_stress,BOUNDARY_STRESS
SIM_03565,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,23.7762,2452.77,90.79,6.99,27.95,11.58,21.956,1,NONE,,PASS,77.93775147363927,18.53063566587542,5.245564334124582,10.486333266100532,11080.453493756451,99.57246976821716,35.01467577728631,66.05041401232322,33.38853273130706,23.095340475736236,53.64413999690413,34.3822065229849,1.3466340975919693,2.1013541925301014,9.492923268076472,8.723512546875,5.80808910283976,14.53160164971476,0.7841933710064264,0.0,1.2490009027033011e-14,13.880474518309477,30.76107232961617,11080.453493756451,9.492923268076472,boundary_stress,BOUNDARY_STRESS
SIM_03566,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,35.7256,2453.95,45.27,8.98,23.84,17.774,25.772,1,NONE,,PASS,76.95146998350535,27.491374360427187,8.234225639572815,7.925208791982949,10620.423226919484,99.67704277625938,41.4573608553357,60.6294995353052,49.53400785662557,41.93860876821896,64.24864257343941,30.583347492496998,1.4283343192015612,2.073667951051203,8.974604727994754,20.791244798611107,6.134981333144745,26.92622613175585,0.9794427073284178,0.0,1.2490009027033011e-14,10.455297720944747,23.69580060820933,10620.423226919484,8.974604727994754,boundary_stress,BOUNDARY_STRESS
SIM_03567,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,22.1573,2639.55,62.68,6.56,20.55,16.046,23.102,1,NONE,,PASS,87.88656397417543,19.47328963944997,2.684010360550026,16.005292311032733,21674.14342996123,99.39363557003912,55.09210916561356,73.02604107929027,35.087008359369314,17.16208887981897,47.34030397791823,38.67091354681819,1.3002993446299436,2.2057968859778976,18.112465414198173,11.56545665190972,2.593316769980257,14.158773421889975,0.7270868807500517,6.2450045135165055e-15,1.2490009027033011e-14,19.234670155565865,63.74740456287695,21674.14342996123,18.112465414198173,boundary_stress,BOUNDARY_STRESS
SIM_03568,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,26.0309,2980.95,80.98,7.78,30.08,18.161,27.857,1,NONE,,PASS,88.0089595580918,22.90952425360732,3.121375746392684,15.610399823302489,24745.23761226229,99.476328022164,53.086727766019614,74.43998282169963,41.27842207857175,22.222559155906485,58.322114248929154,39.64313053482682,1.3820822200784522,2.5719264048349624,21.34988175208999,15.499005745659725,4.302167155517966,19.80117290117769,0.8643205630103737,3.1225022567582528e-15,1.2490009027033011e-14,18.4422225754282,61.89685603464812,24745.23761226229,21.34988175208999,boundary_stress,BOUNDARY_STRESS
SIM_03569,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,36.5776,1529.66,28.16,6.57,34.65,17.833,27.234,1,NONE,,PASS,84.39114097322131,30.868253980620995,5.709346019379001,5.270142633289497,9771.453915268145,99.65546967082297,44.15288393362199,72.0507339927338,55.61847564075856,46.45281497416382,74.34865093358471,42.28056621753092,1.5107513151819227,1.3396618973959111,8.557747795225623,21.36201693055555,6.98720988155336,28.34922681210891,0.918394245100694,6.2450045135165055e-15,6.2450045135165055e-15,7.802789340859852,23.984827592314478,9771.453915268145,8.557747795225623,boundary_stress,BOUNDARY_STRESS
SIM_03571,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,22.2121,2422.88,30.84,7.36,22.0,16.56,24.457,1,NONE,,PASS,90.46525420172868,20.094232728542178,2.1178672714578197,16.535028925070886,25254.17661881635,99.31754651798391,58.24970137566524,77.16244886278768,36.20582473611204,13.43050767214207,50.31777113190039,43.93392645723893,1.3219823892089912,2.0347280503458824,21.20838900593293,11.990484919270832,2.687739240274381,14.678224159545213,0.7304695012662027,3.1225022567582528e-15,1.873501354054952e-14,19.11975453828731,73.30861965857741,25254.17661881635,21.20838900593293,boundary_stress,BOUNDARY_STRESS
SIM_03573,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,21.8538,1833.15,60.29,7.57,21.39,11.197,18.759,1,NONE,,PASS,80.72719730374335,17.641960244365464,4.211839755634534,8.759862162301628,9474.898060069814,99.5221415507568,39.77932814893499,67.99636718779684,31.78731575561345,24.309412488135816,46.86960892322156,36.45334824420912,1.2969042665412012,1.5362926942523996,7.940548601299123,7.727556796875,3.6611794285459816,11.38873622542098,0.6455482309035554,0.0,1.2490009027033011e-14,12.548774048502825,30.3383845013403,9474.898060069814,7.940548601299123,boundary_stress,BOUNDARY_STRESS
SIM_03574,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,26.0034,2115.34,96.83,9.37,34.48,12.127,26.308,1,NONE,,PASS,84.73894727432354,22.03500741553145,3.9683925844685546,9.023405506044227,13810.932306260402,99.5734300156928,35.70703633064534,76.26326139799545,39.70271606402063,26.074117565794158,68.38595653768947,45.14134124526968,1.461537194323318,1.8515717538666816,12.088804708858426,10.034558567708332,8.49327340861092,18.52783197631925,0.8408362033615586,3.1225022567582528e-15,6.2450045135165055e-15,11.917861145486288,35.47243793281968,13810.932306260402,12.088804708858426,boundary_stress,BOUNDARY_STRESS
SIM_03589,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,27.4266,2073.73,71.53,9.42,23.78,19.726,19.753,1,NONE,,PASS,86.3393636203119,23.679951902688465,3.746648097311535,10.596752660012127,15113.357634339334,99.48900036841768,61.11381131733143,64.87021011196042,42.666580004844086,20.93121649134192,54.21388246764844,32.299056899842185,1.3509023265137383,1.752015598551712,12.7687009986127,17.820385734374998,0.1766417029805496,17.99702743735555,0.7600111483044137,0.0,0.0,15.447006869071869,48.44681452380015,15113.357634339334,12.7687009986127,boundary_stress,BOUNDARY_STRESS
SIM_03591,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,24.7871,2782.82,34.19,7.42,31.63,12.121,27.415,1,NONE,,PASS,83.30345192775536,20.64850993278465,4.138590067215356,12.054244792338592,16606.89614396081,99.5668334713586,34.099892932668915,74.66385288997247,37.204522401413776,23.345843756826262,67.48581142232861,41.79625209092145,1.4542482541755506,2.4132552537002323,14.401463036440571,9.560031598090276,8.929649906591244,18.48968150468152,0.8954487062199364,3.1225022567582528e-15,2.4980018054066022e-14,14.578502639112326,40.48936200644,16606.89614396081,14.401463036440571,boundary_stress,BOUNDARY_STRESS
SIM_03592,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,26.429,2163.96,61.71,8.14,23.95,19.58,19.775,1,NONE,,PASS,86.57727974066191,22.88150926265953,3.547490737340469,11.594149071649657,16046.837448066592,99.46421610974096,61.99982733919843,64.67721244544742,41.22794461740457,18.670454381164497,53.32878760544653,32.927719765381674,1.3442774331954714,1.829294211804612,13.565124522411551,17.03821651909722,0.2249228240617169,17.263139343158937,0.7544580711435304,6.2450045135165055e-15,2.4980018054066022e-14,16.708593183449373,52.335498857996285,16046.837448066592,13.565124522411551,boundary_stress,BOUNDARY_STRESS
SIM_03594,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,24.1315,2197.66,30.83,7.84,21.96,10.644,21.652,1,NONE,,PASS,76.94471565856237,18.56791405914598,5.563585940854019,9.07179236772188,9501.855204709746,99.5872067395447,32.193106788880385,65.99861275216664,33.45570100747023,21.746060912584856,55.29470534838122,35.23367717040832,1.3590365217523597,1.845338783240784,7.978550786740983,8.069598736979165,6.509902657881778,14.579501394860944,0.7851986684352156,3.1225022567582528e-15,1.2490009027033011e-14,12.493410763891362,26.03125272240449,9501.855204709746,7.978550786740983,boundary_stress,BOUNDARY_STRESS
SIM_03599,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,24.9593,1753.31,28.65,8.06,25.21,18.85,19.17,1,NONE,,PASS,89.72281567107056,22.394186731789517,2.565113268210491,11.006159886215263,16964.13052109221,99.37226389593312,65.0690751634317,70.5785507340174,40.34988600322435,15.510766805324712,52.60173366941108,36.2533517634813,1.338859777518854,1.4884388186668378,14.401372485484334,15.45808313454861,0.2330991676564182,15.691182302205029,0.7006810512984925,3.1225022567582528e-15,1.873501354054952e-14,15.890355393465653,60.33923100450353,16964.13052109221,14.401372485484334,boundary_stress,BOUNDARY_STRESS
SIM_03600,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,20.8767,1953.66,41.3,8.12,32.16,11.444,27.538,1,NONE,,PASS,92.83251571328486,19.380365807915343,1.496334192084657,13.486944492385064,27082.58089568123,99.30965754059636,41.48651650367406,87.75071341092661,34.919578032279894,22.271021284139035,70.08482003964542,55.2680696637306,1.4753934428679336,1.6971557254108254,23.52679444018265,7.561098559895833,7.017232043881173,14.578330603777006,0.7522216426803933,0.0,6.2450045135165055e-15,14.085727891221223,68.2227602617217,27082.58089568123,23.52679444018265,boundary_stress,BOUNDARY_STRESS
SIM_03607,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,22.2472,1754.6,99.37,6.89,30.4,17.86,27.718,1,NONE,,PASS,94.5805550375723,21.041525240318784,1.205674759681221,18.45517902484948,32053.928055151595,98.94818311724327,67.39961288342336,83.37613310219852,37.91265809066448,2.7808112343856664,55.31022152384304,56.43376187937341,1.359153651230816,1.5154445210318883,27.68491374029968,13.013646409722224,2.5958526600469067,15.60949906976913,0.7418425656643436,3.1225022567582528e-15,1.2490009027033011e-14,18.50104234637363,94.9723375575581,32053.928055151595,27.68491374029968,boundary_stress,BOUNDARY_STRESS
SIM_03608,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,28.7481,2342.11,66.58,6.86,33.62,13.417,24.872,1,NONE,,PASS,78.47467639523109,22.55997844477743,6.188121555222573,8.696058844412738,10849.015972263149,99.6287083508284,36.03406263444948,66.34877171930323,40.64860981040978,29.125025488421706,62.90391673238695,35.35390372466238,1.4177058298524494,2.0443340130689003,9.46967151859875,12.381397408854168,7.601421717765636,19.982819126619805,0.8857641054726172,0.0,0.0,11.7117541961327,27.29831127167044,10849.015972263149,9.46967151859875,boundary_stress,BOUNDARY_STRESS
SIM_03610,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,26.5202,2200.08,73.99,9.43,22.18,12.387,22.653,1,NONE,,PASS,78.31783652140838,20.770046881150545,5.7501531188494575,8.67417282864523,10115.626042899585,99.60573375383416,36.05544412489799,66.09224478634002,37.42350789396495,26.88106756163609,57.57267181342998,35.21931360481139,1.3763410641345688,1.84874800399084,8.50025610701809,10.473407109374998,6.309872553216501,16.7832796625915,0.8080520837833467,6.2450045135165055e-15,2.4980018054066022e-14,11.734568818890455,26.62186868312611,10115.626042899585,8.50025610701809,boundary_stress,BOUNDARY_STRESS
SIM_03615,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,25.5716,1624.95,98.94,8.43,33.71,12.782,21.095,1,NONE,,PASS,82.79715966648672,21.17255848127532,4.399041518724681,7.034511316133262,9411.966820848562,99.56709367573566,41.3703820755085,70.6584471424176,38.14875402031589,29.94133464018236,54.84631777218502,39.74931716337522,1.3556560619870517,1.4187698884676063,8.217739079156976,10.449505815972222,4.561790015910483,15.011295831882704,0.7089977267111324,3.1225022567582528e-15,1.2490009027033011e-14,10.562506785155092,28.493328180792552,9411.966820848562,8.217739079156976,boundary_stress,BOUNDARY_STRESS
SIM_03618,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,28.0117,1562.46,87.76,9.34,32.54,17.686,18.436,1,NONE,,PASS,84.73470053333546,23.73563010929633,4.27606989070367,7.197421804098515,10195.419287953486,99.53935321197991,55.84905454140612,65.42475068630002,42.76690109783122,28.542029411719167,49.62286167535333,33.062783989472,1.316889672924744,1.3590073937172078,8.86784314118494,16.216391360243055,0.515309599542704,16.73170095978576,0.7049191819530671,3.1225022567582528e-15,1.873501354054952e-14,11.361616849282468,34.226494628981484,10195.419287953486,8.86784314118494,boundary_stress,BOUNDARY_STRESS
SIM_03619,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,22.7949,2921.81,89.15,8.5,25.31,12.469,24.803,1,NONE,,PASS,82.68809180001738,18.84866783772216,3.946232162277841,13.746658588959075,16811.798657351042,99.52951565676896,37.76548432354435,72.1827863335779,33.961563671571454,23.49317684766368,57.95746071511825,37.91415783051887,1.3792857815337187,2.481245779809209,14.27683677910419,9.067106794270831,6.297138997517766,15.364245791788598,0.8151369594958787,0.0,1.2490009027033011e-14,16.360153041791843,43.81111686882178,16811.798657351042,14.27683677910419,boundary_stress,BOUNDARY_STRESS
SIM_03620,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,37.2422,2099.44,82.45,9.27,22.7,14.524,27.88,1,NONE,,PASS,73.96666695054675,27.54681403905652,9.695385960943474,6.194540596153208,8046.830195767512,99.70494319455888,32.425775966020524,61.47446245721967,49.633899169471206,34.633481296844344,75.66723652618296,32.38885008118501,1.521856278546552,1.7672855263455365,6.773733251695759,17.471182418402776,12.064012448538207,29.535194866940984,1.072181880092024,6.2450045135165055e-15,0.0,8.429843354572936,17.052611675190107,8046.830195767512,6.773733251695759,boundary_stress,BOUNDARY_STRESS
SIM_03623,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,36.2582,1610.7,38.0,9.13,33.49,18.342,26.585,1,NONE,,PASS,84.2778547277441,30.557633122894917,5.700566877105093,5.624910536408899,10214.633043135129,99.65077851018756,45.62296565871827,71.08679157899562,55.05879841963047,47.447325483210456,71.30024936437924,40.89821963858645,1.485387238607372,1.4053197332488687,8.912165756139403,21.816294557291663,5.95112332267561,27.76741787996728,0.9086900732230762,0.0,0.0,8.257745528057175,25.23486602816665,10214.633043135129,8.912165756139403,boundary_stress,BOUNDARY_STRESS
SIM_03626,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,29.0101,2735.3,35.7,8.53,21.45,14.906,25.547,1,NONE,,PASS,79.7616011603013,23.138920258204568,5.8711797417954354,10.40188727394608,13474.40234654457,99.61971676693796,39.46027574937423,66.57005116852756,41.6917482129812,31.92854095783545,61.87243738199432,34.66789252543128,1.409606811193982,2.2928169710635724,11.294680062551173,13.99409954079861,6.763443740858275,20.757543281656886,0.8970834874758992,0.0,2.4980018054066022e-14,12.940148619608054,31.95484536799114,13474.40234654457,11.294680062551173,boundary_stress,BOUNDARY_STRESS
SIM_03627,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,21.2637,2774.98,93.01,8.21,25.85,10.76,24.705,1,NONE,,PASS,83.23732197531665,17.699334432865406,3.5643655671345966,13.535084260980124,16487.304440641503,99.51224570047424,33.38240054000265,74.83746313202258,31.89069267182956,19.393510668038942,59.76871169354501,41.16002500368134,1.3932317839935249,2.3608191829169414,14.026603650497709,7.1962488880208335,7.080223983170997,14.276472871191832,0.8066107189139408,3.1225022567582528e-15,1.2490009027033011e-14,16.27821723700072,43.62588001328999,16487.304440641503,14.026603650497709,boundary_stress,BOUNDARY_STRESS
SIM_03629,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,31.3784,1928.21,94.46,6.54,21.97,12.05,27.862,1,NONE,,PASS,79.73244160731213,25.018764457308823,6.35963554269117,6.579394453215513,9487.892181690922,99.65878226680624,30.789965996751462,70.71586702047196,45.07885487803392,27.587075470855478,76.7414044242768,41.12169100049785,1.5309630838995032,1.6191409350155963,7.9670962283103,12.02484570138889,12.262565114511816,24.287410815900703,0.9707677954018842,0.0,1.2490009027033011e-14,9.206463334259592,21.785656892606408,9487.892181690922,7.9670962283103,boundary_stress,BOUNDARY_STRESS
SIM_03631,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,27.6063,1813.83,84.49,6.66,25.56,16.595,23.726,1,NONE,,PASS,88.8917431892514,24.53972130005431,3.0665786999456834,8.892391025947717,16257.504929651792,99.50974506839408,51.546332824221295,77.07447659131682,44.21571405415191,32.13858055778299,58.48903796517889,43.679111415542245,1.3833642078549573,1.5416224359368556,13.817686526248457,14.935918924479168,3.5210230157655453,18.456941940244715,0.7521251653417867,6.2450045135165055e-15,6.2450045135165055e-15,11.783659446373584,45.05195900654665,16257.504929651792,13.817686526248457,boundary_stress,BOUNDARY_STRESS
SIM_03632,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,29.8498,1647.17,84.77,6.51,24.23,17.873,20.692,1,NONE,,PASS,85.19540473045674,25.43065792123188,4.419142078768132,7.098272058912075,11085.224340895944,99.56906257041398,53.12388666969365,68.41761353970487,45.821005263480856,34.15733801078906,50.84164694208663,36.38579543603528,1.3258346819542683,1.3937403089298268,9.379677870187503,17.474311303819444,1.5882375293502529,19.062548833169696,0.749589290698394,6.2450045135165055e-15,2.4980018054066022e-14,10.55768656769694,32.81622436484512,11085.224340895944,9.379677870187503,boundary_stress,BOUNDARY_STRESS
SIM_03634,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,28.9231,2674.11,29.04,9.26,20.98,17.446,23.081,1,NONE,,PASS,81.14103435877179,23.468502508621924,5.454597491378075,10.930450573756424,14132.48727447602,99.59124902963018,48.15780871394151,63.62236014066828,42.28559010562509,33.00627048986416,51.90458730059103,30.92877032666764,1.333685482219367,2.2379494400185096,11.827408738601743,16.502988594618056,3.1680810526915195,19.671069647309576,0.8381902356182617,0.0,2.4980018054066022e-14,14.209432057315505,36.40972367487002,14132.48727447602,11.827408738601743,boundary_stress,BOUNDARY_STRESS
SIM_03635,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,21.7157,2314.02,79.18,9.46,30.95,11.643,19.814,1,NONE,,PASS,79.03677028314863,17.163387924377705,4.552312075622296,10.983146505714902,10997.061554275955,99.52536510031396,38.902569132888,65.68885234725045,30.92502328716704,23.274154316680804,46.743519446942,33.3169357763474,1.2959963014289373,2.0022357342118267,9.515349744297096,8.015016044270832,3.9715674189601446,11.986583463230977,0.6983809674432664,3.1225022567582528e-15,6.2450045135165055e-15,14.897134912167507,34.24505758335826,10997.061554275955,9.515349744297096,boundary_stress,BOUNDARY_STRESS
SIM_03637,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,31.6382,2173.73,47.56,8.44,23.69,18.28,23.893,1,NONE,,PASS,83.32048624702895,26.36110207980752,5.277097920192487,8.5105311308543,12989.821023371462,99.60848260221582,49.12219313717684,67.21652370366046,47.497481224878406,38.48947264144481,57.65847512582058,35.05365158022848,1.3769971557750509,1.835945147961016,10.971279266855056,18.96836423090278,3.3887164426933083,22.357080673596087,0.8481087249656951,6.2450045135165055e-15,2.4980018054066022e-14,11.641001165043765,33.24576732656517,12989.821023371462,10.971279266855056,boundary_stress,BOUNDARY_STRESS
SIM_03638,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,26.9161,1989.22,25.57,7.74,22.96,18.066,25.097,1,NONE,,PASS,91.22262170942749,24.553572081931208,2.362527918068791,11.416623304354085,22544.379328351893,99.42607538108636,57.00460595546684,79.58530562254826,44.24067041789407,22.72393642069808,58.03199716147711,44.4363296448164,1.3798569228453414,1.6759751347309086,18.994288807803706,15.937275148437498,3.006084841711195,18.943359990148693,0.7715113681601127,3.1225022567582528e-15,0.0,13.978108272807932,60.84240155053165,22544.379328351893,18.994288807803706,boundary_stress,BOUNDARY_STRESS
SIM_03639,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,34.0921,1991.2,31.97,9.2,23.88,13.089,26.376,1,NONE,,PASS,74.30794478014712,25.33313884239254,8.75896115760746,6.227105345032411,7732.24543151277,99.6872687150948,31.326535009425697,62.58808955776557,45.64529521151809,30.569375544017728,71.79006213205875,33.36682006694509,1.4894338036447243,1.6828557015975143,6.534880127848832,14.294710992187502,11.167144218074814,25.461855210262318,1.0050809482658494,0.0,1.2490009027033011e-14,8.781782451272012,17.437880909400008,7732.24543151277,6.534880127848832,boundary_stress,BOUNDARY_STRESS
SIM_03640,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,24.539,1727.72,46.79,8.98,25.78,19.3,23.209,1,NONE,,PASS,93.1870229971799,22.86716357327797,1.6718364267220311,13.752139376036489,25171.15190623996,99.20402962424257,67.75425541503729,78.87170201677635,41.202096528428775,8.977296941835782,54.10362212604623,47.11681645221394,1.3500752563064484,1.469516756019114,21.409388960318847,15.581199939236113,1.1976327168918648,16.778832656127978,0.7337522470751608,3.1225022567582528e-15,1.2490009027033011e-14,16.971293411110405,80.99338637191208,25171.15190623996,21.409388960318847,boundary_stress,BOUNDARY_STRESS
SIM_03646,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,26.9347,2866.84,56.07,9.45,29.97,17.844,25.776,1,NONE,,PASS,85.61847495171185,23.061079372818728,3.873620627181271,13.538361618335507,19853.58751357733,99.52776012549234,51.14609201071509,70.5621809181725,41.55149436543915,26.922421554859834,55.35289941389162,35.27332877495252,1.3594758728127172,2.4725764432989674,17.12321329444469,15.740666736979168,3.8297164617917314,19.570383198770894,0.8486325762287523,0.0,3.7470027081099033e-14,16.905216188893426,51.3622197934888,19853.58751357733,17.12321329444469,boundary_stress,BOUNDARY_STRESS
SIM_03650,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,21.3793,2086.78,41.23,9.05,24.49,12.104,25.621,1,NONE,,PASS,90.96532666889928,19.44775008452398,1.9315499154760245,12.907446556628054,22967.501126267434,99.3814658681496,43.11390787785076,84.11795749354525,35.040991143286455,25.13188116626545,63.68584788693532,49.10376573078072,1.4238764235981232,1.767256718012249,19.450766569235864,8.233071926215276,5.898074135740204,14.13114606195548,0.7266211258648723,6.2450045135165055e-15,1.873501354054952e-14,14.392931567906222,60.53773012352235,22967.501126267434,19.450766569235864,boundary_stress,BOUNDARY_STRESS
SIM_03652,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,24.3532,2935.46,52.25,9.02,24.12,18.703,24.121,1,NONE,,PASS,87.03083408146907,21.194793085528325,3.1584069144716787,16.693717435508624,22522.121598453065,99.4313082980007,58.51376135794427,68.73863154857392,38.188816370321305,16.419960218212868,47.42326185170901,34.97183937157752,1.300898632250664,2.4828982914538926,19.04987199168645,14.958403461805558,2.0585324338040856,17.01693589560964,0.8028828508464516,3.1225022567582528e-15,2.4980018054066022e-14,20.829687860334865,64.02653356989399,22522.121598453065,19.04987199168645,boundary_stress,BOUNDARY_STRESS
SIM_03653,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,20.4424,2091.14,56.44,9.44,28.31,18.118,24.16,1,NONE,,PASS,92.41245283770154,18.891323258894296,1.5510767411057016,20.414378510045825,27311.5214674929,99.0237679681874,70.37294402467592,74.38980380427266,34.03842028629603,3.0485456511241784,48.51679120808721,49.31963499382948,1.3088241491350032,1.793678010239756,23.426492478950745,12.141046576388886,1.3652318242785455,13.506278400667432,0.7149461271490598,3.1225022567582528e-15,6.2450045135165055e-15,24.1416893730877,92.44761382073824,27311.5214674929,23.426492478950745,boundary_stress,BOUNDARY_STRESS
SIM_03658,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,31.0046,1601.75,37.79,8.78,33.28,16.443,21.657,1,NONE,,PASS,82.00163858114027,25.424280035528216,5.580319964471784,6.137381803097037,8871.45895782683,99.61683272651182,46.69197785719426,66.23704895551312,45.80951357752832,41.23764412410686,55.8185693184845,35.614511226641575,1.3629966864290173,1.396553872831393,7.734958867000353,16.610875932291666,3.250494676546706,19.86137060883837,0.7811969731722525,0.0,0.0,9.405173349268054,25.27125786119977,8871.45895782683,7.734958867000353,boundary_stress,BOUNDARY_STRESS
SIM_03662,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,22.5248,1512.59,51.9,7.13,25.09,17.825,25.251,1,NONE,,PASS,94.9371932099931,21.384412896164523,1.1403871038354787,16.147860089867056,29573.707569139868,98.93243641106532,68.63867406976603,83.85652825626833,38.53047368678292,3.4518607512710933,52.3764095983556,56.2193297653655,1.3371852064698353,1.2835677453167424,25.09593289997788,13.14865647222222,1.9318285461152145,15.080485018337436,0.7052092143732527,6.2450045135165055e-15,1.2490009027033011e-14,16.613376721713692,93.40951245466916,29573.707569139868,25.09593289997788,boundary_stress,BOUNDARY_STRESS
SIM_03668,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,27.0059,2429.97,44.77,8.39,27.89,14.801,22.028,1,NONE,,PASS,79.25118502912323,21.40249577777999,5.603404222220013,9.935509995852614,11673.418428904371,99.5911262280665,42.89733888091274,63.66401396319298,38.56305545545944,32.22811361770916,51.97651792814549,31.887678342511013,1.3342184326854445,2.0814059747061275,9.998939436769248,12.928840198784725,4.110683652488477,17.039523851273202,0.7961465816039822,3.1225022567582528e-15,1.2490009027033011e-14,13.291496142091791,31.79593357186145,11673.418428904371,9.998939436769248,boundary_stress,BOUNDARY_STRESS
SIM_03672,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,24.2531,2626.57,30.27,8.17,25.14,17.02,25.173,1,NONE,,PASS,88.62650010785342,21.4946736976578,2.7584263023422038,14.94434053945472,22977.31902050825,99.43103208597316,54.50094789445114,75.00277617704585,38.72914179758162,19.88355787754527,53.35602645966666,40.312438286367,1.3444808294466597,2.229252967087179,19.50157681012753,13.479628764756944,3.2963023612927795,16.775931126049723,0.7804692158633578,3.1225022567582528e-15,1.2490009027033011e-14,17.917060106918996,62.73418543906034,22977.31902050825,19.50157681012753,boundary_stress,BOUNDARY_STRESS
SIM_03673,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,29.2875,1893.61,82.28,8.25,29.45,19.228,25.953,1,NONE,,PASS,91.23607041538948,26.720764122907195,2.5667358770928104,10.097454038859928,21501.74144520681,99.46676168594064,56.96572912147726,79.63499925594331,48.145520942175125,26.516269556527448,61.40451689139165,43.80778212628917,1.405948039628452,1.6303886441011188,18.51289076455214,18.52307259114584,3.1399748419948663,21.663047433140704,0.8107196086720212,0.0,1.2490009027033011e-14,12.851217331971151,56.81706998293348,21501.74144520681,18.51289076455214,boundary_stress,BOUNDARY_STRESS
SIM_03674,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,30.0315,1962.78,54.61,8.34,30.89,14.659,25.915,1,NONE,,PASS,83.61777933108957,25.11167339981617,4.919826600183838,7.571729356301164,11942.512114784142,99.61423443502068,40.47938767642068,72.47639090160946,45.246258378047145,34.4509563738129,67.60607137078517,41.55220848444845,1.455219953616482,1.6979856966568403,10.331374251344778,14.229247955729166,7.265415349604921,21.49466330533409,0.8559630002790432,6.2450045135165055e-15,1.2490009027033011e-14,10.346560803343758,30.086928480696063,11942.512114784142,10.331374251344778,boundary_stress,BOUNDARY_STRESS
SIM_03677,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,27.5391,1923.58,96.35,7.45,28.96,15.049,24.294,1,NONE,,PASS,86.37758256693883,23.787608840691853,3.7514911593081486,8.544419830659834,14066.516065315633,99.55580636985934,45.49016397299855,75.00924892470177,42.86055646971505,35.24268898853,61.32445576168155,42.876142573525975,1.405322976340315,1.6535107909089368,12.091587615016437,13.4212473203125,5.053356578675676,18.47460389898817,0.7766482130555686,0.0,1.873501354054952e-14,11.467604704131617,37.95072880761933,14066.516065315633,12.091587615016437,boundary_stress,BOUNDARY_STRESS
SIM_03679,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,21.4166,2232.92,41.38,9.13,34.26,14.748,25.054,1,NONE,,PASS,90.99543449639842,19.488128224355663,1.928471775644339,15.26758935048684,24643.35663776164,99.31625005148028,53.21851708069455,80.75185962118005,35.11374454838858,15.78491040337199,55.546691176848896,47.59194330952361,1.3609399777745024,1.9530925986447407,21.555074725012545,10.213598848958332,3.741819341338788,13.95541819029712,0.7160984384768193,0.0,1.2490009027033011e-14,17.51218471998918,71.58262703152528,24643.35663776164,21.555074725012545,boundary_stress,BOUNDARY_STRESS
SIM_03681,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,21.7574,2316.89,83.99,8.46,34.38,19.072,27.065,1,NONE,,PASS,92.37648666418096,20.09872170947251,1.6586782905274913,21.026316376475556,30136.58567188284,99.09247670901615,68.68481117493467,75.65554089931906,36.21391299004056,3.5429252856952966,50.47010612266466,49.92039713877492,1.323101420958361,2.027330634699134,26.37018734503713,13.642758585069444,1.9974059185133772,15.640164503582822,0.7781671257337538,0.0,2.4980018054066022e-14,24.267667901150247,92.29178799222306,30136.58567188284,26.37018734503713,boundary_stress,BOUNDARY_STRESS
SIM_03685,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,24.273,1731.1,87.97,9.17,27.46,15.218,24.672,1,NONE,,PASS,92.33767960768628,22.41312497117369,1.8598750288263095,10.93603983696886,22460.584084945775,99.36826065293924,52.835865177362926,83.75392568711747,40.38400895706971,22.80012405840154,60.52547581088847,49.103899919269885,1.3991002820470295,1.4806665307704516,19.21127324599081,11.971940859375,3.936891736535385,15.908832595910384,0.7097998434565146,0.0,0.0,12.892468920219857,62.32970703172924,22460.584084945775,19.21127324599081,boundary_stress,BOUNDARY_STRESS
SIM_03687,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,20.0965,2631.93,77.16,6.81,30.77,10.489,25.056,1,NONE,,PASS,85.93677833963203,17.27028465902415,2.82621534097585,14.136004556348784,18628.604713536035,99.46290347553511,34.37440862867874,78.57052200749588,31.117630016259728,18.81113220357093,60.76925161388085,44.07725611677083,1.400995954610041,2.2759635088155337,16.109100374309754,6.612132287326388,6.876767644012244,13.488899931338633,0.7810467631342921,0.0,1.873501354054952e-14,16.765403008122952,50.464594704105295,18628.604713536035,16.109100374309754,boundary_stress,BOUNDARY_STRESS
SIM_03688,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,26.7458,2009.4,35.2,7.09,27.67,10.073,22.649,1,NONE,,PASS,73.28542330080347,19.60077274518629,7.145027254813714,7.388112863755618,7501.468628077216,99.63232244133792,27.736204049830583,63.03186630602968,35.31670764898432,20.966070753193986,60.33998133465768,33.44747580301457,1.3976595407003238,1.7199062888786576,6.420734084431152,8.413550748263887,8.74168090878103,17.155231657044915,0.8752324145617181,9.367506770274758e-15,0.0,10.970974600823796,19.579676687873757,7501.468628077216,6.420734084431152,boundary_stress,BOUNDARY_STRESS
SIM_03693,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,33.6006,1646.31,82.37,7.95,33.98,15.35,27.307,1,NONE,,PASS,83.61049625581089,28.09362840492999,5.50697159507001,5.817054091102173,10015.229001603746,99.646661072878,39.78482771042557,72.78177057208755,50.61915027915313,38.326285919907775,74.59482756415274,43.04984676894745,1.5128184151366009,1.4386844037170154,8.752151031252708,16.726507015625,8.716201473970958,25.44270848959596,0.905639817074364,0.0,1.2490009027033011e-14,8.409783892773879,24.58649685074985,10015.229001603746,8.752151031252708,boundary_stress,BOUNDARY_STRESS
SIM_03694,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,22.3668,2761.57,97.65,6.51,27.63,18.251,23.129,1,NONE,,PASS,88.03824076808363,19.69133723611573,2.6754627638842674,18.030394889011404,22953.951039326323,99.34709622102604,61.78167501160182,68.70150841108928,35.47988691192023,11.672193000443974,46.42998470057125,35.74647980707497,1.2937413049142203,2.36339705926777,19.644369103415887,13.387267593750003,1.5814200179984308,14.968687611748434,0.7601661295147838,6.2450045135165055e-15,0.0,22.8114902858895,71.7332813720791,22953.951039326323,19.644369103415887,boundary_stress,BOUNDARY_STRESS
SIM_03695,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,30.2789,1723.6,66.74,8.12,31.33,17.649,23.343,1,NONE,,PASS,86.80724729087343,26.28427959995628,3.9946204000437167,7.448583558772544,13015.737712286396,99.56784732195564,51.106629084064224,73.01729771954292,47.35906234226356,37.19296374875658,58.406523177588106,40.79324478899354,1.382730339012313,1.493230788767936,11.27610831429217,17.490007315104165,3.1582666424032566,20.64827395750742,0.7855750384553727,6.2450045135165055e-15,6.2450045135165055e-15,10.65432803853584,36.3205311234339,13015.737712286396,11.27610831429217,boundary_stress,BOUNDARY_STRESS
SIM_03700,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,26.2248,1702.28,34.74,6.53,29.99,13.552,23.18,1,NONE,,PASS,86.14043249159425,22.59015614005561,3.6346438599443927,7.670075739626078,12234.674441010058,99.54942337690473,43.06992723591596,75.65510311950723,40.70298403613624,31.929400124406104,60.298962193658575,44.53187627009402,1.3973411440956764,1.468269990946887,10.55279115700117,11.417576770833332,5.224392411273941,16.641969182107275,0.7366911976583757,3.1225022567582528e-15,1.2490009027033011e-14,10.729269891954356,34.60450615088379,12234.674441010058,10.55279115700117,boundary_stress,BOUNDARY_STRESS
SIM_03704,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,24.5463,2640.38,53.44,8.56,32.24,18.517,26.64,1,NONE,,PASS,89.99536694662845,22.09053275682026,2.4557672431797406,16.372892138879944,26244.2924356431,99.379903947959,58.79652496936264,75.71895805891984,39.80276172400047,14.976056133932229,53.38527109697844,42.17502219607963,1.3446992374075983,2.2943143744398617,22.804542293949847,14.918482591145832,3.0106496463354446,17.929132237481276,0.8116206356293427,3.1225022567582528e-15,1.2490009027033011e-14,19.62495505590382,71.94721348004944,26244.2924356431,22.804542293949847,boundary_stress,BOUNDARY_STRESS
SIM_03705,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,20.5836,2385.4,82.18,6.96,32.72,15.661,18.371,1,NONE,,PASS,84.61403073744486,17.416613630872703,3.1669863691273,14.754247856311707,15422.595714907293,99.38147699101567,57.903651647798696,63.45058451667205,31.381285821392257,14.735467928856506,39.5895414050044,30.45135101771268,1.2455084404594186,2.076011608607383,13.422272046200224,10.468868989583337,0.95073690665899,11.419605896242324,0.6556731485390433,3.1225022567582528e-15,1.2490009027033011e-14,20.43446573816499,57.12825773778469,15422.595714907293,13.422272046200224,boundary_stress,BOUNDARY_STRESS
SIM_03706,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,29.4229,2239.38,40.27,8.7,20.63,18.643,21.11,1,NONE,,PASS,82.90687189437573,24.393606010610277,5.02929398938973,9.549624486603486,13054.735746854094,99.5735594456232,53.35992626945932,63.35098395345927,43.95244326236085,30.0183451744067,50.31106521611623,30.63666117467835,1.3219331502315854,1.871895935690993,10.912443080699166,18.01105455815972,1.3899162914560994,19.40097084961582,0.7953301714054556,6.2450045135165055e-15,2.4980018054066022e-14,13.337906525872222,36.61373041854242,13054.735746854094,10.912443080699166,boundary_stress,BOUNDARY_STRESS
SIM_03708,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,23.987,2007.47,75.43,6.95,30.24,15.753,26.484,1,NONE,,PASS,92.34655429880854,22.15116797965521,1.8358320203447944,13.170525330417972,26070.707908252185,99.3439241766792,53.69185578353283,83.47278684843108,39.91201437775712,18.9135259169256,62.131481148203626,50.30213389712861,1.4116364228751532,1.7329339314551004,22.50534969452347,12.276471640624996,4.312424174978253,16.58889581560325,0.7488948587649809,3.1225022567582528e-15,1.2490009027033011e-14,14.792156970861422,69.55886843931704,26070.707908252185,22.50534969452347,boundary_stress,BOUNDARY_STRESS
SIM_03710,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,28.5352,1581.69,47.34,8.55,23.35,13.085,27.124,1,NONE,,PASS,88.44731109481238,25.2386171155269,3.296582884473102,6.84187251337758,13638.717017869803,99.56743277675288,38.89483867450259,81.09375925930658,45.47498579374216,31.6915542007294,74.71867013071892,52.683165986559885,1.51385936731342,1.3343745376614018,11.506146409862057,11.96075696527778,8.772123563926506,20.732880529204287,0.8214745060833517,6.2450045135165055e-15,1.873501354054952e-14,9.118541041596794,33.61662417813282,13638.717017869803,11.506146409862057,boundary_stress,BOUNDARY_STRESS
SIM_03711,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,25.8269,2459.92,89.78,7.92,29.22,18.797,26.379,1,NONE,,PASS,90.32822750562416,23.32898098965005,2.497919010349945,14.60696214435675,25297.594535286797,99.40620174052992,58.53107399311733,76.6770605711598,42.03419998135144,17.575367478862642,55.24744918937657,42.63673284904637,1.358679853668871,2.1163688614987257,21.764545735349643,15.94788655815972,2.986938500854181,18.9348250590139,0.8116438976659278,6.2450045135165055e-15,0.0,17.69632902186248,68.18791141176852,25297.594535286797,21.764545735349643,boundary_stress,BOUNDARY_STRESS
SIM_03713,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,20.6392,2441.42,53.19,9.14,31.13,10.733,26.634,1,NONE,,PASS,88.746934254376,18.31665725462917,2.322542745370828,13.813996706180298,21586.655195451043,99.4341818816025,35.74946505915859,82.48564660825744,33.00298604437689,20.22176963972514,66.07503300878895,48.21964026565577,1.4428975043767616,2.1137206254146466,18.689188390501887,6.965550840277777,7.52872507149994,14.494275911777716,0.7913166529397484,3.1225022567582528e-15,6.2450045135165055e-15,15.760706778123188,55.76627536513664,21586.655195451043,18.689188390501887,boundary_stress,BOUNDARY_STRESS
SIM_03715,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,20.3181,2698.44,94.1,9.19,20.64,10.9,25.475,1,NONE,,PASS,86.89408831882707,17.655227758707603,2.6628722412924004,14.811983397406395,20491.281548332063,99.45109087482372,36.08875843048093,79.4935736510187,31.811221186860543,19.972943690038043,61.54484984372601,44.50193059989724,1.4070443354001712,2.255700598760608,17.129228761041507,6.974999138020833,6.774579456575704,13.749578594596535,0.778782283780803,3.1225022567582528e-15,2.4980018054066022e-14,16.686909568557326,53.115653091800354,20491.281548332063,17.129228761041507,boundary_stress,BOUNDARY_STRESS
SIM_03716,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,22.8912,1695.32,44.24,9.13,32.4,12.432,17.046,1,NONE,,PASS,78.77800455093308,18.033230577763195,4.857969422236805,7.916786996405965,7959.116366948181,99.53302108177772,43.90624380490964,62.166920369428965,32.49230734732107,28.166590555236805,41.3178177495641,31.265659674266068,1.2575222963712491,1.473891971559467,6.919565459000351,9.076003125000002,2.2577938806046176,11.33379700560462,0.6284950972445471,0.0,1.873501354054952e-14,12.125380192042543,27.72642977340064,7959.116366948181,6.919565459000351,boundary_stress,BOUNDARY_STRESS
SIM_03717,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,32.9766,1682.41,98.75,8.32,21.69,13.545,24.434,1,NONE,,PASS,76.55328420539314,25.24467031927567,7.731929680724321,5.5278736290440005,7157.412773247558,99.67143124273844,34.999746007431284,63.92827049985459,45.48589246716337,33.14009533439336,67.08807651136891,34.66322362874029,1.4510391776302352,1.4113993830387137,6.004462629391771,14.349114828124998,8.43923727580722,22.78835210393222,0.9026995328408816,6.2450045135165055e-15,1.2490009027033011e-14,8.21023464544168,17.3729816254178,7157.412773247558,6.004462629391771,boundary_stress,BOUNDARY_STRESS
SIM_03718,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,22.6872,1660.29,34.4,7.77,20.03,15.676,26.125,1,NONE,,PASS,94.61212128095696,21.464841179253263,1.2223588207467375,14.410781545859331,30562.225687566337,99.13203226268548,58.72615006292368,86.94602338464402,38.67538951216805,10.396969346302097,61.561180747520126,58.577618113524274,1.407171969647199,1.3850006343107948,25.49476414555833,11.5505813125,3.5436436716316964,15.094224984131696,0.703206926064794,3.1225022567582528e-15,1.873501354054952e-14,14.224567637471177,83.11115995493489,30562.225687566337,25.49476414555833,boundary_stress,BOUNDARY_STRESS
SIM_03719,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,21.0179,1956.26,60.88,7.9,23.45,10.297,23.51,1,NONE,,PASS,87.7177752527993,18.436434284858105,2.5814657151418907,10.474816809376415,15852.760911061963,99.4645488427215,36.19393850790134,80.75069286525131,33.21880051325785,21.17820781609404,60.84424192061298,49.29152921689137,1.401579617706429,1.6509328200933613,13.37850964450806,6.775171150173612,6.362163709445348,13.13733485961896,0.7125746039953447,3.1225022567582528e-15,1.873501354054952e-14,13.31574055533498,44.26770394217584,15852.760911061963,13.37850964450806,boundary_stress,BOUNDARY_STRESS
