simulation_id,sampling_method,random_seed,model_version,parameter_set,topology,timestamp,feed_flow_m3h,feed_tds_mgL,feed_cod_mgL,feed_pH,temperature_C,stage1_pressure_bar,stage2_pressure_bar,feasible,failure_reason,failure_message,quality_flag,overall_recovery_pct,permeate_flow_m3h,concentrate_flow_m3h,permeate_tds_mgL,concentrate_tds_mgL,overall_tds_rejection_pct,stage1_recovery_pct,stage2_recovery_pct,average_flux_LMH,minimum_flux_LMH,maximum_flux_LMH,maximum_element_recovery_pct,maximum_polarization_modulus,feed_osmotic_pressure_bar,final_concentrate_osmotic_pressure_bar,stage1_pump_power_kW,stage2_booster_power_kW,total_power_kW,SEC_kWh_m3,water_balance_error,solute_balance_error,flux_decline_stage1_pct,flux_decline_stage2_pct,max_element_concentrate_tds_mgL,max_element_osmotic_pressure_bar,dataset_split,operating_classification
SIM_03722,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,21.1088,2228.82,73.77,7.31,30.51,10.023,19.521,1,NONE,,PASS,76.46185935602283,16.140180967744147,4.968619032255853,10.299055976333308,9435.516525697463,99.53791441317227,32.97843512309045,64.87975073812908,29.08140714908855,19.25244469122063,47.85907471920342,33.52593712727364,1.3040514833442547,1.9257249779352117,8.15238998809059,6.603646208333332,4.886764359960434,11.490410568293768,0.7119133664769397,3.1225022567582528e-15,6.2450045135165055e-15,14.4078163135432,29.243167407666164,9435.516525697463,8.15238998809059,boundary_stress,BOUNDARY_STRESS
SIM_03724,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,32.6826,2059.05,86.79,7.15,34.14,12.679,26.685,1,NONE,,PASS,75.24525039610769,24.592104205958293,8.090495794041717,6.648205718820912,8297.589649773938,99.67712266730672,30.79549510832555,64.2295690972129,44.310097668393325,28.69391780594615,71.8684750524993,34.63008368217855,1.4900826309923294,1.8003087813026435,7.25491052190765,13.238438921874998,11.352894874699336,24.59133379657433,0.9999686724902632,1.2490009027033011e-14,2.4980018054066022e-14,9.467881647257157,19.410103341395025,8297.589649773938,7.25491052190765,boundary_stress,BOUNDARY_STRESS
SIM_03726,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,31.9225,1697.32,66.49,6.84,33.21,11.252,24.285,1,NONE,,PASS,71.90376462498361,22.95347926241039,8.969020737589613,5.456842474050695,6027.128909723241,99.67850243477656,28.334130109688644,60.7955147715094,41.35762029263133,25.91590973427276,67.29096763192736,32.08961334268551,1.4526752946968535,1.479542582957136,5.25380828300353,11.34883669704861,10.710341514862854,22.059178211911465,0.961038540594433,6.2450045135165055e-15,6.2450045135165055e-15,8.644757168656096,14.889171914595185,6027.128909723241,5.25380828300353,boundary_stress,BOUNDARY_STRESS
SIM_03727,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,27.8421,2957.63,89.46,6.57,27.88,15.998,25.203,1,NONE,,PASS,80.84023535184159,22.507619166895083,5.334480833104916,12.03952297233636,15385.873863420691,99.5929334307423,43.32469669468422,66.19380306631484,40.554268769180325,33.189874714023176,57.336187742332,32.99037684990864,1.3745344154296593,2.533292287936655,13.178428539529891,14.486350971354163,5.289999516362914,19.77635048771708,0.8786513731672144,3.1225022567582528e-15,0.0,14.987704500995225,38.10127167601628,15385.873863420691,13.178428539529891,boundary_stress,BOUNDARY_STRESS
SIM_03728,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,25.4179,2727.88,68.04,6.64,26.57,16.172,22.144,1,NONE,,PASS,82.0503888046219,20.85548577596999,4.562414224030015,12.561737515479804,15140.01064395025,99.5395054945423,48.76572370891864,64.96561970857253,37.57745184859457,27.42075969268514,47.79626286390158,30.78389880093194,1.3035966055332815,2.326337199076725,12.911407376951706,13.37859693142361,2.903876125770677,16.282473057194288,0.7807285446189512,3.1225022567582528e-15,1.2490009027033011e-14,16.290100777942087,42.6299085960655,15140.01064395025,12.911407376951706,boundary_stress,BOUNDARY_STRESS
SIM_03729,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,24.6086,1827.82,52.86,8.41,25.72,14.424,23.221,1,NONE,,PASS,89.16888490058054,21.94321420964426,2.66538579035574,9.693294831062977,16795.838474530858,99.46968001055558,48.56134234871546,78.94362801446668,39.53732290025993,29.98955858432405,57.58566214545092,45.43302157567139,1.376440374113146,1.5543450279462008,14.282876882337725,11.459020223958332,4.0642920117062245,15.523312235664555,0.7074311031809508,0.0,2.4980018054066022e-14,12.462752860317796,47.92183076999987,16795.838474530858,14.282876882337725,boundary_stress,BOUNDARY_STRESS
SIM_03736,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,32.2384,2913.87,62.63,6.69,34.08,16.662,27.326,1,NONE,,PASS,78.35588612245651,25.260683991702017,6.977716008297982,10.170435814402158,13425.825059579276,99.65096466848549,39.90546956496521,63.98322156632561,45.51474593099462,35.89528870065646,65.15951830600504,32.43718465402241,1.4355789531616563,2.547214232535998,11.73643734116443,17.517036874999995,7.476293292320289,24.993330167320284,0.9894162080302514,6.2450045135165055e-15,4.9960036108132044e-14,12.867516535140044,30.523309995424874,13425.825059579276,11.73643734116443,boundary_stress,BOUNDARY_STRESS
SIM_03738,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,24.5034,2491.69,83.25,8.69,34.56,19.847,25.057,1,NONE,,PASS,90.1737684767124,22.09563918492275,2.407760815077249,16.54413568388286,25205.71109608137,99.33602752814824,64.18630525438581,72.562921549749,39.81196249535631,11.224406204286176,52.34889709485795,39.46882957864774,1.3369808816308035,2.1815606888152166,22.068470981881624,16.023989921875003,1.724643836498611,17.748633758373614,0.8032641015646484,3.1225022567582528e-15,0.0,21.17712483244428,75.75337724068099,25205.71109608137,22.068470981881624,boundary_stress,BOUNDARY_STRESS
SIM_03739,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,21.8282,2701.95,89.85,7.49,29.86,10.169,22.187,1,NONE,,PASS,76.718003346769,16.746159206539428,5.08204079346057,12.002509464425318,11565.76884059339,99.55578343550306,30.20393056334202,66.64282553280437,30.17325983160257,18.099690464724084,53.79697978578787,34.68290304860106,1.3477777725472722,2.3295173487917498,9.971560971253112,6.939359102430555,6.5955830951227945,13.534942197553349,0.8082415812855709,3.1225022567582528e-15,2.4980018054066022e-14,15.595839863884828,32.21445373611056,11565.76884059339,9.971560971253112,boundary_stress,BOUNDARY_STRESS
SIM_03742,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,32.2035,2038.7,78.52,6.5,34.4,13.329,24.908,1,NONE,,PASS,74.71597223228562,24.0611581178241,8.142341882175891,6.72236919178666,8043.328124714975,99.67026197126664,33.35060434870364,62.06413048364592,43.35343805013351,30.58759707706477,65.97590788435792,32.55153192465782,1.4421033086060595,1.7840241701086188,7.038549949774832,13.771189414062498,8.96471171001774,22.73590112408024,0.9449213131282266,6.2450045135165055e-15,2.4980018054066022e-14,9.61281628259689,19.51191762147598,8043.328124714975,7.038549949774832,boundary_stress,BOUNDARY_STRESS
SIM_03743,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,34.661,1793.29,71.35,9.08,23.6,14.221,24.831,1,NONE,,PASS,74.88776965076254,25.956849838650804,8.704150161349181,5.64560798275271,7124.266165202721,99.68518153880562,34.93687652791835,61.4032819066656,46.76909880837982,34.76772493426142,67.60982305648977,32.37420850431324,1.4552502776471232,1.5141640613520029,6.015372745543673,15.895618845486112,8.66041365440416,24.55603249989027,0.9460328449920506,1.873501354054952e-14,2.4980018054066022e-14,8.219355880241153,16.714067243743504,7124.266165202721,6.015372745543673,boundary_stress,BOUNDARY_STRESS
SIM_03744,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,21.2033,2535.41,28.0,7.89,21.53,11.839,22.745,1,NONE,,PASS,84.30264040036157,17.874941752009864,3.328358247990132,13.052828800127982,16081.72447506842,99.48517877581423,39.791132679001535,73.92849210075771,32.20710225587363,23.0852184146896,53.84798735436099,39.52545745462023,1.3481596698749585,2.1258398298310386,13.483882457460172,7.970195311631944,5.033809909014917,13.00400522064686,0.7274991662104122,3.1225022567582528e-15,6.2450045135165055e-15,15.928746045764624,45.40747479241935,16081.72447506842,13.483882457460172,boundary_stress,BOUNDARY_STRESS
SIM_03745,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,21.1701,1765.57,56.13,8.3,22.39,16.111,18.231,1,NONE,,PASS,89.76537954747887,19.003420615580826,2.166679384419173,12.597922634325531,17140.46392897812,99.2864671106597,63.28194670392192,72.12646223373092,34.24039750555104,12.86697198815168,43.70981064279125,38.116119580728586,1.2743412735797053,1.4846801068080475,14.413535468327348,11.097947127604169,0.6936544758382253,11.791601603442396,0.6204989008018119,3.1225022567582528e-15,2.4980018054066022e-14,17.242753116183128,65.16625907917366,17140.46392897812,14.413535468327348,boundary_stress,BOUNDARY_STRESS
SIM_03749,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,30.2151,2576.53,87.44,7.61,23.67,15.724,26.808,1,NONE,,PASS,82.12896453845238,24.815348764257923,5.399751235742076,9.808425596730885,14372.275446189797,99.61931646063772,41.23191748238951,69.59057587731849,44.71234011578005,34.87908706154178,65.92408486367765,37.47757967716781,1.4416882738028265,2.1760057767499754,12.138090531044009,15.433568830729168,7.1113657550548455,22.544934585784013,0.9085076659593824,6.2450045135165055e-15,2.4980018054066022e-14,12.306405701638186,33.65110759147672,14372.275446189797,12.138090531044009,boundary_stress,BOUNDARY_STRESS
SIM_03751,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,24.7665,2641.46,53.15,9.39,29.19,18.206,22.251,1,NONE,,PASS,85.94170006708322,21.284751147114164,3.481748852885832,14.216556562347748,18702.418230835206,99.46179171509894,57.44934341514944,66.96102701756665,38.35090296777327,19.057229481752795,46.875227394917815,32.97471772129483,1.2969447397225948,2.272329605942237,16.08885186549888,14.784869544270837,1.6447811143081963,16.429650658579032,0.771897709539658,6.2450045135165055e-15,1.2490009027033011e-14,18.863538631439905,56.468775526793,18702.418230835206,16.08885186549888,boundary_stress,BOUNDARY_STRESS
SIM_03752,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,29.0039,1629.6,30.98,7.9,24.24,18.915,20.924,1,NONE,,PASS,88.47836154424753,25.66217550393201,3.3417244960679886,8.010519809212223,14082.306345167011,99.50843643782449,58.10275819431351,72.5002459369803,46.23815406113876,28.230648771774728,53.51042264091344,38.467093101402725,1.345634308513525,1.3789199550828393,11.916036593606089,18.02849190364584,1.0375472253972038,19.06603912904304,0.7429626972242358,0.0,0.0,11.642992917992178,43.069356013808815,14082.306345167011,11.916036593606089,boundary_stress,BOUNDARY_STRESS
SIM_03753,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,27.7945,2108.11,44.79,7.0,25.15,15.592,27.681,1,NONE,,PASS,89.50955765327953,24.878734001940774,2.915765998059222,10.133679969902644,20009.06461814877,99.51930022769672,46.21622917046407,80.49515274790005,44.82654775124465,35.81167673602259,69.48898647830164,47.61309709476933,1.4705188216177696,1.7892795626314817,16.98289481508379,14.069759266493053,6.508494290532551,20.578253557025604,0.8271423118001223,3.1225022567582528e-15,1.2490009027033011e-14,12.14098714761884,48.46424080857042,20009.06461814877,16.98289481508379,boundary_stress,BOUNDARY_STRESS
SIM_03754,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,26.3062,1633.4,67.53,7.75,25.49,14.021,23.081,1,NONE,,PASS,87.55282247950787,23.0318205871043,3.274379412895704,7.650528435306313,13068.840255087607,99.531619417454,45.22917356028783,77.27407393753113,41.49877583262036,33.67117375933793,60.11440323168034,46.1771472306492,1.3959094672776249,1.387944843810339,11.104952520282747,11.88140531423611,4.757682330133427,16.63908764436954,0.7224390960081505,3.1225022567582528e-15,6.2450045135165055e-15,10.51642384846561,36.84916060658502,13068.840255087607,11.104952520282747,boundary_stress,BOUNDARY_STRESS
SIM_03755,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,28.777,2054.37,47.85,8.95,34.31,16.077,20.822,1,NONE,,PASS,79.58237837111218,22.901421023854954,5.875578976145048,8.18288878176005,10029.855091401076,99.6016837871581,46.37873296116556,61.92253045027704,41.26382166460352,35.42045759062163,49.77863612814092,30.84863618971217,1.3180295737522998,1.797210581462383,8.774350141795475,15.051719921875002,2.7834001917326807,17.835120113607683,0.7787778799852626,0.0,0.0,11.874623301941591,28.844057720983447,10029.855091401076,8.774350141795475,boundary_stress,BOUNDARY_STRESS
SIM_03760,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,30.74,2112.16,42.15,6.93,22.13,13.76,24.046,1,NONE,,PASS,76.86850545657398,23.62937857735084,7.110621422649155,7.385446354242108,9106.557787745112,99.65033679483362,36.29292821592447,63.6908526861408,42.57545689612765,31.6709654772987,62.62091962421058,33.64565780705021,1.415479159529656,1.7745675086328785,7.651030966224237,13.605385243055556,7.3003136913172515,20.905698934372808,0.8847333359164711,6.2450045135165055e-15,0.0,10.11887952864675,22.19346563977507,9106.557787745112,7.651030966224237,boundary_stress,BOUNDARY_STRESS
SIM_03766,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,33.9425,2748.67,53.12,7.79,30.87,16.995,26.161,1,NONE,,PASS,76.19480238602333,25.862420799875967,8.080079200124036,9.107273127768556,11517.361778285753,99.66866618663688,39.796759685889946,60.45861071634483,46.59895639617292,37.951649580296646,63.37864859818792,30.06290878793724,1.4214489705291635,2.3776965999451187,9.962924592827768,18.835435742187503,6.822847439452053,25.658283181639558,0.9921067861428736,0.0,1.2490009027033011e-14,11.756846600283776,25.943299770628634,11517.361778285753,9.962924592827768,boundary_stress,BOUNDARY_STRESS
SIM_03770,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,21.6683,1940.21,65.01,6.6,29.03,12.389,18.29,1,NONE,,PASS,81.51251278882793,17.662375808621604,4.005924191378397,9.740609526353465,10451.772933459784,99.49796106986597,44.56032642282557,66.65296525341788,31.824100556074963,26.75732717244039,43.19026841706857,34.03199739547734,1.2706691640697574,1.668192387993706,8.98643345237694,8.558790407118055,2.6490803385253514,11.207870745643406,0.6345618996608862,3.1225022567582528e-15,0.0,13.880669797968231,35.339477707143566,10451.772933459784,8.98643345237694,boundary_stress,BOUNDARY_STRESS
SIM_03771,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,33.0725,2379.65,50.38,9.36,32.83,18.569,24.543,1,NONE,,PASS,80.50619686602278,26.62541195851538,6.447088041484619,8.625117638322509,12171.592323504055,99.63754679728856,46.80577585886876,63.353534244135936,47.97371524056825,40.80856462432236,58.50125697912449,31.89879285413336,1.3834580975696942,2.0717521846526874,10.596736069136812,20.160157703993058,3.92414050072159,24.08429820471465,0.9045605845363068,0.0,2.4980018054066022e-14,11.890483860937854,30.243268723466183,12171.592323504055,10.596736069136812,boundary_stress,BOUNDARY_STRESS
SIM_03772,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,20.1529,1584.67,63.17,8.1,26.53,16.731,18.806,1,NONE,,PASS,92.18781445306809,18.578518058912355,1.574381941087644,14.567743399733097,20112.685576979504,99.08070807172894,69.74919649143932,74.17527919639835,33.4748073133556,6.16725235127512,46.253487073942665,42.58716026865124,1.2924736294889665,1.3512268794209716,17.14981754495081,10.998550138020834,0.5344946460138432,11.533044784034676,0.6207731288073393,3.1225022567582528e-15,6.2450045135165055e-15,19.29742286457234,82.42196631860162,20112.685576979504,17.14981754495081,boundary_stress,BOUNDARY_STRESS
SIM_03774,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,27.5108,1555.53,65.61,7.11,20.68,10.487,26.283,1,NONE,,PASS,84.07814539414309,23.13057042309192,4.380229576908075,6.099765649799012,9737.568069475665,99.60786576602192,30.691198339850928,77.02765850154414,41.676703465030485,24.121894551269104,74.13168180542746,48.651560783524815,1.508931806699081,1.3004875716099742,8.141010621498287,9.049668107638889,10.75587065078042,19.80553875841931,0.8562494740141328,6.2450045135165055e-15,6.2450045135165055e-15,9.12989908850062,24.346185418906103,9737.568069475665,8.141010621498287,boundary_stress,BOUNDARY_STRESS
SIM_03777,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,32.5984,2088.64,74.46,9.42,22.79,14.809,26.742,1,NONE,,PASS,80.34785966519958,26.192116685100416,6.406283314899589,7.213156466720438,10598.562536602392,99.65464816977936,37.67643402256678,68.46756114385961,47.193003036216965,34.95345921419061,70.61677673040586,38.0781709757487,1.4797591255632636,1.758729062118847,8.924467572107531,15.615256138888888,8.73538325906421,24.350639397953096,0.9296934528321318,6.2450045135165055e-15,0.0,9.67921630346186,24.61258797739216,10598.562536602392,8.924467572107531,boundary_stress,BOUNDARY_STRESS
SIM_03781,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,25.2459,1760.25,55.39,7.36,21.58,17.532,24.372,1,NONE,,PASS,92.9087596358882,23.455652548916696,1.7902474510833069,11.955037084130264,24666.2450222868,99.32083300189574,59.77003386632433,82.37323804710864,42.26243702507513,17.004564939127246,56.28071323015913,49.119388036062325,1.3664998545517535,1.476149612135201,20.68516859677914,14.480233007812496,2.5708430582233484,17.051076066035847,0.7269495500274775,3.1225022567582528e-15,2.4980018054066022e-14,14.02268043487917,69.7861594795586,24666.2450222868,20.68516859677914,boundary_stress,BOUNDARY_STRESS
SIM_03783,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,23.3938,2599.05,80.01,6.56,29.52,18.216,22.285,1,NONE,,PASS,87.44810980577594,20.45743591174361,2.9363640882563877,15.701190356743506,20597.05403577938,99.39588732972648,60.43348280454119,68.27648455329629,36.860244886024525,14.684708389179551,46.97067114682881,34.69023747505317,1.2976324706119426,2.2382865801461733,17.738061845224433,13.973531005208333,1.4523739470352188,15.425904952243553,0.7540487976495772,0.0,2.4980018054066022e-14,20.61304669851322,64.90300746003832,20597.05403577938,17.738061845224433,boundary_stress,BOUNDARY_STRESS
SIM_03786,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,23.4169,2136.34,81.0,7.31,30.34,10.034,19.612,1,NONE,,PASS,72.41162340564458,16.956557441276384,6.460342558723614,8.861110141636983,7720.365564135665,99.58522004261322,30.505461561047355,60.30137444744613,30.552355750047543,19.963127468588127,49.4335832963211,30.46371846295668,1.315505928983375,1.8447878830493911,6.666746325692191,7.334652801215277,5.666330652122184,13.000983453337462,0.7667230508528757,0.0,2.4980018054066022e-14,12.783892751005324,22.62989521750439,7720.365564135665,6.666746325692191,boundary_stress,BOUNDARY_STRESS
SIM_03788,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,28.2207,1577.77,60.6,7.98,29.02,10.77,24.29,1,NONE,,PASS,79.10673609666368,22.324474673631165,5.896225326368827,5.773882771260372,7529.711380051033,99.63404787952234,30.714885061554664,69.84451289155193,40.224278691227326,24.762453310034463,67.57510152335148,40.47735320547484,1.4549696554469405,1.3565216150880808,6.473830940133181,9.5604970390625,9.484438878719818,19.04493591778232,0.8530967109509405,6.2450045135165055e-15,1.2490009027033011e-14,9.134001926210326,19.81640624725069,7529.711380051033,6.473830940133181,boundary_stress,BOUNDARY_STRESS
SIM_03790,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,21.4768,2598.29,44.71,8.26,31.45,13.879,20.187,1,NONE,,PASS,82.00471023105747,17.611987606903753,3.8648123930962535,13.609939861661248,14376.702134126575,99.47619627286942,47.29272028516029,65.85805629449708,31.733311003430185,23.24759911565816,42.981684269741386,31.37974330032091,1.2691978755415316,2.251900516464443,12.46008065338938,9.594275680555556,2.656231207726601,12.250506888282157,0.6955777599729891,6.2450045135165055e-15,3.1225022567582534e-14,17.799890313710105,45.91277770837797,14376.702134126575,12.46008065338938,boundary_stress,BOUNDARY_STRESS
SIM_03791,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,33.0328,2280.21,55.58,8.04,23.86,16.756,24.386,1,NONE,,PASS,78.38351353336448,25.892269258449225,7.140530741550781,7.896568114378749,10519.842787463567,99.65369119009308,42.26585981623224,62.55857210685004,46.65273740261121,39.48413569671751,60.89642057306647,32.07309781698337,1.401985877007604,1.9269817315162487,8.890209616599027,18.056496951388887,5.350531969224963,23.40702892061385,0.9040161249279308,6.2450045135165055e-15,2.4980018054066022e-14,10.653644344327438,25.181997823586936,10519.842787463567,8.890209616599027,boundary_stress,BOUNDARY_STRESS
SIM_03792,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,33.2412,1611.42,90.46,9.27,23.61,16.539,24.543,1,NONE,,PASS,83.25654666865759,27.675475191221807,5.565724808778185,5.8511877295016514,9595.084546567154,99.63689244706522,44.235849113585736,69.97452114809914,49.86572106526452,42.12001027510712,65.72041664632478,39.78438367395184,1.4400583136931149,1.3606480124779357,8.101880774623842,17.91995003125,5.441285864699313,23.361235895949317,0.8441132712098509,6.2450045135165055e-15,0.0,8.508919270212186,24.387569179005737,9595.084546567154,8.101880774623842,boundary_stress,BOUNDARY_STRESS
SIM_03796,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,23.2271,1831.47,76.51,8.63,25.44,13.579,26.566,1,NONE,,PASS,92.8079079067356,21.556585577405382,1.6705144225946127,11.89097845721266,25311.609029160147,99.35074129211984,47.61413874777058,86.27092898475863,38.84069473406375,23.705818295191715,67.01049021295974,52.49308598168624,1.4504140076293013,1.555989806854694,21.50436842780085,10.13423374392361,5.677000173038266,15.811233916961877,0.7334758030295151,6.2450045135165055e-15,3.1225022567582534e-14,12.918359250645205,64.6237205251678,25311.609029160147,21.50436842780085,boundary_stress,BOUNDARY_STRESS
SIM_03802,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,23.7133,2130.75,31.18,8.44,29.23,10.972,25.387,1,NONE,,PASS,85.3303765027465,20.234648171225786,3.478651828774217,9.776915408569776,14468.042221184993,99.54115145331129,34.15987448753839,77.7193263483725,36.45882553374015,22.64018556932388,65.92237018561022,46.52709709989613,1.44167454350932,1.8332311979882083,12.44785468670043,8.199820360243056,8.058515981665751,16.25833634190881,0.8034899447882964,3.1225022567582528e-15,6.2450045135165055e-15,12.710415275899695,37.95330895561878,14468.042221184993,12.44785468670043,boundary_stress,BOUNDARY_STRESS
SIM_03803,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,23.1622,2964.56,26.21,7.16,21.28,15.423,22.073,1,NONE,,PASS,82.61961233271751,19.13651984772869,4.025680152271304,14.898041996552315,16986.107283525762,99.49746195062498,48.85772590593762,66.01561433244841,34.4802159418535,23.639223293318874,45.87074527361999,31.6670426469736,1.2897288924583012,2.4835561490699525,14.230088509850471,11.588941369791666,2.92028813376826,14.509229503559926,0.7581958276118853,3.1225022567582528e-15,2.4980018054066022e-14,18.38584792124365,48.46557832816887,16986.107283525762,14.230088509850471,boundary_stress,BOUNDARY_STRESS
SIM_03808,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,22.1349,1766.6,58.0,8.32,27.03,12.988,17.02,1,NONE,,PASS,81.29597475634313,17.994782716341792,4.140117283658212,8.871845156961177,9406.464780074208,99.49780113455444,47.4714172460252,64.39267106965384,32.423031921336566,26.650122599992404,39.95849281910718,32.26498754328589,1.2480634792918572,1.508869427547482,8.034148719549485,9.203468533854164,1.8094751042114907,11.012943638065655,0.6120075919596604,3.1225022567582528e-15,1.873501354054952e-14,13.129016325087644,33.30548596855744,9406.464780074208,8.034148719549485,boundary_stress,BOUNDARY_STRESS
SIM_03813,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,22.3028,2710.37,77.3,7.58,29.74,13.787,20.646,1,NONE,,PASS,80.48484488852809,17.95037398579864,4.352426014201357,13.311594964618653,13833.639384467691,99.50886428920704,44.85837244730234,64.60903317947643,32.343016190628184,25.92361113950359,44.721888543808646,30.5918768125414,1.2815251064399718,2.335851323287028,11.922108369737126,9.89202748263889,3.1210767216630795,13.01310420430197,0.7249489183120769,3.1225022567582528e-15,0.0,17.193026750131494,42.03372893318369,13833.639384467691,11.922108369737126,boundary_stress,BOUNDARY_STRESS
SIM_03817,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,37.5219,1596.06,34.94,7.0,31.09,19.388,22.273,1,NONE,,PASS,78.4542298648308,29.437517675651947,8.084382324348061,5.180933653482841,7388.899669934446,99.67539230019656,47.126207245301245,59.25056816875597,53.04057238856207,47.0598937894686,58.110730226513176,30.107097775517943,1.3804604779679488,1.3816473412431718,6.396284339985639,23.939428195312505,2.2973577858156355,26.23678598112814,0.8912703261942782,0.0,2.4980018054066022e-14,8.101062953313324,19.016860387004066,7388.899669934446,6.396284339985639,boundary_stress,BOUNDARY_STRESS
SIM_03818,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,22.6287,2046.91,89.02,7.5,21.82,10.719,21.145,1,NONE,,PASS,80.66214881420073,18.25279566871904,4.375904331280954,9.25408961733446,10546.39128653102,99.54789953552748,35.26634942471766,70.1270498203864,32.88792012381809,22.295255192751974,53.81192807574397,38.72009254483174,1.347889680261391,1.7179411225393155,8.851429366958957,7.6259897578124995,5.531799302088182,13.157789059900685,0.7208643157305491,3.1225022567582528e-15,3.1225022567582534e-14,12.763779137576522,30.565416984180143,10546.39128653102,8.851429366958957,boundary_stress,BOUNDARY_STRESS
SIM_03820,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,22.5331,2132.49,42.84,6.62,25.26,12.97,19.468,1,NONE,,PASS,81.76156949225093,18.4234162152584,4.109683784741611,10.404743317416813,11645.645263497914,99.51208477800988,44.549619392960096,67.10855668061266,33.19534453199711,27.757158732611067,45.61100481239796,34.1728419526908,1.2878695490884764,1.810639771482582,9.888003450739314,9.35495289670139,3.0143438931562856,12.369296789857676,0.6713899661895139,3.1225022567582528e-15,1.873501354054952e-14,14.21873621823789,36.79040037093756,11645.645263497914,9.888003450739314,boundary_stress,BOUNDARY_STRESS
SIM_03822,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,22.2048,2673.28,36.26,7.79,29.15,16.061,26.022,1,NONE,,PASS,89.69765785945528,19.91718553237632,2.2876144676236745,17.161516172165882,25798.857052905667,99.35803521620758,54.38217254994281,77.4159737181175,35.88682077905644,15.515145556240242,54.16706815320658,43.86956301696186,1.350551107339313,2.2993986713895853,22.19066376541968,11.60181525,3.661688724201424,15.263503974201424,0.766348435595475,3.1225022567582528e-15,1.2490009027033011e-14,19.566450762196432,71.35686666231025,25798.857052905667,22.19066376541968,boundary_stress,BOUNDARY_STRESS
SIM_03825,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,26.7189,1760.73,32.24,9.04,22.05,12.431,23.482,1,NONE,,PASS,83.3286586678845,22.26450098081339,4.454399019186607,7.269237318001984,10525.083777556289,99.58714639280288,38.03686350039128,73.0947426584502,40.11621798344755,28.82933942031716,62.48373788091503,42.69168003754853,1.414401048463118,1.4789067692018252,8.840434163695916,10.592698627604168,6.611425116934329,17.2041237445385,0.7727154432683799,3.1225022567582528e-15,1.2490009027033011e-14,10.23147735670424,28.234458644365297,10525.083777556289,8.840434163695916,boundary_stress,BOUNDARY_STRESS
SIM_03829,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,22.7632,2315.69,84.31,9.1,26.74,19.783,22.492,1,NONE,,PASS,90.3975653035872,20.57737858518616,2.185821414813841,17.700684514593398,23949.020064836648,99.235619425977,69.27809862729042,68.74400910308661,37.07635781114623,6.994451730941112,53.0026418554268,39.45857452066767,1.3418444465226895,1.9759415064579011,20.43531853793204,14.835401847222226,0.7670762614058396,15.602478108628066,0.7582344876455951,6.2450045135165055e-15,3.7470027081099033e-14,23.39703049228563,81.24303359714943,23949.020064836648,20.43531853793204,boundary_stress,BOUNDARY_STRESS
SIM_03830,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,21.1729,2688.81,94.3,7.99,20.76,17.631,20.054,1,NONE,,PASS,86.39785730618256,18.292931929580725,2.879968070419271,17.85753798815273,19654.12016318376,99.33585720120972,62.99215685188357,63.24524334104636,32.960237710956264,10.879318508172377,44.95135356945007,32.766582753099414,1.2831594956760777,2.248568679698228,16.436133094551273,12.216873575520832,0.7816588679076497,12.998532443428482,0.7105767677629143,3.1225022567582528e-15,0.0,23.466013756180253,67.86052042906024,19654.12016318376,16.436133094551273,boundary_stress,BOUNDARY_STRESS
SIM_03831,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,24.9731,2040.43,75.1,7.94,24.41,10.108,25.91,1,NONE,,PASS,83.12760578997135,20.75954012153533,4.213559878464668,8.493891820404523,12051.45639545755,99.58372049909066,29.675575051629625,76.00777507613358,37.40457679555916,20.857900970198266,69.60276212366435,45.97708503723384,1.471448395086136,1.7275392759869368,10.20341999284311,7.886253514756944,9.910440801671273,17.796694316428216,0.8572778689816183,3.1225022567582528e-15,2.4980018054066022e-14,11.64074361502685,30.37673351560772,12051.45639545755,10.20341999284311,boundary_stress,BOUNDARY_STRESS
SIM_03839,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,24.9292,1713.72,52.31,9.44,33.86,15.269,22.626,1,NONE,,PASS,89.68425500842463,22.357567299560195,2.5716327004398063,9.351609339017775,16531.361333822348,99.45430937731848,51.67701518163721,78.6525086760465,40.283905044252606,27.74064741222353,55.29784232045109,44.3904048531645,1.3590602015090212,1.4970078114227954,14.440852093798762,12.339737600694445,3.2655308083043715,15.605268408998816,0.6979859749457533,0.0,4.9960036108132044e-14,12.515167380908467,49.83412327109178,16531.361333822348,14.440852093798762,boundary_stress,BOUNDARY_STRESS
SIM_03842,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,35.9288,1593.76,73.12,7.62,20.49,17.347,26.567,1,NONE,,PASS,83.67740147309102,30.06428622046393,5.864513779536062,5.484226278636572,9736.016844004793,99.65589384357516,43.56011581361143,71.07967395360917,54.169885081917,45.01091645184693,72.51782932172188,41.29300609517263,1.4954665815768606,1.3315878316237335,8.134450330012353,20.376806840277784,6.8086782628276765,27.18548510310546,0.9042451533275068,1.2490009027033011e-14,0.0,7.831457218879432,23.132606841511414,9736.016844004793,8.134450330012353,boundary_stress,BOUNDARY_STRESS
SIM_03843,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,35.3443,1650.71,65.2,9.23,24.52,15.776,23.833,1,NONE,,PASS,76.667364999498,27.09754348751757,8.246756512482433,5.281698236524144,7057.328334752605,99.68003475858728,39.35651734420292,61.52490922572109,48.82440268021184,40.00208244465778,64.55001856813652,32.41004936981605,1.4307272522843764,1.3980977261169074,5.97732775428636,18.117328639756945,6.331220862629921,24.448549502386868,0.9022422830928952,6.2450045135165055e-15,1.2490009027033011e-14,7.896419374250077,17.214811079431502,7057.328334752605,5.97732775428636,boundary_stress,BOUNDARY_STRESS
SIM_03844,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,22.41,1991.98,90.38,7.2,30.32,13.15,18.298,1,NONE,,PASS,81.18741017217165,18.19409861958367,4.215901380416335,9.819478469003348,10546.170611787731,99.50704934442096,46.15983787331336,65.0584450626986,32.78215967492553,27.37010027377963,42.41730857785369,32.45142926314053,1.2652254767843152,1.720015727425582,9.10630594503377,9.44390859375,2.3452471771472734,11.789155770897272,0.6479659156187997,6.2450045135165055e-15,6.2450045135165055e-15,14.027243033278577,35.47421750358364,10546.170611787731,9.10630594503377,boundary_stress,BOUNDARY_STRESS
SIM_03848,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,20.3681,1802.26,87.0,8.11,28.92,16.846,22.111,1,NONE,,PASS,92.6965612321904,18.88052828833377,1.4875717116662217,16.923223702622916,24462.07615859648,99.06099987223692,67.78888577112457,77.32633923832893,34.018969888889686,5.155634957673959,45.68830656418079,47.15702814589258,1.2884226307778313,1.549018908643333,21.024834660004228,11.197327613715276,1.3019071540171083,12.499234767732384,0.6620172156652855,3.1225022567582528e-15,2.4980018054066022e-14,20.26911065874331,87.668634081628,24462.07615859648,21.024834660004228,boundary_stress,BOUNDARY_STRESS
SIM_03850,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,27.5503,1667.77,54.81,9.42,33.26,18.735,22.972,1,NONE,,PASS,91.24239174328216,25.137552652449465,2.4127473475505323,9.544592275041488,18944.22811677454,99.42770332389708,59.65470601398641,78.29335867584999,45.2928876620711,22.898779995962304,53.44797479858956,42.636870785174814,1.3451676475399894,1.4540213112840787,16.516253085028048,16.952761424479167,1.8089296716165784,18.761691096095745,0.7463610859614673,3.1225022567582528e-15,6.2450045135165055e-15,12.962957058911842,57.15687997112553,18944.22811677454,16.516253085028048,boundary_stress,BOUNDARY_STRESS
SIM_03852,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,23.9496,2632.54,73.2,8.9,32.35,14.291,22.956,1,NONE,,PASS,82.80507227782985,19.83148359025114,4.118116409748867,12.420637336698304,15250.16635513386,99.52818808691612,44.4134993058763,69.06636052377387,35.73240286531737,29.08498164076952,51.96249648180601,34.66628054579472,1.3341145278768989,2.288325883699434,13.256152005734029,11.041555604166666,4.213391206865842,15.254946811032507,0.7692287236912326,6.2450045135165055e-15,0.0,15.921182623940414,43.17404342103665,15250.16635513386,13.256152005734029,boundary_stress,BOUNDARY_STRESS
SIM_03854,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,24.3809,2929.5,55.15,8.48,22.45,13.098,22.096,1,NONE,,PASS,76.8925015553809,18.747083911715865,5.633816088284133,12.48299892341827,12636.164476464972,99.57388636547472,38.11465102537883,62.66079318047421,33.77852957065922,25.509423127852997,50.61160146776287,30.620674357313447,1.3241416745722834,2.463937070892494,10.627995933591702,10.2304542109375,4.949769489408104,15.180223700345604,0.8097378649304932,3.1225022567582528e-15,1.2490009027033011e-14,15.456353237008832,33.60956060155747,12636.164476464972,10.627995933591702,boundary_stress,BOUNDARY_STRESS
SIM_03855,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,24.6421,1554.71,80.5,7.78,22.29,19.433,24.743,1,NONE,,PASS,94.63197511432266,23.3193059396465,1.3227940603534964,14.469427639143715,28707.342600981512,99.0693166160156,69.36104005763357,82.47974181964763,42.01676745882252,5.746040921436797,55.34918309240455,53.29661675631707,1.359447811258519,1.3069240992533826,24.132036116540075,15.760462551215277,1.510016629591574,17.27047918080685,0.7406086281257758,0.0,6.2450045135165055e-15,16.079075548177105,88.83182916492015,28707.342600981512,24.132036116540075,boundary_stress,BOUNDARY_STRESS
SIM_03858,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,30.6923,1697.84,97.41,6.99,33.24,19.95,23.41,1,NONE,,PASS,89.55827053833683,27.487493068437956,3.204806931562048,8.22249495198568,16189.617648421983,99.51570849126033,57.83518364334704,75.23591855982166,49.527014537726046,29.88309410251262,56.38906789605497,40.828753942753984,1.3673225123775503,1.480140790638313,14.113764233536315,20.180986528645832,1.7569682655824632,21.937954794228297,0.798106787680037,0.0,6.2450045135165055e-15,11.728874628770786,46.514927880073245,16189.617648421983,14.113764233536315,boundary_stress,BOUNDARY_STRESS
SIM_03861,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,27.4623,2420.12,67.99,9.31,30.25,18.774,24.242,1,NONE,,PASS,87.37778767188766,23.99595018381681,3.466349816183194,12.0516132506257,19090.07315299368,99.50202414547108,55.68867396050019,71.51470412584654,43.2359462771474,24.66077953063005,52.37163020129635,36.19936360437131,1.337149709461428,2.0892199141578693,16.47991049781205,16.9358001640625,2.500541846660268,19.43634201072277,0.8099842624207022,3.1225022567582528e-15,1.2490009027033011e-14,15.880705095344178,52.91194977921534,19090.07315299368,16.47991049781205,boundary_stress,BOUNDARY_STRESS
SIM_03863,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,20.9102,1677.26,51.84,7.03,22.74,15.257,19.172,1,NONE,,PASS,90.91533240796043,19.010577837169343,1.89962216283066,12.267184093589467,18339.771179565672,99.26861762078693,60.899871417285226,76.76563243821228,34.253293400305125,13.909756024292523,41.47677644971711,42.64432655522028,1.2586330758406032,1.4120899345620908,15.44030519110729,10.34165490451389,1.2391621303587097,11.5808170348726,0.609177539686872,0.0,1.873501354054952e-14,15.99117607582251,66.46374859638496,18339.771179565672,15.44030519110729,boundary_stress,BOUNDARY_STRESS
SIM_03864,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,24.4587,1716.79,92.39,8.93,23.94,10.645,22.426,1,NONE,,PASS,82.06244736938211,20.071407814735064,4.387292185264936,7.3152008809923,9537.460334510197,99.5739024061771,34.07161271660851,72.79236855360381,36.1646987652884,23.574349282820904,60.15091259534067,42.61560901291367,1.3961925644700086,1.4512321411960956,8.062179406231435,8.179864018229166,6.84818211243632,15.028046130665487,0.7487290512643022,0.0,0.0,10.748146840638396,26.802282224379915,9537.460334510197,8.062179406231435,boundary_stress,BOUNDARY_STRESS
SIM_03866,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,21.3396,1761.59,42.34,6.56,31.42,16.946,25.372,1,NONE,,PASS,93.9370747728286,20.04579600822253,1.2938039917774664,17.340256556285105,28786.452163573485,99.01564742327754,65.93027846271637,82.20435931495203,36.11855136616673,4.436623221458928,51.35901856323887,53.25016331221782,1.3296501623524222,1.5265943097253123,24.946346238393268,11.80550388541667,2.240679105197307,14.046182990613977,0.700704675676257,3.1225022567582528e-15,6.2450045135165055e-15,18.540682458003012,91.36154983959425,28786.452163573485,24.946346238393268,boundary_stress,BOUNDARY_STRESS
SIM_03870,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,27.5077,2344.71,73.62,6.84,26.52,16.07,24.952,1,NONE,,PASS,85.64849220812896,23.55993029113549,3.9477697088645134,10.463975071732971,16275.277810524094,99.55371985995144,47.06926678719365,72.8862478927483,42.45032484889278,34.290438649583244,59.475371583163465,39.12706061791148,1.39096363664324,1.9992360906935092,13.877248267317924,14.381130624131943,4.717853290396016,19.09898391452796,0.810655366060825,3.1225022567582528e-15,1.2490009027033011e-14,13.400689213251638,42.34514600445082,16275.277810524094,13.877248267317924,boundary_stress,BOUNDARY_STRESS
SIM_03874,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,32.025,2607.81,62.11,6.69,30.21,18.565,25.04,1,NONE,,PASS,81.10049691128516,25.972434135839077,6.052565864160918,9.780051829846256,13756.331672657794,99.62497069073872,47.223232688296,64.1897295886033,46.79717862313347,38.49854535612618,58.07962743192603,32.00478265221528,1.3802220173848037,2.250950484509107,11.87387940211788,19.517180338541667,4.064051602123067,23.581231940664736,0.907933073093263,6.2450045135165055e-15,0.0,13.02635548421982,33.71420055810524,13756.331672657794,11.87387940211788,boundary_stress,BOUNDARY_STRESS
SIM_03875,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,31.5573,2036.18,77.03,8.94,20.3,18.463,23.13,1,NONE,,PASS,83.97735874057261,26.50098702983872,5.056312970161283,8.12956385019177,12665.533566804732,99.60074434233752,50.55804909837508,67.59302380420266,47.74952617988958,37.55095061633016,56.14270020340165,35.46574086858254,1.3654527390303377,1.7001293345019195,10.575216903242076,19.120381794270838,2.7721604721424344,21.89254226641327,0.8261029010641535,6.2450045135165055e-15,3.7470027081099033e-14,11.263222331423629,33.115168169173714,12665.533566804732,10.575216903242076,boundary_stress,BOUNDARY_STRESS
SIM_03876,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,20.8343,2539.58,75.01,7.09,30.41,11.448,22.918,1,NONE,,PASS,83.8890783942655,17.477702259896454,3.356597740103543,13.065333178443003,15695.064964548208,99.4855317344426,38.19067303558074,73.93448141732912,31.49135542323685,21.724268820832496,54.28880174391427,39.56158427968313,1.3514645900608016,2.1935024409208164,13.556242886677042,7.548635830729165,5.3298709737623655,12.878506804491533,0.7368535413285974,3.1225022567582528e-15,6.2450045135165055e-15,16.288345278161596,45.308740442256976,15695.064964548208,13.556242886677042,boundary_stress,BOUNDARY_STRESS
SIM_03883,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,29.1159,1528.69,79.19,8.71,24.43,18.409,26.73,1,NONE,,PASS,93.80797257076016,27.313035485729955,1.8028645142700428,9.28366885753655,24547.390912497325,99.39270428552966,56.78668787976221,85.67101866200167,49.21267655086478,25.70623162994209,67.55277696768665,51.34133947946682,1.454789255174172,1.2943592858487143,20.784556300459386,17.586559632812495,3.831813796745092,21.418373429557587,0.784181364270108,0.0,1.2490009027033011e-14,10.814006762783416,61.94644723156463,24547.390912497325,20.784556300459386,boundary_stress,BOUNDARY_STRESS
SIM_03884,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,26.7734,2885.49,39.51,7.53,23.06,17.013,27.199,1,NONE,,PASS,86.71416312250385,23.216329749440444,3.557070250559553,13.74032030508216,21628.86104001792,99.52381327590524,48.86863043514815,74.01627026507627,41.83122477376656,28.78063548674436,60.69260941957382,38.17548342268346,1.4003996856686085,2.431929435447081,18.2290923962357,14.873878703125,5.055647585755997,19.929526288881,0.8584270857611048,3.1225022567582528e-15,2.4980018054066022e-14,16.19166755048739,52.57967030585047,21628.86104001792,18.2290923962357,boundary_stress,BOUNDARY_STRESS
SIM_03885,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,24.823,1758.46,55.46,8.09,22.33,18.398,25.451,1,NONE,,PASS,93.86596959987212,23.300349633776253,1.5226503662237485,13.883299090416516,28454.836263281926,99.2104853627369,63.81526404826876,83.04801668772598,41.982611952750005,10.579755056784665,55.91073529688392,52.41125413761844,1.363694610372395,1.4784010550268751,23.923012153960272,14.98408504340278,2.340033817734469,17.324118861137247,0.7435132576733593,0.0,6.2450045135165055e-15,15.435511515070148,81.07741742152636,28454.836263281926,23.923012153960272,boundary_stress,BOUNDARY_STRESS
SIM_03886,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,20.9884,2620.66,92.03,7.37,33.9,17.595,22.81,1,NONE,,PASS,88.69443667576832,18.61554314725696,2.372856852743038,18.78977815706466,23032.859464240224,99.28301350968592,62.95106471052392,69.48478212424348,33.54151918424677,9.2986137088313,44.63933140329105,37.88917629337163,1.2809375936561096,2.2895570068892117,20.12281058017664,12.084180614583332,1.529545817006564,13.613726431589896,0.7313096547277435,3.1225022567582528e-15,6.2450045135165055e-15,23.91831737374836,76.64500934236588,23032.859464240224,20.12281058017664,boundary_stress,BOUNDARY_STRESS
SIM_03887,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,35.3387,1759.71,52.59,6.84,22.47,15.619,25.472,1,NONE,,PASS,78.15237557158295,27.618033546114983,7.72066645388502,5.656032629693016,8034.235858859317,99.6785815486817,38.522966324270655,64.4621363098683,49.762222605612585,39.09363511652498,69.08839569010586,34.943833311608905,1.467250572339884,1.4801529475683073,6.757873676884036,17.921813108506942,7.772033885382564,25.693846993889508,0.930328618472688,6.2450045135165055e-15,0.0,8.145325481761938,18.885211866559214,8034.235858859317,6.757873676884036,boundary_stress,BOUNDARY_STRESS
SIM_03890,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,25.5936,1549.42,40.57,8.82,33.63,17.018,27.415,1,NONE,,PASS,94.80437022322444,24.26385129745117,1.3297487025488313,11.911104210158957,29604.260094557707,99.23125400406867,58.0773038875966,87.60664208512495,43.71865098639851,14.97814916932962,66.88998551126834,57.81536852253392,1.4494435463967354,1.3524707468155537,25.84121526700853,14.222887833333331,4.041082674311616,18.26397050764495,0.7527234767369149,3.1225022567582528e-15,6.2450045135165055e-15,12.595999461404078,77.60778529873296,29604.260094557707,25.84121526700853,boundary_stress,BOUNDARY_STRESS
SIM_03892,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,31.9359,2018.54,44.65,6.87,26.83,19.541,23.579,1,NONE,,PASS,85.47799421177584,27.29816675347852,4.637733246521474,8.33798544899057,13850.792284572584,99.5869298874934,53.137868819644375,69.0112134842222,49.18588604230364,35.425874683086654,56.179924677167776,36.11275901131384,1.3657350849586734,1.7229050358354796,11.822208020351992,20.54515177864583,2.332177255628567,22.8773290342744,0.8380536774089128,6.2450045135165055e-15,2.4980018054066022e-14,11.752012766917082,36.94211075102389,13850.792284572584,11.822208020351992,boundary_stress,BOUNDARY_STRESS
SIM_03893,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,28.1188,1954.59,91.96,9.44,25.82,19.353,27.906,1,NONE,,PASS,93.08115284175618,26.173303205267736,1.945496794732268,12.267578169716256,28085.187493968093,99.37237076984349,59.22197231215033,83.0329038687043,47.15910487435628,19.04518913284685,64.40723123037668,49.92892224189542,1.429593017925565,1.6627040843869618,23.89112599419539,17.90596396875,3.584410670887782,21.490374639637785,0.8210799558273771,3.1225022567582528e-15,6.2450045135165055e-15,14.027508148104824,70.43004524643425,28085.187493968093,23.89112599419539,boundary_stress,BOUNDARY_STRESS
