simulation_id,sampling_method,random_seed,model_version,parameter_set,topology,timestamp,feed_flow_m3h,feed_tds_mgL,feed_cod_mgL,feed_pH,temperature_C,stage1_pressure_bar,stage2_pressure_bar,feasible,failure_reason,failure_message,quality_flag,overall_recovery_pct,permeate_flow_m3h,concentrate_flow_m3h,permeate_tds_mgL,concentrate_tds_mgL,overall_tds_rejection_pct,stage1_recovery_pct,stage2_recovery_pct,average_flux_LMH,minimum_flux_LMH,maximum_flux_LMH,maximum_element_recovery_pct,maximum_polarization_modulus,feed_osmotic_pressure_bar,final_concentrate_osmotic_pressure_bar,stage1_pump_power_kW,stage2_booster_power_kW,total_power_kW,SEC_kWh_m3,water_balance_error,solute_balance_error,flux_decline_stage1_pct,flux_decline_stage2_pct,max_element_concentrate_tds_mgL,max_element_osmotic_pressure_bar,dataset_split,operating_classification
SIM_03896,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,34.1944,1654.73,72.35,8.59,21.95,18.407,21.676,1,NONE,,PASS,80.77776762470616,27.621472972662524,6.57292702733748,5.899617792524444,8583.62539914715,99.64346946072624,48.464843388056096,62.70073938062147,49.76841977056311,42.98698071550491,55.65914367471987,32.61275829299248,1.3617902838813394,1.3894023523341177,7.207284161845092,20.651696006944444,2.275580892588942,22.927276899533386,0.8300526522327368,0.0,1.2490009027033011e-14,8.882082961597494,22.76744147066459,8583.62539914715,7.207284161845092,boundary_stress,BOUNDARY_STRESS
SIM_03899,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,30.7945,2342.85,89.23,8.22,29.15,16.803,27.634,1,NONE,,PASS,85.39696261869084,26.29756765361275,4.496932346387249,9.39087658372182,15988.663287424357,99.5991686798676,44.74020442346076,73.57384834860132,47.38300478128424,38.63853525300055,68.36870196524279,41.04395396044427,1.4613971323334392,2.0151821647059376,13.752510444247894,16.883245013020836,6.665573818903081,23.54881883192392,0.8954751687344282,6.2450045135165055e-15,2.4980018054066022e-14,11.970904235266437,38.12030818218376,15988.663287424357,13.752510444247894,boundary_stress,BOUNDARY_STRESS
SIM_03901,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,22.2022,2821.6,81.77,6.73,29.72,17.317,21.463,1,NONE,,PASS,85.44155022270394,18.969903863545174,3.232296136454831,16.746808168292272,19282.899693524807,99.4064783042142,58.21600934991442,65.15782827156494,34.180006961342656,14.906256750310831,43.24920400488004,31.99693229687068,1.2710851865200643,2.431551004835637,16.617293069866406,12.568719383680556,1.48044902538308,14.049168409063638,0.740603036795679,0.0,0.0,21.83375898373109,61.98595191626086,19282.899693524807,16.617293069866406,boundary_stress,BOUNDARY_STRESS
SIM_03908,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,20.1403,2481.71,31.54,6.88,22.69,10.135,24.003,1,NONE,,PASS,85.46543437020853,17.212994878463107,2.9273051215368917,13.087483577203056,16997.582096631664,99.47264250951147,33.8593896691843,78.02474824908042,31.01440518642001,18.687276186006844,59.37365432058645,44.61504711506506,1.39017800670487,2.089005599825087,14.307894227508529,6.378985469618056,6.6225310593508055,13.00151652896886,0.7553314586316616,0.0,0.0,15.817147139373024,46.32994274963346,16997.582096631664,14.307894227508529,boundary_stress,BOUNDARY_STRESS
SIM_03909,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,32.5928,2742.97,54.71,6.59,29.64,18.863,27.571,1,NONE,,PASS,83.01547632659366,27.057068168174016,5.535731831825989,10.34770883326492,16099.243362971378,99.62275530416792,46.77583334874412,68.08869966025932,48.75147417689012,40.43041502561311,64.43961512165724,35.08439462832516,1.4298501812234097,2.363166194540685,13.870070643520512,20.200462909722216,5.516183353907909,25.716646263630125,0.9504594549486124,1.2490009027033011e-14,3.7470027081099033e-14,13.234812778810486,37.258447386311246,16099.243362971378,13.870070643520512,boundary_stress,BOUNDARY_STRESS
SIM_03913,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,21.1767,2284.76,56.35,6.98,23.44,15.988,22.492,1,NONE,,PASS,90.02466757425744,19.064253778197774,2.1124462218022257,16.051956730996167,22759.23430335962,99.29743357153504,59.07566297345357,75.62493823840846,34.35000680756355,12.750619083356243,45.65971153213884,42.20461271364469,1.2882180102183032,1.928096518809948,19.206393858036563,11.010964872395837,2.0925803140995134,13.10354518649535,0.6873358558351128,3.1225022567582528e-15,6.2450045135165055e-15,19.335292262154837,72.07468322619303,22759.23430335962,19.206393858036563,boundary_stress,BOUNDARY_STRESS
SIM_03915,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,27.1977,1559.7,89.42,8.12,29.65,12.161,27.215,1,NONE,,PASS,89.00218215765851,24.20654649669349,2.99115350330651,7.034398929041539,14124.97691560914,99.54899025908564,37.15566219712596,82.49990655190176,43.61539909314143,28.801625882070027,75.18114712343164,54.529460817996046,1.517753028134042,1.3437813911768992,12.169571795857433,10.527540283854169,9.201308785706273,19.72884906956044,0.8150212204890654,0.0,6.2450045135165055e-15,9.45743700177108,35.523844660184466,14124.97691560914,12.169571795857433,boundary_stress,BOUNDARY_STRESS
SIM_03916,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,20.6418,1914.19,45.95,8.97,24.29,16.445,18.864,1,NONE,,PASS,89.82811917658266,18.54214070419184,2.099659295808159,14.41316055713538,18691.164023281253,99.2470360540419,64.80303602083876,71.10011866523573,33.40926253007539,10.343999313780037,44.10755454725504,37.79041864344492,1.2771596854612737,1.6200040309509354,15.818576557646177,11.060385317708333,0.723753755092232,11.784139072800563,0.6355328255133191,0.0,1.873501354054952e-14,19.39797064859407,71.2202336937057,18691.164023281253,15.818576557646177,boundary_stress,BOUNDARY_STRESS
SIM_03917,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,20.7522,2395.09,67.03,7.23,24.03,18.059,24.743,1,NONE,,PASS,91.49539518581196,18.98730739975007,1.7648926002499268,20.9296979755204,27937.10398115593,99.12614148213552,67.38787839360393,73.92195173061033,34.21136468423436,4.725934762927351,47.26345370980431,46.33278487755156,1.2997444246538417,2.02522414056309,23.622869036260937,12.282528234375,1.676423787563124,13.958952021938122,0.7351728040239063,3.1225022567582528e-15,6.2450045135165055e-15,24.300654194564583,88.84709918399139,27937.10398115593,23.622869036260937,boundary_stress,BOUNDARY_STRESS
SIM_03918,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,20.8272,2202.83,31.85,8.58,23.66,13.179,20.128,1,NONE,,PASS,85.61133154699282,17.83044324395529,2.99675675604471,12.472952789478938,15235.264793216837,99.43377597047984,48.31931952116995,72.15851587151371,32.12692476388341,23.12151540447116,45.47887578936888,36.36630934506445,1.2869247366325536,1.860335146250389,12.866493808987729,8.797864875,2.7652834245832745,11.563148299583276,0.6485059368057665,0.0,6.2450045135165055e-15,16.137196029995902,49.15987916773432,15235.264793216837,12.866493808987729,boundary_stress,BOUNDARY_STRESS
SIM_03919,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,23.0955,2752.72,68.44,6.6,32.98,14.641,27.491,1,NONE,,PASS,88.67204698650167,20.47925261176749,2.616247388232503,15.359114851928902,24180.01518189466,99.44203860719838,46.505796998531856,78.82396151749859,36.899554255436925,23.6151477153878,62.013717002835655,43.80742713356146,1.4107133771073734,2.3977263135301965,21.061734816177623,10.928461809895834,5.705493875031741,16.633955684927574,0.81223450876179,6.2450045135165055e-15,2.4980018054066022e-14,17.393234931045452,61.91947708229137,24180.01518189466,21.061734816177623,boundary_stress,BOUNDARY_STRESS
SIM_03920,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,25.0564,1964.58,31.23,7.56,26.42,15.041,24.843,1,NONE,,PASS,90.06056090102828,22.56593438160525,2.490465618394755,10.679767890100086,19668.733030795403,99.4563841691303,49.367127666385215,80.36959263641654,40.65934122811757,28.386121927313965,60.76012861088198,45.75376482033662,1.4009249652128215,1.6745561615639812,16.765109126060246,12.204337329861112,4.516139497913032,16.720476827774142,0.7409609788373724,6.2450045135165055e-15,0.0,13.090518480545692,53.28166253711635,19668.733030795403,16.765109126060246,boundary_stress,BOUNDARY_STRESS
SIM_03921,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,21.0297,1527.73,97.82,8.56,34.2,17.39,18.858,1,NONE,,PASS,92.22785448859726,19.395241115388536,1.6344588846114638,13.571357707541964,19495.433091652056,99.1116651693989,70.25590774449267,73.86995224248714,34.946380388087455,6.696705483154006,48.48067103800636,41.77477699834517,1.3085615934316943,1.336015522615288,17.048955790980674,11.958268731770833,0.4165718431197984,12.374840574890632,0.6380348922330339,0.0,6.2450045135165055e-15,18.779227868619937,81.03534344607777,19495.433091652056,17.048955790980674,boundary_stress,BOUNDARY_STRESS
SIM_03923,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,28.4368,2695.84,36.08,6.67,28.97,14.955,23.271,1,NONE,,PASS,77.02895690658013,21.904570417610383,6.532229582389618,10.2851616699497,11701.32952307876,99.61848026329643,40.21108071652078,61.57976533326104,39.46769444614483,31.80804115167972,54.82344025207039,30.3930735435494,1.355483810603853,2.3174227635385782,10.058804454436734,13.765929041666668,5.175000612011096,18.940929653677763,0.8647021736819831,0.0,1.2490009027033011e-14,13.350362659513024,29.69509932175743,11701.32952307876,10.058804454436734,boundary_stress,BOUNDARY_STRESS
SIM_03924,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,28.8956,1571.66,52.29,8.04,31.27,13.054,23.195,1,NONE,,PASS,81.34082067657744,23.50391817942111,5.391681820578894,5.981578459084813,8396.910216866798,99.61941014856365,38.18139695848309,69.81623911674095,42.34940212508308,31.507835640645624,62.73820337376048,39.861946430492566,1.416401543805541,1.361330144688517,7.27318058642694,12.080718600694444,6.568941342172924,18.64965994286737,0.7934702546401861,0.0,1.2490009027033011e-14,9.101233451529946,23.021473909132183,8396.910216866798,7.27318058642694,boundary_stress,BOUNDARY_STRESS
SIM_03927,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,33.1959,1614.86,96.02,8.53,28.24,15.841,27.927,1,NONE,,PASS,86.51539376780013,28.719563599765166,4.47633640023484,6.103734838290079,11936.42070115921,99.6220269968734,42.023548183676176,76.74123577806955,51.74696144101832,39.98260449487295,76.31922424952413,47.32810078636752,1.5273773553990688,1.3848265949657672,10.236102718294593,17.090989799479168,8.377271218231037,25.468261017710205,0.8867913653784925,0.0,1.2490009027033011e-14,8.437603404241493,28.78079055076287,11936.42070115921,10.236102718294593,boundary_stress,BOUNDARY_STRESS
SIM_03930,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,32.9328,1663.62,29.37,8.95,22.83,17.543,27.153,1,NONE,,PASS,88.501953677616,29.146171400741924,3.78662859925807,6.828936429585236,14416.15567870435,99.58951344480198,47.48977361108087,78.10322462290824,52.51562414548095,44.63365141178891,72.11629045547949,47.826390257404185,1.492135036843958,1.4010323983759774,12.140693887965174,18.901769125,6.040571653898335,24.94234077889833,0.8557673128300968,6.2450045135165055e-15,6.2450045135165055e-15,9.080565857943016,34.956436047197364,14416.15567870435,12.140693887965174,boundary_stress,BOUNDARY_STRESS
SIM_03931,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,29.8764,2681.5,46.66,8.82,33.62,19.262,26.308,1,NONE,,PASS,85.52581034872514,25.55203320302652,4.324366796973471,11.664039363350511,18457.159261968103,99.56501811063396,51.83215734490855,69.95051292847371,46.03969946491265,31.04611901201407,58.155866623157166,34.69479421436725,1.38080660539054,2.3405739508580963,16.110515075667273,18.93079703125,3.7456099584434335,22.67640698969344,0.8874599844762068,1.2490009027033011e-14,2.4980018054066022e-14,15.191637924469614,46.6156712732198,18457.159261968103,16.110515075667273,boundary_stress,BOUNDARY_STRESS
SIM_03934,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,34.1159,1646.79,80.12,8.44,24.89,17.776,26.894,1,NONE,,PASS,86.94968912220908,29.66366899124373,4.45223100875627,6.326448327194338,12576.62892644329,99.61583150691986,46.66750028057841,75.53028463610809,53.44805223647519,45.53590197920974,71.79503877128892,45.2808613846077,1.4894749744267064,1.396511304228213,10.665236286874215,19.85681606684028,6.044737576957406,25.901553643797687,0.8731743079874387,6.2450045135165055e-15,1.2490009027033011e-14,8.726323555904,30.653114038382625,12576.62892644329,10.665236286874215,boundary_stress,BOUNDARY_STRESS
SIM_03935,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,22.2983,2149.78,96.99,8.18,31.02,19.753,20.063,1,NONE,,PASS,89.63562475289744,19.98722051427533,2.31107948572467,16.573089549602646,20598.68112396057,99.22907974073614,71.18939352762281,64.02583452368616,36.01300993563123,6.637621047537268,53.43517674392592,41.28100544001573,1.345072030078946,1.860553127351809,17.827377957050263,14.509186368923611,0.1695294913855144,14.678715860309126,0.7344050589638139,3.1225022567582528e-15,1.2490009027033011e-14,23.85426529737272,78.75411016148294,20598.68112396057,17.827377957050263,boundary_stress,BOUNDARY_STRESS
SIM_03938,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,27.5947,1949.62,54.47,6.6,34.01,11.593,24.879,1,NONE,,PASS,79.85779565111469,22.036519136538143,5.558180863461856,7.385433039693402,9649.997201437282,99.62118602395886,32.621014426387134,70.10610329406107,39.70543988565432,25.484540124786676,66.2889108036349,39.7983744359509,1.444612594716422,1.7039086590236432,8.433804429110753,10.136980115451388,8.86784185455121,19.0048219700026,0.8624239541757405,3.1225022567582528e-15,6.2450045135165055e-15,10.62633178340917,25.09389980099705,9649.997201437282,8.433804429110753,boundary_stress,BOUNDARY_STRESS
SIM_03939,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,20.5654,1675.8,66.92,7.12,33.22,12.647,21.99,1,NONE,,PASS,91.33134878736044,18.78265720351582,1.782742796484177,11.29946423037435,19212.67802866788,99.32572716133345,49.46761977231202,82.845353467261,33.842625591920395,21.099782565341304,53.7794616575231,47.84992440052999,1.3476466380109178,1.460831423668156,16.74811063199475,8.307386189236109,3.53370412173323,11.84109031096934,0.6304267911971939,3.1225022567582528e-15,6.2450045135165055e-15,13.949114701331306,60.76609561525855,19212.67802866788,16.74811063199475,boundary_stress,BOUNDARY_STRESS
SIM_03940,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,27.1818,2762.54,31.68,7.44,24.65,16.039,26.137,1,NONE,,PASS,84.61821255406338,23.0007533000204,4.181046699979605,12.15941050296293,17892.92001237695,99.55984671704437,45.4691425584968,71.79250764131643,41.44279873877549,33.69693629060052,60.4273726649732,37.35903004107288,1.3983381269774424,2.340803446130889,15.161340225414406,14.181490671875,5.428729127692642,19.61021979956764,0.8525903279676604,6.2450045135165055e-15,1.2490009027033011e-14,14.835768484041676,44.23564221892276,17892.92001237695,15.161340225414406,boundary_stress,BOUNDARY_STRESS
SIM_03945,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,29.7755,2283.59,79.61,9.39,25.27,14.132,26.217,1,NONE,,PASS,81.23879971787332,24.189258809995373,5.586241190004628,8.517178979704603,12134.995159110327,99.6270267876587,37.78946434215168,69.84240678249198,43.584250108099766,31.74264084526632,67.27175500168045,38.7009549515556,1.452520284725466,1.938999683666502,10.303842535135228,13.563102105034725,8.062223888597256,21.62532599363198,0.8940053171325805,0.0,1.2490009027033011e-14,11.132432649489822,29.15272057499296,12134.995159110327,10.303842535135228,boundary_stress,BOUNDARY_STRESS
SIM_03946,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,31.3636,2303.48,39.28,7.45,28.28,15.863,24.838,1,NONE,,PASS,79.55554471892876,24.95148282346594,6.412117176534065,8.31292992647093,11234.667648208142,99.63911429982151,41.28949158847808,65.17751960557196,44.95762670894764,36.510443644322905,61.99095188273842,34.142138631493665,1.4105350117034636,1.9756162925044796,9.635591560019185,16.17158399652778,6.0260206936552505,22.19760469018303,0.8896306823619721,6.2450045135165055e-15,1.2490009027033011e-14,11.173561645293844,27.5356296038563,11234.667648208142,9.635591560019185,boundary_stress,BOUNDARY_STRESS
SIM_03947,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,23.6812,2404.11,50.15,8.0,21.9,17.804,21.633,1,NONE,,PASS,87.95158037001099,20.82798965058304,2.853210349416957,14.385381826849228,19848.72624612601,99.40163379267798,59.9657464201537,69.90472269962758,37.52790928032981,16.210181101753005,46.72037375248127,35.81879973637068,1.2958296992963014,2.018281008158417,16.66325884368504,13.806427392361108,1.4085920731872787,15.215019465548387,0.7305083073690921,0.0,1.2490009027033011e-14,18.717710461494303,62.11170609229214,19848.72624612601,16.66325884368504,boundary_stress,BOUNDARY_STRESS
SIM_03948,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,20.0268,2490.51,98.22,8.56,25.89,18.143,18.68,1,NONE,,PASS,86.99305091533489,17.42192432071229,2.604875679287713,18.955097294601867,19020.75856878897,99.23890699918483,68.64764167344632,58.513650076367774,31.390854631914035,6.728932772208768,47.01445978506842,37.88798127639909,1.2979481166712572,2.1190892754778905,16.184109075881995,11.91159990625,0.2151822477109991,12.126782153961,0.6960644490657045,0.0,1.873501354054952e-14,26.607248932169508,75.12508886142852,19020.75856878897,16.184109075881995,boundary_stress,BOUNDARY_STRESS
SIM_03949,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,20.6232,2486.37,90.3,8.18,33.9,19.83,23.646,1,NONE,,PASS,90.4567163003803,18.655069516060028,1.9681304839399665,22.36566065245862,25841.616318009917,99.10046933270355,72.69502009582627,65.04929235212167,33.61273786677482,3.1104770674681217,51.98213878238644,42.69630456169306,1.334260087848662,2.172233656872364,22.57669965208848,13.474361062499996,0.8341156661853871,14.308476728685385,0.7670020589506412,6.2450045135165055e-15,1.2490009027033011e-14,29.55608580610129,90.42650486235787,25841.616318009917,22.57669965208848,boundary_stress,BOUNDARY_STRESS
SIM_03950,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,38.2166,1594.86,56.1,7.13,25.54,18.454,25.777,1,NONE,,PASS,80.88653985861886,30.912085391608933,7.304514608391059,5.106706813859386,8322.56090624625,99.67980218866488,43.95478337868017,65.89635780957924,55.69745115605213,48.37780347397295,69.93287413143872,36.228529936104295,1.4741488135831315,1.3554232418976804,7.073092612790583,23.143269668402777,5.78078448723863,28.924054155641407,0.9356875729740584,1.2490009027033011e-14,1.2490009027033011e-14,7.586510938948774,19.81326174085777,8322.56090624625,7.073092612790583,boundary_stress,BOUNDARY_STRESS
SIM_03954,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,30.4886,2578.95,36.24,8.28,25.37,19.642,26.74,1,NONE,,PASS,86.88164659076008,26.48899770247048,3.9996022975295262,11.41100674512863,19583.52431363639,99.55753284301252,52.91403844844064,72.13956564341314,47.7279237882351,31.351562781592413,60.23303756884396,36.71132759335186,1.3968295793905892,2.190524096072974,16.63397192464044,19.72098983506944,3.762429144958288,23.48341898002773,0.8865348264135173,6.2450045135165055e-15,2.4980018054066022e-14,14.507334757682075,47.94955717489952,19583.52431363639,16.63397192464044,boundary_stress,BOUNDARY_STRESS
SIM_03956,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,36.2769,1846.26,64.92,8.72,31.22,15.139,27.856,1,NONE,,PASS,78.16301559150675,28.35511900311531,7.921780996884688,5.749606263247023,8434.158764356096,99.68858090067232,35.69532767716187,66.04137208123564,51.09030451011768,37.17513990922425,76.10521777833041,36.47488360425868,1.5255629295387467,1.5989187102441016,7.304244393258931,17.79300070052083,10.665151896528693,28.458152597049523,1.00363368582311,6.2450045135165055e-15,0.0,8.223466309770368,19.23464165954113,8434.158764356096,7.304244393258931,boundary_stress,BOUNDARY_STRESS
SIM_03957,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,34.9834,1936.8,47.16,7.3,25.49,14.103,25.844,1,NONE,,PASS,74.5474292495519,26.07922536408774,8.904174635912257,6.01682232364892,7591.824938159492,99.68934209398756,33.70393899318826,61.60771791881735,46.98959525060854,33.79118070453422,69.97805180949874,32.470110968497714,1.4745187662503616,1.6457521571518696,6.450982170949682,15.900137505208336,9.817402228141622,25.71753973334996,0.9861312740049464,6.2450045135165055e-15,0.0,8.542429254818565,17.32240430217508,7591.824938159492,6.450982170949682,boundary_stress,BOUNDARY_STRESS
SIM_03964,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,34.602,1787.97,53.56,8.82,33.11,19.925,23.538,1,NONE,,PASS,83.90244236296603,29.031923106433503,5.570076893566495,6.687258490807762,11072.233856759736,99.62598597902604,51.38976830216016,66.88442520271029,52.30977136294325,41.40849255929248,58.669917686666494,35.48899798740786,1.3847547211626547,1.5580528511908112,9.64844238414288,22.721679635416663,2.372920714159289,25.094600349575952,0.8643795403279697,0.0,2.4980018054066022e-14,9.9886026291579,29.42125335774402,11072.233856759736,9.64844238414288,boundary_stress,BOUNDARY_STRESS
SIM_03965,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,32.6513,1691.42,92.43,8.85,25.69,14.194,24.384,1,NONE,,PASS,78.28083075945065,25.559708893760508,7.091591106239491,5.7185023728506845,7767.071982136576,99.6619111531819,37.2501175438218,65.38771326668686,46.05352953830722,34.86618389211638,66.22484404778535,35.79285070665776,1.444098628384475,1.4382085588965567,6.604314364424251,14.943354947048611,7.569418792402991,22.512773739451603,0.8807914766567351,6.2450045135165055e-15,2.4980018054066022e-14,8.463383748399126,19.33151079067264,7767.071982136576,6.604314364424251,boundary_stress,BOUNDARY_STRESS
SIM_03966,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,29.2472,2537.3,87.85,9.35,24.54,12.242,25.571,1,NONE,,PASS,75.28029219638724,22.017377619261765,7.229822380738228,8.918750747766504,10237.119137819956,99.6484944331468,30.979070561650264,64.18520004762807,39.67095066533651,25.50238098619961,65.64027401501228,33.82900000945387,1.4394174361702277,2.149155032989293,8.671089787710073,11.403107534722222,9.65806914986094,21.06117668458316,0.9565706256569776,6.2450045135165055e-15,1.2490009027033011e-14,11.60046735223334,23.90660079673458,10237.119137819956,8.671089787710073,boundary_stress,BOUNDARY_STRESS
SIM_03967,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,33.5764,1754.16,64.63,6.79,23.05,13.921,27.104,1,NONE,,PASS,80.07006712898338,26.88464601949597,6.6917539805040205,5.834435566612444,8778.19496356375,99.6673943330932,35.25243423896708,69.2190237011025,48.44080363873149,33.96216557508125,74.73757333090339,39.65505431445023,1.514018320154766,1.478379519340937,7.398129960160083,15.048464482638886,10.290974981585611,25.339439464224498,0.9425245713054604,6.2450045135165055e-15,0.0,8.32816129250437,20.489057411606744,8778.19496356375,7.398129960160083,boundary_stress,BOUNDARY_STRESS
SIM_03968,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,20.8072,1655.24,41.86,8.36,24.8,10.559,21.927,1,NONE,,PASS,88.72901808491578,18.4620242509646,2.345175749035404,9.298803133102338,14612.651104356262,99.4382202500482,39.50091122539381,81.36999722909036,33.264908560296576,23.015332312036577,57.31224055341173,50.41909059956111,1.3743516002443876,1.4032532031066998,12.388082373594507,6.8965392152777785,5.165519114909984,12.062058330187764,0.6533443010485457,3.1225022567582528e-15,1.2490009027033011e-14,12.336386010525636,43.76887042471717,14612.651104356262,12.388082373594507,boundary_stress,BOUNDARY_STRESS
SIM_03969,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,23.0482,1837.45,32.62,8.66,34.35,14.553,22.785,1,NONE,,PASS,90.18386883566754,20.785758456982325,2.2624415430176743,10.956993050533834,18618.012831771848,99.40368483221128,51.63181029676118,79.70539889014047,37.4518170396078,23.47714251985469,54.27208263733301,43.917177062299416,1.3513390941361867,1.6076530538646694,16.28958893351635,10.835655067708334,3.3606566255242054,14.19631169323254,0.6829826163241944,3.1225022567582528e-15,1.2490009027033011e-14,14.010642121668656,56.7417696557952,18618.012831771848,16.28958893351635,boundary_stress,BOUNDARY_STRESS
SIM_03970,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,29.5574,2785.42,65.08,8.21,32.76,16.723,24.05,1,NONE,,PASS,78.78528950245001,23.286883159397163,6.270516840602835,10.679419814888403,13090.002753053674,99.61659570855063,43.954120014065,62.14760031803601,41.95834803494984,35.97885739102032,54.94673642825244,30.27856220646618,1.35641240163967,2.42446569416701,11.393708170161178,16.122894605902776,4.473315529447821,20.5962101353506,0.8844554247286298,0.0,0.0,13.972213216725391,33.02717315565164,13090.002753053674,11.393708170161178,boundary_stress,BOUNDARY_STRESS
SIM_03971,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,25.576,1541.26,41.54,8.43,34.43,12.914,19.15,1,NONE,,PASS,80.20055654835105,20.512094342806265,5.063905657193738,6.551823812719163,7757.821095270277,99.574904700523,42.31748776807386,65.67513673461269,36.95872854559687,30.679968542255143,49.28812553550169,35.13018169159538,1.3144435292857453,1.3488562843318304,6.789370863499577,10.56852715277778,3.424921916317106,13.993449069094886,0.6822047927057476,3.1225022567582528e-15,1.2490009027033011e-14,10.29270288610622,24.811867385201456,7757.821095270277,6.789370863499577,boundary_stress,BOUNDARY_STRESS
SIM_03972,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,23.0155,2650.32,25.3,8.78,27.68,13.071,27.371,1,NONE,,PASS,88.11772551558992,20.2807351160406,2.7347648839594,13.9672226165289,22201.2410551008,99.47299863350354,41.19101810479496,79.79513655654885,36.54186507394703,25.961209152927346,65.35334729539188,44.17603325004041,1.437125303106407,2.268564529094354,19.00334599575711,9.635942539062498,6.932080663692396,16.568023202754894,0.8169340562833337,3.1225022567582528e-15,1.2490009027033011e-14,15.768754981581464,55.25067783156074,22201.2410551008,19.00334599575711,boundary_stress,BOUNDARY_STRESS
SIM_03973,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,20.6178,1614.43,62.49,8.04,34.86,13.801,21.852,1,NONE,,PASS,92.40911893132764,19.052727323023277,1.565072676976726,12.133985417230486,21120.30311739671,99.24840436456022,55.065728761058864,83.10670038842446,34.32923841986175,15.737105341261149,51.4636584586284,49.97168794534275,1.330423187976338,1.4148673201729505,18.509583365616034,9.154696942708332,2.7346235746509,11.889320517359232,0.6240219741659875,0.0,0.0,14.672702106334768,69.42093544726869,21120.30311739671,18.509583365616034,boundary_stress,BOUNDARY_STRESS
SIM_03975,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,30.8864,1617.19,56.19,8.32,23.63,13.05,21.367,1,NONE,,PASS,74.09739940032652,22.88601916838245,8.000380831617543,5.552542606071832,6227.466250429854,99.6566549010276,35.818009877309805,59.641948543262544,41.23607057366207,31.70500292682387,57.65825062644753,30.835438976184918,1.3769954387415402,1.36561210360683,5.258691487326814,12.908745666666666,6.034468014976768,18.943213681643435,0.8277199080482249,6.2450045135165055e-15,6.2450045135165055e-15,8.530191687815087,16.404290156862274,6227.466250429854,5.258691487326814,boundary_stress,BOUNDARY_STRESS
SIM_03980,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,21.2558,2718.4,54.08,6.57,33.52,16.338,26.472,1,NONE,,PASS,90.16008093834424,19.164246484092576,2.091553515907421,19.16874876821678,27450.60628721469,99.29485179634284,56.89617026511383,77.17158980495002,34.53017384521185,11.357012004918689,52.29184985533398,44.60102573821125,1.336557313071471,2.3720090101517206,23.95272419342287,11.310410453125,3.367058461489565,14.677468914614565,0.7658776945285956,3.1225022567582528e-15,0.0,21.61841185358078,78.28148738983609,27450.60628721469,23.95272419342287,boundary_stress,BOUNDARY_STRESS
SIM_03981,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,23.057,2880.53,46.73,7.01,22.02,19.995,22.31,1,NONE,,PASS,87.43478764737162,20.15983898785447,2.89716101214553,18.93603867410884,22792.87635116952,99.34261963339702,65.91442994119998,63.13627047764634,36.3240342123504,9.643255875465158,51.55629954506519,35.35833574379768,1.3311079475953802,2.419225199474452,19.142692781277955,15.196604505208336,0.7545291264439239,15.951133631652258,0.7912331860022396,0.0,0.0,24.88132303187269,72.86894535642423,22792.87635116952,19.142692781277955,boundary_stress,BOUNDARY_STRESS
SIM_03982,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,21.6605,2996.72,38.58,8.84,32.3,18.551,26.319,1,NONE,,PASS,89.29600844916217,19.34196191013077,2.318538089869222,21.55271437453961,27816.48576804081,99.28078985108588,62.562485375576536,71.4083809830294,34.850381820055446,8.23574553738976,46.1895429797803,41.078607874649165,1.2920146643888015,2.6044617010060045,24.175422408313377,13.190153953993052,2.313924241813354,15.504078195806406,0.8015773305646832,3.1225022567582528e-15,0.0,25.517437001655896,81.70453570644656,27816.48576804081,24.175422408313377,boundary_stress,BOUNDARY_STRESS
SIM_03987,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,33.8657,1588.84,80.88,8.87,33.62,18.963,23.815,1,NONE,,PASS,85.41297137084452,28.92570064553609,4.93999935446391,6.122087885514586,10856.295569762864,99.614681913502,50.55908069900119,70.49604085969979,52.11837954150647,43.38437708292676,61.41545891188824,39.3898074285575,1.4060334891466564,1.3868347999557626,9.476025587694616,21.106973908854165,3.082434308601481,24.189408217455647,0.8362600620769626,0.0,1.873501354054952e-14,9.201307240186424,29.359190907993348,10856.295569762864,9.476025587694616,boundary_stress,BOUNDARY_STRESS
SIM_03988,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,23.1228,2979.77,64.7,8.51,26.61,10.301,23.375,1,NONE,,PASS,74.72599422260713,17.278742192105003,5.844057807895001,12.416595847508686,11753.149071293625,99.58330354867964,28.05356414197575,64.87108016404396,31.13286881460361,17.81363409937911,56.624493191344136,33.315537458164656,1.369111631841473,2.5414882322954595,10.024428079048738,7.45690228125,7.812002641809499,15.2689049230595,0.8836815060552361,3.1225022567582528e-15,3.7470027081099033e-14,15.579662491902765,30.321206184169053,11753.149071293625,10.024428079048738,boundary_stress,BOUNDARY_STRESS
SIM_03989,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,24.0846,1559.38,89.84,8.01,29.42,15.81,24.071,1,NONE,,PASS,93.43040651688294,22.502339687965183,1.5822603120348129,10.946283219095442,23580.64996062565,99.29803619264736,56.58087313769891,84.869356069845,40.54475619453186,18.555298957656262,58.529954714198496,51.75806210570956,1.3836786332292832,1.3424851942962217,20.300807656903206,12.374090453125,3.1629771145599874,15.537067567684987,0.690464537605154,0.0,6.2450045135165055e-15,12.795274737970038,68.29777325429055,23580.64996062565,20.300807656903206,boundary_stress,BOUNDARY_STRESS
SIM_03993,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,34.5599,1596.63,34.92,6.65,24.1,16.743,23.668,1,NONE,,PASS,80.25299020110069,27.7353531605102,6.824546839489798,5.435170833321714,8063.337837470838,99.65958482345178,43.30248640814591,65.17129491594422,49.97360929821657,42.96539218321169,63.480924616057145,35.39580640048213,1.4222566839159771,1.3503856933316367,6.819749131746414,18.875645382812493,5.017715433984545,23.89336081679704,0.8614767109155324,0.0,6.2450045135165055e-15,8.131147033685053,20.40423584969432,8063.337837470838,6.819749131746414,boundary_stress,BOUNDARY_STRESS
SIM_03995,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,24.0996,2827.13,77.36,6.87,31.63,17.457,22.922,1,NONE,,PASS,85.22579443080626,20.539075554646583,3.5605244453534155,15.04286355168117,19048.80493812244,99.4679104409178,54.86399968034411,67.26735762016588,37.00734334170556,19.827793910192675,45.30945145231476,33.182933758265314,1.2857142512659168,2.4516807861786023,16.519080858134878,13.75999296875,2.234061721455092,15.994054690205092,0.7787134648612135,0.0,0.0,19.44312714090854,56.23916583704366,19048.80493812244,16.519080858134878,boundary_stress,BOUNDARY_STRESS
SIM_04003,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,24.5043,2439.04,79.91,7.51,31.56,16.631,20.479,1,NONE,,PASS,83.52887438068967,20.46816596486734,4.03613403513266,12.217747214350208,14746.01499262244,99.499075570128,53.38707471245227,64.66403788712559,36.87957831507629,22.95927708928021,42.72686711601673,30.57076627288228,1.267402784933363,2.114644219760393,12.784774078592042,13.2882649765625,1.7046003881324543,14.992865364694952,0.7324967654859509,0.0,2.4980018054066022e-14,16.77779400842804,46.26501159811546,14746.01499262244,12.784774078592042,boundary_stress,BOUNDARY_STRESS
SIM_04004,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,23.762,2326.19,71.42,7.24,23.72,17.697,20.151,1,NONE,,PASS,86.61897173063991,20.582400062634655,3.1795999373653387,13.388367241689233,17297.573006879386,99.4244508298252,59.80139531440505,66.71270464729558,37.08540551826064,17.10974452306077,46.63682888663672,32.838797805181045,1.295228523557433,1.9649123239223505,14.611108454237996,13.76525234375,0.9631592382435988,14.7284115819936,0.7155828055607371,3.1225022567582528e-15,1.2490009027033011e-14,18.23663372422844,56.82472716008618,17297.573006879386,14.611108454237996,boundary_stress,BOUNDARY_STRESS
SIM_04005,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,26.554,1581.94,71.37,9.33,26.33,18.194,22.23,1,NONE,,PASS,91.89589055217132,24.40203477722357,2.151965222776428,9.662916266463451,19410.64822940033,99.38917302385278,60.47336600367117,79.49709188851908,43.96763022923166,21.060438827640706,52.00703217653186,44.18196983022165,1.3344445840376131,1.3479988187230076,16.540153788310228,15.840890121527776,1.63488257388034,17.475772695408118,0.7161604700162012,3.1225022567582528e-15,0.0,12.776411799766906,59.50463245786939,19410.64822940033,16.540153788310228,boundary_stress,BOUNDARY_STRESS
SIM_04006,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,25.6914,1552.03,88.49,6.61,25.07,18.276,23.609,1,NONE,,PASS,93.65168136471438,24.060428066134232,1.6309719338657669,11.205455333293264,24282.585535444632,99.27801296796495,62.77743000398195,82.94497495480637,43.3521226416833,15.0700348017423,54.46037912197442,50.36709541824042,1.3527531471232006,1.3169477882151848,20.60456132487764,15.399451921875002,1.9202369871262208,17.319688909001222,0.7198412622333681,3.1225022567582528e-15,1.2490009027033011e-14,13.470576411137328,72.32844309072824,24282.585535444632,20.60456132487764,boundary_stress,BOUNDARY_STRESS
SIM_04008,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,24.8163,2645.89,87.17,8.81,28.58,19.829,21.361,1,NONE,,PASS,86.34407425004565,21.42740449811408,3.38889550188592,15.20030917563404,19279.28931341733,99.42551242963108,62.8507716499091,63.24035153230598,38.60793603263798,14.471483866187365,51.890289578072974,33.044014892499376,1.333579572486874,2.271548204087064,16.551646144007517,16.213100580729165,0.6344508596839022,16.847551440413067,0.7862618844898315,3.1225022567582528e-15,0.0,21.0083546865133,61.74299790527599,19279.28931341733,16.551646144007517,boundary_stress,BOUNDARY_STRESS
SIM_04009,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,25.2591,1887.73,81.42,7.9,23.54,18.621,22.556,1,NONE,,PASS,91.41182995824022,23.089805540981857,2.1692944590181438,12.28504414207934,21849.82373676943,99.349216035022,62.79775116964872,76.91491694245872,41.60325322699433,15.6816240834195,51.378179424121406,42.86506782468848,1.3297916793225597,1.5935821847389062,18.44516421659932,15.442913820312498,1.4307513865429626,16.87366520685546,0.7307842059088183,0.0,1.873501354054952e-14,15.796181155521516,67.48656140700561,21849.82373676943,18.44516421659932,boundary_stress,BOUNDARY_STRESS
SIM_04011,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,21.1361,1831.01,91.65,8.09,23.03,17.033,21.798,1,NONE,,PASS,92.4509696959694,19.54052940590979,1.595570594090206,15.892309088722106,24060.274405980723,99.13204684361516,66.64319816028554,77.36884267171342,35.20816109172935,7.053425200422716,46.35808969282084,45.69492034019352,1.293224776676778,1.543043340794036,20.276266213633864,11.756772151909722,1.2766477524948907,13.033419904404612,0.6669942064344897,3.1225022567582528e-15,1.873501354054952e-14,19.137780945040504,83.43539034029871,24060.274405980723,20.276266213633864,boundary_stress,BOUNDARY_STRESS
SIM_04012,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,26.8596,2101.25,61.36,9.24,28.38,17.952,25.794,1,NONE,,PASS,90.79694989543712,24.387697554114823,2.471902445885175,11.795443157035615,22715.730911323262,99.438646369683,55.86112984798434,79.14978323444325,43.94179739480149,23.203408273152057,59.160680342098765,43.980209918894765,1.3885345039253796,1.8027683872218163,19.48897160241333,15.797501718750002,3.4134029422664147,19.210904661016414,0.7877293302653349,0.0,0.0,14.49175174850648,60.77900365753485,22715.730911323262,19.48897160241333,boundary_stress,BOUNDARY_STRESS
SIM_04015,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,26.2207,1950.92,94.97,6.73,26.83,19.318,27.131,1,NONE,,PASS,93.39398789366952,24.488557383635403,1.7321426163646003,14.024481756093722,29334.21777034835,99.2811349642172,62.71746395282823,82.28121580041595,44.12352681736108,12.501737091505428,59.06328413397223,50.83733205088446,1.387783552918035,1.6651886474938098,25.037934110212223,16.665394386284724,2.8047554014575518,19.47014978774228,0.7950713258737445,6.2450045135165055e-15,0.0,15.874293010319674,78.83331874477561,29334.21777034835,25.037934110212223,boundary_stress,BOUNDARY_STRESS
SIM_04019,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,34.177,2724.78,46.7,8.72,30.79,19.694,26.53,1,NONE,,PASS,80.9541613254128,27.66770371618633,6.509296283813656,9.721786291854997,14265.109853454482,99.6432083951051,47.15489454974245,63.959124478396966,49.85171840754294,41.23661129580165,61.627652270272,31.916863381445733,1.407691597558279,2.3564106759512966,12.336576586843035,22.16847197048611,4.569149692062696,26.737621662548804,0.9663838364333284,1.2490009027033011e-14,4.9960036108132044e-14,12.819503622552087,33.08748625542985,14265.109853454482,12.336576586843035,boundary_stress,BOUNDARY_STRESS
SIM_04021,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,21.8995,1521.21,30.54,8.13,31.7,19.802,23.086,1,NONE,,PASS,94.32002249264144,20.655613325776013,1.2438866742239856,17.759344644804834,26487.06584114834,98.8325514133614,77.22231386560264,75.06341305326431,37.21732130770452,1.3428370268260366,56.29371415887483,54.26704621290058,1.366598534973346,1.319492878754741,22.974799505987463,14.286952452256942,0.6467339050784287,14.933686357335372,0.7229844072797256,0.0,1.873501354054952e-14,22.24428750501031,96.32907898127324,26487.06584114834,22.974799505987463,boundary_stress,BOUNDARY_STRESS
SIM_04027,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,27.2068,1733.41,72.03,9.32,22.19,12.076,23.168,1,NONE,,PASS,81.25228324931588,22.106146199074875,5.100653800925128,6.82948829249874,9216.38036143814,99.60600848659584,36.19425661828784,70.61750908765755,39.830894052387166,27.99447838266993,62.17873425159984,40.46531198388952,1.412006966613475,1.4566501163681518,7.744873703268132,10.45076481597222,6.957061126073469,17.40782594204569,0.7874654308933411,0.0,1.2490009027033011e-14,9.893658375537376,24.65315675350687,9216.38036143814,7.744873703268132,boundary_stress,BOUNDARY_STRESS
SIM_04029,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,29.111,1552.8,65.65,9.34,21.23,11.766,25.629,1,NONE,,PASS,82.79518172894083,24.10250535311197,5.0084946468880265,5.826682072208413,8997.33878964275,99.62476287530858,33.66312756098913,74.06447178094355,43.42793757317472,28.065633441083275,71.6773313013709,45.03114185739845,1.4885015078444317,1.3006351986687927,7.536228441626375,10.868864765625,9.597327167741902,20.4661919333669,0.8491313095268924,6.2450045135165055e-15,1.2490009027033011e-14,8.675001925053575,22.64472917761084,8997.33878964275,7.536228441626375,boundary_stress,BOUNDARY_STRESS
SIM_04030,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,33.9919,1921.41,59.15,7.88,33.17,10.816,26.225,1,NONE,,PASS,68.94088567689155,23.4343169184033,10.557583081596707,5.798343109673658,6173.4296443830735,99.69822457936236,24.545584570897987,58.83724743412528,42.22399444757351,23.876827256997235,72.7072509220196,30.47474477492636,1.4970407823868632,1.6746616678735675,5.380635046534933,11.56993394878472,14.123535003511334,25.69346895229605,1.096403579492373,1.2490009027033011e-14,6.245004513516507e-14,8.886421224861158,13.989286748181325,6173.4296443830735,5.380635046534933,boundary_stress,BOUNDARY_STRESS
SIM_04031,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,21.0628,2833.49,29.81,7.4,25.44,13.951,20.398,1,NONE,,PASS,81.63338289021334,17.194276171399856,3.868523828600145,15.071930504712803,15360.402279845366,99.46807892370494,47.29759391057663,65.15032524582858,30.98067778630605,22.043821203004367,42.26207188860279,31.02191916321563,1.264135013833917,2.407291169292812,13.049970448124729,9.461987524305554,2.6583630098080464,12.120350534113602,0.7049061218566454,0.0,1.2490009027033011e-14,18.95889135677248,47.84017863319869,15360.402279845366,13.049970448124729,boundary_stress,BOUNDARY_STRESS
SIM_04032,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,20.5385,2986.99,61.33,7.3,26.96,11.569,21.102,1,NONE,,PASS,78.11826358055936,16.044319565493183,4.494180434506818,14.670883702862524,13598.232349402657,99.50884054841622,36.87425146076311,65.33627414201723,28.90868390178952,20.442010255846892,47.02078418787985,31.757131055833344,1.2979937118461944,2.550620906721353,11.611667841151467,7.52775247829861,4.494111536306536,12.021864014605146,0.7492909852319817,3.1225022567582528e-15,1.2490009027033011e-14,18.02562128262101,39.894681601033135,13598.232349402657,11.611667841151467,boundary_stress,BOUNDARY_STRESS
SIM_04033,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,23.7036,2229.76,63.34,7.74,31.31,19.735,21.617,1,NONE,,PASS,89.70358856733831,21.262979819647608,2.4406201803523886,15.437911232499127,21521.203325222865,99.30764247127496,67.3888822892375,68.42668342746319,38.31167535071641,9.893889092285336,53.1441163209486,37.521440026845895,1.342899278573242,1.9316126594263991,18.64354405366048,15.408780322916666,0.6259159982433704,16.034696321160038,0.7541133207653009,3.1225022567582528e-15,6.2450045135165055e-15,21.304425260717064,73.95089535375863,21521.203325222865,18.64354405366048,boundary_stress,BOUNDARY_STRESS
SIM_04034,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,21.8441,2538.81,45.78,8.15,33.34,15.74,27.198,1,NONE,,PASS,91.01107143739974,19.88054945585704,1.963550544142964,17.56870350931207,28065.86477052532,99.30799455219918,54.46467907582412,80.2594373331235,35.82080983037304,13.49797938858938,57.603060754644645,47.88317247659002,1.3765733962195708,2.214002918716373,24.475209455706448,11.169881933159722,4.112717659738856,15.282599592898578,0.7687211878540988,0.0,1.2490009027033011e-14,19.2944393693948,76.56725317759958,28065.86477052532,24.475209455706448,boundary_stress,BOUNDARY_STRESS
SIM_04035,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,27.6522,1907.82,33.83,6.83,34.18,10.353,27.786,1,NONE,,PASS,82.25531845777722,22.745405170581478,4.906794829418522,7.228672461249643,10717.994729413977,99.621103014894,28.171051618921,75.29591906583303,40.98271201906572,22.082143581809973,76.35613089162773,45.89389412895678,1.5276904815965409,1.6682995508507448,9.37238617537398,8.967522046874999,12.333237259509508,21.300759306384503,0.9364862549880866,3.1225022567582528e-15,0.0,10.467944607286524,26.34013866916484,10717.994729413977,9.37238617537398,boundary_stress,BOUNDARY_STRESS
SIM_04037,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,35.0033,2020.43,97.93,9.21,29.44,14.88,27.333,1,NONE,,PASS,77.6430612650761,27.177633663798385,7.825666336201613,6.428671187674492,9014.82357127408,99.6818166831974,35.53642454432241,65.31849408462371,48.96870930414124,35.5629689884556,73.3160073951241,35.523492923965954,1.502111120627752,1.7395225356745123,7.7614610540137745,16.8535420234375,10.109311752172855,26.96285377561036,0.9920971821592356,6.2450045135165055e-15,2.4980018054066022e-14,8.93039260343654,20.529680175252302,9014.82357127408,7.7614610540137745,boundary_stress,BOUNDARY_STRESS
SIM_04038,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,23.0271,1691.04,29.44,7.71,22.21,18.354,20.531,1,NONE,,PASS,92.26712418750736,21.246442953781507,1.780657046218491,13.423955269176489,21708.01837796245,99.20617162993328,68.2187231598609,75.66845457031425,38.28187919600272,9.182276052985328,51.25084366115397,43.00486281979379,1.328851494026838,1.4211412307387488,18.243305867724555,13.8648327890625,0.6675413510709931,14.532374140133491,0.6839909236452671,3.1225022567582528e-15,6.2450045135165055e-15,17.511162683602915,77.36467212314747,21708.01837796245,18.243305867724555,boundary_stress,BOUNDARY_STRESS
