simulation_id,sampling_method,random_seed,model_version,parameter_set,topology,timestamp,feed_flow_m3h,feed_tds_mgL,feed_cod_mgL,feed_pH,temperature_C,stage1_pressure_bar,stage2_pressure_bar,feasible,failure_reason,failure_message,quality_flag,overall_recovery_pct,permeate_flow_m3h,concentrate_flow_m3h,permeate_tds_mgL,concentrate_tds_mgL,overall_tds_rejection_pct,stage1_recovery_pct,stage2_recovery_pct,average_flux_LMH,minimum_flux_LMH,maximum_flux_LMH,maximum_element_recovery_pct,maximum_polarization_modulus,feed_osmotic_pressure_bar,final_concentrate_osmotic_pressure_bar,stage1_pump_power_kW,stage2_booster_power_kW,total_power_kW,SEC_kWh_m3,water_balance_error,solute_balance_error,flux_decline_stage1_pct,flux_decline_stage2_pct,max_element_concentrate_tds_mgL,max_element_osmotic_pressure_bar,dataset_split,operating_classification
SIM_04039,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,25.1677,2886.28,58.31,7.77,32.89,17.997,25.579,1,NONE,,PASS,86.98622451779838,21.892432027965945,3.2752679720340607,15.306177896572809,22076.34316159077,99.46969185607172,54.399996630634085,71.46102078811623,39.4458234738125,20.792021030772176,52.04923004360087,36.86576429877013,1.3347573897987297,2.5133231584062283,19.22370127671225,14.841733502604166,3.200660537828852,18.042394040433017,0.8241384062485707,3.1225022567582528e-15,7.494005416219808e-14,19.017770442584705,60.05316310470874,22076.34316159077,19.22370127671225,boundary_stress,BOUNDARY_STRESS
SIM_04041,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,23.918,2973.89,26.27,8.39,28.01,14.219,26.835,1,NONE,,PASS,85.64812270079015,20.485317987574987,3.4326820124250075,14.555240018165277,20634.399587104144,99.51056562219298,42.59634740292858,74.99832040314796,36.91048286049548,27.69752808394624,61.20924649557569,38.93914770656074,1.4044239876565066,2.548319448160806,17.68156918007687,10.967191961805552,6.228945845056842,17.196137806862396,0.8394371919094648,3.1225022567582528e-15,0.0,16.828880297059083,51.67093413366778,20634.399587104144,17.68156918007687,boundary_stress,BOUNDARY_STRESS
SIM_04042,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,35.5619,1777.31,68.14,7.66,34.05,17.435,23.118,1,NONE,,PASS,77.23966985083868,27.4678941526854,8.094005847314591,5.810152881279215,7789.088495106902,99.67309288299288,43.14487090900684,59.96785072330979,49.49170117600973,43.89196130303905,60.14591820631803,30.628710285131444,1.3961538340978492,1.5535172339418728,6.80831324521155,20.27738303211805,4.305613907829972,24.58299693994802,0.8949720281903978,6.2450045135165055e-15,2.4980018054066022e-14,8.736353081524403,19.70757478626726,7789.088495106902,6.80831324521155,boundary_stress,BOUNDARY_STRESS
SIM_04048,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,20.438,1973.93,46.09,7.42,30.9,10.243,24.731,1,NONE,,PASS,89.59356039772891,18.311131874087835,2.126868125912166,11.462643334183644,18869.664215344743,99.41929838777548,36.47690556086566,83.61786418915379,32.993030403761864,20.672080964149977,63.71778121564219,51.594419517784274,1.4241289947589078,1.7076876395457332,16.324536504801408,6.549917725694443,6.733951872204271,13.283869597898716,0.725453220982848,3.1225022567582528e-15,1.873501354054952e-14,13.943148294425336,51.92099218458491,18869.664215344743,16.324536504801408,boundary_stress,BOUNDARY_STRESS
SIM_04049,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,28.2185,1902.39,99.97,7.15,31.39,17.93,20.177,1,NONE,,PASS,84.3606436972046,23.80530824169568,4.41319175830432,8.594993093029155,12117.75709823972,99.54820025898847,54.412068581151175,65.69408653552298,42.89244728233456,28.8872288096928,49.047451014060144,32.63173499554085,1.3126875656363872,1.6484492354933309,10.500216792817008,16.57518437065972,1.204681578568502,17.77986594922822,0.746886609016315,0.0,6.2450045135165055e-15,12.736716168439324,37.48456824587869,12117.75709823972,10.500216792817008,boundary_stress,BOUNDARY_STRESS
SIM_04052,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,30.0399,1828.32,69.28,9.08,28.74,13.7,23.287,1,NONE,,PASS,78.67787326522331,23.63475445099981,6.405145549000178,6.621285808895376,8550.322094133471,99.63784863651355,37.92300457107085,65.65212831669984,42.58514315495462,32.43071492092917,61.47155066626529,35.545896520964334,1.4064716079469246,1.5704807487576888,7.344510941473125,13.232941018229168,6.498911270503247,19.731852288732416,0.8348659737354582,1.2490009027033011e-14,2.4980018054066022e-14,9.632289207220415,22.34632480011708,8550.322094133471,7.344510941473125,boundary_stress,BOUNDARY_STRESS
SIM_04056,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,30.4137,1940.67,94.07,9.29,33.18,19.954,26.681,1,NONE,,PASS,90.99813568125244,27.675899991689075,2.737800008310921,9.956194943948988,21457.88894188717,99.48697125508464,56.96952828841051,79.0802564771256,49.86648647151185,27.83319026939693,62.91541784041861,43.10024381795705,1.4177963965723923,1.6915035083969985,18.70286778689592,20.0020238984375,3.261338093486094,23.263361991923595,0.8405638840619261,0.0,0.0,12.857771018516956,55.76093869392359,21457.88894188717,18.70286778689592,boundary_stress,BOUNDARY_STRESS
SIM_04057,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,21.6053,2761.96,79.87,9.16,33.79,16.016,22.73,1,NONE,,PASS,86.42902803405849,18.67325079384244,2.9320492061575614,16.532555246006105,20246.6785731147,99.40141945408313,54.61144002912356,70.10045708731599,33.64549692584223,16.569793717647315,44.66478892116341,36.03869730068417,1.281118731783198,2.412140236219848,17.682308228946187,11.254823422743051,2.439325718662708,13.69414914140576,0.7333564622781936,0.0,1.2490009027033011e-14,20.77670734502822,62.90188733032143,20246.6785731147,17.682308228946187,boundary_stress,BOUNDARY_STRESS
SIM_04060,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,23.0298,2754.43,31.34,7.86,33.11,10.143,26.974,1,NONE,,PASS,82.22514759515404,18.936287040868788,4.0935129591312105,12.096383333716492,15440.261716052,99.56083896364342,28.27374131658436,75.21848660293249,34.119436109673494,17.934701398236864,67.87115061572872,43.03097963806855,1.457364084932419,2.400234631959991,13.454780443646786,7.300566546875002,9.91162190940292,17.21218845627792,0.9089526589415404,6.2450045135165055e-15,1.2490009027033011e-14,15.11322449744998,38.43672430940939,15440.261716052,13.454780443646786,boundary_stress,BOUNDARY_STRESS
SIM_04061,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,35.6005,2342.63,53.63,8.32,32.05,16.33,26.402,1,NONE,,PASS,75.66525095948705,26.937207667832187,8.663292332167808,7.382229092149356,9603.73256342306,99.68487430400236,37.77249041468445,60.89390495830569,48.53550931140934,38.20616864820053,67.58754651266037,31.151802160604085,1.4550702306216723,2.034323001446795,8.339812114382177,18.933470776909715,8.093648280356284,27.027119057266,1.0033378140207598,6.2450045135165055e-15,2.4980018054066022e-14,9.948809698640872,21.62543064249008,9603.73256342306,8.339812114382177,boundary_stress,BOUNDARY_STRESS
SIM_04063,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,22.9356,2741.24,90.42,8.19,25.41,13.653,24.702,1,NONE,,PASS,85.3721465945102,19.58061405433048,3.354985945669521,13.83261832265102,18659.134195201717,99.4953882796599,43.29532208368084,74.20344503662189,35.28038568347835,27.058153987335004,56.69134372807989,38.53882754634105,1.3696200904543945,2.328682943108765,15.850931524982755,10.06598090625,5.192740023816242,15.25872093006624,0.7792769362456023,6.2450045135165055e-15,1.2490009027033011e-14,16.470546361689173,49.853584837963886,18659.134195201717,15.850931524982755,boundary_stress,BOUNDARY_STRESS
SIM_04064,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,23.2623,1551.65,48.79,8.0,21.37,14.828,24.403,1,NONE,,PASS,93.88472025279356,21.8397452793656,1.4225547206344042,11.381653840868507,25198.59155806072,99.26648059543916,54.62122700373063,86.52392001055388,39.35089239525333,18.33856866789305,60.65722131429467,54.18865537399188,1.400124455253407,1.3002900438333609,21.11653898854105,11.1584326015625,3.674491901558316,14.832924503120816,0.6791711310449717,3.1225022567582528e-15,6.2450045135165055e-15,12.457898530974251,69.76688303463165,25198.59155806072,21.11653898854105,boundary_stress,BOUNDARY_STRESS
SIM_04066,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,30.203,1728.95,98.21,7.21,24.84,13.827,24.446,1,NONE,,PASS,81.6775474721035,24.66906966299942,5.533930337000576,6.412700027271367,9407.650320100864,99.62909858426956,38.70144372607196,70.10948765902741,44.44877416756652,33.356194291086204,65.67215787748015,39.98639835541739,1.439672368063188,1.46593867868113,7.976539795681061,13.437975390625,7.115677037125239,20.55365242775024,0.8331750126182584,6.2450045135165055e-15,3.1225022567582534e-14,9.220258338961102,24.12769495766957,9407.650320100864,7.976539795681061,boundary_stress,BOUNDARY_STRESS
SIM_04067,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,23.7319,2019.71,54.38,7.91,28.11,13.19,21.752,1,NONE,,PASS,84.77802648330403,20.11943646699123,3.612463533008774,9.741085306295554,13214.132174865752,99.51769881288423,43.9414665316053,72.84628659563846,36.25123687746167,29.03828862449089,53.241500464092056,39.89531277154496,1.3436258554065774,1.7312594906162126,11.326919081449017,10.03393796267361,4.162966701351524,14.196904664025134,0.7056313275631332,3.1225022567582528e-15,6.2450045135165055e-15,13.131338124784412,39.13957255000405,13214.132174865752,11.326919081449017,boundary_stress,BOUNDARY_STRESS
SIM_04068,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,24.4197,2887.12,94.05,6.61,30.46,14.959,24.293,1,NONE,,PASS,83.22124928366115,20.3223794113222,4.097320588677798,13.566567010203388,17139.713093471088,99.53010034185613,44.93061469173787,69.5316179354166,36.61689984022018,29.008641825717667,53.84966238239157,34.37945576684809,1.3481722127629918,2.4940926740518985,14.806462101255798,11.824688585937498,4.56850925852245,16.393197844459948,0.8066574052508247,0.0,0.0,16.773019748572583,46.13031810724355,17139.713093471088,14.806462101255798,boundary_stress,BOUNDARY_STRESS
SIM_04070,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,29.6113,1748.61,27.49,8.25,26.14,10.651,23.47,1,NONE,,PASS,73.04937490809151,21.630869552159695,7.980430447840302,5.954679909142148,6472.058208669457,99.65946209222513,28.286172618957465,62.41920690035174,38.97453973362107,23.91255854716437,64.56782746334173,33.38165589615835,1.4308687807295624,1.4890759301742835,5.511455440159085,9.909246756076389,9.783766564280326,19.693013320356712,0.910412467370758,0.0,1.873501354054952e-14,9.265719829365098,16.306358189405863,6472.058208669457,5.511455440159085,boundary_stress,BOUNDARY_STRESS
SIM_04072,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,27.9089,1610.38,45.09,7.54,27.48,14.743,25.622,1,NONE,,PASS,89.70384984778853,25.035357750169453,2.873542249830545,7.637105462410456,15574.0660215495,99.52575755645186,45.48907346694337,81.11176821408887,45.10875270300802,36.03978948741129,67.86241639608592,50.88854458982773,1.457293386651541,1.3775024017324324,13.32189504925788,13.304938186631944,5.984465566627164,19.28940375325911,0.7704864434433156,0.0,1.2490009027033011e-14,9.99848902075351,40.70831764490079,15574.0660215495,13.32189504925788,boundary_stress,BOUNDARY_STRESS
SIM_04075,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,37.1602,1748.34,82.72,6.64,29.43,18.751,26.448,1,NONE,,PASS,82.53060698137679,30.668538615493578,6.491661384506422,5.8576195457414455,9980.344876181898,99.66496107474852,45.21440111466655,68.11316591576055,55.25862813602446,48.134471341244776,70.12835647071248,37.833698594470455,1.4757502550045734,1.5052124160933116,8.59245857471788,22.886747831597223,5.7590345603853645,28.645782391982596,0.9340445839669356,6.2450045135165055e-15,1.2490009027033011e-14,8.462484701964302,23.870277352686664,9980.344876181898,8.59245857471788,boundary_stress,BOUNDARY_STRESS
SIM_04076,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,22.497,2423.67,49.61,7.01,34.76,16.642,22.136,1,NONE,,PASS,87.72597388776668,19.73571234553087,2.761287654469127,14.717900643531134,19641.139396973147,99.39274320994478,57.30491624869234,71.25189826602136,35.55984206401959,16.442790998706762,44.41344475071012,37.04134200425416,1.2793314614107874,2.1233860536955724,17.207673269968044,12.208332942708331,1.9823885979744535,14.190721540682787,0.719037716614078,0.0,1.873501354054952e-14,19.21493368253008,62.977897591598406,19641.139396973147,17.207673269968044,boundary_stress,BOUNDARY_STRESS
SIM_04080,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,30.9052,1856.04,95.66,8.61,29.97,16.714,20.935,1,NONE,,PASS,79.45435864616682,24.55552844831515,6.349671551684852,6.985795221359007,9006.725316293378,99.62361828293793,46.55924046583095,61.55436125361079,44.24419540236964,38.84781783945132,51.89190558516393,31.164470115074938,1.333591542564753,1.6007872018740543,7.768071063725719,16.848431211805554,2.678684470772664,19.52711568257822,0.7952227834835316,0.0,0.0,10.363726848190538,25.13703746011972,9006.725316293378,7.768071063725719,boundary_stress,BOUNDARY_STRESS
SIM_04081,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,22.7461,1877.8,51.63,7.64,34.63,15.651,20.275,1,NONE,,PASS,88.59066906982495,20.15092217729145,2.5951778227085454,11.274057756299031,16370.918226786149,99.3996134968421,56.46355216362042,73.79361087736406,36.30796788701163,19.752964498269804,44.72883479585156,38.46575971961112,1.2815745512916237,1.6444527888734082,14.336565201010217,11.560823794270831,1.7446885506837022,13.305512344954533,0.6602929745790407,3.1225022567582528e-15,6.2450045135165055e-15,15.51378132428908,55.83841030416957,16370.918226786149,14.336565201010217,boundary_stress,BOUNDARY_STRESS
SIM_04083,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,31.5066,2066.5,46.94,7.63,26.31,13.175,24.987,1,NONE,,PASS,75.92753082454774,23.92218342676696,7.584416573233045,6.9665107852471335,8562.522129960984,99.66288358164786,33.65671844077006,63.71528720061751,43.1030332013819,30.179943441684195,66.26938077682291,33.9518802545624,1.444455898509939,1.760783295910161,7.2957880170802785,13.304701130208334,8.899534944721948,22.20423607493028,0.9281860137434432,0.0,2.4980018054066022e-14,9.724127388558497,20.497475720385548,8562.522129960984,7.2957880170802785,boundary_stress,BOUNDARY_STRESS
SIM_04084,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,26.1263,2008.14,54.44,8.19,26.71,18.563,27.816,1,NONE,,PASS,93.27401382455628,24.369048673845047,1.7572513261549536,13.900727204585715,29663.668371335232,99.30778097121788,59.96204902693445,83.20097304687631,43.908195808729815,14.588380487152117,62.31583876832652,51.50007059527899,1.4130826469427449,1.713342560755194,25.30900511355601,15.920487271701388,3.524222312527524,19.44470958422891,0.7979264945659795,0.0,1.873501354054952e-14,15.368280162946716,76.58961064234764,29663.668371335232,25.30900511355601,boundary_stress,BOUNDARY_STRESS
SIM_04085,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,21.6777,1606.24,33.74,8.2,28.79,18.229,22.947,1,NONE,,PASS,93.8750682986048,20.34995568056665,1.3277443194333536,16.493669612197444,25971.82522091206,98.97315036282264,71.45459301385047,78.54319714423026,36.666586811831806,3.3481969537157,50.97537784945265,51.12471778505433,1.3268198620412206,1.3799481458036569,22.31283746932852,12.958259158854164,1.110400013303556,14.06865917215772,0.6913361086870915,3.1225022567582528e-15,1.2490009027033011e-14,19.448918515466666,92.1681862311716,25971.82522091206,22.31283746932852,boundary_stress,BOUNDARY_STRESS
SIM_04088,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,22.1006,2367.58,64.91,7.83,25.19,10.076,26.581,1,NONE,,PASS,86.5705996054864,19.132621936410125,2.967978063589871,11.629026280513845,17554.86181783522,99.50882224547792,31.355594455952783,80.43627840014388,34.47319267821644,19.19889252547705,68.5213732964731,48.88766394867596,1.4626368902631257,2.009776795740487,14.90186347828411,6.954590717013889,8.93129674344534,15.88588746045923,0.8303037353300631,3.1225022567582528e-15,6.2450045135165055e-15,14.153942648927394,44.01438369040567,17554.86181783522,14.90186347828411,boundary_stress,BOUNDARY_STRESS
SIM_04089,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,33.7313,1535.98,72.99,6.78,30.86,18.373,21.684,1,NONE,,PASS,82.09577634813601,27.6919726073188,6.039327392681193,5.6310122105635205,8553.04986457792,99.63339286901108,49.31495169657799,64.67553203326992,49.89544613931315,42.646566599778176,55.97101507472177,34.32067910187196,1.3641512703393808,1.3286332287258182,7.398446761694219,20.332185249131943,2.2326661580408915,22.564851407172835,0.8148517163132358,6.2450045135165055e-15,0.0,8.792729081013531,23.80597967922387,8553.04986457792,7.398446761694219,boundary_stress,BOUNDARY_STRESS
SIM_04092,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,29.907,2380.76,50.62,6.78,32.35,16.398,25.789,1,NONE,,PASS,83.23298143504277,24.89248775777824,5.014512242221755,9.427666235313534,14152.26602821298,99.6040060218034,44.34314938360831,69.87429511503997,44.85132929329413,37.089254701079305,62.68851622410135,37.38557036435346,1.4160107032312477,2.0694670283742185,12.301806113244224,15.976101328125,5.687720185504907,21.66382151362991,0.870295557616998,6.2450045135165055e-15,1.2490009027033011e-14,12.420382508896283,35.458572395623094,14152.26602821298,12.301806113244224,boundary_stress,BOUNDARY_STRESS
SIM_04094,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,23.8373,2949.25,80.54,6.79,26.7,19.616,24.574,1,NONE,,PASS,88.04675711276832,20.987969633241924,2.849330366758082,18.381237431495087,24537.82579501864,99.37674875200491,62.36309969273227,68.24062877217467,37.8161615013368,12.148721478126548,50.019068859416286,35.589857077468245,1.3197909099055227,2.5162125314049737,20.934944395645704,15.397199047743056,1.684671023826212,17.08187007156927,0.8138886404959366,6.2450045135165055e-15,1.2490009027033011e-14,23.111513115838843,71.84437706833296,24537.82579501864,20.934944395645704,boundary_stress,BOUNDARY_STRESS
SIM_04096,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,24.8416,1635.46,59.22,6.61,33.81,16.064,17.486,1,NONE,,PASS,84.58946920136796,21.013377581127024,3.828222418872971,8.269217024885288,10567.222728993202,99.49437974484944,55.403291162424885,65.44469042601678,37.86194158761626,24.63384592514196,43.9816170055398,32.25736375893132,1.2762666188560905,1.4284116792219852,9.22941824504048,12.982108027777777,0.7201048414686786,13.702212869246456,0.652070939873701,6.2450045135165055e-15,1.2490009027033011e-14,12.829071666760752,38.07865186805737,10567.222728993202,9.22941824504048,boundary_stress,BOUNDARY_STRESS
SIM_04098,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,26.3748,2873.14,50.91,8.28,29.44,19.597,25.549,1,NONE,,PASS,87.44442316220199,23.06329172018445,3.3115082798155586,15.282481882538017,22776.940946780785,99.46809129097302,57.80178756982477,70.24618789581771,41.55548057690892,19.309775231898733,50.34373884961046,35.99556445869165,1.3221730775385567,2.473677275702632,19.61018301581977,17.01884338541667,2.474038258100025,19.492881643516696,0.8451907854270857,6.2450045135165055e-15,1.2490009027033011e-14,19.329523644516332,61.62195105806059,22776.940946780785,19.61018301581977,boundary_stress,BOUNDARY_STRESS
SIM_04104,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,23.4555,2460.16,45.61,7.76,34.85,12.746,23.135,1,NONE,,PASS,82.46385088829453,19.34230854510393,4.113191454896077,11.37857756261034,13975.56995640311,99.5374862788351,39.88969348786376,70.826718196546,34.85100638757464,25.787125177139416,55.10300728736343,37.46704601602996,1.357590251742972,2.155985070321568,12.247626241886604,9.555469361979169,5.3062824840110645,14.86175184599023,0.7683546052082885,3.1225022567582528e-15,1.2490009027033011e-14,14.80958299958452,39.56167597472543,13975.56995640311,12.247626241886604,boundary_stress,BOUNDARY_STRESS
SIM_04106,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,25.243,2428.36,38.72,8.15,24.42,15.793,21.32,1,NONE,,PASS,82.98391493889542,20.94762964802537,4.29537035197463,11.380201784571875,14215.468801107383,99.53136265691364,49.38297067542206,66.38268723359838,37.74347684328895,27.83810528504773,47.48352766586046,32.41374242524513,1.301334165626499,2.0560510574433457,12.03599534688832,12.95434823784722,2.651724422570625,15.606072660417846,0.7450042282893308,0.0,0.0,15.102178851821884,41.37313158166494,14215.468801107383,12.03599534688832,boundary_stress,BOUNDARY_STRESS
SIM_04109,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,24.5487,2153.67,78.44,8.56,30.91,17.111,25.365,1,NONE,,PASS,91.13920062559156,22.373488943974596,2.1752110560254083,13.469859686768402,24167.04844645069,99.3745625055478,56.801030360901485,79.48840111596382,40.31259269184611,18.09618890755595,56.16069868699373,45.50493204522159,1.3655892494158273,1.863245707236517,20.90810071850664,13.721487341145831,3.205001827848663,16.926489168994497,0.756542227784861,0.0,2.4980018054066022e-14,16.16308317796545,67.77784228003765,24167.04844645069,20.90810071850664,boundary_stress,BOUNDARY_STRESS
SIM_04111,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,26.1546,2316.33,97.77,8.02,29.6,15.695,20.929,1,NONE,,PASS,81.3903102859269,21.28731009404304,4.867289905956967,10.23941660142408,12402.120306773666,99.55794655332254,47.894332048836425,64.28471134557726,38.35551368296043,30.315058458355068,47.616237771624434,31.54885650732747,1.302293758773183,1.995337034950948,10.68345613967902,13.333170088541666,2.689642951606401,16.022813040148066,0.7526931758574716,3.1225022567582528e-15,1.2490009027033011e-14,14.07684491683846,36.33462054740394,12402.120306773666,10.68345613967902,boundary_stress,BOUNDARY_STRESS
SIM_04112,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,25.1224,1772.4,40.77,8.49,27.83,11.101,19.798,1,NONE,,PASS,75.70999793085097,19.020168520180107,6.102231479819888,7.137320645729111,7274.582890756858,99.5973075690742,34.69473052958432,62.80544852486556,34.27057391023443,24.64715796377888,51.54468920308209,32.92657312321355,1.3310221100622175,1.51785770264975,6.229847480421676,8.799600368055556,5.210693682516817,14.010294050572371,0.7366019935999866,3.1225022567582528e-15,1.2490009027033011e-14,10.802213630893837,21.463947085954445,7274.582890756858,6.229847480421676,boundary_stress,BOUNDARY_STRESS
SIM_04113,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,33.1147,1513.43,70.39,7.48,33.23,19.798,25.769,1,NONE,,PASS,90.5381531342498,29.981437795947414,3.1332622040525813,6.899642426143465,15929.059226588985,99.54410561267166,54.51078043657667,79.19980391715004,54.0206086413467,38.427415696099565,66.28844017292222,47.577055996086045,1.4446088184823511,1.319333013958736,13.886161711438822,21.599005584201382,3.3584546865044222,24.95746027070581,0.8324304004552877,0.0,6.2450045135165055e-15,9.59399389273196,42.02998954892205,15929.059226588985,13.886161711438822,boundary_stress,BOUNDARY_STRESS
SIM_04115,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,32.7582,2559.91,86.94,8.35,33.96,13.634,27.384,1,NONE,,PASS,74.5251369131924,24.41309340029739,8.345106599702612,8.282782907406432,10024.537662856008,99.6764424176082,31.742735395150216,62.67816585635987,43.98755567621152,29.39842381763585,70.47717782226673,32.65236871440382,1.4786122114206273,2.236919392439452,8.759715262756218,14.355314328125,11.024648882074995,25.3799632102,1.0396045594898198,6.2450045135165055e-15,1.2490009027033011e-14,10.85139316345777,22.421026217996832,10024.537662856008,8.759715262756218,boundary_stress,BOUNDARY_STRESS
SIM_04118,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,22.8521,2670.47,60.56,9.23,34.44,13.69,26.005,1,NONE,,PASS,86.99911335458627,19.88112438290341,2.9709756170965838,14.0100172059884,20446.923981048043,99.47537260459812,43.52768614560548,76.97830005879597,35.8218457349611,27.079022097605904,60.01851973757812,40.9872471684962,1.3951662504982023,2.337176953903141,17.89500706119707,10.058693009548607,5.719920988961663,15.778613998510272,0.7936479695322939,3.1225022567582528e-15,1.2490009027033011e-14,16.60512207211066,54.43501325172678,20446.923981048043,17.89500706119707,boundary_stress,BOUNDARY_STRESS
SIM_04120,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,29.6476,2533.84,73.75,9.09,25.5,15.26,23.394,1,NONE,,PASS,77.31616078858863,22.922386085957605,6.725213914042398,9.38114826856165,11138.268230405349,99.62976556260216,40.55667153210111,61.83955408274068,41.30159655127496,33.66494402290328,56.439924080052215,30.96974282275029,1.36770879696339,2.1531455397114816,9.464809364603672,14.666039767361111,5.252788119211319,19.91882788657243,0.868968344389541,0.0,2.4980018054066022e-14,12.312286089175522,27.758613978613077,11138.268230405349,9.464809364603672,boundary_stress,BOUNDARY_STRESS
SIM_04121,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,21.6401,2990.55,77.92,8.41,30.9,11.05,25.482,1,NONE,,PASS,82.31481075718209,17.813007362664962,3.82709263733504,14.206660481729338,16843.788174442543,99.52494823755733,32.76834691917171,73.69514442615869,32.09550876155849,19.2896503528018,60.615729621839314,39.689611366090745,1.39980182314706,2.5871866127185323,14.571909271667243,7.541537280381945,7.517992108822229,15.059529389204174,0.8454231833288343,0.0,1.2490009027033011e-14,16.946588698712638,43.85169668650949,16843.788174442543,14.571909271667243,boundary_stress,BOUNDARY_STRESS
SIM_04122,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,32.7322,2683.84,44.21,8.92,33.48,17.036,27.522,1,NONE,,PASS,80.18927762860085,26.24771473194889,6.484485268051104,9.464694610547742,13509.100171055694,99.64734504998258,41.42222973277588,66.18047719975476,47.2931796972052,37.98380673404864,66.82605652630191,34.46442978388043,1.4489289703100607,2.341547348042502,11.786171187543214,18.21041172048611,7.280715255786436,25.491126976272547,0.9711750998742982,6.2450045135165055e-15,2.4980018054066022e-14,12.194558447376448,31.04083892609927,13509.100171055694,11.786171187543214,boundary_stress,BOUNDARY_STRESS
SIM_04124,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,20.5419,2074.98,81.31,8.52,21.88,18.518,26.344,1,NONE,,PASS,93.44711417519274,19.19581274675392,1.346087253246082,22.633312250785792,31342.37155611956,98.9092274503472,72.07644479163119,76.53276677733597,34.5870499941512,1.5230959586808344,50.02181900012061,55.11373893967944,1.3198110701970405,1.7418540954834307,26.310537092979327,12.485445278645832,1.648311605697614,14.133756884343446,0.7362937464960174,3.1225022567582528e-15,1.873501354054952e-14,24.634319490292867,96.43476806071408,31342.37155611956,26.310537092979327,boundary_stress,BOUNDARY_STRESS
SIM_04125,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,25.8396,2024.09,84.94,7.23,20.33,12.365,25.964,1,NONE,,PASS,86.4701314141674,22.3435360768952,3.4960639231048063,9.025717232724851,14902.47623365006,99.55408518234243,37.7479183871503,78.26599812360352,40.25862356197333,27.46678645842184,68.09037552001529,47.48452274930444,1.4591397030149704,1.6902074409785486,12.444247152607495,10.184884697916669,7.8468001069866675,18.031684804903332,0.8070201933502091,3.1225022567582528e-15,0.0,11.43884618174575,37.26257687348266,14902.47623365006,12.444247152607495,boundary_stress,BOUNDARY_STRESS
SIM_04128,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,25.6345,2631.11,54.83,8.49,29.93,16.781,26.603,1,NONE,,PASS,88.23542701387626,22.618710537872108,3.015789462127897,13.672358928183048,22262.14363076327,99.48035776048197,50.92078761530233,76.02941772188703,40.75443340157136,25.14000742194386,59.18637163051897,40.545046002730686,1.3887326584098945,2.26896587110574,19.197997847241616,14.034666228298608,4.487298482556067,18.521964710854675,0.8188780116285603,6.2450045135165055e-15,1.2490009027033011e-14,16.41504182659759,57.52399288997702,22262.14363076327,19.197997847241616,boundary_stress,BOUNDARY_STRESS
SIM_04129,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,30.6101,1566.9,88.04,6.53,29.21,12.909,23.989,1,NONE,,PASS,79.26109912439959,24.26190170307784,6.348198296922158,5.542367815479749,7534.184515006023,99.64628452259367,35.73711100905047,67.72802903629002,43.715138203743855,31.35153567270205,65.9246963430298,38.16721308075888,1.441693170258623,1.3480229834880346,6.481749880699323,12.6434061484375,7.875204018826559,20.518610167264058,0.8457131851565076,0.0,6.2450045135165055e-15,8.525823828101677,19.67656834598916,7534.184515006023,6.481749880699323,boundary_stress,BOUNDARY_STRESS
SIM_04130,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,24.0741,1561.6,88.9,7.8,23.91,19.966,22.985,1,NONE,,PASS,94.08566002234028,22.650275879438222,1.423824120561782,14.761766932480858,26168.791445821404,99.05470242491798,72.46276356216796,78.52239097771513,40.81130789087968,4.642312928023224,56.95428431364897,48.9482732573483,1.371621823146147,1.319914064907132,22.11869613919129,15.8427221796875,0.7985134317196083,16.641235611407108,0.7347034402576048,3.1225022567582528e-15,0.0,17.930046399942555,89.41335519682059,26168.791445821404,22.11869613919129,boundary_stress,BOUNDARY_STRESS
SIM_04136,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,23.7953,2408.67,80.42,8.51,23.22,16.193,26.856,1,NONE,,PASS,91.05036390888736,21.66570724321147,2.1295927567885338,15.090820379786797,26760.079725539057,99.37347912417282,53.65766758766281,80.68798952223194,39.03731034812878,18.3952763383576,59.937987803971225,47.043331081949866,1.3945423332099545,2.0311557347883693,22.56593447750112,12.54189948524306,4.255081660882347,16.796981146125404,0.7752796138879062,3.1225022567582528e-15,1.2490009027033011e-14,16.728523397761112,69.30948633357556,26760.079725539057,22.56593447750112,boundary_stress,BOUNDARY_STRESS
SIM_04137,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,25.1382,2329.43,60.37,8.53,23.39,14.863,27.151,1,NONE,,PASS,89.70268197664969,22.549639600654157,2.5885603993458464,12.341198644322429,22514.20815178128,99.47020521568272,46.67555600085112,80.68931009667038,40.62998126243992,29.034386968128047,65.54939041942053,45.355646956796384,1.438691011295993,1.965461889372399,18.996414612898224,12.088811994791667,5.928833713479074,18.01764570827074,0.7990214490056887,3.1225022567582528e-15,1.2490009027033011e-14,14.138844150462804,55.70609157102713,22514.20815178128,18.996414612898224,boundary_stress,BOUNDARY_STRESS
SIM_04138,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,20.6899,2734.42,39.59,8.55,23.5,17.335,25.334,1,NONE,,PASS,90.27835916739208,18.678502233374253,2.011397766625744,21.236053298459662,27929.939876228196,99.22337997460303,62.49653369789085,74.0780205373678,33.65495897905271,7.458095576557211,45.405097210760026,43.301857669567696,1.2863974710968704,2.308028962091907,23.574692309089432,11.72553386545139,2.2763687958105616,14.001902661261951,0.7496266288548405,3.1225022567582528e-15,2.4980018054066022e-14,24.08651681194181,83.57432086988285,27929.939876228196,23.574692309089432,boundary_stress,BOUNDARY_STRESS
SIM_04139,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,29.5871,2234.5,31.9,9.24,33.8,15.786,24.21,1,NONE,,PASS,81.52089536670104,24.119668833041203,5.467431166958802,8.687308620128924,12053.711867705111,99.61121912642072,43.420441233237874,67.33960985896803,43.4588627622364,36.05431036050116,59.456166717344935,35.54952516284066,1.390815270729585,1.9515499716937377,10.527375723528474,15.176487205729163,5.158089725948234,20.3345769316774,0.843070320427507,6.2450045135165055e-15,4.9960036108132044e-14,11.882169870360626,31.457114783802727,12053.711867705111,10.527375723528474,boundary_stress,BOUNDARY_STRESS
SIM_04140,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,25.2073,2672.62,98.83,6.77,21.71,16.347,27.981,1,NONE,,PASS,89.62376184979881,22.591730520764337,2.6155694792356567,14.64363472644374,25630.63593172309,99.45208691372346,50.2728103189505,79.13367271153987,40.70582075813394,23.931937734805523,63.26162768961782,44.14565608980472,1.4205253735931422,2.242253728752601,21.503389553399472,13.420917929687503,5.259427524026033,18.68034545371353,0.8268665136804904,6.2450045135165055e-15,1.2490009027033011e-14,16.320914074954793,62.16989886472189,25630.63593172309,21.503389553399472,boundary_stress,BOUNDARY_STRESS
SIM_04141,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,21.5183,2240.17,62.58,8.2,34.1,11.975,23.879,1,NONE,,PASS,87.1696994369287,18.757437433936627,2.760862566063368,12.076716776165982,17377.946458260063,99.46090177191168,40.98652132858984,78.25869470513504,33.79718456565158,24.26783239882847,58.01507638606167,43.86612786374301,1.379727245374465,1.9584141941674755,15.192247467531,8.190216146701388,5.447212064036698,13.637428210738086,0.7270411141590569,3.1225022567582528e-15,0.0,15.04825371709398,49.745321462361744,17377.946458260063,15.192247467531,boundary_stress,BOUNDARY_STRESS
SIM_04143,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,24.8955,2368.34,64.6,7.34,25.02,10.464,27.584,1,NONE,,PASS,83.98063028982557,20.907397813803524,3.988102186196475,10.032780416814136,14731.630834835572,99.57637921849,29.663562148116934,77.22465026746367,37.67098705189824,20.644319076140704,72.42252417410707,46.4915908196568,1.4946751677720618,2.00927636191724,12.498170705610784,8.169484257812499,10.682686824539967,18.85217108235247,0.9016985877556628,3.1225022567582528e-15,1.2490009027033011e-14,12.740913053470727,35.34333976863336,14731.630834835572,12.498170705610784,boundary_stress,BOUNDARY_STRESS
SIM_04144,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,22.1367,2046.8,57.64,7.18,30.94,18.33,25.704,1,NONE,,PASS,92.93729011230732,20.573249100291136,1.563450899708862,18.290483674040814,28739.69556164277,99.10638637512017,67.25281937765915,78.43261693535129,37.06891729782187,4.971001837528254,49.4210877990645,49.2024396182678,1.315414630215093,1.7709619349403605,24.86657556255802,13.3102673515625,1.9693510944176549,15.279618445980155,0.7426935031746604,3.1225022567582528e-15,1.2490009027033011e-14,20.86382156476153,89.68659169591974,28739.69556164277,24.86657556255802,boundary_stress,BOUNDARY_STRESS
SIM_04146,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,29.5944,1683.7,79.21,9.27,29.96,19.825,24.671,1,NONE,,PASS,91.83926524915344,27.179279514895462,2.415120485104542,9.306342730830456,20526.98898270967,99.44726835357662,59.52005679141994,79.8400538538383,48.97167480161345,25.134721567249663,58.58946662300823,44.07389360811708,1.384136080928548,1.4521004369604762,17.703420841762547,19.33064077083333,2.2029514330980686,21.5335922039314,0.7922797288327685,1.2490009027033011e-14,3.1225022567582534e-14,12.25858320120006,57.10027242784423,20526.98898270967,17.703420841762547,boundary_stress,BOUNDARY_STRESS
SIM_04152,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,22.0714,2467.49,85.81,7.41,21.99,16.282,22.733,1,NONE,,PASS,88.76695947585169,19.59211069375313,2.479289306246864,15.681326876219028,21842.44023380789,99.36448265742844,57.181106731353246,73.76615865881463,35.30110034910474,15.57988399437571,46.36112776340575,39.66449751026486,1.293246599460664,2.072121199234447,18.342600558253427,11.701482248263888,2.2645653566177764,13.966047604881664,0.7128403786190676,9.367506770274758e-15,2.4980018054066022e-14,19.09994271742372,66.3945103452091,21842.44023380789,18.342600558253427,boundary_stress,BOUNDARY_STRESS
SIM_04155,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,20.735,2065.86,77.52,9.28,27.56,14.794,25.567,1,NONE,,PASS,92.70676041014327,19.22274677104321,1.5122532289567854,16.63189010953306,28114.270595692404,99.19491688161187,56.34164889540033,83.29474337593956,34.63557976764543,10.708440971071504,56.44533657862178,52.7304151696406,1.3677499147050864,1.7675855276012171,24.05505592054173,9.921661501736107,3.5276691248808776,13.449330626616987,0.699657067057493,0.0,1.2490009027033011e-14,17.549527743361224,81.02865246244764,28114.270595692404,24.05505592054173,boundary_stress,BOUNDARY_STRESS
SIM_04157,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,25.1353,1707.55,81.54,8.07,26.45,19.897,22.064,1,NONE,,PASS,92.65709196426944,23.289638036495013,1.845661963504988,12.89184413970946,23091.734008771036,99.2450092741232,68.62459243587398,76.59661306160592,41.96331177746849,10.034657603716528,56.10297672782082,43.96072683812472,1.3651515026586385,1.4556163266193785,19.684755956264283,16.480858381076384,0.7166130025454129,17.197471383621796,0.7384172891254577,0.0,0.0,16.925725552381667,77.27567686966941,23091.734008771036,19.684755956264283,boundary_stress,BOUNDARY_STRESS
SIM_04158,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,26.0468,2006.78,93.14,7.93,33.73,12.062,26.31,1,NONE,,PASS,85.4901032475934,22.26743621269416,3.779363787305841,8.65546433906714,13779.425648003724,99.56868892758214,35.957831493293945,77.34321449329559,40.12150668953902,26.367229230555825,69.13508853765573,46.62004948833134,1.467631145117021,1.7522659799230451,12.031821517992004,9.992520190972222,8.513069120277642,18.505589311249864,0.8310606184963606,3.1225022567582528e-15,1.2490009027033011e-14,11.50654894212773,35.481684820922474,13779.425648003724,12.031821517992004,boundary_stress,BOUNDARY_STRESS
SIM_04165,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,21.7025,1739.55,99.22,7.11,22.26,10.043,21.883,1,NONE,,PASS,85.27175310992928,18.506102218682404,3.196397781317593,8.553710963896073,11761.454799301058,99.5082802469664,35.20590367435247,77.26915301658308,33.34432832195028,21.448757417603577,57.85821643153693,46.76457948160104,1.3785256813178186,1.4621562618616206,9.885938767727549,6.8044496310763884,6.000737059022751,12.80518669009914,0.6919440160214808,3.1225022567582528e-15,6.2450045135165055e-15,11.998229958477934,34.41864228792009,11761.454799301058,9.885938767727549,boundary_stress,BOUNDARY_STRESS
SIM_04166,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,27.6702,1911.9,48.82,7.36,25.82,19.349,26.018,1,NONE,,PASS,92.48004376171302,25.589413068953515,2.080786931046488,11.81406588457103,25279.06129322028,99.3820772067278,60.28717421393331,81.06416229659139,46.10705057469102,19.078774468101024,59.12873445123497,47.18633497217253,1.388288147769932,1.6263891347747776,21.504048655577748,17.616453807291666,2.716249091137209,20.332702898428877,0.7945748049648559,3.1225022567582528e-15,1.2490009027033011e-14,14.253382800355867,67.73349768912136,25279.06129322028,21.504048655577748,boundary_stress,BOUNDARY_STRESS
SIM_04168,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,20.7641,2968.03,52.42,8.08,31.51,18.386,24.702,1,NONE,,PASS,88.70872328337671,18.419568011283623,2.344531988716377,22.11721240430528,26112.28275815389,99.25481843497856,64.15903161734381,68.49617288218344,33.18841083114167,7.18378674080927,45.744577813412256,39.73999831017012,1.2888253919385646,2.5728555489845646,22.63559721127152,12.525330495659722,1.7483660019052452,14.273696497564966,0.7749202635382686,0.0,1.2490009027033011e-14,26.98435362711789,82.02518374113986,26112.28275815389,22.63559721127152,boundary_stress,BOUNDARY_STRESS
SIM_04169,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,28.6712,1599.45,68.55,7.1,29.82,19.559,23.339,1,NONE,,PASS,91.9106282558968,26.35188004850468,2.319319951495312,9.20470104724853,19667.657165071727,99.42450835929549,60.84056952312458,79.34246835157586,47.48086495226069,23.132557690529588,55.566350008663214,43.74067705596407,1.3610885891276343,1.3788022227018932,16.954458979361473,18.46280928472222,1.649035923911365,20.111845208633586,0.763203428810948,6.2450045135165055e-15,1.873501354054952e-14,12.3765196738965,57.86019253724314,19667.657165071727,16.954458979361473,boundary_stress,BOUNDARY_STRESS
SIM_04170,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,27.7656,2559.11,48.19,8.19,29.06,16.913,27.739,1,NONE,,PASS,87.81853879885084,24.383344208733725,3.382255791266284,12.037554996431416,20921.45394556276,99.52961947722328,48.35642455470598,76.41243640449915,43.93395352924996,31.70144769296552,64.74003656301895,40.953917718805904,1.432238059936496,2.200540998653245,17.990050118457805,15.328683979166664,5.61417498025568,20.942858959422345,0.8589001894137617,9.367506770274758e-15,3.7470027081099033e-14,14.523939942556364,51.03270035674626,20921.45394556276,17.990050118457805,boundary_stress,BOUNDARY_STRESS
SIM_04171,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,36.7469,1886.09,87.27,9.42,27.77,11.364,27.99,1,NONE,,PASS,69.24593517780266,25.445734553851963,11.301165446148032,5.385270826971643,6120.689833154596,99.71447434496912,24.56148664886076,59.23293891139107,45.84817036730083,25.93960587321145,78.73769569055979,30.950888727374583,1.548032631502615,1.6148981806742664,5.240625249077636,13.206874138020831,16.43642972255091,29.64330386057174,1.164961608706413,0.0,1.2490009027033011e-14,8.14260121825927,13.059157738650844,6120.689833154596,5.240625249077636,boundary_stress,BOUNDARY_STRESS
SIM_04173,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,21.0968,1984.15,92.83,6.78,31.84,13.999,24.497,1,NONE,,PASS,91.9301606552589,19.39432213311866,1.702477866881339,14.145758102894105,24426.08455563184,99.2870620616942,52.4349914151677,83.03408412016049,34.94472456417777,16.22933704687685,56.749567084490366,50.242742495741474,1.370063085413757,1.7218359888272776,21.196840689476627,9.512422590277778,3.814577705429008,13.327000295706783,0.6871598916545255,0.0,1.2490009027033011e-14,15.976931912896736,71.4018310964132,24426.08455563184,21.196840689476627,boundary_stress,BOUNDARY_STRESS
SIM_04174,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,37.0771,2374.11,84.92,9.18,24.55,19.1,26.544,1,NONE,,PASS,78.92569063179982,29.263357241243057,7.813742758756942,7.665425702566687,11236.714657884064,99.6771242401335,43.85156718042894,62.46678970378223,52.726769804041545,46.08700684452619,66.30189201155211,32.0295465838352,1.4447167568710035,2.0109966707966582,9.518091313248696,23.284869389756945,5.706213692970735,28.99108308272768,0.9906957306275288,0.0,0.0,10.245008701308915,24.953215022104235,11236.714657884064,9.518091313248696,boundary_stress,BOUNDARY_STRESS
SIM_04176,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,27.1642,2198.3,37.55,9.1,34.41,13.449,21.424,1,NONE,,PASS,76.56490272921972,20.798243307170708,6.365956692829295,8.573655247857795,9352.363951703652,99.6099870241615,38.72611007926102,61.75353433396376,37.47431226517245,29.51091143618806,52.7073358367492,31.19891509669141,1.3396453167461428,1.9237493752331112,8.184326210727638,11.729416671875,4.869112322891703,16.598528994766703,0.7980736040838579,3.1225022567582528e-15,3.7470027081099033e-14,12.03256470119378,25.987495413337104,9352.363951703652,8.184326210727638,boundary_stress,BOUNDARY_STRESS
SIM_04177,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,34.5373,1808.99,98.48,8.18,24.29,16.774,26.475,1,NONE,,PASS,82.73717313918614,28.575185698600134,5.9621143013998665,6.297778879297116,10448.922475607063,99.65186215074174,42.521241205789096,69.96659770852163,51.4868210785588,42.00005967280184,70.57435101913867,39.67754282851108,1.479410471131195,1.5309718951357665,8.84305974306483,18.900477464409725,6.997003712702983,25.89748117711271,0.9062926642111516,0.0,0.0,8.791209603274993,24.909079147247446,10448.922475607063,8.84305974306483,boundary_stress,BOUNDARY_STRESS
SIM_04179,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,25.9688,1917.79,30.87,8.05,30.27,15.007,27.388,1,NONE,,PASS,91.56222064296874,23.77760995433127,2.191190045668727,10.623959806208296,22613.324972656726,99.44603111882904,47.803888730492936,83.83446745014396,42.84254045825453,29.832649770741327,68.91287043051436,50.1867101764152,1.4658208258915693,1.6556820232722176,19.522719194302013,12.618086631944443,6.038902907326306,18.65698953927075,0.7846452850014995,9.367506770274758e-15,3.1225022567582534e-14,12.368056366905074,56.70961086895672,22613.324972656726,19.522719194302013,boundary_stress,BOUNDARY_STRESS
SIM_04180,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,23.8727,2630.33,96.41,9.39,25.43,12.124,27.594,1,NONE,,PASS,86.39454000655786,20.624709352145537,3.247990647854461,12.49359142306125,19253.56599793296,99.5250180995137,36.31006161461429,78.63797589013832,37.161638472334296,23.945498208882658,68.40180055724312,45.429265170190384,1.4616658181331472,2.2346145985904777,16.356996899212735,9.20984727517361,8.404714100735186,17.614561375908796,0.8540513747446529,0.0,1.2490009027033011e-14,14.519168291645752,46.58153224907095,19253.56599793296,16.356996899212735,boundary_stress,BOUNDARY_STRESS
SIM_04181,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,22.8717,2223.66,72.76,6.62,20.57,10.224,19.946,1,NONE,,PASS,74.76437263834723,17.099883016724863,5.771816983275135,9.506960749271894,8783.424119691328,99.57246338247433,31.920172437748285,62.93229835434367,30.81060003013489,20.3562794457853,50.00867761912314,32.413022671844985,1.319714738243156,1.8583759784224485,7.340557635758481,7.3147746796875,5.499595611107321,12.81437029079482,0.7493835062065328,3.1225022567582528e-15,6.2450045135165055e-15,13.129148404507534,25.201658169905144,8783.424119691328,7.340557635758481,boundary_stress,BOUNDARY_STRESS
