simulation_id,sampling_method,random_seed,model_version,parameter_set,topology,timestamp,feed_flow_m3h,feed_tds_mgL,feed_cod_mgL,feed_pH,temperature_C,stage1_pressure_bar,stage2_pressure_bar,feasible,failure_reason,failure_message,quality_flag,overall_recovery_pct,permeate_flow_m3h,concentrate_flow_m3h,permeate_tds_mgL,concentrate_tds_mgL,overall_tds_rejection_pct,stage1_recovery_pct,stage2_recovery_pct,average_flux_LMH,minimum_flux_LMH,maximum_flux_LMH,maximum_element_recovery_pct,maximum_polarization_modulus,feed_osmotic_pressure_bar,final_concentrate_osmotic_pressure_bar,stage1_pump_power_kW,stage2_booster_power_kW,total_power_kW,SEC_kWh_m3,water_balance_error,solute_balance_error,flux_decline_stage1_pct,flux_decline_stage2_pct,max_element_concentrate_tds_mgL,max_element_osmotic_pressure_bar,dataset_split,operating_classification
SIM_04323,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,32.0999,1796.42,56.73,7.13,30.81,17.618,21.801,1,NONE,,PASS,81.14367505812274,26.047038549982343,6.052861450017658,6.723382438987693,9497.950453872973,99.62573438065778,48.01277939152431,63.72892275990796,46.931600990959176,40.28898179885417,54.532101464025786,33.000923586544026,1.3532921504954696,1.553660044152218,8.214441011300176,18.50731994878472,2.684541309777349,21.191861258562067,0.8135996427346799,0.0,1.2490009027033011e-14,10.03834152407447,26.118780099768657,9497.950453872973,8.214441011300176,boundary_stress,BOUNDARY_STRESS
SIM_04325,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,36.7931,1574.52,44.56,6.71,22.91,17.739,24.098,1,NONE,,PASS,79.55009772152486,29.268947004778365,7.524152995221638,5.1090346296713856,7679.52695604065,99.67551795914493,43.711583131969256,63.66943073488757,52.73684145005111,46.29466912262816,65.0414975206958,34.18125163238914,1.4346382091180567,1.326354441419895,6.46913007529172,21.36778445572917,4.896392921073806,26.264177376802976,0.8973393327923673,6.2450045135165055e-15,0.0,7.678432462218472,18.815390077477623,7679.52695604065,6.46913007529172,boundary_stress,BOUNDARY_STRESS
SIM_04330,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,25.3099,1750.99,36.01,8.32,27.54,18.67,21.644,1,NONE,,PASS,91.443951258267,23.144372619516115,2.165527380483879,11.437724558876672,20342.694919907488,99.3467852723958,63.59803265891011,76.49564194824416,41.701572287416425,15.78614904972388,51.99915909433253,42.25837783157076,1.3343862303203704,1.498077669917313,17.404403797539548,15.517033917534723,1.0953591821452069,16.61239309967993,0.7177724526294483,6.2450045135165055e-15,0.0,15.301230737966264,66.03963770453191,20342.694919907488,17.404403797539548,boundary_stress,BOUNDARY_STRESS
SIM_04332,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,29.7227,2989.82,63.87,6.84,22.53,18.244,27.838,1,NONE,,PASS,84.84324511970202,25.21770321719367,4.504996782806328,12.561367242909114,19655.675320528397,99.57986209059712,47.98185070252035,70.86256415309964,45.43730309404265,34.272644790054144,62.748677070747405,36.01922429037509,1.416483943972064,2.51535143715485,16.53642398731034,17.78279211892361,5.392092963358138,23.174885082281747,0.9189926966259516,0.0,1.2490009027033011e-14,15.124945336245837,45.38108787311535,19655.675320528397,16.53642398731034,boundary_stress,BOUNDARY_STRESS
SIM_04333,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,34.3354,2252.02,76.54,7.88,31.06,19.592,27.628,1,NONE,,PASS,85.24593786138949,29.26953374845953,5.065866251540473,8.519820177534795,15214.502814863166,99.62168097185928,48.728418018872894,71.2237041095369,52.737898645873024,43.36707097082871,67.73158500145985,38.78129075587972,1.456234795104327,1.9492942821564565,13.169307263197526,22.14961155381944,5.187156708941791,27.336768262761236,0.9339666459223998,0.0,1.2490009027033011e-14,11.375215012511283,35.97215985733391,15214.502814863166,13.169307263197526,boundary_stress,BOUNDARY_STRESS
SIM_04337,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,23.2894,1642.41,83.3,7.79,25.98,17.326,23.877,1,NONE,,PASS,93.8199098031923,21.850094073704668,1.43930592629533,13.658064710381275,26368.482726184528,99.16841320313556,63.86521938573496,82.89711438190396,39.369538871539945,9.741183927174614,52.45927398151276,52.352223888036,1.3378007971949173,1.397890750442984,22.442787188429776,13.191463883680555,2.045744123203015,15.23720800688357,0.6973520551209285,0.0,0.0,15.516218772298036,81.43095931787482,26368.482726184528,22.442787188429776,boundary_stress,BOUNDARY_STRESS
SIM_04343,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,35.2951,1500.27,68.69,7.85,24.63,18.779,25.915,1,NONE,,PASS,86.89066161286007,30.66814590692057,4.626954093079428,5.683185827352732,11406.61563592579,99.6211891307996,48.743722294352274,74.42393600560764,55.257920553010045,49.3609543189591,69.58499861650986,44.29757313737483,1.471303224409385,1.2711494979496891,9.664602864092558,21.77235843142361,4.76520766070414,26.537566092127747,0.8653136766947257,6.2450045135165055e-15,3.7470027081099033e-14,8.169091914663547,28.541537988723316,11406.61563592579,9.664602864092558,boundary_stress,BOUNDARY_STRESS
SIM_04344,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,27.2368,2314.38,61.75,9.22,24.11,18.64,26.405,1,NONE,,PASS,90.36970795386974,24.61381661597959,2.62298338402041,12.774392979592951,23912.41934658469,99.44804254359298,56.49134027489997,77.86580394115292,44.34921912789115,22.42721514574844,58.81857495670516,42.88188767925907,1.385898570472501,1.9575047328290252,20.22514627862835,16.670009180555553,3.380234787567001,20.050243968122555,0.8145930507626229,3.1225022567582528e-15,0.0,15.43547054147244,61.870522768944106,23912.41934658469,20.22514627862835,boundary_stress,BOUNDARY_STRESS
SIM_04348,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,35.1825,1660.62,69.21,8.09,23.86,18.49,27.394,1,NONE,,PASS,87.11274695602648,30.648442197804016,4.534057802195971,6.291043624354484,12843.231163685594,99.621162961764,47.36108055798851,75.5176337573372,55.22241837442165,47.68233632574013,73.08742157406823,45.25405333834324,1.5002052171712112,1.403372673126823,10.85368094432632,21.349852669270827,6.015040277324367,27.364892946595194,0.8928640734815524,1.2490009027033011e-14,0.0,8.62719712531649,30.702398014493177,12843.231163685594,10.85368094432632,boundary_stress,BOUNDARY_STRESS
SIM_04355,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,27.5729,1654.28,76.85,9.16,27.31,11.959,20.982,1,NONE,,PASS,76.49018550163096,21.0905623581792,6.482337641820789,6.233334857780528,7016.270207996664,99.62319952742097,35.539757383138024,63.52819421095516,38.00101325798055,27.910909651226977,55.95860300792819,33.89796893408465,1.364057228064785,1.4142538242830596,5.998251187140376,10.479377436631944,5.846142957444766,16.325520394076708,0.7740675718751261,9.367506770274758e-15,1.873501354054952e-14,9.584832621059949,19.722851449734364,7016.270207996664,5.998251187140376,boundary_stress,BOUNDARY_STRESS
SIM_04357,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,31.0165,1839.9,82.04,7.8,33.95,17.34,24.963,1,NONE,,PASS,86.24780021009501,26.75104895216412,4.265451047835873,7.58422918528278,13331.385503216798,99.587791228584,48.35798078194551,73.37013540884729,48.20008820209751,40.83426274507632,63.11665342699112,41.4664211884715,1.419381984657763,1.607702605176715,11.64895005388159,17.58328615885417,4.489918612818364,22.073204771672533,0.8251341773978117,6.2450045135165055e-15,3.7470027081099033e-14,10.613473420867765,35.303504656959504,13331.385503216798,11.64895005388159,boundary_stress,BOUNDARY_STRESS
SIM_04361,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,20.9074,2445.36,40.47,8.03,28.31,11.203,22.194,1,NONE,,PASS,83.06612516281885,17.366967052291187,3.540432947708821,12.336589895933548,14380.125613362385,99.49551027677178,37.59478699009212,72.8646470055432,31.291832526650783,21.54532446697731,53.16534262192973,39.16833535518534,1.343057613151505,2.0975106684009157,12.334571141661293,7.397263164930555,5.18313351259722,12.580396677527776,0.7243865114529637,9.367506770274758e-15,1.2490009027033011e-14,15.700362405893628,42.0569368362919,14380.125613362385,12.334571141661293,boundary_stress,BOUNDARY_STRESS
SIM_04362,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,35.6965,1713.94,87.67,8.48,32.49,15.704,27.413,1,NONE,,PASS,80.5654178495683,28.759034382671157,6.93746561732884,5.570944615694713,8795.927445006728,99.67496268155858,38.35441480511069,68.47368373746433,51.81807996877686,39.32607309188904,74.98379248337173,38.77490491917601,1.5160902475730456,1.4905188925497668,7.64933196861006,18.20862351996528,9.290369483467352,27.49899300343263,0.956186241774593,6.2450045135165055e-15,1.2490009027033011e-14,8.105720863175609,20.818633004243416,8795.927445006728,7.64933196861006,boundary_stress,BOUNDARY_STRESS
SIM_04363,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,25.8407,1669.48,89.92,6.51,24.72,17.71,26.735,1,NONE,,PASS,94.29853255675933,24.3674009023945,1.4732990976055016,12.367612983684326,29077.03216668347,99.25919370200997,59.66797115187521,85.86367310032855,43.90522685116126,14.906341678518956,63.39321314230404,55.04489599569917,1.4215639643663145,1.4149453483380745,24.64384802916198,14.981100962673612,3.428791476799693,18.409892439473303,0.7555131757061635,3.1225022567582528e-15,0.0,13.31940699835053,76.48590292298728,29077.03216668347,24.64384802916198,boundary_stress,BOUNDARY_STRESS
SIM_04365,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,23.6968,2263.66,66.56,8.62,23.7,18.741,26.711,1,NONE,,PASS,92.469173335866,21.91223506705349,1.7845649329465063,17.476090992632507,29844.00124134495,99.22797191306854,64.10091242813763,79.0222337850262,39.48150462532161,8.48372538257883,52.72306817181643,47.61918668141262,1.339762383761989,1.91196496355234,25.20726820532416,14.5864911875,2.4870969639930154,17.073588151493016,0.7791805856064539,0.0,6.2450045135165055e-15,19.578652272196248,83.90889286842778,29844.00124134495,25.20726820532416,boundary_stress,BOUNDARY_STRESS
SIM_04366,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,36.0215,1517.1,50.79,7.09,28.54,17.232,27.318,1,NONE,,PASS,84.63583223698515,30.487096309245608,5.534403690754404,5.273905863766268,9845.221747201138,99.6523692661152,43.27018024553887,72.91694592100893,54.9317050617038,44.86840946715255,75.1656146504795,43.36937785619042,1.517622095640203,1.3022872931890233,8.451194502675023,20.28554524739583,7.475779298360469,27.7613245457563,0.9105926082352852,6.2450045135165055e-15,4.3715031594615545e-14,7.676647645102248,23.800563322530436,9845.221747201138,8.451194502675023,boundary_stress,BOUNDARY_STRESS
SIM_04367,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,26.7815,2649.44,73.46,8.62,32.92,18.736,22.255,1,NONE,,PASS,84.0608107288737,22.512746025353312,4.268753974646681,12.675879449376197,16555.324791506056,99.5215638229446,55.35600322590122,64.29712744631826,40.563506351987954,23.311387459206355,48.47417000913012,30.444192179127576,1.3085143433716049,2.3073131008452505,14.417506257997946,16.48061906684028,1.6477320032063636,18.128351070046644,0.8052483268647429,6.2450045135165055e-15,0.0,17.328132808594948,48.33784313668416,16555.324791506056,14.417506257997946,boundary_stress,BOUNDARY_STRESS
SIM_04371,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,34.9602,2043.79,40.89,8.47,24.99,19.752,27.869,1,NONE,,PASS,86.77890899165567,30.338080141300804,4.622119858699195,7.869816858155873,15406.902936416134,99.61494004481108,49.49009748736693,73.82475445277767,54.66320746180325,44.9972877447386,70.28142970911583,41.87415930093802,1.4770054844455185,1.73375687674333,13.069749786097631,22.746890546875,5.252749836518888,27.99964038339389,0.9229206414177976,0.0,4.9960036108132044e-14,10.414420257968397,35.97556576328122,15406.902936416134,13.069749786097631,boundary_stress,BOUNDARY_STRESS
SIM_04373,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,28.3403,1745.81,91.35,9.38,30.46,18.584,25.238,1,NONE,,PASS,91.87857241399912,26.038663057844587,2.301636942155412,9.835040842369828,21385.078996104286,99.43664884252182,57.31606486830139,80.97310484391203,46.91651001413439,25.137572542799408,60.45508759600458,45.4050334891918,1.398553399851212,1.508150659233612,18.473900931795296,17.290289105034724,2.9838662994717637,20.274155404506487,0.7786173721541573,0.0,0.0,12.492290687690414,58.41942582106071,21385.078996104286,18.473900931795296,boundary_stress,BOUNDARY_STRESS
SIM_04375,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,20.5044,2267.64,74.6,6.55,30.53,14.745,22.913,1,NONE,,PASS,89.8952459271944,18.432480805895647,2.0719191941043555,15.671845037435242,22301.89611865104,99.30889184185165,55.12842228686837,77.48072479776332,33.211677127739904,14.524709324028708,48.62320702736875,43.83345693129348,1.3095979866146674,1.9593949280190144,19.27035249867341,9.77643384375,2.7531660615732205,12.52959990532322,0.679756568704285,0.0,1.2490009027033011e-14,18.721035514343324,70.12803101232478,22301.89611865104,19.27035249867341,boundary_stress,BOUNDARY_STRESS
SIM_04378,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,24.148,1704.32,65.18,8.9,21.33,16.912,18.633,1,NONE,,PASS,88.55974058916088,21.38540615747057,2.762593842529435,10.001271036751302,14820.143839639324,99.4131811492706,60.10561062797935,71.32363825861039,38.53226334679382,19.78908067484612,46.672528139420216,35.98570282063021,1.2954853756468196,1.428034252725271,12.417663955900515,13.330660243055556,0.7262068230208706,14.056867066076428,0.6573112038447742,3.1225022567582528e-15,6.2450045135165055e-15,14.231301442224812,51.67831629465316,14820.143839639324,12.417663955900515,boundary_stress,BOUNDARY_STRESS
SIM_04379,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,20.6042,1921.61,84.19,7.91,22.37,15.135,26.89,1,NONE,,PASS,94.0027414287888,19.368512849470505,1.2356871505295004,18.232562182081853,31755.69085612239,99.05118300893096,59.37355576245827,85.23804215760207,34.8982213503973,6.269589760243272,58.911114870802415,57.62910974275025,1.3866110995836711,1.6157858772782212,26.70177445399208,10.103033380208334,3.547397583921361,13.650430964129695,0.704774345362446,0.0,1.2490009027033011e-14,17.39414295215924,89.35754352299551,31755.69085612239,26.70177445399208,boundary_stress,BOUNDARY_STRESS
SIM_04382,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,23.6516,2564.07,95.16,9.08,33.39,10.638,22.803,1,NONE,,PASS,76.26230253286435,18.037254745862946,5.614345254137058,10.661252236763342,10767.42799972092,99.58420588218092,30.535271246086594,65.82769717387208,32.49955810065396,20.001219338447417,56.37472457115151,34.45769150986501,1.367213585559483,2.2363960170558315,9.391410176988655,7.904192260416665,7.196471947912943,15.100664208329608,0.8371930441240301,3.1225022567582528e-15,3.7470027081099033e-14,14.220689651989346,29.24658473883425,10767.42799972092,9.391410176988655,boundary_stress,BOUNDARY_STRESS
SIM_04383,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,20.5626,2734.9,59.97,8.42,22.15,18.049,24.051,1,NONE,,PASS,89.76917814150421,18.458877024524945,2.1037229754750597,21.659451315767,26541.919369937288,99.2080349805928,65.55114262847358,70.30141885938993,33.25923788202692,6.352232369995096,45.95158114088126,41.648155447085664,1.2903081007712325,2.297928851150204,22.301159927266568,12.163170588541668,1.5869188532083869,13.750089441750054,0.7449038976467164,3.1225022567582528e-15,6.2450045135165055e-15,25.77372877432764,84.066562697293,26541.919369937288,22.301159927266568,boundary_stress,BOUNDARY_STRESS
SIM_04385,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,23.1184,2375.42,49.28,8.05,23.89,11.486,20.8,1,NONE,,PASS,77.73615197442707,17.97135455805595,5.1470454419440586,10.438763496156696,10632.956639953776,99.56055082906784,36.084531084243984,65.16672973968497,32.38081902352424,23.139006368920956,50.54561592784756,33.57343478528473,1.3236564565679336,2.007645476439788,8.986708581801786,8.406709152777777,5.0095536975509685,13.416262850328746,0.7465359835280023,6.2450045135165055e-15,1.873501354054952e-14,13.888511686216912,30.45005866934539,10632.956639953776,8.986708581801786,boundary_stress,BOUNDARY_STRESS
SIM_04390,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,31.4691,2296.3,85.1,9.24,23.5,15.023,25.78,1,NONE,,PASS,79.529013639093,25.02706483109981,6.442035168900183,8.139372086699401,11185.718153942336,99.6455440453469,38.72068266471118,66.5939712596661,45.09381050648615,34.457115972509314,65.88331848936531,35.77084287249,1.4413618722433972,1.9382270849582897,9.441476240334744,15.308132768229164,7.50403973767451,22.812172505903675,0.9115001163682682,0.0,2.4980018054066022e-14,10.72347063991593,26.411007626321343,11185.718153942336,9.441476240334744,boundary_stress,BOUNDARY_STRESS
SIM_04391,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,21.798,2350.66,46.87,9.49,32.35,12.213,26.352,1,NONE,,PASS,89.24223495401152,19.45302237527543,2.34497762472456,13.319742274380388,21740.32574894684,99.43336159740753,40.9974665422277,81.76728283424015,35.05049076626204,24.54555542758363,64.22800392368892,46.49254613336017,1.4281705942661058,2.0433027121247584,18.89769961002391,8.47681078125,6.515088876908112,14.991899658158111,0.7706719999054051,6.2450045135165055e-15,1.2490009027033011e-14,15.322523341306074,57.13018561530503,21740.32574894684,18.89769961002391,boundary_stress,BOUNDARY_STRESS
SIM_04393,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,22.8793,2263.09,67.3,9.49,20.74,16.267,20.129,1,NONE,,PASS,86.67091902552698,19.8296995766074,3.0496004233926106,13.032213599538814,16893.849358529642,99.42414072796316,56.765090518021935,69.17055885122392,35.72918842631963,18.90300760395928,42.43536506717095,34.5694106603362,1.2653523759685712,1.8924234201608776,14.126842583702508,12.117886193576387,1.4810289621428914,13.59891515571928,0.685785233567612,6.2450045135165055e-15,1.873501354054952e-14,17.239175087420353,54.776829517932704,16893.849358529642,14.126842583702508,boundary_stress,BOUNDARY_STRESS
SIM_04394,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,32.814,1779.15,27.26,8.76,23.25,19.214,24.367,1,NONE,,PASS,86.88526334591596,28.51053031432886,4.303469685671139,7.304578785819305,13517.643885998768,99.5894343486598,52.15091752364911,72.59145635537332,51.37032489068263,39.676431370550524,61.19909923815161,40.5559159642251,1.404344835225984,1.50045316493838,11.400158250432389,20.73747953125,3.0546462488539623,23.79212578010396,0.8345030947441366,0.0,0.0,10.225307888072669,35.16827557191205,13517.643885998768,11.400158250432389,boundary_stress,BOUNDARY_STRESS
SIM_04396,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,31.2551,2386.22,62.88,7.0,22.53,15.118,26.939,1,NONE,,PASS,81.13373846920656,25.358431092288978,5.896668907711015,8.635407803364906,12610.944499702424,99.6381135099293,38.92182316613354,69.11128899261362,45.69086683295311,34.32859315493276,68.63026463434254,37.89886819535294,1.4635217779468763,2.007539553005748,10.60965455151365,15.30713096267361,8.133817542823664,23.440948505497275,0.9243848099350762,6.2450045135165055e-15,1.2490009027033011e-14,11.063791042173769,29.14245926369088,12610.944499702424,10.60965455151365,boundary_stress,BOUNDARY_STRESS
SIM_04398,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,23.3479,2432.33,27.18,7.03,25.74,10.747,20.353,1,NONE,,PASS,73.83529721720602,17.238991358976044,6.1089086410239535,10.24596555340136,9267.312841311576,99.57875923277676,32.312768943107045,61.34469917848783,31.061245691848725,20.948335693447657,49.77808980963473,30.79514869654964,1.3180255742686056,2.0685478001776727,7.881282388266952,7.891063250868056,5.518071834459699,13.409135085327756,0.7778375663693253,3.1225022567582528e-15,1.2490009027033011e-14,13.782197687056907,26.202873911161607,9267.312841311576,7.881282388266952,boundary_stress,BOUNDARY_STRESS
SIM_04403,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,22.9202,1756.85,55.53,9.21,23.95,15.544,23.73,1,NONE,,PASS,92.74670400232722,21.257730050741404,1.6624699492585957,12.520877120735204,24061.29985207135,99.2873109758525,56.88058010482663,83.17858631840109,38.30221630764217,16.394883069989476,55.47684209476816,50.22836117155197,1.3604120833851812,1.485145536890207,20.34011559727965,11.564156116319444,2.963544536799778,14.527700653119224,0.6834079000176476,0.0,1.2490009027033011e-14,14.399539855944532,70.44733901402866,24061.29985207135,20.34011559727965,boundary_stress,BOUNDARY_STRESS
SIM_04405,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,31.212,2034.32,25.17,7.54,25.78,16.689,23.594,1,NONE,,PASS,81.77508598881589,25.52363983882921,5.688360161170784,7.693884613501934,11127.779906104826,99.62179575418313,45.35403304325335,66.64911424184427,45.98854025014273,40.00954834072613,59.061266930019535,35.38473605895241,1.3877680040303144,1.7302961863639963,9.46476224695775,16.9885940625,4.355819780003468,21.344413842503467,0.8362605794974479,0.0,0.0,10.706899592024827,28.72562045616165,11127.779906104826,9.46476224695775,boundary_stress,BOUNDARY_STRESS
SIM_04407,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,23.805,1970.62,80.34,7.53,23.56,19.286,20.307,1,NONE,,PASS,90.36123813238213,21.510492737413564,2.294507262586436,13.845500220159767,20314.943573342676,99.2974038515716,67.75962050327695,70.10344785613466,38.75764457191634,10.67202997285489,53.055676413200025,38.30048720712178,1.342239774494249,1.6636683301567872,17.150606535959426,15.103569921875,0.3920022104498498,15.49557213232485,0.7203727186301567,3.1225022567582528e-15,1.2490009027033011e-14,19.102321253868983,71.67807644148343,20314.943573342676,17.150606535959426,boundary_stress,BOUNDARY_STRESS
SIM_04410,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,27.341,1771.12,30.56,8.69,21.98,15.06,18.552,1,NONE,,PASS,79.20996746772147,21.65679720534973,5.684202794650273,7.3327671564831665,8491.144565454859,99.58598134759455,46.839937997608615,60.8916322720931,39.02125622585536,33.63713189533532,45.35786750095976,30.45443534489044,1.2860600530211832,1.4872809824793205,7.130356967164079,13.335145546875,1.989408668065105,15.324554214940106,0.7076094433370134,0.0,1.2490009027033011e-14,10.878226201237002,25.840579047011925,8491.144565454859,7.130356967164079,boundary_stress,BOUNDARY_STRESS
SIM_04413,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,30.4373,1549.63,69.3,7.3,27.43,14.297,25.603,1,NONE,,PASS,85.49943636263777,26.023719944005144,4.413580055994863,6.069809913384821,10650.898719249484,99.6083058592448,40.74348030689698,75.5291675709905,46.88958548469395,35.491430552165546,69.93004852643028,45.97673957786472,1.4741256782466812,1.325317019899965,9.109153378452971,14.038940412326388,7.362229561231261,21.40116997355765,0.8223716678325095,6.2450045135165055e-15,1.873501354054952e-14,8.707271880156396,27.41400439664669,10650.898719249484,9.109153378452971,boundary_stress,BOUNDARY_STRESS
SIM_04416,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,27.836,2547.25,80.09,6.96,23.14,15.679,22.994,1,NONE,,PASS,80.46549264764093,22.398374533397327,5.4376254666026655,10.37320936946103,12997.016511250207,99.59276830427083,44.391931464881225,64.87109179125288,40.3574315917069,34.3233880542548,53.78875760308438,32.60385474532723,1.3477162225990071,2.147436074785029,10.957017222822795,14.174854756944445,4.1734345867877725,18.34828934373222,0.8191795041365083,6.2450045135165055e-15,0.0,13.50123041103774,33.91240465459677,12997.016511250207,10.957017222822795,boundary_stress,BOUNDARY_STRESS
SIM_04418,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,23.9003,2744.88,77.74,7.62,33.83,18.907,22.594,1,NONE,,PASS,86.68038925468224,20.716873073036822,3.1834269269631816,16.075688099473375,20503.193247895902,99.41433912959862,60.68431743865865,66.12137987293961,37.32769923069698,14.680798865562592,48.4041627597265,32.88137393490857,1.3080056324966982,2.3975359295077694,17.90866722096103,14.849513650173613,1.3497775649196029,16.199291215093215,0.7819370789203088,3.1225022567582528e-15,3.7470027081099033e-14,21.478534493481764,64.20479057003296,20503.193247895902,17.90866722096103,boundary_stress,BOUNDARY_STRESS
SIM_04422,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,21.5309,1542.33,34.47,8.9,23.99,11.904,17.531,1,NONE,,PASS,83.51631945793574,17.981815226168685,3.5490847738313143,7.9402540334746,9316.478732748576,99.48517800772372,45.24033462195101,69.89813500819541,32.39966707417781,27.333271182116555,43.6902940216326,38.00660575657538,1.274203139044724,1.3039775213063998,7.876705273990182,8.141932263020832,2.4878243720259023,10.629756635046736,0.5911392426932182,0.0,1.2490009027033011e-14,11.902466574383595,32.70026462838206,9316.478732748576,7.876705273990182,boundary_stress,BOUNDARY_STRESS
SIM_04425,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,23.5544,1613.89,26.71,7.29,32.48,17.273,20.608,1,NONE,,PASS,91.68131647059715,21.594984006750337,1.959415993249663,11.241467218479222,19276.89242168588,99.30345517857604,63.00715211583407,77.51272474222378,38.909881093243854,14.74914890532589,47.91657933569212,43.45817316485984,1.3044680657631458,1.4034650166844915,16.76349946045054,13.298217201388889,1.145152191849857,14.443369393238743,0.6688298258856741,0.0,1.2490009027033011e-14,15.156980349069164,67.10258056450485,19276.89242168588,16.76349946045054,boundary_stress,BOUNDARY_STRESS
SIM_04426,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,27.102,2770.14,80.08,8.15,24.02,14.68,24.162,1,NONE,,PASS,79.86612180847986,21.64531633253421,5.456683667465793,11.221540484211946,13714.088088458911,99.594910709054,40.88095217016069,65.94350056267665,39.00056996853011,30.675095773129783,56.77981630087764,33.509634022393605,1.370293294447754,2.342277585002566,11.595876428031795,12.860981197916669,5.525517958788792,18.386499156705455,0.8494446962213921,6.2450045135165055e-15,3.7470027081099033e-14,14.079337896539718,34.549339111602244,13714.088088458911,11.595876428031795,boundary_stress,BOUNDARY_STRESS
SIM_04428,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,28.305,2754.18,35.03,8.08,32.93,11.732,26.993,1,NONE,,PASS,76.04047671420629,21.52325693395609,6.781743066043913,9.870268534125293,11463.81156248739,99.64162587288683,28.952952738339064,66.27653898472009,38.78064312424521,22.91743513956472,68.5143975152173,35.38760057469973,1.4625802209515346,2.398606203704078,9.983795369902037,10.534521484375,10.970351255360686,21.50487273973569,0.9991458451536024,6.2450045135165055e-15,2.4980018054066022e-14,12.685118417893236,26.740657474882436,11463.81156248739,9.983795369902037,boundary_stress,BOUNDARY_STRESS
SIM_04430,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,20.7178,1755.69,68.2,7.87,22.09,17.178,25.964,1,NONE,,PASS,94.36718235195342,19.55080410531301,1.166995894686995,19.725345737750832,30838.48715785267,98.87649039763564,68.91404609756748,81.87986231425953,35.22667406362704,2.0050962201243943,49.51434691838856,56.89248975702772,1.3160961839258758,1.4748732941084772,25.905974938527947,11.628404776041666,2.065376690874188,13.693781466915857,0.7004203711086501,3.1225022567582528e-15,1.2490009027033011e-14,19.810425237419643,95.9504742667226,30838.48715785267,25.905974938527947,boundary_stress,BOUNDARY_STRESS
SIM_04431,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,24.1842,2883.18,47.71,8.52,33.1,18.626,23.421,1,NONE,,PASS,86.23506537721606,20.85526068095669,3.3289393190433123,16.181277732656003,20844.458351579728,99.43876977043902,58.37420460223236,66.93171988367065,37.57704627199403,16.529447506674604,47.04238400620052,33.370243814685864,1.298149445739126,2.512346483408932,18.16345203495976,14.789939880208337,1.833357990539179,16.623297870747514,0.797079361656052,3.1225022567582528e-15,1.2490009027033011e-14,21.064720063364906,62.188102393783694,20844.458351579728,18.16345203495976,boundary_stress,BOUNDARY_STRESS
SIM_04432,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,22.7705,2829.71,28.88,9.15,20.2,16.738,23.417,1,NONE,,PASS,87.05723513709879,19.82336772689308,2.947132273106916,16.507140264637382,21752.22504547865,99.41664904655822,55.40114106382374,70.97960537191524,35.71777968809563,17.444219563089703,46.688535403092295,36.750275165514125,1.2956005626371392,2.3618901869387763,18.15605375780553,12.432653467881943,2.5138099530516684,14.946463420933611,0.7539820492083549,6.2450045135165055e-15,1.2490009027033011e-14,19.92400364803842,62.63703838108759,21752.22504547865,18.15605375780553,boundary_stress,BOUNDARY_STRESS
SIM_04433,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,37.755,1968.0,67.66,7.01,22.78,15.063,27.63,1,NONE,,PASS,74.8441459415724,28.25740730024066,9.49759269975933,5.807945085714382,7805.948820274659,99.70488083914051,33.92045205947309,61.93095315805061,50.91424738782101,36.80440231933932,75.4559032242264,32.85221759982918,1.5200709792769207,1.6570887461825343,6.572738792354658,18.418344140625,11.276126905931289,29.694471046556288,1.0508561783834778,6.2450045135165055e-15,2.4980018054066022e-14,8.061018559077688,16.78116807150586,7805.948820274659,6.572738792354658,boundary_stress,BOUNDARY_STRESS
SIM_04436,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,21.6314,2544.89,49.77,8.25,29.11,13.856,20.993,1,NONE,,PASS,83.58966529153797,18.081614857873745,3.5497851421262507,13.495991762399914,15439.104629301544,99.46968270682034,47.34445326369658,68.834556422623,32.579486230403134,23.787333239127832,45.70442236588335,33.690750531213055,1.2885379666775068,2.1886754818743133,13.27805514746983,9.646064664930554,3.000587882078815,12.646652547009367,0.699420524461747,6.2450045135165055e-15,1.2490009027033011e-14,17.354565728041145,47.9539790510859,15439.104629301544,13.27805514746983,boundary_stress,BOUNDARY_STRESS
SIM_04437,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,23.9967,2816.02,77.06,8.81,20.83,19.05,22.286,1,NONE,,PASS,86.71259617984171,20.80816156748808,3.188538432511923,16.53740536094401,21085.232483265994,99.41273835551792,61.277484825072726,65.68558689916443,37.492183004483024,14.476256058282,49.04336686662791,32.52978594876294,1.31265778790446,2.3555113442497118,17.637127687472233,15.0285582890625,1.189263044966902,16.217821334029402,0.7793971265279438,0.0,0.0,21.392724458183736,64.03478105866495,21085.232483265994,17.637127687472233,boundary_stress,BOUNDARY_STRESS
SIM_04439,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,23.9924,2225.13,57.1,9.5,26.01,10.383,23.584,1,NONE,,PASS,79.86646953313549,19.161882836268,4.830517163732005,9.32996645180704,11014.851512684963,99.58070016350472,31.00366675064065,70.81941964350479,34.525915020302705,20.794554980515265,60.99098512067767,39.75510429347077,1.4027224499683566,1.8940463094251656,9.375919095274057,7.805652427083332,7.84642238906413,15.65207481614746,0.8168338649124047,6.2450045135165055e-15,0.0,12.722436392539302,29.37330203732763,11014.851512684963,9.375919095274057,boundary_stress,BOUNDARY_STRESS
SIM_04440,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,24.8904,2142.77,65.93,7.77,27.7,14.035,22.125,1,NONE,,PASS,83.91921399112013,20.887828039245765,4.002571960754232,9.891704728887587,13273.411871549906,99.53836833963106,44.744700471006105,70.89729646575918,37.635726196839215,30.98280432740818,53.35824041261225,37.871614779034,1.3444973626882133,1.8342446155038996,11.362248050306825,11.2540474375,4.078225129571475,15.332272567071474,0.7340290497539497,3.1225022567582528e-15,6.2450045135165055e-15,13.262153274736685,38.20836503121792,13273.411871549906,11.362248050306825,boundary_stress,BOUNDARY_STRESS
SIM_04442,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,33.1812,1715.23,80.43,9.33,24.48,18.125,23.924,1,NONE,,PASS,84.48774739829614,28.034048439723435,5.147151560276558,6.530641262199349,11021.690093669002,99.61925565304948,48.63721439404917,69.79865398907293,50.51179899049268,44.00692287524205,61.67819840599128,38.75110130194161,1.408086860333341,1.4525488539987017,9.333758921362003,19.71487496875,3.69793007189734,23.41280504064734,0.8351560457273118,6.2450045135165055e-15,3.7470027081099033e-14,9.403945064056028,28.65076475552937,11021.690093669002,9.333758921362003,boundary_stress,BOUNDARY_STRESS
SIM_04446,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,34.1344,2892.44,39.47,8.67,23.39,17.894,27.268,1,NONE,,PASS,78.47886521837849,26.788289769102185,7.346110230897811,9.789037418355258,13404.300952484073,99.66156471980904,41.825862170029616,63.00566611829671,48.267188773157095,39.98878411863815,65.2914544718823,31.77996152839992,1.436631346923984,2.440502864347202,11.309909581221843,20.007440027777776,6.77357735706006,26.781017384837835,0.9997285237569464,6.2450045135165055e-15,1.2490009027033011e-14,12.21829657231365,29.17105306250386,13404.300952484073,11.309909581221843,boundary_stress,BOUNDARY_STRESS
SIM_04447,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,26.576,2582.62,89.39,8.53,34.01,19.236,26.766,1,NONE,,PASS,89.4812650064956,23.780540988126276,2.7954590118737315,14.412809247488148,24429.9646064783,99.44193070418844,57.67666756616764,75.14672312264345,42.84782160022752,19.351184047833108,55.60995308267526,40.73156950811951,1.3614182653917093,2.2571314312366724,21.351046989987537,16.815548749999998,3.1165914459850685,19.932140195985067,0.838170174763361,3.1225022567582528e-15,0.0,17.89723834095991,65.20194142393228,24429.9646064783,21.351046989987537,boundary_stress,BOUNDARY_STRESS
SIM_04449,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,21.5039,2157.92,29.66,8.66,27.22,16.586,16.932,1,NONE,,PASS,84.80648865653535,18.236702514212705,3.267197485787293,13.308713424159082,14128.619112019596,99.3832619641062,61.41307774071607,60.62523141552415,32.858923449031906,13.986108542873705,43.57362598709053,31.98090450287558,1.273377699458789,1.8442660614970376,12.075022579204118,11.627599261284722,0.2293390197176537,11.856938281002376,0.6501689804810774,3.1225022567582528e-15,0.0,19.33770361853254,54.87790340356447,14128.619112019596,12.075022579204118,boundary_stress,BOUNDARY_STRESS
SIM_04450,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,28.7116,2936.24,77.4,7.66,33.1,19.195,26.527,1,NONE,,PASS,85.29185910868345,24.48865741984876,4.2229425801512415,13.210750636973316,19886.75745488929,99.55007933149288,52.15039242754621,69.26173141745102,44.12370706279056,28.094543636404754,56.32774128521279,34.14994917632819,1.3668568434020487,2.5585819263606995,17.32893026387443,18.125942128472225,3.712226904650231,21.83816903312245,0.8917666925840528,0.0,2.4980018054066022e-14,16.810110802507932,50.12307790907256,19886.75745488929,17.32893026387443,boundary_stress,BOUNDARY_STRESS
SIM_04454,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,34.64,2044.72,47.09,8.0,32.27,19.225,26.622,1,NONE,,PASS,84.63117035097999,29.316237409579468,5.32376259042053,7.567497971910344,13262.659450650226,99.62990052565092,48.19934854338153,70.33081782399793,52.82204938662967,45.20828910218659,66.7716979761112,38.58975062616082,1.4484915720900908,1.7769000412579663,11.525499885094655,21.904688194444446,4.889047646871576,26.79373584131602,0.913955480267765,6.2450045135165055e-15,0.0,10.472165896314738,32.2942347244776,13262.659450650226,11.525499885094655,boundary_stress,BOUNDARY_STRESS
SIM_04455,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,39.5361,1580.96,45.0,8.71,20.92,19.216,27.333,1,NONE,,PASS,82.73340657707443,32.709562357718724,6.826537642281269,5.067479871676807,9131.896852224578,99.67946817935452,44.69435234108786,68.77969221260322,58.93614839228599,50.963757225269816,74.86475901926937,39.09527726035029,1.5150882304920748,1.322827708232413,7.640880341591832,24.988393898437497,6.504285383251104,31.4926792816886,0.9627973293337884,6.2450045135165055e-15,0.0,7.329508786585577,20.902152419187257,9131.896852224578,7.640880341591832,boundary_stress,BOUNDARY_STRESS
SIM_04457,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,22.4341,1832.11,59.0,7.91,23.32,14.775,26.761,1,NONE,,PASS,93.91270385482352,21.068469895494964,1.3656301045050403,14.36627869133032,29875.632725355492,99.21586156446229,54.27058893084531,86.6884440388464,37.961207018909846,13.854998187183678,63.97053526628627,56.727062767376346,1.4261296903812857,1.5454820958966828,25.201683021555446,10.719877627604166,4.42988533932503,15.149762966929195,0.7190727680783617,3.1225022567582528e-15,1.873501354054952e-14,14.459124882982607,78.34159409560931,29875.632725355492,25.201683021555446,boundary_stress,BOUNDARY_STRESS
SIM_04460,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,33.0577,2165.81,32.34,8.18,26.97,13.586,26.208,1,NONE,,PASS,75.39219733211398,24.92292641745824,8.134773582541765,7.0147751466459525,8779.822546685911,99.67611308717542,33.03498599040232,63.252747674540686,44.906173725149976,31.103503086845144,69.54863296197848,33.57066793269872,1.4710060740083677,1.8494686413978416,7.49742889594809,14.431465197048606,10.047780743009378,24.479245940057982,0.982197898032975,1.2490009027033011e-14,1.2490009027033011e-14,9.605384909540213,20.12235571795491,8779.822546685911,7.49742889594809,boundary_stress,BOUNDARY_STRESS
SIM_04462,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,25.0359,2072.67,75.18,6.8,21.09,14.903,18.654,1,NONE,,PASS,80.5707962961331,20.171623989903587,4.864276010096407,9.443500789757396,10628.646071606448,99.544379916255,48.47518729647247,62.29155879583293,36.345268450276734,28.684464227239136,42.89107137804766,30.38031664514337,1.268559250862786,1.7352559930044795,8.898387969758142,12.074388611979169,1.881654241384788,13.956042853363956,0.6918651101343806,6.2450045135165055e-15,6.2450045135165055e-15,13.280196270617973,33.12252805622313,10628.646071606448,8.898387969758142,boundary_stress,BOUNDARY_STRESS
SIM_04466,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,22.0109,1967.81,86.19,8.3,26.22,10.191,18.751,1,NONE,,PASS,75.9417327246878,16.715458848298304,5.295441151701693,8.806290754976384,8151.552760511292,99.55248267083832,34.054252278862286,63.51809160304545,30.11794387080776,20.936444654152403,47.10551694114928,32.91704744891779,1.2986047389837865,1.6761895170669274,6.943529753882236,7.014254773437499,4.541056451118703,11.555311224556204,0.6912948863340701,3.1225022567582528e-15,6.2450045135165055e-15,12.821393999292358,25.45691598139761,8151.552760511292,6.943529753882236,boundary_stress,BOUNDARY_STRESS
SIM_04467,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,28.9782,1566.21,38.6,9.18,20.47,18.014,22.19,1,NONE,,PASS,89.51424800787817,25.939617816218952,3.038582183781048,7.728777763832851,14870.575270863115,99.50652991847628,55.604046901157226,76.3812886981468,46.73805011931343,31.41266938641787,55.05456318749795,43.343010349558746,1.3572250078732695,1.308480655771039,12.42353201812756,17.105942140625,2.0664644104927707,19.17240655111777,0.7391167706075481,6.2450045135165055e-15,0.0,10.723685758175789,42.94265984921808,14870.575270863115,12.42353201812756,boundary_stress,BOUNDARY_STRESS
SIM_04470,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,27.9987,2522.73,84.82,7.64,27.33,13.565,25.312,1,NONE,,PASS,79.73887124852871,22.32584734426181,5.672852655738193,9.696807581390477,12412.920849263282,99.61562245736204,36.845828007751926,67.91798845219874,40.22675197164289,28.865382993835524,63.00052785012814,36.33663109210078,1.4184667844894203,2.1568404611203564,10.612586336379836,12.202523705729169,7.488596813624331,19.691120519353497,0.8819876000995104,0.0,0.0,12.478459281272343,30.548658531885536,12412.920849263282,10.612586336379836,boundary_stress,BOUNDARY_STRESS
SIM_04471,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,22.734,2404.24,95.52,7.52,23.56,13.52,21.912,1,NONE,,PASS,84.26908669951385,19.15773417026748,3.5762658297325176,12.086088705877604,15218.79319845899,99.49730107202784,45.033026150328965,71.3811545392538,34.5184399464279,28.094592069677017,50.67757370324518,36.84706821593648,1.3246269725338051,2.0297459409201943,12.848252969868234,9.87251578125,3.836504451560084,13.709020232810085,0.7155867239292985,3.1225022567582528e-15,2.4980018054066022e-14,15.368133727090587,44.35941582981556,15218.79319845899,12.848252969868234,boundary_stress,BOUNDARY_STRESS
SIM_04476,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,24.4725,2709.98,64.95,8.32,29.79,15.837,27.704,1,NONE,,PASS,89.00308966671793,21.781281118687545,2.691218881312459,14.807311388605797,24523.26111276653,99.45360071334083,49.07889779907215,78.40402140179576,39.24555156520278,23.836252204053405,62.13524472522624,43.34568988760109,1.4116659320798082,2.335900751965623,21.138127983955847,12.5963271484375,5.329526013500542,17.92585316193804,0.8229935174271412,3.1225022567582528e-15,3.7470027081099033e-14,16.903110717899743,61.63811326492428,24523.26111276653,21.138127983955847,boundary_stress,BOUNDARY_STRESS
SIM_04478,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,31.2373,2343.4,85.49,7.08,32.92,18.774,27.518,1,NONE,,PASS,87.0635809192517,27.19631196248941,4.040988037510589,9.96126609008511,18047.70972912873,99.57492250191665,50.05066796290306,74.10091676272963,49.00236389637732,36.5906279409479,65.46311498873793,40.12192973867143,1.4380017582529665,2.0407925903288087,15.717176874460645,19.263815138020835,4.980984439962603,24.24479957798344,0.8914738002499435,0.0,0.0,12.88990446495369,44.10496972647447,18047.70972912873,15.717176874460645,boundary_stress,BOUNDARY_STRESS
SIM_04479,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,35.7055,1563.07,60.13,7.5,29.29,16.555,23.584,1,NONE,,PASS,77.87173998841726,27.80449412156433,7.901005878435669,5.05614762272009,7045.889234190573,99.67652455598788,41.47516496221474,62.18996602502834,50.09818760642221,42.61214232216495,63.770938751474624,32.94674417599557,1.4245495344656651,1.3450837834653775,6.063267383420468,19.26826231336806,5.426581910543759,24.69484422391182,0.8881601699330771,0.0,0.0,7.768441649720104,17.73397967031662,7045.889234190573,6.063267383420468,boundary_stress,BOUNDARY_STRESS
SIM_04483,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,27.9151,1947.34,56.7,7.5,25.85,17.733,25.786,1,NONE,,PASS,90.83473624452824,25.356607457396304,2.5584925426036977,10.37084787780952,21144.177836965264,99.46743517424748,54.21301998890817,79.9828166145671,45.687581004317664,27.603306995673343,61.8687243660638,44.3943443137786,1.4095777408728756,1.6567029771967636,17.988446995839546,16.2060240703125,3.7736435808652655,19.979667651177763,0.7879471922554003,6.2450045135165055e-15,1.2490009027033011e-14,12.84614507596454,55.38406961108399,21144.177836965264,17.988446995839546,boundary_stress,BOUNDARY_STRESS
SIM_04485,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,23.3983,1584.42,29.46,7.77,30.31,14.313,25.909,1,NONE,,PASS,93.96408148624948,21.98599767839711,1.41230232160289,11.377971438620516,26072.7309366552,99.2818841318198,51.69125255143802,87.50553712828626,39.61441023134614,19.86911840828234,65.43229011655531,55.38736279364915,1.437755578845329,1.368054657501134,22.512289034261777,10.8052618203125,4.727814771915916,15.533076592228417,0.7064986005838992,0.0,6.2450045135165055e-15,12.34030061441799,69.6340776505159,26072.7309366552,22.512289034261777,boundary_stress,BOUNDARY_STRESS
SIM_04486,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,25.1313,1592.2,31.57,6.95,28.42,16.502,17.725,1,NONE,,PASS,86.00150566563113,21.613296393346754,3.518003606653247,8.261245391923202,11323.32640007228,99.48114273383224,56.95871374305652,67.4765892199362,38.94287638440856,24.21363559599956,45.68554168854184,33.745240281179555,1.2884028444394469,1.366209922616791,9.716141744006666,13.515709127604165,0.6283529366451959,14.14406206424936,0.6544148475474266,3.1225022567582528e-15,1.2490009027033011e-14,12.622725479567931,40.25322484010967,11323.32640007228,9.716141744006666,boundary_stress,BOUNDARY_STRESS
SIM_04487,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,21.2582,1934.05,62.07,8.86,20.8,16.514,24.153,1,NONE,,PASS,93.03697351872384,19.777985904557347,1.4802140954426537,16.907533442914854,27550.08540821256,99.12579646633154,63.58736379405256,80.87744473678377,35.636010638842066,7.242344253730953,49.66244120007282,50.410207931856064,1.3171792080588278,1.6176063446813524,23.04242028532757,11.44159873784722,2.174107220872421,13.61570595871964,0.6884273264439044,3.1225022567582528e-15,1.873501354054952e-14,18.46489739993643,85.41685813519707,27550.08540821256,23.04242028532757,boundary_stress,BOUNDARY_STRESS
SIM_04495,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,38.1116,2042.24,99.2,9.0,29.33,19.31,25.288,1,NONE,,PASS,78.29769578863566,29.840504628181677,8.271095371818342,6.452254618137086,9386.96653344678,99.68405992350864,44.45015535004357,60.93183635684323,53.76667500573274,48.32684425598799,64.6782187146866,31.16206328300703,1.431746379525929,1.7576610232088283,8.07892569042086,24.212445045138885,4.725234984991078,28.937680030129965,0.969744995625876,1.873501354054952e-14,6.245004513516507e-14,9.18033610960641,21.77030829996093,9386.96653344678,8.07892569042086,boundary_stress,BOUNDARY_STRESS
